
OS:Version,
  {c45cc8de-1908-42d0-8d49-b254f55599a9}, !- Handle
  1.5.0;                                  !- Version Identifier

OS:Site,
  {c71a0000-9f9c-40d8-862d-8e21afcdfde3}, !- Handle
  San Francisco Intl Ap_CA_USA Design_Conditions, !- Name
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {0cdd1185-58d9-4ad2-b4f0-df922614e0e6}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Connection,
  {eed4a8d2-674b-47f0-898d-ce05477836b3}, !- Handle
  {2dda11d1-6c88-43d5-87cb-fca6a99f0cfd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {02d05153-d74f-4279-a0ff-2577c5300453}, !- Handle
  Room_1_Flr_3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {310b0655-97f0-4109-a4f3-52f613726606}, !- Handle
  Adva_OccGuestRoom_HtgSP_Sch,            !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.11,                                  !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.11,                                  !- Field 7
  Until: 16:00,                           !- Field 8
  18.889,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.11;                                  !- Field 11

OS:ScheduleTypeLimits,
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {fc542e12-7a80-47a7-b20a-7c276f0b0f21}, !- Handle
  Adva_OccGuestRoom_ClgSP_Sch,            !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.11,                                  !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.11,                                  !- Field 7
  Until: 16:00,                           !- Field 8
  23.333,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.11;                                  !- Field 11

OS:Schedule:Compact,
  {84b1aa9b-18c7-455b-823f-6aa1290f0fa9}, !- Handle
  GuestRoom_Eqp_Sch_Base,                 !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.20,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.62,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.90,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 17:00,                           !- Field 11
  0.26,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.51,                                   !- Field 14
  Until: 20:00,                           !- Field 15
  0.49,                                   !- Field 16
  Until: 21:00,                           !- Field 17
  0.66,                                   !- Field 18
  Until: 22:00,                           !- Field 19
  0.70,                                   !- Field 20
  Until: 23:00,                           !- Field 21
  0.35,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.20,                                   !- Field 24
  For: Saturday Sunday Holidays,          !- Field 25
  Until: 06:00,                           !- Field 26
  0.20,                                   !- Field 27
  Until: 07:00,                           !- Field 28
  0.3,                                    !- Field 29
  Until: 08:00,                           !- Field 30
  0.62,                                   !- Field 31
  Until: 09:00,                           !- Field 32
  0.90,                                   !- Field 33
  Until: 10:00,                           !- Field 34
  0.62,                                   !- Field 35
  Until: 17:00,                           !- Field 36
  0.29,                                   !- Field 37
  Until: 18:00,                           !- Field 38
  0.43,                                   !- Field 39
  Until: 19:00,                           !- Field 40
  0.51,                                   !- Field 41
  Until: 20:00,                           !- Field 42
  0.49,                                   !- Field 43
  Until: 21:00,                           !- Field 44
  0.66,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  0.70,                                   !- Field 47
  Until: 23:00,                           !- Field 48
  0.35,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.20,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:ScheduleTypeLimits,
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Schedule:Compact,
  {0322903c-491b-467a-b7c4-786c249edda3}, !- Handle
  Room_2_Flr_3 Water Equipment Hot Supply Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {6b9c650c-066c-483d-aee0-bfa56471d44d}, !- Handle
  Room_2_Flr_6 Water Equipment Sensible fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Connection,
  {75a5158f-3c1b-43aa-aee4-29d05f39a623}, !- Handle
  {e026e5ba-ff7f-4aec-90be-e0721a1cbe05}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2563be90-f3f7-4c80-ac8a-acbc23c86238}, !- Handle
  Mech_Flr_1,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {e56096d2-bc0a-47cc-b9a7-bd51c8817b73}, !- Handle
  HTGSETP_SCH,                            !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.;                                    !- Field 4

OS:Schedule:Compact,
  {0480cb37-cab8-4518-9d65-0a6bd92bb068}, !- Handle
  CLGSETP_SCH,                            !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  24.;                                    !- Field 4

OS:Schedule:Compact,
  {25217609-7ba0-4d30-8958-f13125f29357}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 1:00,                            !- Field 3
  0.2,                                    !- Field 4
  Until: 2:00,                            !- Field 5
  0.15,                                   !- Field 6
  Until: 5:00,                            !- Field 7
  0.1,                                    !- Field 8
  Until: 6:00,                            !- Field 9
  0.2,                                    !- Field 10
  Until: 7:00,                            !- Field 11
  0.4,                                    !- Field 12
  Until: 8:00,                            !- Field 13
  0.5,                                    !- Field 14
  Until: 10:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.25,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.6,                                    !- Field 20
  Until: 20:00,                           !- Field 21
  0.8,                                    !- Field 22
  Until: 21:00,                           !- Field 23
  0.9,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.8,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.6,                                    !- Field 28
  Until: 24:00,                           !- Field 29
  0.3,                                    !- Field 30
  For: Saturday,                          !- Field 31
  Until: 2:00,                            !- Field 32
  0.2,                                    !- Field 33
  Until: 6:00,                            !- Field 34
  0.1,                                    !- Field 35
  Until: 8:00,                            !- Field 36
  0.3,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.4,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.3,                                    !- Field 41
  Until: 18:00,                           !- Field 42
  0.25,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.6,                                    !- Field 45
  Until: 22:00,                           !- Field 46
  0.7,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.6,                                    !- Field 49
  Until: 24:00,                           !- Field 50
  0.3,                                    !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1,                                      !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 2:00,                            !- Field 59
  0.3,                                    !- Field 60
  Until: 6:00,                            !- Field 61
  0.2,                                    !- Field 62
  Until: 7:00,                            !- Field 63
  0.3,                                    !- Field 64
  Until: 9:00,                            !- Field 65
  0.4,                                    !- Field 66
  Until: 13:00,                           !- Field 67
  0.3,                                    !- Field 68
  Until: 18:00,                           !- Field 69
  0.2,                                    !- Field 70
  Until: 19:00,                           !- Field 71
  0.5,                                    !- Field 72
  Until: 20:00,                           !- Field 73
  0.7,                                    !- Field 74
  Until: 21:00,                           !- Field 75
  0.8,                                    !- Field 76
  Until: 22:00,                           !- Field 77
  0.6,                                    !- Field 78
  Until: 23:00,                           !- Field 79
  0.5,                                    !- Field 80
  Until: 24:00,                           !- Field 81
  0.3;                                    !- Field 82

OS:Surface,
  {2ecc86b3-8561-47a1-b73c-927f122dcffa}, !- Handle
  Corridor_Flr_3_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {63e4ebdd-c292-49cb-948b-5a323bd7ef8f}, !- Handle
  {c20ff26c-424d-479d-a1b3-bc10e0333404}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Handle
  Corridor_Flr_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ac0a7040-86f3-45c4-949e-0911605a5fc3}, !- Handle
  Kitchen_Flr_6_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c3011fa3-8999-4ccc-b039-a242e6d4d2ce}, !- Handle
  {db94a4a3-342c-4f4f-9984-813252499c17}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}, !- Handle
  Kitchen_Flr_6,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {f2828a9d-455e-4e18-97e8-aec9fc67dd10}, !- Handle
  Booster Water Inlet Temp Schedule,      !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:ScheduleTypeLimits,
  {a6c55c9e-a26e-4968-824b-70d8cbc89e90}, !- Handle
  {27ba1fc7-dea1-48fe-a2d8-304ac3759cc8}; !- Name

OS:Schedule:Compact,
  {94a22d9c-c7de-47e1-a3e0-b39367ec502e}, !- Handle
  Room_2_Flr_6 Water Equipment Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:Schedule:Compact,
  {35dd4dbb-468e-454d-8dc3-7eedab36d8cc}, !- Handle
  Room_2_Flr_6 Water Equipment Hot Supply Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {d6fb26c4-df87-4db3-b663-6671f7e3c07b}, !- Handle
  Room_3_Mult9_Flr_6 Water Equipment Latent fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {b7a9d560-2a7b-4543-a256-f3e031c6ec74}, !- Handle
  Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {b5cc642d-227c-4ed0-bc19-2f35cfd6b581}, !- Handle
  Lobby_Flr_1_Wall_2_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8bb603b3-b426-4c62-a4f2-5edd88172338}, !- Handle
  {1d5b4b0b-35ae-41f1-b14e-9f857a91e740}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Handle
  Lobby_Flr_1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {7ef449d7-b54a-4dc4-a22b-e58e25eedd32}, !- Handle
  Room_1_Flr_6_Wall_West_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5e70c84-fdb9-4dec-ab41-799c5d2b13c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.579, 18.484,                      !- X,Y,Z Vertex 1 {m}
  0, 13.579, 17.264,                      !- X,Y,Z Vertex 2 {m}
  0, 6.538, 17.264,                       !- X,Y,Z Vertex 3 {m}
  0, 6.538, 18.484;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5e70c84-fdb9-4dec-ab41-799c5d2b13c0}, !- Handle
  Room_1_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {addf53a5-5252-4c58-bb60-25979e29a7b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2fb74e10-9ec8-4ba4-ac12-d93d96fdd655}, !- Handle
  {1ff94da0-8e73-47e8-807e-e6ae7582a3ce}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {addf53a5-5252-4c58-bb60-25979e29a7b0}, !- Handle
  Room_1_Flr_6,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {f2af7a7d-c5fe-4419-9f3b-38541c6fa479}, !- Handle
  MinOA_Sched,                            !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:InternalMass:Definition,
  {de918ee0-dee7-4fad-96c4-6445477318b8}, !- Handle
  Room_3_Mult9_Flr_6_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  49.0611,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {676a1dee-c17c-48a1-8b57-b3a3833dda34}, !- Handle
  Room_3_Mult9_Flr_6_InternalMass_1,      !- Name
  {de918ee0-dee7-4fad-96c4-6445477318b8}, !- Internal Mass Definition Name
  {defe2645-49e9-4f8e-8f41-0b8a7abd3814}; !- Space or SpaceType Name

OS:Connection,
  {92ce9618-9c54-4336-b2a0-9efb0a6a41c2}, !- Handle
  {deef4d83-410d-4163-aba4-7f4cde35524c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {defe2645-49e9-4f8e-8f41-0b8a7abd3814}, !- Handle
  Room_3_Mult9_Flr_6,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {7b8455c9-9e40-40a2-a4c3-5c48e219e262}, !- Handle
  BLDG_LIGHT_GUESTROOM_SCH,               !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 1:00,                            !- Field 3
  0.1859,                                 !- Field 4
  Until: 2:00,                            !- Field 5
  0.1452,                                 !- Field 6
  Until: 5:00,                            !- Field 7
  0.0945,                                 !- Field 8
  Until: 6:00,                            !- Field 9
  0.1859,                                 !- Field 10
  Until: 7:00,                            !- Field 11
  0.4121,                                 !- Field 12
  Until: 8:00,                            !- Field 13
  0.5259,                                 !- Field 14
  Until: 10:00,                           !- Field 15
  0.4121,                                 !- Field 16
  Until: 16:00,                           !- Field 17
  0.2087,                                 !- Field 18
  Until: 17:00,                           !- Field 19
  0.21304,                                !- Field 20
  Until: 18:00,                           !- Field 21
  0.2149,                                 !- Field 22
  Until: 19:00,                           !- Field 23
  0.6297,                                 !- Field 24
  Until: 20:00,                           !- Field 25
  0.8342,                                 !- Field 26
  Until: 21:00,                           !- Field 27
  0.938,                                  !- Field 28
  Until: 22:00,                           !- Field 29
  0.8342,                                 !- Field 30
  Until: 23:00,                           !- Field 31
  0.6297,                                 !- Field 32
  Until: 24:00,                           !- Field 33
  0.3083,                                 !- Field 34
  For: Saturday Sunday Holidays,          !- Field 35
  Until: 2:00,                            !- Field 36
  0.2197,                                 !- Field 37
  Until: 6:00,                            !- Field 38
  0.0945,                                 !- Field 39
  Until: 8:00,                            !- Field 40
  0.3852,                                 !- Field 41
  Until: 9:00,                            !- Field 42
  0.5259,                                 !- Field 43
  Until: 10:00,                           !- Field 44
  0.444267,                               !- Field 45
  Until: 11:00,                           !- Field 46
  0.302158,                               !- Field 47
  Until: 17:00,                           !- Field 48
  0.2432,                                 !- Field 49
  Until: 18:00,                           !- Field 50
  0.253275,                               !- Field 51
  Until: 19:00,                           !- Field 52
  0.7973,                                 !- Field 53
  Until: 22:00,                           !- Field 54
  0.938,                                  !- Field 55
  Until: 23:00,                           !- Field 56
  0.7973,                                 !- Field 57
  Until: 24:00,                           !- Field 58
  0.3852,                                 !- Field 59
  For: WinterDesignDay,                   !- Field 60
  Until: 24:00,                           !- Field 61
  0,                                      !- Field 62
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 63
  Until: 24:00,                           !- Field 64
  1;                                      !- Field 65

OS:Schedule:Compact,
  {0bee92c1-d878-4c6f-b085-8e7ab87298cb}, !- Handle
  ALWAYS_ON,                              !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Connection,
  {d2945ebd-0567-47c6-82cb-3acbdecf4459}, !- Handle
  {5f1be5dd-8689-4fc4-ab3b-038148c6a984}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4d459b8a-79f9-45ef-9709-e53ea793c505}, !- Handle
  Room_5_Flr_3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {5ceb9bcc-1a43-44e1-b8e8-1d97b95c28ff}, !- Handle
  Cafe_Flr_1_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e29e81ef-6f74-471e-94e8-87dc1da71cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {231eca5a-bc0d-46c1-a5f3-ca7ddcac2e70}, !- Handle
  {4a487b75-965c-4dea-a7cc-639e37ac7b75}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}, !- Handle
  Cafe_Flr_1,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1a533a1b-d0f0-45ff-8526-7a6a12884ae6}, !- Handle
  Room_6_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31002f3f-cea5-4431-8288-d7191f105cc2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {00bff3b9-3491-4f63-a5b1-3fdb720b8b06}, !- Handle
  {8c5fedef-1353-488c-a773-a07ed9163b2e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {31002f3f-cea5-4431-8288-d7191f105cc2}, !- Handle
  Room_6_Flr_3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {8e84e244-ec18-4e37-8933-ec9bb4bf9ea4}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.9,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.7,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.4,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 16:00,                           !- Field 11
  0.3,                                    !- Field 12
  Until: 19:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 21:00,                           !- Field 15
  0.7,                                    !- Field 16
  Until: 22:00,                           !- Field 17
  0.8,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.9,                                    !- Field 20
  For: SummerDesignDay,                   !- Field 21
  Until: 24:00,                           !- Field 22
  1.0,                                    !- Field 23
  For: Saturday,                          !- Field 24
  Until: 06:00,                           !- Field 25
  0.9,                                    !- Field 26
  Until: 07:00,                           !- Field 27
  0.7,                                    !- Field 28
  Until: 09:00,                           !- Field 29
  0.5,                                    !- Field 30
  Until: 17:00,                           !- Field 31
  0.3,                                    !- Field 32
  Until: 18:00,                           !- Field 33
  0.5,                                    !- Field 34
  Until: 21:00,                           !- Field 35
  0.6,                                    !- Field 36
  Until: 24:00,                           !- Field 37
  0.7,                                    !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 08:00,                           !- Field 43
  0.7,                                    !- Field 44
  Until: 11:00,                           !- Field 45
  0.5,                                    !- Field 46
  Until: 13:00,                           !- Field 47
  0.3,                                    !- Field 48
  Until: 16:00,                           !- Field 49
  0.2,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.3,                                    !- Field 52
  Until: 19:00,                           !- Field 53
  0.4,                                    !- Field 54
  Until: 21:00,                           !- Field 55
  0.6,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0.8;                                    !- Field 58

OS:Schedule:Compact,
  {11aec027-a327-490e-9901-1c0d5106db55}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {7e26b0b4-89d3-41b3-9f8c-26e656d9aed0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {e6a3f99d-5017-437b-a1c4-ae6ef6999269}, !- Handle
  {56cd0329-a372-419c-940e-732e7289a820}; !- Name

OS:ScheduleTypeLimits,
  {7e26b0b4-89d3-41b3-9f8c-26e656d9aed0}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {1192cc61-8e61-4792-b019-fa87778883dc}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {8217f00c-db1a-499d-ba88-e2d8b6872fe0}, !- Handle
  Room_1_Flr_3 Water Equipment Latent fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:SubSurface,
  {8aae289d-95f3-48ea-87d1-7106a2b47bd9}, !- Handle
  Room_3_Mult19_Flr_3_Wall_South_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6942c9b-0291-45a8-8820-7be96f240380}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.026, 5.791, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  7.026, 5.791, 8.1128,                   !- X,Y,Z Vertex 2 {m}
  10.043, 5.791, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  10.043, 5.791, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6942c9b-0291-45a8-8820-7be96f240380}, !- Handle
  Room_3_Mult19_Flr_3_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4228df96-e6c2-4c61-9dc9-d2a37855c23d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c7e2a5ea-997f-4289-9983-1bc3159df898}, !- Handle
  {74dfc8ee-5b1c-4d57-92ef-5b178d9f6bec}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4228df96-e6c2-4c61-9dc9-d2a37855c23d}, !- Handle
  Room_3_Mult19_Flr_3,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {bbb252d6-4948-46e8-bbd9-f39db9fa280a}, !- Handle
  Kitchen_Flr_6_Wall_North_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68ea67c6-5e90-4604-8452-33586ea7bd27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.163, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  86.163, 22.86, 17.264,                  !- X,Y,Z Vertex 2 {m}
  82.391, 22.86, 17.264,                  !- X,Y,Z Vertex 3 {m}
  82.391, 22.86, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68ea67c6-5e90-4604-8452-33586ea7bd27}, !- Handle
  Kitchen_Flr_6_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8145ec3e-9174-4c0c-be68-2ba5cb14a24e}, !- Handle
  Banquet_Flr_6_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f8149885-c47b-4c34-9692-0732a486e36b}, !- Handle
  {49761fe6-c455-407d-98e0-6fa4e1c79c34}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}, !- Handle
  Banquet_Flr_6,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {cf68f34c-2c76-4b2a-a1c9-596648d7ea74}, !- Handle
  LaundryRoom_Occ_Sch,                    !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 10:00,                           !- Field 5
  0.09,                                   !- Field 6
  Until: 12:00,                           !- Field 7
  0.18,                                   !- Field 8
  Until: 13:00,                           !- Field 9
  0.0,                                    !- Field 10
  Until: 16:00,                           !- Field 11
  0.18,                                   !- Field 12
  Until: 17:00,                           !- Field 13
  0.09,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  0.0,                                    !- Field 16
  For: Saturday Sunday Holidays,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.0,                                    !- Field 19
  Until: 10:00,                           !- Field 20
  0.09,                                   !- Field 21
  Until: 12:00,                           !- Field 22
  0.18,                                   !- Field 23
  Until: 13:00,                           !- Field 24
  0.0,                                    !- Field 25
  Until: 16:00,                           !- Field 26
  0.18,                                   !- Field 27
  Until: 17:00,                           !- Field 28
  0.09,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0,                                    !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.0,                                    !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
  Until: 24:00,                           !- Field 36
  1.0;                                    !- Field 37

OS:Schedule:Compact,
  {619b8ff6-58d9-4c4e-b338-4689cc9249c6}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:Schedule:Compact,
  {5e8c38bf-29c4-4454-a0b5-14abaad40ce8}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {65442aee-d2a9-4733-be70-59b56c31a689}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {65442aee-d2a9-4733-be70-59b56c31a689}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Compact,
  {ec7b7164-2548-4cf5-b811-fbaf00c6a86c}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.;                                    !- Field 4

OS:Schedule:Compact,
  {71e385c7-1881-4c5e-94e5-718c08fbe42f}, !- Handle
  INFIL_SCH,                              !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Surface,
  {6be09e85-c246-4d83-8f6b-d0f8fce81062}, !- Handle
  Room_2_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {daa3cb58-34c7-4155-8107-81a29224b5c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 22.86, 16.152;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {745dc9e6-46a6-4c81-ab8d-301df44517ab}, !- Handle
  {6fdb0aa4-b193-4fdb-b84a-0e8dbccaa267}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {daa3cb58-34c7-4155-8107-81a29224b5c9}, !- Handle
  Room_2_Flr_6,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {855c1dea-f6b6-4fef-8644-a54ad7750003}, !- Handle
  Room_2_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {daa3cb58-34c7-4155-8107-81a29224b5c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b0c6a3-2163-4035-8f71-0f86f1547216}, !- Handle
  Lobby_Flr_1_Wall_4_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fec016df-904a-4aa8-9f8a-7b3cc584f65b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43700dee-0581-4fbb-8c43-5271f3b9c217}, !- Handle
  Room_1_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d05153-d74f-4279-a0ff-2577c5300453}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {dc62e1c3-e237-4af1-a4fb-03706e774f7f}, !- Handle
  Room_5_Flr_3 Water Equipment Hot Supply Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {216a2bc9-21a9-49fa-a890-c07b780f8699}, !- Handle
  Room_3_Mult19_Flr_3 Water Equipment Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:Surface,
  {6e38b227-ba21-47f8-be09-18dd688f140e}, !- Handle
  Lobby_Flr_1_Wall_1_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e978b2-5ed6-44e1-ad12-46148fa53de0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {548ff185-46c7-4d42-94c8-db8546a25dc1}, !- Handle
  Room_2_Flr_3 Water Equipment Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:Surface,
  {4f5c0ace-4e85-46e7-a2cf-6afea0e83d30}, !- Handle
  Room_4_Mult19_Flr_3_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be32e255-c03d-4203-9525-676749cff26f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {071d0c79-7eca-4c17-aef0-84efdc3e77c7}, !- Handle
  {c29c0252-3889-415a-936b-75798bfe1195}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {be32e255-c03d-4203-9525-676749cff26f}, !- Handle
  Room_4_Mult19_Flr_3,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {64e3b118-80ce-4909-b0a1-de4a5ed6a9cf}, !- Handle
  LaundryRoom_Eqp_Elec_Sch,               !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
  Until: 24:00,                           !- Field 13
  1.0;                                    !- Field 14

OS:Schedule:Compact,
  {1937e77f-629f-4d71-b70a-3fca62131ab4}, !- Handle
  HVACOperationSchd,                      !- Name
  {de867157-0d47-4793-a9e2-078fc885d6c1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:ScheduleTypeLimits,
  {de867157-0d47-4793-a9e2-078fc885d6c1}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:InternalMass:Definition,
  {61f908cf-ba6c-4972-8296-93acf6dd3b7c}, !- Handle
  Room_1_Flr_3_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.044,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fe3a9cd4-ec57-4b03-a87d-2704e30caabb}, !- Handle
  Room_1_Flr_3_InternalMass_1,            !- Name
  {61f908cf-ba6c-4972-8296-93acf6dd3b7c}, !- Internal Mass Definition Name
  {02d05153-d74f-4279-a0ff-2577c5300453}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {1d85e300-1bd2-4ae0-ae78-83c5cbf24647}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  {de867157-0d47-4793-a9e2-078fc885d6c1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {892fdc90-ca0c-4eb0-b88c-eb3e03c61264}, !- Handle
  Kitchen_Elec_Equip_SCH,                 !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekday,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.1,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  0.3,                                    !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  0.1,                                    !- Field 11
  Until: 07:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  0.3,                                    !- Field 15
  For: SummerDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.3,                                    !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  0.0,                                    !- Field 21
  For: Sunday Holidays AllOtherDays,      !- Field 22
  Until: 06:00,                           !- Field 23
  0.1,                                    !- Field 24
  Until: 07:00,                           !- Field 25
  0.25,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0.3;                                    !- Field 28

OS:Schedule:Compact,
  {ed0f1d23-38c8-4e88-bd2b-03715a640fb1}, !- Handle
  Adva5F_OccGuestRoom_ClgSP_Sch,          !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.11,                                  !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.11,                                  !- Field 7
  Until: 16:00,                           !- Field 8
  23.888,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.11;                                  !- Field 11

OS:Surface,
  {2b58aeec-ded3-4b5a-9889-d3b6cbbc0420}, !- Handle
  Corridor_Flr_3_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {b22868de-29c8-4f32-bbc5-41bdc3998731}, !- Handle
  Kitchen_Flr_6_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  206.6089,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {46a8685c-e47b-4a37-acf7-afd593a79485}, !- Handle
  Kitchen_Flr_6_InternalMass_1,           !- Name
  {b22868de-29c8-4f32-bbc5-41bdc3998731}, !- Internal Mass Definition Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}; !- Space or SpaceType Name

OS:Surface,
  {841156c2-0713-4ab5-9695-6661dc69a5f1}, !- Handle
  Mech_Flr_1_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2563be90-f3f7-4c80-ac8a-acbc23c86238}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f394a4c8-9216-43a7-9c84-411de1224bf3}, !- Handle
  Kitchen_Flr_6_Wall_1_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {a21b7902-a860-4907-abc7-5a57d72f6fd9}, !- Handle
  {44ee791d-bbba-48e4-be3d-b43e70cec933}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a3858a09-b24c-4375-95a7-d18b27616027}, !- Handle
  Storage_Flr_1,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {768216eb-4b5e-4fa4-b169-1c4a3bd26b63}, !- Handle
  INFIL_QUARTER_ON_SCH,                   !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.25;                                   !- Field 4

OS:Surface,
  {be18e4ae-771e-469b-b739-eecaeb95aea1}, !- Handle
  Room_3_Mult19_Flr_3_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4228df96-e6c2-4c61-9dc9-d2a37855c23d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19bfa336-21aa-452a-82d4-039e29c615be}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 2 {m}
  0, 22.86, -2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {718b24a3-ff4f-41dc-998e-7d1394554701}, !- Handle
  {041ab467-05c1-4588-a610-b340f4ef4f8e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Handle
  Basement,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {dabd7917-2c4b-47be-9c19-9f8f11ca7c29}, !- Handle
  Room_5_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d459b8a-79f9-45ef-9709-e53ea793c505}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b969034-931b-4337-8a3e-3f659ca23af5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e01d57c-2d16-4a81-8df7-d5e4c505b394}, !- Handle
  Retail_1_Flr_1_Wall_South_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6cd95de-7db4-4a7d-adb8-61ff8b59dda1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.331, 0, 2.286,                        !- X,Y,Z Vertex 1 {m}
  0.331, 0, 0.152,                        !- X,Y,Z Vertex 2 {m}
  11.251, 0, 0.152,                       !- X,Y,Z Vertex 3 {m}
  11.251, 0, 2.286;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6cd95de-7db4-4a7d-adb8-61ff8b59dda1}, !- Handle
  Retail_1_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70226c9d-f95f-4a2a-badc-a1c6c3c0e2ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9b3f77cf-4a0c-42d5-a4d4-b25337164f35}, !- Handle
  {8535d80a-b545-42b6-9ab5-59b6c5d87f8e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {70226c9d-f95f-4a2a-badc-a1c6c3c0e2ef}, !- Handle
  Retail_1_Flr_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d18fc0de-6730-4646-837b-01cb5a257e46}, !- Handle
  Corridor_Flr_3_Floor_3,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 4 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 5 {m}
  79.858, 22.86, 7.008;                   !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {cb4b8b8e-f57c-4033-971f-18cf0eae125f}, !- Handle
  Room_6_Flr_3_Wall_North_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af06f328-6657-4f00-8bc1-b4912d29be74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.163, 22.86, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  86.163, 22.86, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  82.391, 22.86, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  82.391, 22.86, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af06f328-6657-4f00-8bc1-b4912d29be74}, !- Handle
  Room_6_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31002f3f-cea5-4431-8288-d7191f105cc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89311386-6a95-42f9-ac9c-b7fc6634535a}, !- Handle
  Room_3_Mult9_Flr_6_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {defe2645-49e9-4f8e-8f41-0b8a7abd3814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 16.152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b79693c8-a93f-4290-bd2c-215b5c763409}, !- Handle
  Corridor_Flr_6_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b41d3779-6259-4430-bd7f-3eb3668b7517}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {a45b2652-3378-4bc1-9391-42252363ec9c}, !- Handle
  {1f145910-3aa6-409d-886d-799650fc8615}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Handle
  Corridor_Flr_6,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {adf7139f-b62f-4225-8499-0b701ac36e3b}, !- Handle
  Basement_Ceiling_1,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56d4eabd-ce00-4471-aed7-6bc20903a817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {14fcb204-8be1-489a-8931-6387869a0c85}, !- Handle
  GuestRoom_Occ_Sch,                      !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.65,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.50,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.28,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.13,                                   !- Field 10
  Until: 16:00,                           !- Field 11
  0.20,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 22:00,                           !- Field 17
  0.58,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.65,                                   !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 06:00,                           !- Field 22
  0.65,                                   !- Field 23
  Until: 07:00,                           !- Field 24
  0.50,                                   !- Field 25
  Until: 09:00,                           !- Field 26
  0.34,                                   !- Field 27
  Until: 17:00,                           !- Field 28
  0.20,                                   !- Field 29
  Until: 18:00,                           !- Field 30
  0.34,                                   !- Field 31
  Until: 19:00,                           !- Field 32
  0.35,                                   !- Field 33
  Until: 21:00,                           !- Field 34
  0.65,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.50,                                   !- Field 37
  For: WinterDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
  Until: 24:00,                           !- Field 42
  1.0;                                    !- Field 43

OS:Schedule:Compact,
  {161b61a5-ca88-45dd-a6a5-16c9b35ce49b}, !- Handle
  CLOTHING_SCH,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {5f128bcf-b439-43a6-81d3-28c4badf0dc4}, !- Handle
  {4dcd5fee-9125-47c2-94f7-6edbeca11655}; !- Name

OS:ScheduleTypeLimits,
  {2661ff44-f4b1-4732-94b9-e7dfb7765f9f}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A4}
  90,                                     !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Surface,
  {d196b519-90f1-4c68-a3c9-f8408e17154e}, !- Handle
  Retail_1_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70226c9d-f95f-4a2a-badc-a1c6c3c0e2ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {61f4ff73-804e-4eca-a453-f7cff0cdcc94}, !- Handle
  Room_2_Flr_6_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.0349,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a135d1b2-871e-4c8e-a1f8-f8d4015f68c1}, !- Handle
  Room_2_Flr_6_InternalMass_1,            !- Name
  {61f4ff73-804e-4eca-a453-f7cff0cdcc94}, !- Internal Mass Definition Name
  {daa3cb58-34c7-4155-8107-81a29224b5c9}; !- Space or SpaceType Name

OS:Surface,
  {462abc48-a941-4d8d-8754-a7fb87371b15}, !- Handle
  Dining_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a58732ab-b523-456d-a945-fa52cc6b3532}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {00ab9342-3d21-426c-b27d-fbfac5c56cdd}, !- Handle
  {aeb47638-0b93-47d7-98f4-b36ecf403d85}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a58732ab-b523-456d-a945-fa52cc6b3532}, !- Handle
  Dining_Flr_6,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {86a12737-f004-44c2-a507-c1809d9d2b1a}, !- Handle
  Corridor_Flr_3_Wall_3_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 3 {m}
  76.2, 12.497, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e40eb3d-dd04-4f06-95d9-89152a2be81d}, !- Handle
  Lobby_Flr_1_Wall_2_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {924032fc-cac2-48c0-825c-54bdc15ca9ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6408d28a-f069-4fab-bf37-e27aa3eca5a1}, !- Handle
  Room_3_Mult9_Flr_6_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defe2645-49e9-4f8e-8f41-0b8a7abd3814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {bb7c9b14-34aa-4c52-a30f-56e227ed6e6a}, !- Handle
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  50.0,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  70.0,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  80.0,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  70.0,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  50.0,                                   !- Field 14
  Until: 14:00,                           !- Field 15
  80.0,                                   !- Field 16
  Until: 15:00,                           !- Field 17
  90.0,                                   !- Field 18
  Until: 16:00,                           !- Field 19
  80.0,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0;                                    !- Field 22

OS:ScheduleTypeLimits,
  {13310eb8-82b2-431a-9535-55cce693a70e}, !- Handle
  {0cb3c1f7-678c-4200-8a58-9e01c895256a}; !- Name

OS:Schedule:Compact,
  {efef200a-9325-4641-87ed-3b4c2ca042fe}, !- Handle
  Room_1_Flr_6 Water Equipment Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:Schedule:Compact,
  {22f83c53-d169-4269-8407-d4afc0050216}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

OS:ScheduleTypeLimits,
  {b78bb820-7131-4c9f-87b8-757846ef2598}, !- Handle
  {7c39bca3-2314-47c0-af60-8f748c012877}; !- Name

OS:Surface,
  {529d9088-0328-405e-baae-f3ceca684a5c}, !- Handle
  Retail_2_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54007962-7ddd-442d-afd9-aeba48b5421c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8797a7b-f1e0-4b3e-80a0-406b22cc5ac9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9af77646-64a3-4bbd-8845-0f30f42e6819}, !- Handle
  {42779203-9510-4991-9bf3-f194bfcb47d6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {54007962-7ddd-442d-afd9-aeba48b5421c}, !- Handle
  Retail_2_Flr_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {8469e3d7-b45d-4701-9c09-7209c461eea7}, !- Handle
  Lobby_Flr_1_Floor_1,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38640979-c332-4045-9e84-34ce1cbf68ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 4 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Schedule:Compact,
  {52d8deb5-9166-4b63-a09d-ecb73c9c2ce2}, !- Handle
  Room_4_Mult19_Flr_3 Water Equipment Latent fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Surface,
  {197adc53-8950-48f9-88ed-3b00d5ad4b0c}, !- Handle
  Room_1_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {addf53a5-5252-4c58-bb60-25979e29a7b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e0dbaa3-f9b9-4c02-a088-d55c94d98486}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3c4edaa8-a8bd-42ed-a4b2-f242e491696e}, !- Handle
  {9d0e5103-9466-4308-893e-f0d855ec91b4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {de9a6184-199d-42e8-98d4-4966e518e53c}, !- Handle
  Room_2_Flr_3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {50e079bc-ad82-4b12-9c3a-1985de679d0c}, !- Handle
  Room_1_Flr_3 Water Equipment Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:Surface,
  {bbf0da2e-b097-43fa-a5ad-7fbfac016122}, !- Handle
  Cafe_Flr_1_Wall_2_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27667185-d9a0-4940-9f83-28f49840de65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {592d5536-4d00-4d47-9a71-ccca41a20147}, !- Handle
  Cafe_Flr_1_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5db588cf-1d72-4c2c-b0b5-4e0e41e6e07a}, !- Handle
  Corridor_Flr_3_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a38c8a06-5ca7-4691-a769-b210451d36ce}, !- Handle
  Banquet_Flr_6_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 16.152;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {0269825f-355d-4c8b-8bdc-3de0554c961a}, !- Handle
  LaundryRoom_Eqp_Gas_Sch,                !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 9:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 17:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
  Until: 24:00,                           !- Field 13
  1.0;                                    !- Field 14

OS:Surface,
  {56d5c878-5697-48ab-ba53-3cfc3c4dfccf}, !- Handle
  Room_3_Mult9_Flr_6_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defe2645-49e9-4f8e-8f41-0b8a7abd3814}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88a59611-2475-4ff4-b35a-3393481416be}, !- Handle
  Room_4_Mult19_Flr_3_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be32e255-c03d-4203-9525-676749cff26f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e2f844ec-5674-496e-9ea7-218d4ce67f57}, !- Handle
  AIR_VELO_SCH,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {34503d34-f980-4190-8fd1-cf11c5306537}, !- Handle
  {f5a9ee9f-c41e-489e-96d2-0c8f3a717ee1}; !- Name

OS:Schedule:Compact,
  {90b38cb4-f6fd-4d10-bf2c-834bde0e1f16}, !- Handle
  Room_2_Flr_3 Water Equipment Sensible fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {84ba5a92-daa6-4939-a3e3-bdabe4b31fc6}, !- Handle
  Kitchen_Gas_Equip_SCH,                  !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday,                 !- Field 2
  Until: 05:00,                           !- Field 3
  0.02,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 08:00,                           !- Field 9
  0.15,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.2,                                    !- Field 12
  Until: 10:00,                           !- Field 13
  0.15,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.25,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 15:00,                           !- Field 19
  0.15,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.2,                                    !- Field 22
  Until: 19:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 21:00,                           !- Field 25
  0.20,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.15,                                   !- Field 28
  Until: 23:00,                           !- Field 29
  0.10,                                   !- Field 30
  Until: 24:00,                           !- Field 31
  0.05,                                   !- Field 32
  For: SummerDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.25,                                   !- Field 35
  For: WinterDesignDay,                   !- Field 36
  Until: 24:00,                           !- Field 37
  0.0,                                    !- Field 38
  For: Sunday Holidays AllOtherDays,      !- Field 39
  Until: 05:00,                           !- Field 40
  0.02,                                   !- Field 41
  Until: 06:00,                           !- Field 42
  0.05,                                   !- Field 43
  Until: 07:00,                           !- Field 44
  0.1,                                    !- Field 45
  Until: 08:00,                           !- Field 46
  0.15,                                   !- Field 47
  Until: 09:00,                           !- Field 48
  0.2,                                    !- Field 49
  Until: 10:00,                           !- Field 50
  0.15,                                   !- Field 51
  Until: 13:00,                           !- Field 52
  0.25,                                   !- Field 53
  Until: 14:00,                           !- Field 54
  0.2,                                    !- Field 55
  Until: 15:00,                           !- Field 56
  0.15,                                   !- Field 57
  Until: 16:00,                           !- Field 58
  0.2,                                    !- Field 59
  Until: 19:00,                           !- Field 60
  0.3,                                    !- Field 61
  Until: 21:00,                           !- Field 62
  0.20,                                   !- Field 63
  Until: 22:00,                           !- Field 64
  0.15,                                   !- Field 65
  Until: 23:00,                           !- Field 66
  0.10,                                   !- Field 67
  Until: 24:00,                           !- Field 68
  0.05;                                   !- Field 69

OS:SubSurface,
  {aa4ef4af-d7e0-4b2c-a977-07a5600b277c}, !- Handle
  Kitchen_Flr_6_Wall_East_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac0a7040-86f3-45c4-949e-0911605a5fc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 7.285, 18.484,                  !- X,Y,Z Vertex 1 {m}
  86.563, 7.285, 17.264,                  !- X,Y,Z Vertex 2 {m}
  86.563, 21.366, 17.264,                 !- X,Y,Z Vertex 3 {m}
  86.563, 21.366, 18.484;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0842d792-8603-4ebe-836a-6f590122fc6f}, !- Handle
  {c4b823bc-043f-4c45-827e-dbccb3217741}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6cb7329d-22e5-4559-8c05-cbdff5ba435d}, !- Handle
  Laundry_Flr_1,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ac4f34de-2441-4fb9-a86a-6b8ed0933dc4}, !- Handle
  Basement_Ceiling_5,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a551c308-7a1d-4620-bb05-b5289c7f0b11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {924032fc-cac2-48c0-825c-54bdc15ca9ab}, !- Handle
  Retail_1_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70226c9d-f95f-4a2a-badc-a1c6c3c0e2ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e40eb3d-dd04-4f06-95d9-89152a2be81d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {b955fd5f-4557-4cfc-8987-5042a29ea1c6}, !- Handle
  Room_2_Flr_3 Water Equipment Latent fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Surface,
  {daa866da-fa92-4d26-94d9-e47bb50f7952}, !- Handle
  Corridor_Flr_6_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {908ea99a-1847-43cd-b71b-a1fa31f6a5f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6ee57326-4604-4509-8fba-1bc852ee153a}, !- Handle
  S Adva_OccGuestRoom_HtgSP_Sch,          !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.111,                                 !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.111,                                 !- Field 7
  Until: 16:00,                           !- Field 8
  18.889,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.111;                                 !- Field 11

OS:Schedule:Compact,
  {8e6cfc0f-26e7-4dbb-a42a-c019c40efbe2}, !- Handle
  S Adva_OccGuestRoom_ClgSP_Sch,          !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.111,                                 !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.111,                                 !- Field 7
  Until: 16:00,                           !- Field 8
  23.333,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.111;                                 !- Field 11

OS:Surface,
  {0210cf11-033b-41f1-856b-3775ef9242f7}, !- Handle
  Corridor_Flr_6_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {d81b177c-bb55-4fdd-a57b-c18dc9884822}, !- Handle
  BLDG_LIGHT_CORRIDOR_SCH,                !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 1:00,                            !- Field 3
  0.16686,                                !- Field 4
  Until: 2:00,                            !- Field 5
  0.125145,                               !- Field 6
  Until: 5:00,                            !- Field 7
  0.08343,                                !- Field 8
  Until: 6:00,                            !- Field 9
  0.16686,                                !- Field 10
  Until: 7:00,                            !- Field 11
  0.33372,                                !- Field 12
  Until: 8:00,                            !- Field 13
  0.41715,                                !- Field 14
  Until: 10:00,                           !- Field 15
  0.33372,                                !- Field 16
  Until: 18:00,                           !- Field 17
  0.208575,                               !- Field 18
  Until: 19:00,                           !- Field 19
  0.50058,                                !- Field 20
  Until: 20:00,                           !- Field 21
  0.66744,                                !- Field 22
  Until: 21:00,                           !- Field 23
  0.75087,                                !- Field 24
  Until: 22:00,                           !- Field 25
  0.66744,                                !- Field 26
  Until: 23:00,                           !- Field 27
  0.50058,                                !- Field 28
  Until: 24:00,                           !- Field 29
  0.25029,                                !- Field 30
  For: Saturday,                          !- Field 31
  Until: 2:00,                            !- Field 32
  0.16686,                                !- Field 33
  Until: 6:00,                            !- Field 34
  0.08343,                                !- Field 35
  Until: 8:00,                            !- Field 36
  0.25029,                                !- Field 37
  Until: 10:00,                           !- Field 38
  0.33372,                                !- Field 39
  Until: 11:00,                           !- Field 40
  0.25029,                                !- Field 41
  Until: 18:00,                           !- Field 42
  0.208575,                               !- Field 43
  Until: 19:00,                           !- Field 44
  0.50058,                                !- Field 45
  Until: 22:00,                           !- Field 46
  0.58401,                                !- Field 47
  Until: 23:00,                           !- Field 48
  0.50058,                                !- Field 49
  Until: 24:00,                           !- Field 50
  0.25029,                                !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1,                                      !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 2:00,                            !- Field 59
  0.25029,                                !- Field 60
  Until: 6:00,                            !- Field 61
  0.16686,                                !- Field 62
  Until: 7:00,                            !- Field 63
  0.25029,                                !- Field 64
  Until: 9:00,                            !- Field 65
  0.33372,                                !- Field 66
  Until: 13:00,                           !- Field 67
  0.25029,                                !- Field 68
  Until: 18:00,                           !- Field 69
  0.16686,                                !- Field 70
  Until: 19:00,                           !- Field 71
  0.41715,                                !- Field 72
  Until: 20:00,                           !- Field 73
  0.58401,                                !- Field 74
  Until: 21:00,                           !- Field 75
  0.66744,                                !- Field 76
  Until: 22:00,                           !- Field 77
  0.50058,                                !- Field 78
  Until: 23:00,                           !- Field 79
  0.41715,                                !- Field 80
  Until: 24:00,                           !- Field 81
  0.25029;                                !- Field 82

OS:Surface,
  {1af3098e-1db7-49ff-ac55-49512d364a49}, !- Handle
  Room_2_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {daa3cb58-34c7-4155-8107-81a29224b5c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c2cab2-357d-400e-90df-55cb72744126}, !- Handle
  Basement_Ceiling_6,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c50cc495-6ece-4ee5-86dc-c90fac86167f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6072c05a-c7ac-4fdf-a73d-e26debb3e1bd}, !- Handle
  EmployeeLounge_Eqp_Sch,                 !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.11,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.19,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.25,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 12:00,                           !- Field 11
  0.86,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.86,                                   !- Field 16
  Until: 19:00,                           !- Field 17
  0.25,                                   !- Field 18
  Until: 20:00,                           !- Field 19
  0.19,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.11,                                   !- Field 22
  For: Saturday Sunday Holidays,          !- Field 23
  Until: 05:00,                           !- Field 24
  0.11,                                   !- Field 25
  Until: 07:00,                           !- Field 26
  0.19,                                   !- Field 27
  Until: 08:00,                           !- Field 28
  0.25,                                   !- Field 29
  Until: 10:00,                           !- Field 30
  1.0,                                    !- Field 31
  Until: 12:00,                           !- Field 32
  0.86,                                   !- Field 33
  Until: 13:00,                           !- Field 34
  1.0,                                    !- Field 35
  Until: 18:00,                           !- Field 36
  0.86,                                   !- Field 37
  Until: 19:00,                           !- Field 38
  0.25,                                   !- Field 39
  Until: 20:00,                           !- Field 40
  0.19,                                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.11,                                   !- Field 43
  For: WinterDesignDay,                   !- Field 44
  Until: 24:00,                           !- Field 45
  0.0,                                    !- Field 46
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 47
  Until: 24:00,                           !- Field 48
  1.0;                                    !- Field 49

OS:Schedule:Compact,
  {6e604c45-6bfa-45e5-8b94-a61cc154b011}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.3,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 07:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.6,                                    !- Field 14
  Until: 10:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.35,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.7,                                    !- Field 20
  Until: 20:00,                           !- Field 21
  0.9,                                    !- Field 22
  Until: 21:00,                           !- Field 23
  0.95,                                   !- Field 24
  Until: 22:00,                           !- Field 25
  0.9,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.7,                                    !- Field 28
  Until: 24:00,                           !- Field 29
  0.4,                                    !- Field 30
  For: Saturday,                          !- Field 31
  Until: 02:00,                           !- Field 32
  0.3,                                    !- Field 33
  Until: 06:00,                           !- Field 34
  0.2,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.4,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.5,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.4,                                    !- Field 41
  Until: 18:00,                           !- Field 42
  0.35,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.7,                                    !- Field 45
  Until: 22:00,                           !- Field 46
  0.8,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.7,                                    !- Field 49
  Until: 24:00,                           !- Field 50
  0.4,                                    !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 02:00,                           !- Field 59
  0.4,                                    !- Field 60
  Until: 06:00,                           !- Field 61
  0.3,                                    !- Field 62
  Until: 07:00,                           !- Field 63
  0.4,                                    !- Field 64
  Until: 09:00,                           !- Field 65
  0.5,                                    !- Field 66
  Until: 13:00,                           !- Field 67
  0.4,                                    !- Field 68
  Until: 18:00,                           !- Field 69
  0.3,                                    !- Field 70
  Until: 19:00,                           !- Field 71
  0.6,                                    !- Field 72
  Until: 20:00,                           !- Field 73
  0.8,                                    !- Field 74
  Until: 21:00,                           !- Field 75
  0.9,                                    !- Field 76
  Until: 22:00,                           !- Field 77
  0.7,                                    !- Field 78
  Until: 23:00,                           !- Field 79
  0.6,                                    !- Field 80
  Until: 24:00,                           !- Field 81
  0.4;                                    !- Field 82

OS:SubSurface,
  {78ad3c63-ab4b-4d25-8991-86d2a795b681}, !- Handle
  Corridor_Flr_3_Wall_2_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5db588cf-1d72-4c2c-b0b5-4e0e41e6e07a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  76.707, 5.791, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  76.707, 5.791, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  81.484, 5.791, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  81.484, 5.791, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81023d4b-7c4a-498c-a803-e9ee2f32126a}, !- Handle
  Lobby_Flr_1_Wall_1_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9a21da6-7759-4d81-b590-a8295b22b421}, !- Handle
  Room_5_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d459b8a-79f9-45ef-9709-e53ea793c505}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c95fc7-48fc-473e-9eb9-35840cdd0e90}, !- Handle
  Corridor_Flr_3_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba99154-f092-4d45-b82c-43870526c809}, !- Handle
  Dining_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a58732ab-b523-456d-a945-fa52cc6b3532}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50cc495-6ece-4ee5-86dc-c90fac86167f}, !- Handle
  Cafe_Flr_1_Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0c2cab2-357d-400e-90df-55cb72744126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e65ef813-eb96-4a55-9f73-8e8f258d0be3}, !- Handle
  ExerciseRoom_Occ_Sch,                   !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 11:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.0,                                    !- Field 12
  Until: 22:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 23:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Surface,
  {7b4e5020-f08d-48fd-bb27-877526db69ca}, !- Handle
  Corridor_Flr_3_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  79.858, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {8da8ceb2-c087-4c47-a1a5-a922b5f17e92}, !- Handle
  LAUNDRY_SWH_SCH,                        !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 17:00,                           !- Field 3
  0.00,                                   !- Field 4
  UNTIL: 24:00,                           !- Field 5
  1.00;                                   !- Field 6

OS:Surface,
  {8c094107-7b0f-45f2-8319-6ddfeb97c9d6}, !- Handle
  Basement_Ceiling_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {342ab834-495c-4325-ad5b-e56053b9fb48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f915ee-a03e-4d6b-866c-008518883607}, !- Handle
  Room_6_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31002f3f-cea5-4431-8288-d7191f105cc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e9d582a-33d2-4d62-8a8c-a077a95654a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1be551-5727-4328-bfc4-dce4e2fe8026}, !- Handle
  Corridor_Flr_3_Ceiling_1,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 4 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 5 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 6 {m}

OS:Schedule:Compact,
  {a9b6495d-432e-4529-b30c-db582262eeee}, !- Handle
  BLDG_LIGHT_STORAGE_SCH,                 !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 1:00,                            !- Field 3
  0.1171,                                 !- Field 4
  Until: 2:00,                            !- Field 5
  0.087825,                               !- Field 6
  Until: 5:00,                            !- Field 7
  0.05855,                                !- Field 8
  Until: 6:00,                            !- Field 9
  0.1171,                                 !- Field 10
  Until: 7:00,                            !- Field 11
  0.2342,                                 !- Field 12
  Until: 8:00,                            !- Field 13
  0.29275,                                !- Field 14
  Until: 10:00,                           !- Field 15
  0.2342,                                 !- Field 16
  Until: 18:00,                           !- Field 17
  0.146375,                               !- Field 18
  Until: 19:00,                           !- Field 19
  0.3513,                                 !- Field 20
  Until: 20:00,                           !- Field 21
  0.4684,                                 !- Field 22
  Until: 21:00,                           !- Field 23
  0.52695,                                !- Field 24
  Until: 22:00,                           !- Field 25
  0.4684,                                 !- Field 26
  Until: 23:00,                           !- Field 27
  0.3513,                                 !- Field 28
  Until: 24:00,                           !- Field 29
  0.17565,                                !- Field 30
  For: Saturday,                          !- Field 31
  Until: 2:00,                            !- Field 32
  0.1171,                                 !- Field 33
  Until: 6:00,                            !- Field 34
  0.05855,                                !- Field 35
  Until: 8:00,                            !- Field 36
  0.17565,                                !- Field 37
  Until: 10:00,                           !- Field 38
  0.2342,                                 !- Field 39
  Until: 11:00,                           !- Field 40
  0.17565,                                !- Field 41
  Until: 18:00,                           !- Field 42
  0.146375,                               !- Field 43
  Until: 19:00,                           !- Field 44
  0.3513,                                 !- Field 45
  Until: 22:00,                           !- Field 46
  0.40985,                                !- Field 47
  Until: 23:00,                           !- Field 48
  0.3513,                                 !- Field 49
  Until: 24:00,                           !- Field 50
  0.17565,                                !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1,                                      !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 2:00,                            !- Field 59
  0.17565,                                !- Field 60
  Until: 6:00,                            !- Field 61
  0.1171,                                 !- Field 62
  Until: 7:00,                            !- Field 63
  0.17565,                                !- Field 64
  Until: 9:00,                            !- Field 65
  0.2342,                                 !- Field 66
  Until: 13:00,                           !- Field 67
  0.17565,                                !- Field 68
  Until: 18:00,                           !- Field 69
  0.1171,                                 !- Field 70
  Until: 19:00,                           !- Field 71
  0.29275,                                !- Field 72
  Until: 20:00,                           !- Field 73
  0.40985,                                !- Field 74
  Until: 21:00,                           !- Field 75
  0.4684,                                 !- Field 76
  Until: 22:00,                           !- Field 77
  0.3513,                                 !- Field 78
  Until: 23:00,                           !- Field 79
  0.29275,                                !- Field 80
  Until: 24:00,                           !- Field 81
  0.17565;                                !- Field 82

OS:Surface,
  {f72d9891-fa4f-47bf-a58a-4a8588d90d48}, !- Handle
  Kitchen_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {83325a27-4f38-4d01-847e-36ec0a51c37b}, !- Handle
  Storage_Flr_1_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3858a09-b24c-4375-95a7-d18b27616027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e137284-14cd-4fa0-9006-738fe85bbcac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {9deceb3d-7d20-485d-b72b-434ced2bdc54}, !- Handle
  MeetingRoom_Occ_Sch,                    !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 10:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.05,                                   !- Field 12
  Until: 15:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.2,                                    !- Field 16
  Until: 20:00,                           !- Field 17
  0.05,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.0,                                    !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 07:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 08:00,                           !- Field 24
  0.05,                                   !- Field 25
  Until: 10:00,                           !- Field 26
  0.5,                                    !- Field 27
  Until: 12:00,                           !- Field 28
  0.2,                                    !- Field 29
  Until: 13:00,                           !- Field 30
  0.05,                                   !- Field 31
  Until: 15:00,                           !- Field 32
  0.5,                                    !- Field 33
  Until: 18:00,                           !- Field 34
  0.2,                                    !- Field 35
  Until: 20:00,                           !- Field 36
  0.05,                                   !- Field 37
  Until: 24:00,                           !- Field 38
  0.0,                                    !- Field 39
  For: WinterDesignDay,                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.0,                                    !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
  Until: 24:00,                           !- Field 44
  1.0;                                    !- Field 45

OS:Surface,
  {3a87c233-35e9-4a17-a8c8-a1f27c6c33c8}, !- Handle
  Corridor_Flr_3_Wall_4_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06d353fa-8fa3-4ed1-b3f5-939d8a8df55e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {5f93852d-ea1c-4dcc-a011-196590c5e7ee}, !- Handle
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Surface,
  {342ab834-495c-4325-ad5b-e56053b9fb48}, !- Handle
  Mech_Flr_1_Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2563be90-f3f7-4c80-ac8a-acbc23c86238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c094107-7b0f-45f2-8319-6ddfeb97c9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25e99894-fe7a-452c-82f6-5ad1edc40c14}, !- Handle
  Corridor_Flr_3_Wall_2_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b4e5020-f08d-48fd-bb27-877526db69ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  81.805, 22.86, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  81.805, 22.86, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  80.044, 22.86, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  80.044, 22.86, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {f210c68e-b41e-4ce5-adcd-371d7c8f2081}, !- Handle
  Lobby_Occ_Sch,                          !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.1,                                    !- Field 4
  Until: 06:00,                           !- Field 5
  0.3,                                    !- Field 6
  Until: 10:00,                           !- Field 7
  0.7,                                    !- Field 8
  Until: 16:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.4,                                    !- Field 12
  Until: 22:00,                           !- Field 13
  0.2,                                    !- Field 14
  Until: 24:00,                           !- Field 15
  0.1,                                    !- Field 16
  For: Saturday Sunday Holidays,          !- Field 17
  Until: 06:00,                           !- Field 18
  0.1,                                    !- Field 19
  Until: 07:00,                           !- Field 20
  0.3,                                    !- Field 21
  Until: 10:00,                           !- Field 22
  0.7,                                    !- Field 23
  Until: 22:00,                           !- Field 24
  0.2,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: WinterDesignDay,                   !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 31
  Until: 24:00,                           !- Field 32
  1.0;                                    !- Field 33

OS:Schedule:Compact,
  {c0a29352-839a-40d0-9544-ed91e2c03e77}, !- Handle
  BLDG_LIGHT_OFFICE_BSMT_SCH,             !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 1:00,                            !- Field 3
  0.1875,                                 !- Field 4
  Until: 2:00,                            !- Field 5
  0.140625,                               !- Field 6
  Until: 5:00,                            !- Field 7
  0.09375,                                !- Field 8
  Until: 6:00,                            !- Field 9
  0.1875,                                 !- Field 10
  Until: 7:00,                            !- Field 11
  0.375,                                  !- Field 12
  Until: 8:00,                            !- Field 13
  0.46875,                                !- Field 14
  Until: 10:00,                           !- Field 15
  0.375,                                  !- Field 16
  Until: 18:00,                           !- Field 17
  0.234375,                               !- Field 18
  Until: 19:00,                           !- Field 19
  0.5625,                                 !- Field 20
  Until: 20:00,                           !- Field 21
  0.75,                                   !- Field 22
  Until: 21:00,                           !- Field 23
  0.84375,                                !- Field 24
  Until: 22:00,                           !- Field 25
  0.75,                                   !- Field 26
  Until: 23:00,                           !- Field 27
  0.5625,                                 !- Field 28
  Until: 24:00,                           !- Field 29
  0.28125,                                !- Field 30
  For: Saturday,                          !- Field 31
  Until: 2:00,                            !- Field 32
  0.1875,                                 !- Field 33
  Until: 6:00,                            !- Field 34
  0.09375,                                !- Field 35
  Until: 8:00,                            !- Field 36
  0.28125,                                !- Field 37
  Until: 10:00,                           !- Field 38
  0.375,                                  !- Field 39
  Until: 11:00,                           !- Field 40
  0.28125,                                !- Field 41
  Until: 18:00,                           !- Field 42
  0.234375,                               !- Field 43
  Until: 19:00,                           !- Field 44
  0.5625,                                 !- Field 45
  Until: 22:00,                           !- Field 46
  0.65625,                                !- Field 47
  Until: 23:00,                           !- Field 48
  0.5625,                                 !- Field 49
  Until: 24:00,                           !- Field 50
  0.28125,                                !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1,                                      !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 2:00,                            !- Field 59
  0.28125,                                !- Field 60
  Until: 6:00,                            !- Field 61
  0.1875,                                 !- Field 62
  Until: 7:00,                            !- Field 63
  0.28125,                                !- Field 64
  Until: 9:00,                            !- Field 65
  0.375,                                  !- Field 66
  Until: 13:00,                           !- Field 67
  0.28125,                                !- Field 68
  Until: 18:00,                           !- Field 69
  0.1875,                                 !- Field 70
  Until: 19:00,                           !- Field 71
  0.46875,                                !- Field 72
  Until: 20:00,                           !- Field 73
  0.65625,                                !- Field 74
  Until: 21:00,                           !- Field 75
  0.75,                                   !- Field 76
  Until: 22:00,                           !- Field 77
  0.5625,                                 !- Field 78
  Until: 23:00,                           !- Field 79
  0.46875,                                !- Field 80
  Until: 24:00,                           !- Field 81
  0.28125;                                !- Field 82

OS:Schedule:Compact,
  {099832c5-ea84-4a4b-9d12-0eecdf6ddd24}, !- Handle
  LaundryRoom_SWH_Sch,                    !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:Surface,
  {c075adf0-25ec-4c82-8458-9dfedde9782d}, !- Handle
  Room_1_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02d05153-d74f-4279-a0ff-2577c5300453}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 14.326, 7.008;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {3fe1fe0a-8563-4a21-9a6f-49f31d769161}, !- Handle
  BASEMENT_EQUIP_SCH,                     !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.288107175,                            !- Field 4
  Until: 02:00,                           !- Field 5
  0.2400893125,                           !- Field 6
  Until: 05:00,                           !- Field 7
  0.19207145,                             !- Field 8
  Until: 06:00,                           !- Field 9
  0.288107175,                            !- Field 10
  Until: 07:00,                           !- Field 11
  0.480178625,                            !- Field 12
  Until: 08:00,                           !- Field 13
  0.57621435,                             !- Field 14
  Until: 10:00,                           !- Field 15
  0.480178625,                            !- Field 16
  Until: 18:00,                           !- Field 17
  0.3361250375,                           !- Field 18
  Until: 19:00,                           !- Field 19
  0.672250075,                            !- Field 20
  Until: 20:00,                           !- Field 21
  0.864321525,                            !- Field 22
  Until: 21:00,                           !- Field 23
  0.9123393875,                           !- Field 24
  Until: 22:00,                           !- Field 25
  0.864321525,                            !- Field 26
  Until: 23:00,                           !- Field 27
  0.672250075,                            !- Field 28
  Until: 24:00,                           !- Field 29
  0.3841429,                              !- Field 30
  For: Saturday,                          !- Field 31
  Until: 02:00,                           !- Field 32
  0.288107175,                            !- Field 33
  Until: 06:00,                           !- Field 34
  0.19207145,                             !- Field 35
  Until: 08:00,                           !- Field 36
  0.3841429,                              !- Field 37
  Until: 10:00,                           !- Field 38
  0.480178625,                            !- Field 39
  Until: 11:00,                           !- Field 40
  0.3841429,                              !- Field 41
  Until: 18:00,                           !- Field 42
  0.3361250375,                           !- Field 43
  Until: 19:00,                           !- Field 44
  0.672250075,                            !- Field 45
  Until: 22:00,                           !- Field 46
  0.7682858,                              !- Field 47
  Until: 23:00,                           !- Field 48
  0.672250075,                            !- Field 49
  Until: 24:00,                           !- Field 50
  0.3841429,                              !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 02:00,                           !- Field 59
  0.3841429,                              !- Field 60
  Until: 06:00,                           !- Field 61
  0.288107175,                            !- Field 62
  Until: 07:00,                           !- Field 63
  0.3841429,                              !- Field 64
  Until: 09:00,                           !- Field 65
  0.480178625,                            !- Field 66
  Until: 13:00,                           !- Field 67
  0.3841429,                              !- Field 68
  Until: 18:00,                           !- Field 69
  0.288107175,                            !- Field 70
  Until: 19:00,                           !- Field 71
  0.57621435,                             !- Field 72
  Until: 20:00,                           !- Field 73
  0.7682858,                              !- Field 74
  Until: 21:00,                           !- Field 75
  0.864321525,                            !- Field 76
  Until: 22:00,                           !- Field 77
  0.672250075,                            !- Field 78
  Until: 23:00,                           !- Field 79
  0.57621435,                             !- Field 80
  Until: 24:00,                           !- Field 81
  0.3841429;                              !- Field 82

OS:Timestep,
  {212ac3d2-8364-41b9-bdbd-3b692a139d8d}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SubSurface,
  {3f372ebb-06a5-4ebe-923a-ab1264fadefd}, !- Handle
  Corridor_Flr_3_Wall_1_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ecc86b3-8561-47a1-b73c-927f122dcffa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.856, 22.86, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  9.856, 22.86, 8.1128,                   !- X,Y,Z Vertex 2 {m}
  5.079, 22.86, 8.1128,                   !- X,Y,Z Vertex 3 {m}
  5.079, 22.86, 9.3318;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aae25d0-06a0-4b59-9687-4ee36a84fc07}, !- Handle
  Room_2_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de9a6184-199d-42e8-98d4-4966e518e53c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 7.008;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7485a833-8aae-474e-b64f-8e2253aea7dd}, !- Handle
  Room_3_Mult19_Flr_3_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4228df96-e6c2-4c61-9dc9-d2a37855c23d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {25047994-f4a6-48b3-9cb8-f93795ac54fe}, !- Handle
  Corridor_Flr_6_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  824.2494,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {126641b3-4208-4bf8-898e-055f20cc13dd}, !- Handle
  Corridor_Flr_6_InternalMass_1,          !- Name
  {25047994-f4a6-48b3-9cb8-f93795ac54fe}, !- Internal Mass Definition Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}; !- Space or SpaceType Name

OS:Surface,
  {9b9b3309-1df8-411b-9639-d301c93e66aa}, !- Handle
  Corridor_Flr_3_Floor_2,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 7.008;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {2c88b52a-2bae-4709-bd81-dc1dcb9e3678}, !- Handle
  MinOA_MotorizedDamper_Sched,            !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:SubSurface,
  {2d94a6de-68a8-4dcd-bc98-b9f413d700c7}, !- Handle
  Room_1_Flr_6_Wall_South_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e0ce3ba-1bfc-495b-880d-5145dce7ca18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.4, 5.791, 18.484,                     !- X,Y,Z Vertex 1 {m}
  0.4, 5.791, 17.264,                     !- X,Y,Z Vertex 2 {m}
  4.172, 5.791, 17.264,                   !- X,Y,Z Vertex 3 {m}
  4.172, 5.791, 18.484;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0ce3ba-1bfc-495b-880d-5145dce7ca18}, !- Handle
  Room_1_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {addf53a5-5252-4c58-bb60-25979e29a7b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {38ad9a78-6f47-4a0b-8a58-eed5963bf043}, !- Handle
  scheduleOSCBasementLowerWallTemp,       !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  20.83,                                  !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  20.94,                                  !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  20.91,                                  !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  21.05,                                  !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  21.16,                                  !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  23.36,                                  !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  23.84,                                  !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  23.88,                                  !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  23.94,                                  !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  21.92,                                  !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  21.50,                                  !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  21.14;                                  !- Field 48

OS:SubSurface,
  {aec06fbc-43db-46dd-9dfb-ea2a6cb1200a}, !- Handle
  Room_2_Flr_6_Wall_West_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5bac92d-d8a9-4b7d-809b-cc0b05a16eb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.113, 18.484,                      !- X,Y,Z Vertex 1 {m}
  0, 22.113, 17.264,                      !- X,Y,Z Vertex 2 {m}
  0, 15.072, 17.264,                      !- X,Y,Z Vertex 3 {m}
  0, 15.072, 18.484;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5bac92d-d8a9-4b7d-809b-cc0b05a16eb4}, !- Handle
  Room_2_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {daa3cb58-34c7-4155-8107-81a29224b5c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf4cac6c-25eb-4e28-832b-63b52ec65f9b}, !- Handle
  Dining_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a58732ab-b523-456d-a945-fa52cc6b3532}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 16.152;                  !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {3d5e1179-589d-4c81-8072-6078013a0321}, !- Handle
  Banquet_Flr_6_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  663.3149,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {28718191-bed5-4bf9-a5b2-90782ddc7df4}, !- Handle
  Banquet_Flr_6_InternalMass_1,           !- Name
  {3d5e1179-589d-4c81-8072-6078013a0321}, !- Internal Mass Definition Name
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}; !- Space or SpaceType Name

OS:Surface,
  {9286b29e-0d73-430a-bbb9-b3b4051684dc}, !- Handle
  Corridor_Flr_6_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {2b9c371d-564e-4808-899b-a4130d24a0b5}, !- Handle
  Office_Eqp_Sch,                         !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.33,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.38,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.43,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 13:00,                           !- Field 13
  0.94,                                   !- Field 14
  Until: 17:00,                           !- Field 15
  1.0,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.75,                                   !- Field 18
  Until: 20:00,                           !- Field 19
  0.63,                                   !- Field 20
  Until: 22:00,                           !- Field 21
  0.48,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.33,                                   !- Field 24
  For: Saturday Sunday Holidays,          !- Field 25
  Until: 05:00,                           !- Field 26
  0.33,                                   !- Field 27
  Until: 07:00,                           !- Field 28
  0.38,                                   !- Field 29
  Until: 08:00,                           !- Field 30
  0.43,                                   !- Field 31
  Until: 18:00,                           !- Field 32
  0.63,                                   !- Field 33
  Until: 22:00,                           !- Field 34
  0.48,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.33,                                   !- Field 37
  For: WinterDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.0,                                    !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
  Until: 24:00,                           !- Field 42
  1.0;                                    !- Field 43

OS:Surface,
  {7f30129d-fb8b-40fd-9a01-760420c0936b}, !- Handle
  Room_3_Mult19_Flr_3_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4228df96-e6c2-4c61-9dc9-d2a37855c23d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fd92b07-0d1a-45aa-aa6a-042c373ac126}, !- Handle
  Basement_Ceiling_4,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca60a2a9-c5d8-4c54-8eaa-199cedd741bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 0;                      !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ea3ae57f-8884-4930-ae0b-0ea7c11b44e9}, !- Handle
  Retail_2_Flr_1_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  155.3378,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3bcd5cab-32ac-4386-829b-1fa5652fe4bc}, !- Handle
  Retail_2_Flr_1_InternalMass_1,          !- Name
  {ea3ae57f-8884-4930-ae0b-0ea7c11b44e9}, !- Internal Mass Definition Name
  {54007962-7ddd-442d-afd9-aeba48b5421c}; !- Space or SpaceType Name

OS:Surface,
  {069a7773-a926-4ac1-95d4-8ede4714882b}, !- Handle
  Kitchen_Flr_6_Wall_2_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2fbb7b1-9510-4dbc-98f6-0fef0ba18d66}, !- Handle
  Cafe_Flr_1_Wall_1_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e7212e4-5858-45a4-b76c-1f27b6e2a47c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6af0408e-598d-4dc3-8d5c-9ba5e34854c2}, !- Handle
  Base_OccGuestRoom_HtgSP_Sch,            !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.11;                                  !- Field 4

OS:Schedule:Compact,
  {31489463-f45d-4f8e-8a22-5167a8ee1641}, !- Handle
  MinRelHumSetSch,                        !- Name
  {2661ff44-f4b1-4732-94b9-e7dfb7765f9f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  30;                                     !- Field 4

OS:Schedule:Compact,
  {abc04593-1000-4913-b56e-717762e6cf3d}, !- Handle
  Room_1_Flr_6 Water Equipment Hot Supply Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {00e76f80-41c3-45bd-91fa-e8cc802e8d37}, !- Handle
  Heating-Supply-Air-Temp-Sch,            !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16.0;                                   !- Field 4

OS:Surface,
  {4ee9ad50-5d3f-4825-bd44-222ab9983686}, !- Handle
  Cafe_Flr_1_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {10965553-f723-48c0-8fab-2ad7706dc90b}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:SubSurface,
  {60078134-da19-44ae-b6d2-3a177ed0d1e2}, !- Handle
  Cafe_Flr_1_Wall_South_Window,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {968764e8-105d-4260-ad98-63c5b0b35f1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.881, 0, 2.286,                       !- X,Y,Z Vertex 1 {m}
  54.881, 0, 0.152,                       !- X,Y,Z Vertex 2 {m}
  85.631, 0, 0.152,                       !- X,Y,Z Vertex 3 {m}
  85.631, 0, 2.286;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968764e8-105d-4260-ad98-63c5b0b35f1e}, !- Handle
  Cafe_Flr_1_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  86.563, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6e35d785-297f-4973-8a6c-e2339e23f725}, !- Handle
  N Adva_OccGuestRoom_HtgSP_Sch,          !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.111,                                 !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.111,                                 !- Field 7
  Until: 16:00,                           !- Field 8
  18.889,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.111;                                 !- Field 11

OS:Schedule:Compact,
  {d54df170-e2da-4079-9d5c-23c6705fbc9d}, !- Handle
  N Adva_OccGuestRoom_ClgSP_Sch,          !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.111,                                 !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.111,                                 !- Field 7
  Until: 16:00,                           !- Field 8
  23.333,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.111;                                 !- Field 11

OS:Surface,
  {ace163b1-b8c8-4e7a-a5df-a86893e8f1cf}, !- Handle
  Retail_2_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54007962-7ddd-442d-afd9-aeba48b5421c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c4e8b90-a227-4f27-a37c-beb8c3d299c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {0cde5087-d39c-4bff-863b-ed9142431947}, !- Handle
  GuestRoom_Eqp_Sch_Adva,                 !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.17,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.62,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.90,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 16:00,                           !- Field 11
  0.12,                                   !- Field 12
  Until: 17:00,                           !- Field 13
  0.19,                                   !- Field 14
  Until: 19:00,                           !- Field 15
  0.48,                                   !- Field 16
  Until: 20:00,                           !- Field 17
  0.46,                                   !- Field 18
  Until: 21:00,                           !- Field 19
  0.62,                                   !- Field 20
  Until: 22:00,                           !- Field 21
  0.69,                                   !- Field 22
  Until: 23:00,                           !- Field 23
  0.34,                                   !- Field 24
  Until: 24:00,                           !- Field 25
  0.17,                                   !- Field 26
  For: Saturday Sunday Holidays,          !- Field 27
  Until: 06:00,                           !- Field 28
  0.17,                                   !- Field 29
  Until: 07:00,                           !- Field 30
  0.3,                                    !- Field 31
  Until: 08:00,                           !- Field 32
  0.62,                                   !- Field 33
  Until: 09:00,                           !- Field 34
  0.90,                                   !- Field 35
  Until: 10:00,                           !- Field 36
  0.62,                                   !- Field 37
  Until: 16:00,                           !- Field 38
  0.13,                                   !- Field 39
  Until: 17:00,                           !- Field 40
  0.21,                                   !- Field 41
  Until: 18:00,                           !- Field 42
  0.40,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.48,                                   !- Field 45
  Until: 20:00,                           !- Field 46
  0.46,                                   !- Field 47
  Until: 21:00,                           !- Field 48
  0.62,                                   !- Field 49
  Until: 22:00,                           !- Field 50
  0.69,                                   !- Field 51
  Until: 23:00,                           !- Field 52
  0.34,                                   !- Field 53
  Until: 24:00,                           !- Field 54
  0.17,                                   !- Field 55
  For: WinterDesignDay,                   !- Field 56
  Until: 24:00,                           !- Field 57
  0.0,                                    !- Field 58
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 59
  Until: 24:00,                           !- Field 60
  1.0;                                    !- Field 61

OS:Surface,
  {0cbc40d3-7a9b-4397-aba6-bbe0952305fd}, !- Handle
  Corridor_Flr_6_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {7e0fa8ce-4107-4593-8ed2-e8b049151982}, !- Handle
  scheduleOSCBasementWallSurfaceTemp,     !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  20.40,                                  !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  20.90,                                  !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  20.71,                                  !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  21.11,                                  !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  21.36,                                  !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  23.59,                                  !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  24.03,                                  !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  24.02,                                  !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  24.14,                                  !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  22.09,                                  !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  21.52,                                  !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  20.72;                                  !- Field 48

OS:Surface,
  {d42458c5-dfaa-45dc-b1aa-4fa7e7fab670}, !- Handle
  Storage_Flr_1_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3858a09-b24c-4375-95a7-d18b27616027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0710d81a-13e8-43b0-b71a-b345fd33367b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b969034-931b-4337-8a3e-3f659ca23af5}, !- Handle
  Corridor_Flr_3_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dabd7917-2c4b-47be-9c19-9f8f11ca7c29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {46c72ed1-3630-4afc-9544-7b2f49c24f85}, !- Handle
  scheduleOSCBasementUpperWallTemp,       !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  19.97,                                  !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  20.87,                                  !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  20.51,                                  !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  21.18,                                  !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  21.57,                                  !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  23.83,                                  !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  24.22,                                  !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  24.18,                                  !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  24.36,                                  !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  22.26,                                  !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  21.54,                                  !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  20.28;                                  !- Field 48

OS:InternalMass:Definition,
  {d38c5e2a-7557-4d60-8a07-77a623e66b34}, !- Handle
  Room_5_Flr_3_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.044,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1cd4c3d1-8d50-4f77-a716-e2632da586cc}, !- Handle
  Room_5_Flr_3_InternalMass_1,            !- Name
  {d38c5e2a-7557-4d60-8a07-77a623e66b34}, !- Internal Mass Definition Name
  {4d459b8a-79f9-45ef-9709-e53ea793c505}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {eb157edd-e99c-4c78-a07b-8cb884b6a69c}, !- Handle
  Adva5F_OccGuestRoom_HtgSP_Sch,          !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.11,                                  !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.11,                                  !- Field 7
  Until: 16:00,                           !- Field 8
  18.334,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.11;                                  !- Field 11

OS:InternalMass:Definition,
  {af56ef3a-0107-4064-a77f-e1981a1756f3}, !- Handle
  Room_3_Mult19_Flr_3_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  49.0477,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {28d2394f-aac7-4b1e-ae0f-7693e52f57a9}, !- Handle
  Room_3_Mult19_Flr_3_InternalMass_1,     !- Name
  {af56ef3a-0107-4064-a77f-e1981a1756f3}, !- Internal Mass Definition Name
  {4228df96-e6c2-4c61-9dc9-d2a37855c23d}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {e230ffc1-4962-4af6-aa5c-32683190ea2d}, !- Handle
  Room_6_Flr_3 Water Equipment Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:ConvergenceLimits,
  {91f2806c-6109-459f-a150-a8751e4fc4cd}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {953c59f5-c958-4f52-891a-05f0453ed2fe}, !- Handle
  Banquet_Flr_6_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f57a17d9-75dd-4613-96e1-2c76adca87a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {2e4a4ca2-9c8f-44a3-b7b7-4a1417aee200}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 01:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 04:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.25,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.6,                                    !- Field 14
  Until: 09:00,                           !- Field 15
  0.55,                                   !- Field 16
  Until: 10:00,                           !- Field 17
  0.45,                                   !- Field 18
  Until: 11:00,                           !- Field 19
  0.4,                                    !- Field 20
  Until: 12:00,                           !- Field 21
  0.45,                                   !- Field 22
  Until: 13:00,                           !- Field 23
  0.4,                                    !- Field 24
  Until: 14:00,                           !- Field 25
  0.35,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.3,                                    !- Field 28
  Until: 18:00,                           !- Field 29
  0.4,                                    !- Field 30
  Until: 19:00,                           !- Field 31
  0.55,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.6,                                    !- Field 34
  Until: 21:00,                           !- Field 35
  0.5,                                    !- Field 36
  Until: 22:00,                           !- Field 37
  0.55,                                   !- Field 38
  Until: 23:00,                           !- Field 39
  0.45,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.25,                                   !- Field 42
  For: Saturday WinterDesignDay,          !- Field 43
  Until: 01:00,                           !- Field 44
  0.2,                                    !- Field 45
  Until: 04:00,                           !- Field 46
  0.15,                                   !- Field 47
  Until: 05:00,                           !- Field 48
  0.2,                                    !- Field 49
  Until: 06:00,                           !- Field 50
  0.25,                                   !- Field 51
  Until: 07:00,                           !- Field 52
  0.4,                                    !- Field 53
  Until: 10:00,                           !- Field 54
  0.5,                                    !- Field 55
  Until: 11:00,                           !- Field 56
  0.45,                                   !- Field 57
  Until: 13:00,                           !- Field 58
  0.5,                                    !- Field 59
  Until: 14:00,                           !- Field 60
  0.45,                                   !- Field 61
  Until: 16:00,                           !- Field 62
  0.4,                                    !- Field 63
  Until: 17:00,                           !- Field 64
  0.35,                                   !- Field 65
  Until: 18:00,                           !- Field 66
  0.4,                                    !- Field 67
  Until: 20:00,                           !- Field 68
  0.55,                                   !- Field 69
  Until: 21:00,                           !- Field 70
  0.5,                                    !- Field 71
  Until: 22:00,                           !- Field 72
  0.55,                                   !- Field 73
  Until: 23:00,                           !- Field 74
  0.4,                                    !- Field 75
  Until: 24:00,                           !- Field 76
  0.3,                                    !- Field 77
  For: Sunday Holidays AllOtherDays,      !- Field 78
  Until: 01:00,                           !- Field 79
  0.25,                                   !- Field 80
  Until: 05:00,                           !- Field 81
  0.2,                                    !- Field 82
  Until: 06:00,                           !- Field 83
  0.3,                                    !- Field 84
  Until: 09:00,                           !- Field 85
  0.5,                                    !- Field 86
  Until: 10:00,                           !- Field 87
  0.55,                                   !- Field 88
  Until: 12:00,                           !- Field 89
  0.5,                                    !- Field 90
  Until: 14:00,                           !- Field 91
  0.4,                                    !- Field 92
  Until: 17:00,                           !- Field 93
  0.3,                                    !- Field 94
  Until: 18:00,                           !- Field 95
  0.4,                                    !- Field 96
  Until: 20:00,                           !- Field 97
  0.5,                                    !- Field 98
  Until: 21:00,                           !- Field 99
  0.4,                                    !- Field 100
  Until: 22:00,                           !- Field 101
  0.5,                                    !- Field 102
  Until: 23:00,                           !- Field 103
  0.4,                                    !- Field 104
  Until: 24:00,                           !- Field 105
  0.2;                                    !- Field 106

OS:Surface,
  {b41d3779-6259-4430-bd7f-3eb3668b7517}, !- Handle
  Kitchen_Flr_6_Wall_1_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b79693c8-a93f-4290-bd2c-215b5c763409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ece298-7169-4956-940d-c1a06710860d}, !- Handle
  Lobby_Flr_1_Wall_3_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc08877f-e34f-4cbd-b3ec-5d833c2aa122}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {05957271-8ff0-4a21-820b-3585f6f574bd}, !- Handle
  Office_Occ_Sch,                         !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.3,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.4,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.3,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.2,                                    !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 07:00,                           !- Field 22
  0.2,                                    !- Field 23
  Until: 08:00,                           !- Field 24
  0.3,                                    !- Field 25
  Until: 17:00,                           !- Field 26
  0.5,                                    !- Field 27
  Until: 18:00,                           !- Field 28
  0.3,                                    !- Field 29
  Until: 24:00,                           !- Field 30
  0.2,                                    !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
  Until: 24:00,                           !- Field 36
  1.0;                                    !- Field 37

OS:Surface,
  {0710d81a-13e8-43b0-b71a-b345fd33367b}, !- Handle
  Mech_Flr_1_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2563be90-f3f7-4c80-ac8a-acbc23c86238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d42458c5-dfaa-45dc-b1aa-4fa7e7fab670}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01adbaa6-133d-4155-8eb0-76357b2c6534}, !- Handle
  Room_4_Mult19_Flr_3_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be32e255-c03d-4203-9525-676749cff26f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9223fb1-6817-41d2-b0af-d93dad284e8e}, !- Handle
  Room_5_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d459b8a-79f9-45ef-9709-e53ea793c505}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {908ea99a-1847-43cd-b71b-a1fa31f6a5f5}, !- Handle
  Banquet_Flr_6_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daa866da-fa92-4d26-94d9-e47bb50f7952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e29e81ef-6f74-471e-94e8-87dc1da71cf7}, !- Handle
  Lobby_Flr_1_Wall_2_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ceb9bcc-1a43-44e1-b8e8-1d97b95c28ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475207be-41af-4ea2-a030-3c15cb8b1f4c}, !- Handle
  Kitchen_Flr_6_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 4 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 5 {m}
  79.553, 22.86, 16.152;                  !- X,Y,Z Vertex 6 {m}

OS:Schedule:Compact,
  {e61ca4e1-1af9-4742-b815-8392bbb939bd}, !- Handle
  ALWAYS_OFF,                             !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {091a3611-63dd-45e0-865c-e0725aae0c72}, !- Handle
  GuestRoom_SWH_Sch,                      !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.20,                                   !- Field 4
  Until: 04:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.35,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.60,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  0.80,                                   !- Field 14
  Until: 09:00,                           !- Field 15
  0.55,                                   !- Field 16
  Until: 10:00,                           !- Field 17
  0.40,                                   !- Field 18
  Until: 11:00,                           !- Field 19
  0.30,                                   !- Field 20
  Until: 17:00,                           !- Field 21
  0.20,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.30,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.55,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.40,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.60,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.45,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.25,                                   !- Field 34
  For: AllOtherDays,                      !- Field 35
  Until: 01:00,                           !- Field 36
  0.2,                                    !- Field 37
  Until: 04:00,                           !- Field 38
  0.15,                                   !- Field 39
  Until: 05:00,                           !- Field 40
  0.2,                                    !- Field 41
  Until: 06:00,                           !- Field 42
  0.25,                                   !- Field 43
  Until: 07:00,                           !- Field 44
  0.35,                                   !- Field 45
  Until: 08:00,                           !- Field 46
  0.60,                                   !- Field 47
  Until: 09:00,                           !- Field 48
  0.80,                                   !- Field 49
  Until: 10:00,                           !- Field 50
  0.55,                                   !- Field 51
  Until: 11:00,                           !- Field 52
  0.40,                                   !- Field 53
  Until: 12:00,                           !- Field 54
  0.30,                                   !- Field 55
  Until: 17:00,                           !- Field 56
  0.20,                                   !- Field 57
  Until: 18:00,                           !- Field 58
  0.25,                                   !- Field 59
  Until: 19:00,                           !- Field 60
  0.30,                                   !- Field 61
  Until: 22:00,                           !- Field 62
  0.40,                                   !- Field 63
  Until: 23:00,                           !- Field 64
  0.60,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.35;                                   !- Field 67

OS:Surface,
  {77d2be9f-944f-43f0-a358-35da60d97592}, !- Handle
  Lobby_Flr_1_Ceiling_1,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 5 {m}
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 6 {m}
  0, 22.86, 3.9624,                       !- X,Y,Z Vertex 7 {m}
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 8 {m}
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 9 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {0e7212e4-5858-45a4-b76c-1f27b6e2a47c}, !- Handle
  Lobby_Flr_1_Wall_3_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2fbb7b1-9510-4dbc-98f6-0fef0ba18d66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {3ec37bdb-155f-44b8-b269-85e868e211b7}, !- Handle
  Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Surface,
  {a2c0f8f4-94a5-4a23-8523-6a6e8bada35d}, !- Handle
  Room_3_Mult19_Flr_3_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4228df96-e6c2-4c61-9dc9-d2a37855c23d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {7b0ffc26-c3b2-48bc-afd6-3785ae69e357}, !- Handle
  ELEV_LIGHT_FAN_SCH_ADD_DF,              !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignday,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0.5,                                    !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.05,                                   !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 04:00,                           !- Field 9
  0.05,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  0.10,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  0.20,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  0.40,                                   !- Field 16
  Until: 09:00,                           !- Field 17
  0.50,                                   !- Field 18
  Until: 10:00,                           !- Field 19
  0.35,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.15,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.35,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.50,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.40,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.30,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.20,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.10;                                   !- Field 34

OS:Schedule:Compact,
  {842027ba-3e3d-48e3-aba9-5387930ea3d6}, !- Handle
  Room_5_Flr_3 Water Equipment Sensible fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {27667185-d9a0-4940-9f83-28f49840de65}, !- Handle
  Laundry_Flr_1_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb7329d-22e5-4559-8c05-cbdff5ba435d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbf0da2e-b097-43fa-a5ad-7fbfac016122}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdabc9e4-9297-4b44-952e-7f4b795ff2a3}, !- Handle
  Room_4_Mult19_Flr_3_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be32e255-c03d-4203-9525-676749cff26f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  14.021, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab9739b-e2e1-440e-b6b6-09e5c95a5979}, !- Handle
  Lobby_Flr_1_Wall_3_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e5a2e60-31f8-4bde-a4f5-2e9396709458}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ce086c4-5011-4562-a257-26d80ab8ac28}, !- Handle
  Room_6_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31002f3f-cea5-4431-8288-d7191f105cc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45a8e871-ecf0-486a-aa17-2eaf4edc5779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cf8b1be-f9d5-41bb-88c8-f1165fdca7a1}, !- Handle
  Mech_Flr_1_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2563be90-f3f7-4c80-ac8a-acbc23c86238}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71a59347-5daa-4622-adb5-d0ab3f3f6df8}, !- Handle
  Room_2_Flr_3_Wall_West_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1586303-40eb-4b30-a524-39f0033e268c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.113, 9.3318,                      !- X,Y,Z Vertex 1 {m}
  0, 22.113, 8.1128,                      !- X,Y,Z Vertex 2 {m}
  0, 15.072, 8.1128,                      !- X,Y,Z Vertex 3 {m}
  0, 15.072, 9.3318;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1586303-40eb-4b30-a524-39f0033e268c}, !- Handle
  Room_2_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de9a6184-199d-42e8-98d4-4966e518e53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 7.008,                        !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {097b9aea-a865-4722-be0e-d75508879900}, !- Handle
  Humidity Setpoint Schedule,             !- Name
  {2661ff44-f4b1-4732-94b9-e7dfb7765f9f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  50,                                     !- Field 4
  For: Saturday WinterDesignDay,          !- Field 5
  Until: 24:00,                           !- Field 6
  50,                                     !- Field 7
  For: Sunday Holidays AllOtherDays,      !- Field 8
  Until: 24:00,                           !- Field 9
  50;                                     !- Field 10

OS:Surface,
  {31f16020-13c0-4ac2-a538-5a69cd4cf074}, !- Handle
  Dining_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a58732ab-b523-456d-a945-fa52cc6b3532}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {589e010c-8260-4fb2-8265-2f8867c91779}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c1a59480-3b3e-4646-a79b-ca5c9f9e74ed}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {c2453a89-304b-4160-8554-66a96e5c5a65}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 2 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 3 {m}
  86.563, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {783e19d3-889b-46f7-9bfa-3705af3fcae5}, !- Handle
  Exterior_Ltg_Sch,                       !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  0.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1.0;                                    !- Field 8

OS:InternalMass:Definition,
  {5acab32f-aef7-4abc-b0c0-042f98a4cb7d}, !- Handle
  Dining_Flr_6_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  663.3149,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5b9352d7-ca72-447b-8423-bf81772fa499}, !- Handle
  Dining_Flr_6_InternalMass_1,            !- Name
  {5acab32f-aef7-4abc-b0c0-042f98a4cb7d}, !- Internal Mass Definition Name
  {a58732ab-b523-456d-a945-fa52cc6b3532}; !- Space or SpaceType Name

OS:Surface,
  {d50d519b-5828-4ddd-991e-d7c5633def0d}, !- Handle
  Corridor_Flr_6_Ceiling_2,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 3 {m}
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 4 {m}
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 5 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2e9d582a-33d2-4d62-8a8c-a077a95654a4}, !- Handle
  Corridor_Flr_3_Wall_4_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f915ee-a03e-4d6b-866c-008518883607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {0067842c-3a1c-4f16-8297-00109585ba7b}, !- Handle
  {ab736610-a47a-4a76-964a-4634c53f5984}; !- Name

OS:Schedule:Compact,
  {9daa9ccb-06e8-4021-94f1-d52d18c15825}, !- Handle
  ExerciseRoom_Eqp_Sch,                   !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 9:00,                            !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.0,                                    !- Field 12
  Until: 16:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 17:00,                           !- Field 15
  1.0,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.50,                                   !- Field 18
  Until: 21:00,                           !- Field 19
  1.0,                                    !- Field 20
  Until: 23:00,                           !- Field 21
  0.5,                                    !- Field 22
  Until: 24:00,                           !- Field 23
  0.0;                                    !- Field 24

OS:Surface,
  {1d03fb68-6bd6-4183-bc3e-99089869dd13}, !- Handle
  Kitchen_Flr_6_Wall_2_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3941e155-5804-4cdf-8e23-2b5e3e5ab6a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {5987a632-6f43-4e78-8e9c-5b837117b83a}, !- Handle
  PlantOnSched,                           !- Name
  {de867157-0d47-4793-a9e2-078fc885d6c1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:ScheduleTypeLimits,
  {5f218571-c859-45e0-bf35-63616a9032b6}, !- Handle
  {9617c258-0541-476e-95a5-6854e65bb680}; !- Name

OS:Schedule:Compact,
  {1b5a0905-4b42-4666-8a2d-d8c5443850d5}, !- Handle
  SHADING_SCH,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:ScheduleTypeLimits,
  {a5e5c629-02ff-4f83-beb9-2628f17e2169}, !- Handle
  {38ad656e-0125-4af3-a7c4-90816dbd61bd}; !- Name

OS:Surface,
  {60bd60bc-b08c-4ad6-9d3b-6bfa342e5eb7}, !- Handle
  Storage_Flr_1_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3858a09-b24c-4375-95a7-d18b27616027}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926f8d71-4078-457d-9ca2-7a76c9842234}, !- Handle
  Room_3_Mult9_Flr_6_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defe2645-49e9-4f8e-8f41-0b8a7abd3814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {9bb6839d-94fc-48cf-a7d4-44ada953f8e1}, !- Handle
  Room_6_Flr_3 Water Equipment Hot Supply Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {51cb2fa1-2c0d-4d27-8a99-37735fff4ef4}, !- Handle
  FAN_SCH,                                !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:SubSurface,
  {cda2d410-8580-4dbf-a002-7c3ee244b838}, !- Handle
  Corridor_Flr_6_Wall_1_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65155316-3a69-4a00-93ff-8156e845868b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.856, 22.86, 18.484,                   !- X,Y,Z Vertex 1 {m}
  9.856, 22.86, 17.264,                   !- X,Y,Z Vertex 2 {m}
  5.079, 22.86, 17.264,                   !- X,Y,Z Vertex 3 {m}
  5.079, 22.86, 18.484;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65155316-3a69-4a00-93ff-8156e845868b}, !- Handle
  Corridor_Flr_6_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc08877f-e34f-4cbd-b3ec-5d833c2aa122}, !- Handle
  Mech_Flr_1_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2563be90-f3f7-4c80-ac8a-acbc23c86238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77ece298-7169-4956-940d-c1a06710860d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {0ae19916-1ba1-4809-9221-191902bbbeb1}, !- Handle
  Kitchen_Flr_6 Water Equipment Sensible fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {d72a28c9-e55f-45f4-baa9-b2f52c75af14}, !- Handle
  Laundry_Flr_1_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb7329d-22e5-4559-8c05-cbdff5ba435d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54363445-845b-43c2-8a43-e84044ae92c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {9956cde6-002c-4d23-a374-8957062fe6e7}, !- Handle
  Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {ca06891d-b8df-4d5d-98fa-2c8df122b974}, !- Handle
  FLR_3_DOAS_OAminOAFracSchedule,         !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0000;                                 !- Field 4

OS:SubSurface,
  {da6e5e60-668f-4ee3-b180-10e338a208fe}, !- Handle
  Room_3_Mult9_Flr_6_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56d5c878-5697-48ab-ba53-3cfc3c4dfccf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.159, 5.791, 18.484,                   !- X,Y,Z Vertex 1 {m}
  5.159, 5.791, 17.264,                   !- X,Y,Z Vertex 2 {m}
  10.691, 5.791, 17.264,                  !- X,Y,Z Vertex 3 {m}
  10.691, 5.791, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6daea990-143e-4257-a05b-d1d0d2a3c92b}, !- Handle
  Off During Unoccupied Period,           !- Name
  {de867157-0d47-4793-a9e2-078fc885d6c1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 8:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

OS:SubSurface,
  {72e41d2c-5700-4536-86e2-1119aeb342b8}, !- Handle
  Room_2_Flr_3_Wall_North_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d038c5fd-5131-43d3-a552-704b7b3430a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.172, 22.86, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  4.172, 22.86, 8.1128,                   !- X,Y,Z Vertex 2 {m}
  0.4, 22.86, 8.1128,                     !- X,Y,Z Vertex 3 {m}
  0.4, 22.86, 9.3318;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d038c5fd-5131-43d3-a552-704b7b3430a2}, !- Handle
  Room_2_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de9a6184-199d-42e8-98d4-4966e518e53c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 22.86, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 22.86, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df69402-56c2-44c3-9287-f6b1e995c3f1}, !- Handle
  Lobby_Flr_1_Wall_2_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11aa60b3-557a-4ff1-b463-c72752764be2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e137284-14cd-4fa0-9006-738fe85bbcac}, !- Handle
  Lobby_Flr_1_Wall_4_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83325a27-4f38-4d01-847e-36ec0a51c37b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {81670305-5407-4f61-83e4-972dd6c1dcd1}, !- Handle
  Lobby_Eqp_Sch,                          !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 05:00,                           !- Field 3
  0.21,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.68,                                   !- Field 6
  Until: 10:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 11:00,                           !- Field 9
  0.32,                                   !- Field 10
  Until: 23:00,                           !- Field 11
  0.23,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  0.21,                                   !- Field 14
  For: WinterDesignDay,                   !- Field 15
  Until: 24:00,                           !- Field 16
  0.0,                                    !- Field 17
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 18
  Until: 24:00,                           !- Field 19
  1.0;                                    !- Field 20

OS:Schedule:Compact,
  {1499c7a0-b58a-4056-9bf2-7091eecb2f8b}, !- Handle
  Room_1_Flr_3 Water Equipment Hot Supply Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {90c67588-29b6-4aa1-afbd-ed1dc2a5fea3}, !- Handle
  scheduleOSCBasementFloorTemp,           !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  20.92,                                  !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  20.90,                                  !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  20.89,                                  !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  20.88,                                  !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  20.88,                                  !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  23.09,                                  !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  23.53,                                  !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  23.60,                                  !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  23.64,                                  !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  21.38,                                  !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  21.02,                                  !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  20.96;                                  !- Field 48

OS:Surface,
  {91cf47af-bca6-493d-8b4c-51af02e5475d}, !- Handle
  Laundry_Flr_1_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb7329d-22e5-4559-8c05-cbdff5ba435d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e37ff77-8fec-456b-be55-4e906bb17457}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13fbf8c0-310b-43c6-90df-80ad5fc1405f}, !- Handle
  Corridor_Flr_3_Ceiling_2,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fa2c882-7438-4b5e-902f-da0de6803862}, !- Handle
  Laundry_Flr_1_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb7329d-22e5-4559-8c05-cbdff5ba435d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {a93b9bf9-a92a-46c6-a96c-36477f52ffb4}, !- Handle
  Kitchen_Flr_6 Water Equipment Latent fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Surface,
  {a387d9d5-0fc7-4c0c-bc62-f2c4d479fafb}, !- Handle
  Room_1_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {addf53a5-5252-4c58-bb60-25979e29a7b0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4884f28-741d-4758-80bc-3f514314bb4c}, !- Handle
  Corridor_Flr_3_Wall_1_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a09d6c44-6e32-4917-83dc-5067ae84f4d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.759, 5.791, 9.3318,                   !- X,Y,Z Vertex 1 {m}
  4.759, 5.791, 8.1128,                   !- X,Y,Z Vertex 2 {m}
  6.519, 5.791, 8.1128,                   !- X,Y,Z Vertex 3 {m}
  6.519, 5.791, 9.3318;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a09d6c44-6e32-4917-83dc-5067ae84f4d0}, !- Handle
  Corridor_Flr_3_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b8ec32-d18a-41fe-8531-bdfa6658695d}, !- Handle
  Room_3_Mult19_Flr_3_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4228df96-e6c2-4c61-9dc9-d2a37855c23d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Sizing:Parameters,
  {550aa0ba-5c03-4e3b-b6ed-33c849c7cf37}, !- Handle
  1,                                      !- Heating Sizing Factor
  1,                                      !- Cooling Sizing Factor
  8;                                      !- Timesteps in Averaging Window

OS:Schedule:Compact,
  {8779925f-d6a6-4375-a8eb-a47b26b766d5}, !- Handle
  Sliding_Doors_Ventilation_Availability_SCH, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay SummerDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: Allotherdays,                      !- Field 5
  Until: 6:00,                            !- Field 6
  0,                                      !- Field 7
  Until: 9:00,                            !- Field 8
  1,                                      !- Field 9
  Until: 16:00,                           !- Field 10
  0,                                      !- Field 11
  Until: 22:00,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0;                                      !- Field 15

OS:Schedule:Compact,
  {d5e54d82-9e80-4ee4-873b-f929025f8555}, !- Handle
  Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:SubSurface,
  {1d3db5c2-2ca5-4cf4-88f6-672ffcc18d0d}, !- Handle
  Corridor_Flr_6_Wall_2_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c4259c4-dee1-4726-8bac-b1f7afde06d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  66.416, 5.791, 18.484,                  !- X,Y,Z Vertex 1 {m}
  66.416, 5.791, 17.264,                  !- X,Y,Z Vertex 2 {m}
  80.498, 5.791, 17.264,                  !- X,Y,Z Vertex 3 {m}
  80.498, 5.791, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c4259c4-dee1-4726-8bac-b1f7afde06d7}, !- Handle
  Corridor_Flr_6_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ba3dfa95-d1a1-4a6e-8455-8e9255760490}, !- Handle
  Room_4_Mult19_Flr_3_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  49.0611,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {229612cc-53c4-441d-8a89-30cdfd66778d}, !- Handle
  Room_4_Mult19_Flr_3_InternalMass_1,     !- Name
  {ba3dfa95-d1a1-4a6e-8455-8e9255760490}, !- Internal Mass Definition Name
  {be32e255-c03d-4203-9525-676749cff26f}; !- Space or SpaceType Name

OS:Surface,
  {e39c1d92-3074-40c1-8347-859128342cce}, !- Handle
  Room_2_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {daa3cb58-34c7-4155-8107-81a29224b5c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {b72ad33d-0ac4-4176-a18c-01b0bbf0acae}, !- Handle
  Lobby_Flr_1_InternalMass_1 Definition,  !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2616.3722,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {47f61796-d331-49d5-9ddb-df26780d7997}, !- Handle
  Lobby_Flr_1_InternalMass_1,             !- Name
  {b72ad33d-0ac4-4176-a18c-01b0bbf0acae}, !- Internal Mass Definition Name
  {9946f358-1400-476e-83b9-365c9a6742b9}; !- Space or SpaceType Name

OS:Surface,
  {312f9c82-4031-46e3-9e97-fbcae8016743}, !- Handle
  Corridor_Flr_6_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c3d3497-002b-4fa0-8e6a-b3841cbbd60b}, !- Handle
  Storage_Flr_1_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3858a09-b24c-4375-95a7-d18b27616027}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5a8592c-1373-437a-b95a-b30ff2977162}, !- Handle
  Corridor_Flr_3_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {80cd0cbb-81b9-4f4c-a303-84387917bd5e}, !- Handle
  Retail_1_Flr_1_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  134.1427,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e4901417-05c4-475e-b07b-890195c68ab0}, !- Handle
  Retail_1_Flr_1_InternalMass_1,          !- Name
  {80cd0cbb-81b9-4f4c-a303-84387917bd5e}, !- Internal Mass Definition Name
  {70226c9d-f95f-4a2a-badc-a1c6c3c0e2ef}; !- Space or SpaceType Name

OS:SizingPeriod:DesignDay,
  {f76dd9aa-474f-4999-8be3-f069245e3e74}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  17.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.435;                                  !- ASHRAE Taud {dimensionless}

OS:Schedule:Compact,
  {760cceb1-ea32-41fc-b6e4-aa69adbc0647}, !- Handle
  Room_5_Flr_3 Water Equipment Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:Surface,
  {ca60a2a9-c5d8-4c54-8eaa-199cedd741bc}, !- Handle
  Storage_Flr_1_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3858a09-b24c-4375-95a7-d18b27616027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fd92b07-0d1a-45aa-aa6a-042c373ac126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8cd70f4-9287-44c0-88c1-9c37a813103a}, !- Handle
  Dining_Flr_6_Wall_North_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31f16020-13c0-4ac2-a538-5a69cd4cf074}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  76.752, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  76.752, 22.86, 17.264,                  !- X,Y,Z Vertex 2 {m}
  50.349, 22.86, 17.264,                  !- X,Y,Z Vertex 3 {m}
  50.349, 22.86, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {09e1ddfc-4180-4b3c-a530-371fc86521bd}, !- Handle
  Room_6_Flr_3_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.0349,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ef1ca66d-245d-420c-8938-f769abe27232}, !- Handle
  Room_6_Flr_3_InternalMass_1,            !- Name
  {09e1ddfc-4180-4b3c-a530-371fc86521bd}, !- Internal Mass Definition Name
  {31002f3f-cea5-4431-8288-d7191f105cc2}; !- Space or SpaceType Name

OS:SubSurface,
  {8d2fb613-b8dd-45b0-a1d9-bcf0e7df804e}, !- Handle
  Room_2_Flr_6_Wall_North_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e39c1d92-3074-40c1-8347-859128342cce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.172, 22.86, 18.484,                   !- X,Y,Z Vertex 1 {m}
  4.172, 22.86, 17.264,                   !- X,Y,Z Vertex 2 {m}
  0.4, 22.86, 17.264,                     !- X,Y,Z Vertex 3 {m}
  0.4, 22.86, 18.484;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {1a41d265-70e2-4551-b5a5-02315f3f4161}, !- Handle
  Base_OccGuestRoom_ClgSP_Sch,            !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.11;                                  !- Field 4

OS:Surface,
  {5cf61413-0c30-4443-afb0-673e37e76abe}, !- Handle
  Room_1_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d05153-d74f-4279-a0ff-2577c5300453}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c054b8-a358-471a-bc63-41a494e9fedc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {14a35bac-5af4-4af4-bdb7-ceaa31ef8800}, !- Handle
  walkin_occ_lght_SCH,                    !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 1:00,                            !- Field 3
  0.104,                                  !- Field 4
  Until: 2:00,                            !- Field 5
  0.078,                                  !- Field 6
  Until: 5:00,                            !- Field 7
  0.052,                                  !- Field 8
  Until: 6:00,                            !- Field 9
  0.104,                                  !- Field 10
  Until: 7:00,                            !- Field 11
  0.208,                                  !- Field 12
  Until: 8:00,                            !- Field 13
  0.26,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  0.208,                                  !- Field 16
  Until: 18:00,                           !- Field 17
  0.13,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.312,                                  !- Field 20
  Until: 20:00,                           !- Field 21
  0.416,                                  !- Field 22
  Until: 21:00,                           !- Field 23
  0.468,                                  !- Field 24
  Until: 22:00,                           !- Field 25
  0.416,                                  !- Field 26
  Until: 23:00,                           !- Field 27
  0.312,                                  !- Field 28
  Until: 24:00,                           !- Field 29
  0.156,                                  !- Field 30
  For: Saturday,                          !- Field 31
  Until: 2:00,                            !- Field 32
  0.104,                                  !- Field 33
  Until: 6:00,                            !- Field 34
  0.052,                                  !- Field 35
  Until: 8:00,                            !- Field 36
  0.156,                                  !- Field 37
  Until: 10:00,                           !- Field 38
  0.208,                                  !- Field 39
  Until: 11:00,                           !- Field 40
  0.156,                                  !- Field 41
  Until: 18:00,                           !- Field 42
  0.13,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.312,                                  !- Field 45
  Until: 22:00,                           !- Field 46
  0.364,                                  !- Field 47
  Until: 23:00,                           !- Field 48
  0.312,                                  !- Field 49
  Until: 24:00,                           !- Field 50
  0.156,                                  !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1,                                      !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 2:00,                            !- Field 59
  0.156,                                  !- Field 60
  Until: 6:00,                            !- Field 61
  0.104,                                  !- Field 62
  Until: 7:00,                            !- Field 63
  0.156,                                  !- Field 64
  Until: 9:00,                            !- Field 65
  0.208,                                  !- Field 66
  Until: 13:00,                           !- Field 67
  0.156,                                  !- Field 68
  Until: 18:00,                           !- Field 69
  0.104,                                  !- Field 70
  Until: 19:00,                           !- Field 71
  0.260,                                  !- Field 72
  Until: 20:00,                           !- Field 73
  0.364,                                  !- Field 74
  Until: 21:00,                           !- Field 75
  0.416,                                  !- Field 76
  Until: 22:00,                           !- Field 77
  0.312,                                  !- Field 78
  Until: 23:00,                           !- Field 79
  0.260,                                  !- Field 80
  Until: 24:00,                           !- Field 81
  0.156;                                  !- Field 82

OS:Surface,
  {b00b4ce6-7c24-42f0-b5cb-5ffddb6df777}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 22.86, -2.439;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {578a8e27-8a4d-4a09-96d6-ac2b166a76bc}, !- Handle
  Room_6_Flr_3 Water Equipment Sensible fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:InternalMass:Definition,
  {6c829f64-3710-472a-8e5d-1d6ae4935aa0}, !- Handle
  Cafe_Flr_1_InternalMass_1 Definition,   !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  377.7238,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {57b83801-7318-41c8-b0df-4e0b57325e8c}, !- Handle
  Cafe_Flr_1_InternalMass_1,              !- Name
  {6c829f64-3710-472a-8e5d-1d6ae4935aa0}, !- Internal Mass Definition Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}; !- Space or SpaceType Name

OS:Surface,
  {18340f86-3cab-4777-82ed-a6e8e5eb02e5}, !- Handle
  Room_1_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02d05153-d74f-4279-a0ff-2577c5300453}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {3b929a14-2ac8-406e-adf0-a96d6693aae9}, !- Handle
  INFIL_HALF_ON_SCH,                      !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

OS:Surface,
  {45a8e871-ecf0-486a-aa17-2eaf4edc5779}, !- Handle
  Room_5_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d459b8a-79f9-45ef-9709-e53ea793c505}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ce086c4-5011-4562-a257-26d80ab8ac28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {25738f7f-0477-4f8c-9fdd-e775bea91069}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {77edb471-7026-41eb-9717-d4b4685f6e26}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {071e78b7-f0e7-4ae0-a44c-14cdc2b9916c}, !- Handle
  Corridor_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 4 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 5 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 6 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 7 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 8 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 9 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 10 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 11 {m}
  42.367, 22.86, 16.152;                  !- X,Y,Z Vertex 12 {m}

OS:Schedule:Compact,
  {6a949708-9207-4dc5-8156-93e424d7d28b}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignday,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0.5,                                    !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.05,                                   !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 04:00,                           !- Field 9
  0.05,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  0.10,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  0.20,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  0.40,                                   !- Field 16
  Until: 09:00,                           !- Field 17
  0.50,                                   !- Field 18
  Until: 10:00,                           !- Field 19
  0.35,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.15,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.35,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.50,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.40,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.30,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.20,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.10;                                   !- Field 34

OS:Surface,
  {54363445-845b-43c2-8a43-e84044ae92c3}, !- Handle
  Lobby_Flr_1_Wall_3_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d72a28c9-e55f-45f4-baa9-b2f52c75af14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {382e82ef-dd89-404c-a03d-9f526d0e4fc9}, !- Handle
  Laundry_Flr_1_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  156.0789,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2503cd21-36cd-4b0f-bc14-bb4adc3906a4}, !- Handle
  Laundry_Flr_1_InternalMass_1,           !- Name
  {382e82ef-dd89-404c-a03d-9f526d0e4fc9}, !- Internal Mass Definition Name
  {6cb7329d-22e5-4559-8c05-cbdff5ba435d}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {0c5fd9c5-6177-41c8-8b50-3c111ad709bc}, !- Handle
  ELEV_LIGHT_FAN_SCH_24_7,                !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Surface,
  {10842751-4f19-4c2d-9546-f1a1cfd4c540}, !- Handle
  Dining_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a58732ab-b523-456d-a945-fa52cc6b3532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f02a7e28-aa7c-4b1e-9110-d96db2d38ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {300c3c2f-eca6-4363-97f3-e96226813cd4}, !- Handle
  Lobby_Flr_1_Wall_1_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f286705-4081-4a47-8c61-17ca020a4955}, !- Handle
  Room_6_Flr_3_Wall_East_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4509ff4e-0ac3-4b7d-82ad-77a7bdc1e73a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 15.072, 9.3318,                 !- X,Y,Z Vertex 1 {m}
  86.563, 15.072, 8.1128,                 !- X,Y,Z Vertex 2 {m}
  86.563, 22.113, 8.1128,                 !- X,Y,Z Vertex 3 {m}
  86.563, 22.113, 9.3318;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4509ff4e-0ac3-4b7d-82ad-77a7bdc1e73a}, !- Handle
  Room_6_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31002f3f-cea5-4431-8288-d7191f105cc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {3bed2b5e-92e5-43ba-9c87-ecdd79ed5ddf}, !- Handle
  Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0.508715482124601;                      !- Field 6

OS:Schedule:Compact,
  {a911bb30-91ed-4401-8349-377d76fd1b74}, !- Handle
  Room_1_Flr_6 Water Equipment Latent fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {3ebd7a25-3937-473d-a31b-7471f5f18c9d}, !- Handle
  Room_4_Mult19_Flr_3 Water Equipment Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:SubSurface,
  {e2f403c6-ec5f-43f1-9d6a-ae019ffe0394}, !- Handle
  Room_4_Mult19_Flr_3_Wall_North_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01adbaa6-133d-4155-8eb0-76357b2c6534}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.701, 22.86, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  13.701, 22.86, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  10.683, 22.86, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  10.683, 22.86, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {6e67c338-956e-4ff6-ab96-6535155be3f8}, !- Handle
  Storage_Flr_1_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  189.5185,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {69d04f7c-a673-4776-a6e1-a9c28cdcad4b}, !- Handle
  Storage_Flr_1_InternalMass_1,           !- Name
  {6e67c338-956e-4ff6-ab96-6535155be3f8}, !- Internal Mass Definition Name
  {a3858a09-b24c-4375-95a7-d18b27616027}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {6965a74a-d56d-4e0f-add1-b7506ccf1f2b}, !- Handle
  Mech_Flr_1_InternalMass_1 Definition,   !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  328.4864,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {828e4940-f28e-4fcc-8c33-ffbbafe96b3f}, !- Handle
  Mech_Flr_1_InternalMass_1,              !- Name
  {6965a74a-d56d-4e0f-add1-b7506ccf1f2b}, !- Internal Mass Definition Name
  {2563be90-f3f7-4c80-ac8a-acbc23c86238}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {3cd8cdec-ae68-4115-b07c-c64a35d322e9}, !- Handle
  Laundry Setpoint Temp Schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  82.22;                                  !- Field 4

OS:ScheduleTypeLimits,
  {da089d31-d495-4b5a-8613-f2916156ff16}, !- Handle
  {123e447b-abca-4609-b616-3f2167758762}; !- Name

OS:SubSurface,
  {0eda106c-50fb-446d-afb7-fba0f5e3d4aa}, !- Handle
  Room_1_Flr_3_Wall_West_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f689a734-b780-43e0-8991-527cf82ade36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.579, 9.3318,                      !- X,Y,Z Vertex 1 {m}
  0, 13.579, 8.1128,                      !- X,Y,Z Vertex 2 {m}
  0, 6.538, 8.1128,                       !- X,Y,Z Vertex 3 {m}
  0, 6.538, 9.3318;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f689a734-b780-43e0-8991-527cf82ade36}, !- Handle
  Room_1_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d05153-d74f-4279-a0ff-2577c5300453}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e9d8b03-b065-45bb-83f3-86933ae5c00c}, !- Handle
  Corridor_Flr_3_Ceiling_3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 4 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 5 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 6 {m}

OS:InternalMass:Definition,
  {704c2cdf-023f-4531-991a-2cc56fe97245}, !- Handle
  Room_1_Flr_6_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.044,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {53955c78-f526-4dcc-9642-bda6609142ee}, !- Handle
  Room_1_Flr_6_InternalMass_1,            !- Name
  {704c2cdf-023f-4531-991a-2cc56fe97245}, !- Internal Mass Definition Name
  {addf53a5-5252-4c58-bb60-25979e29a7b0}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {e7acccc1-6351-41c3-af5f-594a0cb771d0}, !- Handle
  Room_2_Flr_3_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  78.0349,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5d117e8f-7d60-4daa-b7fe-d4e16cafad73}, !- Handle
  Room_2_Flr_3_InternalMass_1,            !- Name
  {e7acccc1-6351-41c3-af5f-594a0cb771d0}, !- Internal Mass Definition Name
  {de9a6184-199d-42e8-98d4-4966e518e53c}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {d7682770-e216-4c85-9373-daaffdd39057}, !- Handle
  MeetingRoom_Eqp_Sch,                    !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 10:00,                           !- Field 7
  0.54,                                   !- Field 8
  Until: 12:00,                           !- Field 9
  0.26,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.05,                                   !- Field 12
  Until: 15:00,                           !- Field 13
  0.54,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  0.26,                                   !- Field 16
  Until: 20:00,                           !- Field 17
  0.05,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.0;                                    !- Field 20

OS:Surface,
  {0c4e8b90-a227-4f27-a37c-beb8c3d299c3}, !- Handle
  Retail_1_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70226c9d-f95f-4a2a-badc-a1c6c3c0e2ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ace163b1-b8c8-4e7a-a5df-a86893e8f1cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0a2dee5-79e5-45d0-8962-e1f73058fab0}, !- Handle
  Corridor_Flr_6_Ceiling_1,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 6 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 7 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {acdb6a76-5010-4d2c-a3c2-874140c29c05}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  OtherSideCoefficients,                  !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 22.86, -2.439,                       !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16adec6a-3b87-4f21-82ab-25894626a773}, !- Handle
  Room_5_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d459b8a-79f9-45ef-9709-e53ea793c505}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 7.008;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c054b8-a358-471a-bc63-41a494e9fedc}, !- Handle
  Room_2_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de9a6184-199d-42e8-98d4-4966e518e53c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cf61413-0c30-4443-afb0-673e37e76abe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3f0e6f4-ca05-4838-a91b-61c8d4ecc3bf}, !- Handle
  Room_1_Flr_3_Wall_South_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43700dee-0581-4fbb-8c43-5271f3b9c217}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.4, 5.791, 9.3318,                     !- X,Y,Z Vertex 1 {m}
  0.4, 5.791, 8.1128,                     !- X,Y,Z Vertex 2 {m}
  4.172, 5.791, 8.1128,                   !- X,Y,Z Vertex 3 {m}
  4.172, 5.791, 9.3318;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af00229c-c070-471a-be39-201b83617e05}, !- Handle
  Room_5_Flr_3_Wall_East_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dbd4348f-2670-4586-a0c4-3043ef9a95ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 6.538, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  86.563, 6.538, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  86.563, 13.579, 8.1128,                 !- X,Y,Z Vertex 3 {m}
  86.563, 13.579, 9.3318;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd4348f-2670-4586-a0c4-3043ef9a95ed}, !- Handle
  Room_5_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d459b8a-79f9-45ef-9709-e53ea793c505}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e5a2e60-31f8-4bde-a4f5-2e9396709458}, !- Handle
  Retail_2_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54007962-7ddd-442d-afd9-aeba48b5421c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aab9739b-e2e1-440e-b6b6-09e5c95a5979}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {fa4027d1-0cf1-40de-a5b4-c69dc61887f4}, !- Handle
  Cool-Supply-Air-Temp-Sch,               !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

OS:Surface,
  {5794a593-66eb-4e1d-b161-4c18fd0eb242}, !- Handle
  Room_3_Mult9_Flr_6_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {defe2645-49e9-4f8e-8f41-0b8a7abd3814}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {7ad3361a-7be9-4c4a-83b9-868a60e17ba1}, !- Handle
  {446f4afe-ecc4-43ba-b143-0090c44744c5}, !- Name
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}, !- Space Name
  18.4404,                                !- Position X-Coordinate {m}
  21.336,                                 !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9f076728-a6fa-410d-8b12-6b8f52c46162}, !- Handle
  {95381655-6cb4-4335-9f98-8a35bf45b52d}, !- Name
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}, !- Space Name
  34.3662,                                !- Position X-Coordinate {m}
  21.336,                                 !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {02cc789a-b47e-467d-be2a-4376a58015b3}, !- Handle
  {f94067db-ecd8-4a2e-85d0-f865af04873a}, !- Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  22.1742,                                !- Position X-Coordinate {m}
  1.524,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f6918f10-4854-4721-a32d-c4d150fda612}, !- Handle
  {0c1a1123-221e-45c7-b55c-5c037ba12c6a}, !- Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  43.3578,                                !- Position X-Coordinate {m}
  1.524,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Surface,
  {62f84a65-1a6b-4c32-bebd-ce77b76d3924}, !- Handle
  Retail_1_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70226c9d-f95f-4a2a-badc-a1c6c3c0e2ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abcff6ad-1942-42b4-a370-00d7784d2422}, !- Handle
  Room_1_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {addf53a5-5252-4c58-bb60-25979e29a7b0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 16.152;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a638fa76-191c-4841-b8be-5d6ec6f201eb}, !- Handle
  Kitchen_Flr_6_Wall_1_South_Window,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f394a4c8-9216-43a7-9c84-411de1224bf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  82.391, 5.791, 18.484,                  !- X,Y,Z Vertex 1 {m}
  82.391, 5.791, 17.264,                  !- X,Y,Z Vertex 2 {m}
  86.163, 5.791, 17.264,                  !- X,Y,Z Vertex 3 {m}
  86.163, 5.791, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c26155e0-21e0-4526-ad3d-88bea488109f}, !- Handle
  Retail_2_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54007962-7ddd-442d-afd9-aeba48b5421c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e978b2-5ed6-44e1-ad12-46148fa53de0}, !- Handle
  Mech_Flr_1_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2563be90-f3f7-4c80-ac8a-acbc23c86238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e38b227-ba21-47f8-be09-18dd688f140e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf8df7e0-29d4-4009-ad88-7bd3ff1e3ee0}, !- Handle
  Corridor_Flr_3_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {98d36f92-29e0-4d37-9679-0a948013d49e}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Surface,
  {94d3637c-0aeb-43ed-9568-a692c087ec22}, !- Handle
  Corridor_Flr_3_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14e51c4-120e-47a7-9824-124e82e42ebd}, !- Handle
  Room_3_Mult9_Flr_6_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {defe2645-49e9-4f8e-8f41-0b8a7abd3814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {3f6fe0cf-8e8b-407d-ae2d-6c8abfccd4c6}, !- Handle
  Kitchen_Flr_6 Water Equipment Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Surface,
  {ae5bfaa3-3b7c-48e3-b52e-78eaef9b9a05}, !- Handle
  Corridor_Flr_6_Wall_4_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {1b4e457e-1329-4cff-bcc5-48ea89c14033}, !- Handle
  Room_1_Flr_3 Water Equipment Sensible fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {f02a7e28-aa7c-4b1e-9110-d96db2d38ed9}, !- Handle
  Corridor_Flr_6_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10842751-4f19-4c2d-9546-f1a1cfd4c540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7743107-9b8e-4aef-8b95-941013fc9cc3}, !- Handle
  Banquet_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {5784c948-20dd-4359-b49f-ccb0f8c3c64a}, !- Handle
  Kitchen_Exhaust_SCH,                    !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {33bf05fa-bc49-47f0-ae97-8fd10ddc0320}, !- Handle
  Room_1_Flr_6 Water Equipment Sensible fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {1b88c589-87f1-406b-88fb-929a6521da48}, !- Handle
  Corridor_Flr_3_Floor_1,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 4 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 5 {m}
  4.572, 22.86, 7.008;                    !- X,Y,Z Vertex 6 {m}

OS:Daylighting:Control,
  {371702be-402f-49ee-adc8-7153803650c3}, !- Handle
  {2ccd1496-b38c-4ad6-be65-1d209fa097c0}, !- Name
  {a58732ab-b523-456d-a945-fa52cc6b3532}, !- Space Name
  55.8546,                                !- Position X-Coordinate {m}
  21.336,                                 !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6bc327ba-bfdf-4b55-94bd-6e548ff65262}, !- Handle
  {6bea9363-a323-47fd-8ffb-5a083154212e}, !- Name
  {a58732ab-b523-456d-a945-fa52cc6b3532}, !- Space Name
  71.247,                                 !- Position X-Coordinate {m}
  21.336,                                 !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {c873ceca-3d49-46d6-bac3-2ab814991831}, !- Handle
  Room_2_Flr_6 Water Equipment Latent fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Surface,
  {a8797a7b-f1e0-4b3e-80a0-406b22cc5ac9}, !- Handle
  Basement_Ceiling_2,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {529d9088-0328-405e-baae-f3ceca684a5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                            !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {c1761f9e-13d6-42dd-82fc-4286e7bfaaa7}, !- Handle
  Corridor_Flr_3_InternalMass_1 Definition, !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  778.8094,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {36ae5ab9-cec0-4a78-816f-bf59f154e918}, !- Handle
  Corridor_Flr_3_InternalMass_1,          !- Name
  {c1761f9e-13d6-42dd-82fc-4286e7bfaaa7}, !- Internal Mass Definition Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}; !- Space or SpaceType Name

OS:Surface,
  {054e0184-9991-4960-b671-fbf20190e33c}, !- Handle
  Room_6_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31002f3f-cea5-4431-8288-d7191f105cc2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {4f60c0e8-4b5c-424a-8cad-ffd9a7c28eea}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Schedule:Compact,
  {be1bbd5f-86a4-4010-ac91-5cddf1809e8d}, !- Handle
  Room_5_Flr_3 Water Equipment Latent fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:SubSurface,
  {91f2309b-4db2-46eb-8131-4647b2b80ef1}, !- Handle
  Banquet_Flr_6_Wall_North_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8145ec3e-9174-4c0c-be68-2ba5cb14a24e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.567, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  39.567, 22.86, 17.264,                  !- X,Y,Z Vertex 2 {m}
  13.164, 22.86, 17.264,                  !- X,Y,Z Vertex 3 {m}
  13.164, 22.86, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11aa60b3-557a-4ff1-b463-c72752764be2}, !- Handle
  Retail_2_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54007962-7ddd-442d-afd9-aeba48b5421c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4df69402-56c2-44c3-9287-f6b1e995c3f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ab186e2-6a5f-423d-87f4-32b3b5b28fa7}, !- Handle
  Room_2_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de9a6184-199d-42e8-98d4-4966e518e53c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 10.056,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecfb9219-f4bf-4ae8-837e-e05dc0d2b30d}, !- Handle
  Banquet_Flr_6_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b117fae-41de-4c58-a235-2ccaa7143e2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a551c308-7a1d-4620-bb05-b5289c7f0b11}, !- Handle
  Laundry_Flr_1_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cb7329d-22e5-4559-8c05-cbdff5ba435d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac4f34de-2441-4fb9-a86a-6b8ed0933dc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56d4eabd-ce00-4471-aed7-6bc20903a817}, !- Handle
  Retail_1_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70226c9d-f95f-4a2a-badc-a1c6c3c0e2ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adf7139f-b62f-4225-8499-0b701ac36e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {2d287d83-7ba9-478a-846b-d684de079192}, !- Handle
  Hours_of_operation,                     !- Name
  {de867157-0d47-4793-a9e2-078fc885d6c1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {ab924e42-0be7-4864-82b2-1e812372040e}, !- Handle
  EmployeeLounge_Occ_Sch,                 !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 12:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 13:00,                           !- Field 9
  0.7,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.2,                                    !- Field 12
  Until: 20:00,                           !- Field 13
  0.1,                                    !- Field 14
  Until: 24:00,                           !- Field 15
  0.0,                                    !- Field 16
  For: Saturday Sunday Holidays,          !- Field 17
  Until: 05:00,                           !- Field 18
  0.0,                                    !- Field 19
  Until: 08:00,                           !- Field 20
  0.05,                                   !- Field 21
  Until: 12:00,                           !- Field 22
  0.1,                                    !- Field 23
  Until: 13:00,                           !- Field 24
  0.2,                                    !- Field 25
  Until: 18:00,                           !- Field 26
  0.1,                                    !- Field 27
  Until: 20:00,                           !- Field 28
  0.05,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0,                                    !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.0,                                    !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
  Until: 24:00,                           !- Field 36
  1.0;                                    !- Field 37

OS:SubSurface,
  {9d3bc864-9f03-41d4-8f3c-1646d40083a8}, !- Handle
  Corridor_Flr_6_Wall_2_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9286b29e-0d73-430a-bbb9-b3b4051684dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.095, 22.86, 18.484,                  !- X,Y,Z Vertex 1 {m}
  47.095, 22.86, 17.264,                  !- X,Y,Z Vertex 2 {m}
  42.821, 22.86, 17.264,                  !- X,Y,Z Vertex 3 {m}
  42.821, 22.86, 18.484;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec016df-904a-4aa8-9f8a-7b3cc584f65b}, !- Handle
  Storage_Flr_1_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3858a09-b24c-4375-95a7-d18b27616027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4b0c6a3-2163-4035-8f71-0f86f1547216}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {de4f079f-739b-4e1d-8211-9384348e2d8e}, !- Handle
  Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Building,
  {0c9c6400-3f70-4920-9294-fbad88591bdf}, !- Handle
  Large Hotel,                            !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ;                                       !- Standards Building Type

OS:Surface,
  {797012f4-6d68-47f1-868e-64e699d1415e}, !- Handle
  Room_1_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d05153-d74f-4279-a0ff-2577c5300453}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3a3e927-b6fc-40c0-9272-8a75e950a13e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d2e0d46-5b5c-4b79-8b8d-bf4c53dcadb0}, !- Handle
  Room_5_Flr_3_Wall_South_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9223fb1-6817-41d2-b0af-d93dad284e8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  82.391, 5.791, 9.3318,                  !- X,Y,Z Vertex 1 {m}
  82.391, 5.791, 8.1128,                  !- X,Y,Z Vertex 2 {m}
  86.163, 5.791, 8.1128,                  !- X,Y,Z Vertex 3 {m}
  86.163, 5.791, 9.3318;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {5680ab95-b840-427d-9f48-cc9b331f1bea}, !- Handle
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  {de867157-0d47-4793-a9e2-078fc885d6c1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {92b17f39-a8f4-47ee-8db9-ad67d4735c98}, !- Handle
  ReheatCoilAvailSched,                   !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {3a682977-d968-4a62-a7ae-4876d82944b3}, !- Handle
  Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {77c69332-11ba-467f-a537-b3f8c1f17c87}, !- Handle
  Room_3_Mult9_Flr_6 Water Equipment Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:Surface,
  {2b117fae-41de-4c58-a235-2ccaa7143e2b}, !- Handle
  Corridor_Flr_6_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecfb9219-f4bf-4ae8-837e-e05dc0d2b30d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ca003e-f775-49b1-af68-595a9841a4ef}, !- Handle
  Room_4_Mult19_Flr_3_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be32e255-c03d-4203-9525-676749cff26f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  14.021, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {fe9696d0-3e6d-43ed-96e7-41e78df1b979}, !- Handle
  Room_6_Flr_3 Water Equipment Latent fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Surface,
  {4f3256ab-4bd7-43bf-b58e-ab9acae6648c}, !- Handle
  Basement_Ceiling_8,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef2a97e2-4335-4707-8bd2-ff16cab2d28e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 5 {m}
  53.95, 5.791, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Daylighting:Control,
  {cdb68a0c-d4f1-4098-ace3-03067296692f}, !- Handle
  {d5e6ec7a-4bc1-43fb-a370-9e3e09bada1b}, !- Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}, !- Space Name
  62.103,                                 !- Position X-Coordinate {m}
  1.524,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ae823bd4-0f96-4763-9e22-5e0bc840d60f}, !- Handle
  {8a20564f-f1c9-44ad-a78b-0731c44fb291}, !- Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}, !- Space Name
  78.4098,                                !- Position X-Coordinate {m}
  1.524,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Surface,
  {415a7649-ba22-41f6-b896-7f28ae7f0a28}, !- Handle
  Retail_2_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54007962-7ddd-442d-afd9-aeba48b5421c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1357e624-09fc-404f-8e0b-4489b3747582}, !- Handle
  Laundry_Flr_1_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6cb7329d-22e5-4559-8c05-cbdff5ba435d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {682d3d17-9beb-47c6-a900-3f4b1e67e967}, !- Handle
  Room_3_Mult19_Flr_3 Water Equipment Latent fract sched, !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Surface,
  {23c2ee7d-6048-4a27-b977-6793cd6b8d84}, !- Handle
  Lobby_Flr_1_Ceiling_2,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38640979-c332-4045-9e84-34ce1cbf68ab}, !- Handle
  Basement_Ceiling_7,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8469e3d7-b45d-4701-9c09-7209c461eea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 4 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 5 {m}
  11.582, 0, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3941e155-5804-4cdf-8e23-2b5e3e5ab6a8}, !- Handle
  Dining_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a58732ab-b523-456d-a945-fa52cc6b3532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d03fb68-6bd6-4183-bc3e-99089869dd13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {7aa6c55b-d4d1-477e-8454-531fad79e940}, !- Handle
  Basement_InternalMass_1 Definition,     !- Name
  ,                                       !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  3957.6604,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {37a37b88-c363-4e4d-8478-afc6316f8768}, !- Handle
  Basement_InternalMass_1,                !- Name
  {7aa6c55b-d4d1-477e-8454-531fad79e940}, !- Internal Mass Definition Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}; !- Space or SpaceType Name

OS:Surface,
  {f57a17d9-75dd-4613-96e1-2c76adca87a0}, !- Handle
  Corridor_Flr_6_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {953c59f5-c958-4f52-891a-05f0453ed2fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ee9455-5996-4228-a6a6-67172e9f70ff}, !- Handle
  Lobby_Flr_1_Wall_1_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc389c53-ef42-4d1c-a721-4ba4dcdde5f0}, !- Handle
  Room_1_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {addf53a5-5252-4c58-bb60-25979e29a7b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 2 {m}
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8279ff8-7b8a-4dcc-9e53-ea14f0929782}, !- Handle
  Room_4_Mult19_Flr_3_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be32e255-c03d-4203-9525-676749cff26f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef2a97e2-4335-4707-8bd2-ff16cab2d28e}, !- Handle
  Lobby_Flr_1_Floor_2,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f3256ab-4bd7-43bf-b58e-ab9acae6648c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 4 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 5 {m}
  78.943, 22.86, 0;                       !- X,Y,Z Vertex 6 {m}

OS:Meter,
  {4712b6cd-f09f-4f6a-9b10-9a97a1ae5aee}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e3a3e927-b6fc-40c0-9272-8a75e950a13e}, !- Handle
  Corridor_Flr_3_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {797012f4-6d68-47f1-868e-64e699d1415e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {8a934d62-d3ff-4116-9b98-8aedbaa6283b}, !- Handle
  Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Surface,
  {06d353fa-8fa3-4ed1-b3f5-939d8a8df55e}, !- Handle
  Room_2_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de9a6184-199d-42e8-98d4-4966e518e53c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a87c233-35e9-4a17-a8c8-a1f27c6c33c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {5ea52b13-a6df-4314-b832-f4d7372e4d25}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13.0,                                   !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13.0,                                   !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  13.0;                                   !- Field 12

OS:Meter,
  {7d934802-cc7c-489d-87d0-0fc636874ac6}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {fac8485c-6793-4045-a154-f074d563f234}, !- Handle
  CoolingCoilAvailSched,                  !- Name
  {f0a1392c-91e3-40cd-8b52-c725e9d431c0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:SubSurface,
  {3cd59a96-31cb-4837-a4e7-8a720290cb23}, !- Handle
  Lobby_Flr_1_Wall_South_Window,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27ee9455-5996-4228-a6a6-67172e9f70ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.793, 0, 2.286,                       !- X,Y,Z Vertex 1 {m}
  12.793, 0, 0.152,                       !- X,Y,Z Vertex 2 {m}
  52.739, 0, 0.152,                       !- X,Y,Z Vertex 3 {m}
  52.739, 0, 2.286;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {7ed0c6e3-eb79-477e-94ba-cc262d7cc41b}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {1ac55dd3-cf7d-47fc-a95b-d51c728f0078}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Schedule:Compact,
  {7b06b9b7-665c-44e0-8f89-d55d7b800fa8}, !- Handle
  Booster Water Setpoint Temp Schedule,   !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  82.22;                                  !- Field 4

OS:ScheduleTypeLimits,
  {0863a8bc-7081-40da-84b6-606dfb27090f}, !- Handle
  {c2fc279f-6005-40f6-82c6-5662ad278433}; !- Name

OS:Surface,
  {5e0dbaa3-f9b9-4c02-a088-d55c94d98486}, !- Handle
  Room_2_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {daa3cb58-34c7-4155-8107-81a29224b5c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {197adc53-8950-48f9-88ed-3b00d5ad4b0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {43a553e4-707f-4a5b-b465-e4b413f56fab}, !- Handle
  San Francisco Intl Ap Ann Htg 99.6% Condns DB, !- Name
  3.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Schedule:Compact,
  {e8d9602e-deb0-4b2f-b0ab-0ea8dd9d318a}, !- Handle
  MaxRelHumSetSch,                        !- Name
  {2661ff44-f4b1-4732-94b9-e7dfb7765f9f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Facility,
  {070808b5-8758-4529-84b5-7d75d73dabf4}; !- Handle

OS:Rendering:Color,
  {19051cc7-e881-4e9b-aec7-372177681c5a}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d0dfb555-44c8-46b4-8f96-59f54dbe010c}, !- Handle
  Rendering Color 2,                      !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f4cee8d-46f9-409c-8ca5-0fbfe4f5f2ed}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a960b01a-8bf7-4e09-9576-b9d5ad149bab}, !- Handle
  Rendering Color 4,                      !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b9487a6-ba51-412c-becf-9ece6fa1343e}, !- Handle
  Rendering Color 5,                      !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4a1fe00-d3a0-4aad-b554-f03f58735611}, !- Handle
  Rendering Color 6,                      !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18697370-3b4d-4590-87a5-6ec2c26a95c1}, !- Handle
  Rendering Color 7,                      !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {968a1331-6e44-4088-9c38-41e0d8df3520}, !- Handle
  Rendering Color 8,                      !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57b14e96-c4b4-4ac8-9d8e-f3ee89dd1f25}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28ff51c1-78df-4e00-a4e3-21808602cdd4}, !- Handle
  Rendering Color 10,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {756947b7-09ff-4403-ad6b-ea394d2c0ae2}, !- Handle
  Rendering Color 11,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cb2977a9-b13c-4610-8eb1-50e53ce4399d}, !- Handle
  Rendering Color 12,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb7ab572-94cc-4f5a-b03f-3477ddf5de2a}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d58aa32-6ea1-490c-ad9b-fd2d3160fac9}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49f01ebc-908a-4d47-b41e-ce1192959a50}, !- Handle
  Rendering Color 15,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76bcf552-ff9f-422f-af2c-3aa5ee9244d5}, !- Handle
  Rendering Color 16,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0695715-1309-4d15-8003-00a801c3a0a7}, !- Handle
  Rendering Color 17,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bacb2db4-b95e-4e9b-b891-0238f7891b23}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65cccaec-6ee2-4211-9d6a-33803201f85e}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {661c7c87-9565-471a-8a12-928c98d88da4}, !- Handle
  Rendering Color 20,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68bf218d-80aa-4b54-9678-43f543099563}, !- Handle
  Rendering Color 21,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {659afb1d-7ec3-4b30-b136-fb4177968636}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {910a60ab-935b-4f74-8bca-3bc3867b151c}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98b3b8f0-f855-41c4-b597-97140f14e901}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b79ad72-217f-4db0-8320-7bb38a450956}, !- Handle
  Rendering Color 25,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74143465-b20f-4ed6-9a8c-e73a3d84c0c2}, !- Handle
  Rendering Color 26,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5465439-9de2-430d-81cd-cfe7905db694}, !- Handle
  Rendering Color 27,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3f67415-8601-4a3d-820c-1ef66db2f673}, !- Handle
  Rendering Color 28,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ac0ee18e-17a5-4e47-8cd2-13a89766ed12}, !- Handle
  Rendering Color 29,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ede107d-c116-489d-a266-755f134d5739}, !- Handle
  Rendering Color 30,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bcbf2bf6-5ec8-4f59-9c21-3a0a3197d883}, !- Handle
  Rendering Color 31,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {059967d0-cfb7-4704-8f75-774db1a71599}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {230ae009-db9b-4cc5-a3bc-72e78a0527ea}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4291512c-2521-4844-9236-5e1ac6621fc2}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {168d8279-5e06-4282-96be-ab42a5ec6844}, !- Handle
  Rendering Color 35,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89c885aa-d8f0-4f61-b63b-7260cd9c79d2}, !- Handle
  Rendering Color 36,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4756045e-3da4-474c-85c8-0d153e863c0b}, !- Handle
  Rendering Color 37,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {589fe841-784a-420f-bdcb-63a1bcee6136}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d33a53f5-d395-4123-9676-1c429aeb412f}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d6aec8d-ca23-4556-ab18-233ad9792ec2}, !- Handle
  Rendering Color 40,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c60260a3-799e-44fd-ab75-01a3657ab6e9}, !- Handle
  Rendering Color 41,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0adcbabc-19d0-4d13-a04f-8cee7aa78622}, !- Handle
  Rendering Color 42,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bf1fcdd-23b6-42f1-8841-e09ed75f3fb9}, !- Handle
  Rendering Color 43,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8a45de5-e255-4448-abb2-019d63338084}, !- Handle
  Rendering Color 44,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38c65fef-0d18-4e49-891a-2cf282f66971}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2faeee6-f81f-4ac6-9d18-c17b3197ec7e}, !- Handle
  Rendering Color 46,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {739e4e8a-1dbf-416f-8b5d-82df2f656fcf}, !- Handle
  Rendering Color 47,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1690564-7213-403e-a36d-9fee87adcfe8}, !- Handle
  Rendering Color 48,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b507f2f0-3f45-4e10-96e7-d65676c81040}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54198bd7-e0ac-4f32-a3cb-922a062f404d}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77cda31d-79b8-472b-b432-e91540bd9a95}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82d92e92-dba2-4505-a651-14d0a4eac0f6}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {004362ec-65cf-4666-8f77-703bd2c8b652}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1020296f-0f78-4244-89d3-4e01a41be3ee}, !- Handle
  Rendering Color 54,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60b650bc-af25-4a55-a2fe-3d0a2828fc56}, !- Handle
  Rendering Color 55,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aea75ccc-dd93-41ec-8ca1-de3bc4db307f}, !- Handle
  Rendering Color 56,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {748f0fcc-66d9-4aab-82dd-286aef69a444}, !- Handle
  Rendering Color 57,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa3cf7ed-691f-409f-9ab4-90a604e97749}, !- Handle
  Rendering Color 58,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a3bc6c42-9a57-423e-82c3-1c40ab90db1c}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9120da8-b103-4c7e-a4c3-ef7139baf062}, !- Handle
  Rendering Color 60,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {639c2661-0124-42b7-88ae-27bfa6851312}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7eb6efd9-7534-474e-8297-0870c917d8ce}, !- Handle
  Rendering Color 62,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2e04f627-42d1-47d8-b458-1325356c4ca6}, !- Handle
  Rendering Color 63,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f02259de-d32c-474a-a585-26c675f71c58}, !- Handle
  Rendering Color 64,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea63fe11-d094-4ec6-906b-30948f8c5e39}, !- Handle
  Rendering Color 65,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f623fce-367d-4ab7-914b-8b8a3ef23b7d}, !- Handle
  Rendering Color 66,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9c2c9f4d-da31-4f0f-b4b8-e1c0bdc578b8}, !- Handle
  Rendering Color 67,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3821d024-48de-4ead-9540-36f850cd5cc6}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4ce9c1ea-e9f4-4282-a037-0d225d5d2160}, !- Handle
  Rendering Color 69,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9cd518fd-a10c-4b27-b03a-10782626df39}, !- Handle
  Rendering Color 70,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4f5f2382-818f-4c3c-8c15-d920da03f4de}, !- Handle
  Rendering Color 71,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0099498a-11df-4eed-a243-b9d9ac41fbc3}, !- Handle
  Rendering Color 72,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {643fb4b0-0c3e-4dd1-a1a5-b78536f480ff}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd203c41-69a5-4938-bc13-f87ae62c84c8}, !- Handle
  Rendering Color 74,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9613ec34-fc94-437a-b950-20e4735173ca}, !- Handle
  Rendering Color 75,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7de1104-4bf4-497d-9c7f-4f5316491de7}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec13bf6e-170b-4ab3-8a66-fbf7e0dbe6f4}, !- Handle
  Rendering Color 77,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {409ff3d1-d9db-493d-b660-8fc471ba0efa}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dc3780d5-f798-4efc-9fe3-92be9d3545d7}, !- Handle
  Rendering Color 79,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8503542-1a34-4f8b-a74d-3d005e353eda}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f16c920-697a-4d85-9c97-60219f921eba}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cea4ff23-c7e3-4059-8305-37cae0120892}, !- Handle
  Rendering Color 82,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c9e8c3c-2f40-4486-91a2-805b1e580e56}, !- Handle
  Rendering Color 83,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d49296af-4585-477c-ab6c-55f5e08a2586}, !- Handle
  Rendering Color 84,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a61d7fb-a08d-495a-9046-db18581d05ae}, !- Handle
  Rendering Color 85,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {83d497a1-89ea-4387-8c2f-bd2ad5ae2a6e}, !- Handle
  Rendering Color 86,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {912fd892-99db-4b16-b1d0-ac7498681d87}, !- Handle
  Rendering Color 87,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {682828d4-428e-49c7-a3f5-03d7b4630c6b}, !- Handle
  Rendering Color 88,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7781eceb-3fbf-46cb-9fd2-6b7ccf8db009}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {03dd351b-0136-489d-b1a5-7ab4a49fd5d4}, !- Handle
  Rendering Color 90,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {522e0236-2fa3-422e-a06c-c2a7ed8cd231}, !- Handle
  Rendering Color 91,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {af893542-95d6-4b78-b8df-77ac9504aceb}, !- Handle
  Rendering Color 92,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1aaae30-be28-48e8-8880-1d4cf8126de3}, !- Handle
  Rendering Color 93,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbc0dff9-9301-4492-9169-65a536a3fca1}, !- Handle
  Rendering Color 94,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5add7a54-c86d-475b-a257-898e5f587ef0}, !- Handle
  Rendering Color 95,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d5658e6-1842-473a-959b-3cc679a181ea}, !- Handle
  Rendering Color 96,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9915873-a234-4126-a541-81eef2181b5a}, !- Handle
  Rendering Color 97,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb703884-5c28-420f-a50d-5f5c6f2f2e64}, !- Handle
  Rendering Color 98,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {92053938-51a8-4905-b838-3df13079b9e4}, !- Handle
  Rendering Color 99,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e8bd77c-304a-4921-afcb-8a87989195f1}, !- Handle
  Rendering Color 100,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4590773-8c96-476c-8675-f116bd09b72a}, !- Handle
  Rendering Color 101,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbc52cd0-ec6d-4152-b1de-102d156596ac}, !- Handle
  Rendering Color 102,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {808b4597-9fcc-430b-b2f2-792952f5dd4d}, !- Handle
  Rendering Color 103,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dabb0092-78be-4136-86c0-53c7847d0f3d}, !- Handle
  Rendering Color 104,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5fde186e-0336-44b0-936c-fa23497bed4d}, !- Handle
  Rendering Color 105,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e019bc4-69e1-45ea-8dad-bad62c5cb506}, !- Handle
  Rendering Color 106,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44b20a98-8d94-470b-bcdc-8cc4f86e929a}, !- Handle
  Rendering Color 107,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {60176363-1d91-45cb-8a12-d5d933162c8f}, !- Handle
  Rendering Color 108,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48f0d67e-4029-422b-9126-6cc472364e61}, !- Handle
  Rendering Color 109,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56d23f56-e5e4-4ab0-9718-cb2ea88d8a7a}, !- Handle
  Rendering Color 110,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eae285aa-28fb-4517-9bf9-3670a562bf2e}, !- Handle
  Rendering Color 111,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d7af231f-4131-4faf-8c54-981cce091972}, !- Handle
  Rendering Color 112,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed419d91-f63e-4bd0-bb1e-10b646e8c331}, !- Handle
  Rendering Color 113,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14247940-5061-4563-a6be-eeb4e832622a}, !- Handle
  Rendering Color 114,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb3b5756-068b-40e1-8567-b62c2cac4ac7}, !- Handle
  Rendering Color 115,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e77db097-23c4-4f7a-b8ef-6b9f859eb0b9}, !- Handle
  Rendering Color 116,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67d14294-298a-40cb-83b7-ba97c8d7dc5d}, !- Handle
  Rendering Color 117,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6416c082-691c-4bb0-aa64-0db0e2b96e27}, !- Handle
  Rendering Color 118,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f3b445f-166c-4515-8cf6-26a7785760fc}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dca59cb7-246d-4410-80ae-a602c990aefb}, !- Handle
  Rendering Color 120,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6fbd8e7-e651-45b3-b462-8c4d6ac384bb}, !- Handle
  Rendering Color 121,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16c3e986-fb8b-4b97-9cd9-f63cfe19425e}, !- Handle
  Rendering Color 122,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa6046b7-3d82-41a6-972d-904a72400b76}, !- Handle
  Rendering Color 123,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8fc95e29-5a03-44a1-b59f-95ec40873e4a}, !- Handle
  Rendering Color 124,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {af004e42-da83-4c88-83a9-3e4623276914}, !- Handle
  Rendering Color 125,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {53bf5fb8-038a-456b-bbcb-0177c5f1bc23}, !- Handle
  Rendering Color 126,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85dff6ec-f622-4ac6-a0a2-7c24fbfcd9ab}, !- Handle
  Rendering Color 127,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f1d9a48-910c-43df-9798-1b8cbace96c3}, !- Handle
  Rendering Color 128,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35f4294e-b4b8-42e7-a0b5-f79228646628}, !- Handle
  Rendering Color 129,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

