
OS:Version,
  {b21569ef-eb4e-4144-afbc-a1b2e4ad764e}, !- Handle
  1.3.0;                                  !- Version Identifier

OS:Site,
  {0f47c310-aa5a-40d4-85d5-78f02ad3b06b}, !- Handle
  Houston Bush Intercontinental_TX_USA Design_Conditions, !- Name
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {fbdee9b0-fbb2-42f4-b2cc-e3dff6037115}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:SpaceInfiltration:DesignFlowRate,
  {97d45214-accd-48af-a707-ed30289210aa}, !- Handle
  GuestRoom409_412_Infiltration,          !- Name
  {d1b7c1c3-e831-4ee2-a3a3-08e8f756705a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014224,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {79a2ed20-90c7-4ebe-945c-7346379becd2}, !- Handle
  GuestRoom409_412 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fa18915-adc0-4b6e-abbc-124950bd42eb}, !- Zone Air Inlet Port List
  {5fd03976-1457-4e2a-9c78-171afe4b10ea}, !- Zone Air Exhaust Port List
  {2f4a6a5f-b177-49d1-8a98-d3e3b60fb8cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {63a64085-8cec-4516-a4a2-99ad51953675}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c04617b-5c4f-4739-9c7a-e76071950b07}, !- Handle
  {74187dd4-8cee-43d7-8451-80cf9ef878c8}, !- Name
  {2f4a6a5f-b177-49d1-8a98-d3e3b60fb8cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f4a6a5f-b177-49d1-8a98-d3e3b60fb8cf}, !- Handle
  {d838dab5-438d-4e2b-8014-3333a33db843}, !- Name
  {79a2ed20-90c7-4ebe-945c-7346379becd2}, !- Source Object
  11,                                     !- Outlet Port
  {3c04617b-5c4f-4739-9c7a-e76071950b07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fa18915-adc0-4b6e-abbc-124950bd42eb}, !- Handle
  {94ef85a4-c7fc-43c7-aacb-8204735fa26d}, !- Name
  {79a2ed20-90c7-4ebe-945c-7346379becd2}; !- HVAC Component

OS:PortList,
  {5fd03976-1457-4e2a-9c78-171afe4b10ea}, !- Handle
  {25f2758c-c1b1-4915-95f6-ebfbc601fba8}, !- Name
  {79a2ed20-90c7-4ebe-945c-7346379becd2}; !- HVAC Component

OS:Sizing:Zone,
  {daac84db-89b3-46c4-b9a2-a46fb1ecb3b6}, !- Handle
  {79a2ed20-90c7-4ebe-945c-7346379becd2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7aecf754-a063-4177-93f9-15ac3b248955}, !- Handle
  {3680cd08-a82c-478a-87e1-a9db22594dc3}, !- Name
  {79a2ed20-90c7-4ebe-945c-7346379becd2}; !- Thermal Zone

OS:Space,
  {d1b7c1c3-e831-4ee2-a3a3-08e8f756705a}, !- Handle
  GuestRoom409_412,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {79a2ed20-90c7-4ebe-945c-7346379becd2}; !- Thermal Zone Name

OS:ThermostatSetpoint:DualSetpoint,
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Handle
  {d8400e3b-4edd-4895-9ff7-17e301b73d6f}, !- Name
  {e7627107-4e7f-4632-abe2-165f757c10ea}, !- Heating Setpoint Temperature Schedule Name
  {080e62ff-87bb-4290-8908-64cfd91b6135}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {e7627107-4e7f-4632-abe2-165f757c10ea}, !- Handle
  Adva_OccGuestRoom_HtgSP_Sch,            !- Name
  {9d6c7586-68f9-4681-ae55-7f447102abae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.111,                                 !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.111,                                 !- Field 7
  Until: 16:00,                           !- Field 8
  18.889,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.111;                                 !- Field 11

OS:ScheduleTypeLimits,
  {9d6c7586-68f9-4681-ae55-7f447102abae}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {080e62ff-87bb-4290-8908-64cfd91b6135}, !- Handle
  Adva_OccGuestRoom_ClgSP_Sch,            !- Name
  {9d6c7586-68f9-4681-ae55-7f447102abae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.111,                                 !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.111,                                 !- Field 7
  Until: 16:00,                           !- Field 8
  23.333,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.111;                                 !- Field 11

OS:Schedule:Compact,
  {c0ce8ef7-ae7c-4da6-a96c-347adf953edb}, !- Handle
  GuestRoom_Infil_Sch,                    !- Name
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 24:00,                           !- Field 3
  0.25,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.0,                                    !- Field 7
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 8
  Until: 24:00,                           !- Field 9
  1.0;                                    !- Field 10

OS:ScheduleTypeLimits,
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Surface,
  {78d3ba66-87a2-4f99-9649-3c06386fc345}, !- Handle
  R_GuestRoom413_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {717e2ae6-c452-4cf7-9f9a-37cfbf369810}, !- Construction Name
  {e62fa6be-6441-455c-8319-088101603fea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  52.4742844242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {717e2ae6-c452-4cf7-9f9a-37cfbf369810}, !- Handle
  res_roof,                               !- Name
  {6f8954a2-e083-48d4-a25e-24f46e3aedcc}, !- Surface Rendering Name
  {e60d47b3-e8d6-4fcd-a387-0d7ad908c548}, !- Layer 1
  {afdeb8e4-4ac4-4740-893e-bbef56f5c733}, !- Layer 2
  {4d753d84-3d53-451b-8b28-2c865b800fe4}; !- Layer 3

OS:Material,
  {e60d47b3-e8d6-4fcd-a387-0d7ad908c548}, !- Handle
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45;                                   !- Solar Absorptance

OS:Material:NoMass,
  {afdeb8e4-4ac4-4740-893e-bbef56f5c733}, !- Handle
  Res_Roof_Insulation,                    !- Name
  MediumSmooth,                           !- Roughness
  3.47220376108688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4d753d84-3d53-451b-8b28-2c865b800fe4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:ThermalZone,
  {d0ab5685-26f9-491d-ad41-4b05c0603126}, !- Handle
  GuestRoom413 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edf9198f-f4c3-4a50-b824-0948f0bb28f7}, !- Zone Air Inlet Port List
  {5b4fb09a-f65f-40b7-ab30-d303a75a4869}, !- Zone Air Exhaust Port List
  {0b618837-d88a-4813-a035-f2b81024de2a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ddca547f-68c1-4e0a-95b1-5ac2fc9002e6}, !- Group Rendering Name
  {dd0c8e6c-cfba-42b1-93f4-3487587ee455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {303e1941-562a-4206-9b0f-ca0be778c0cb}, !- Handle
  {5687d75b-81e2-4c3f-b7b2-224f10a62e41}, !- Name
  {0b618837-d88a-4813-a035-f2b81024de2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b618837-d88a-4813-a035-f2b81024de2a}, !- Handle
  {02ce218e-d8ef-4a45-a625-de89c8fa9fad}, !- Name
  {d0ab5685-26f9-491d-ad41-4b05c0603126}, !- Source Object
  11,                                     !- Outlet Port
  {303e1941-562a-4206-9b0f-ca0be778c0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edf9198f-f4c3-4a50-b824-0948f0bb28f7}, !- Handle
  {93e9def5-50f9-45e2-b09c-f6f10916e179}, !- Name
  {d0ab5685-26f9-491d-ad41-4b05c0603126}; !- HVAC Component

OS:PortList,
  {5b4fb09a-f65f-40b7-ab30-d303a75a4869}, !- Handle
  {cd6ae533-9eac-4e4e-9f81-d9f3af09291b}, !- Name
  {d0ab5685-26f9-491d-ad41-4b05c0603126}; !- HVAC Component

OS:Sizing:Zone,
  {25272ac8-ca58-4c84-aba9-1e1540793533}, !- Handle
  {d0ab5685-26f9-491d-ad41-4b05c0603126}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a44cdc96-eb36-49ec-8aab-e51701fe337f}, !- Handle
  {af31e5aa-0042-4086-930b-995339ef3813}, !- Name
  {d0ab5685-26f9-491d-ad41-4b05c0603126}; !- Thermal Zone

OS:Space,
  {e62fa6be-6441-455c-8319-088101603fea}, !- Handle
  GuestRoom413,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d0ab5685-26f9-491d-ad41-4b05c0603126}; !- Thermal Zone Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd0c8e6c-cfba-42b1-93f4-3487587ee455}, !- Handle
  {7c5c9cb1-3b37-4ba1-ab2c-8064b87e63d8}, !- Name
  {cebea8d8-1c3e-4a78-b86f-d7ba9736c387}, !- Heating Setpoint Temperature Schedule Name
  {e02d255a-321a-4030-954d-383f270525c4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {cebea8d8-1c3e-4a78-b86f-d7ba9736c387}, !- Handle
  VacGuestRoom_HtgSP_Sch,                 !- Name
  {9d6c7586-68f9-4681-ae55-7f447102abae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  18.889;                                 !- Field 4

OS:Schedule:Compact,
  {e02d255a-321a-4030-954d-383f270525c4}, !- Handle
  VacGuestRoom_ClgSP_Sch,                 !- Name
  {9d6c7586-68f9-4681-ae55-7f447102abae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  23.333;                                 !- Field 4

OS:DesignSpecification:OutdoorAir,
  {53e6e44f-302b-40bb-84a0-a887598dd0df}, !- Handle
  SZ DSOA FrontStairsFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000304682,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:WindowMaterial:Glazing,
  {5f3b2cab-d6a8-4c20-9252-c5ef7f75a4c8}, !- Handle
  CLEAR 3MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:People:Definition,
  {90b36b7c-2bcd-4693-94d4-50873eae3819}, !- Handle
  GuestRoom314_People Definition,         !- Name
  People,                                 !- Number of People Calculation Method
  1.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {79ed368c-e754-4c87-a20e-986652bed574}, !- Handle
  GuestRoom314_People,                    !- Name
  {90b36b7c-2bcd-4693-94d4-50873eae3819}, !- People Definition Name
  {7d3cdab0-7833-42f1-8b92-8d47d6343f01}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {6372e203-5805-4f57-8168-604b0aee00f2}; !- Activity Level Schedule Name

OS:ThermalZone,
  {f14c866a-70a1-4140-b92e-5857b16fb810}, !- Handle
  GuestRoom314 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea9751f1-b446-4cd5-9178-4f029c6a8370}, !- Zone Air Inlet Port List
  {d102d0d0-a57e-4201-9bf9-f08d750b1bf2}, !- Zone Air Exhaust Port List
  {f23ec524-b2e9-4db7-b1f9-4f932688fdef}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61891d5b-11a7-4039-9d35-8936d5ac11f1}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9cfb39d-774b-41a9-b53a-7676b0c532ad}, !- Handle
  {fdaf3d38-6e39-44cc-b835-f3f0e510e6ec}, !- Name
  {f23ec524-b2e9-4db7-b1f9-4f932688fdef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f23ec524-b2e9-4db7-b1f9-4f932688fdef}, !- Handle
  {c804cf17-c6b2-4b20-b95c-7e2bb05e00a2}, !- Name
  {f14c866a-70a1-4140-b92e-5857b16fb810}, !- Source Object
  11,                                     !- Outlet Port
  {c9cfb39d-774b-41a9-b53a-7676b0c532ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea9751f1-b446-4cd5-9178-4f029c6a8370}, !- Handle
  {0e511491-5144-4149-8a99-bb75cc5fad8c}, !- Name
  {f14c866a-70a1-4140-b92e-5857b16fb810}; !- HVAC Component

OS:PortList,
  {d102d0d0-a57e-4201-9bf9-f08d750b1bf2}, !- Handle
  {5a31a36c-d29c-46f3-b12a-2958c12acb61}, !- Name
  {f14c866a-70a1-4140-b92e-5857b16fb810}; !- HVAC Component

OS:Sizing:Zone,
  {50040dd7-55d7-49e6-9be7-815ea737061b}, !- Handle
  {f14c866a-70a1-4140-b92e-5857b16fb810}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6b09912f-49c6-48a4-bdf3-5a0e6bee225e}, !- Handle
  {c25d8900-7444-4305-a9d1-647c8dfde440}, !- Name
  {f14c866a-70a1-4140-b92e-5857b16fb810}; !- Thermal Zone

OS:Space,
  {7d3cdab0-7833-42f1-8b92-8d47d6343f01}, !- Handle
  GuestRoom314,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f14c866a-70a1-4140-b92e-5857b16fb810}; !- Thermal Zone Name

OS:Schedule:Compact,
  {ef5a0e6f-8382-49e4-9ec1-656abb3dc48a}, !- Handle
  GuestRoom_Occ_Sch,                      !- Name
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.77,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.43,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 16:00,                           !- Field 11
  0.31,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.54,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.77,                                   !- Field 16
  Until: 22:00,                           !- Field 17
  0.89,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  1.0,                                    !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 06:00,                           !- Field 22
  1.0,                                    !- Field 23
  Until: 07:00,                           !- Field 24
  0.77,                                   !- Field 25
  Until: 09:00,                           !- Field 26
  0.53,                                   !- Field 27
  Until: 17:00,                           !- Field 28
  0.3,                                    !- Field 29
  Until: 18:00,                           !- Field 30
  0.53,                                   !- Field 31
  Until: 19:00,                           !- Field 32
  0.54,                                   !- Field 33
  Until: 21:00,                           !- Field 34
  0.65,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.77,                                   !- Field 37
  For: WinterDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
  Until: 24:00,                           !- Field 42
  1.0;                                    !- Field 43

OS:Schedule:Compact,
  {6372e203-5805-4f57-8168-604b0aee00f2}, !- Handle
  Activity_Sch,                           !- Name
  {e04f1ed6-0736-4e94-bb78-7c7fb361bf85}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  132;                                    !- Field 4

OS:ScheduleTypeLimits,
  {b6d0110a-77b1-4d2b-aa2a-8053a3dad9e3}, !- Handle
  {60cd4ae4-86a8-43fc-942e-d7ea01e9567f}; !- Name

OS:ScheduleTypeLimits,
  {e04f1ed6-0736-4e94-bb78-7c7fb361bf85}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Surface,
  {019befd6-9f6b-4dee-8c21-e9b805c8f77f}, !- Handle
  S_CorridorFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {0758b86f-4471-43b3-8715-ee1c55f12f11}, !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  26.8710844241, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 4 {m}
  26.8710844241, 8.2790292198, 0,         !- X,Y,Z Vertex 5 {m}
  26.8710844241, 0.0488452197, 0,         !- X,Y,Z Vertex 6 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 7 {m}
  23.8230844241, 8.2790292198, 0,         !- X,Y,Z Vertex 8 {m}
  0.048684424, 8.2790292198, 0,           !- X,Y,Z Vertex 9 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 10 {m}
  23.8230844241, 10.1078292198, 0,        !- X,Y,Z Vertex 11 {m}
  23.8230844241, 18.3374292198, 0;        !- X,Y,Z Vertex 12 {m}

OS:Construction,
  {0758b86f-4471-43b3-8715-ee1c55f12f11}, !- Handle
  ext_slab_8in_with_carpet,               !- Name
  {0e59b85f-4bb5-4ec1-947e-ede2f9d3f718}, !- Surface Rendering Name
  {9bc0ef64-35a4-47ac-93a6-8fbbf71d4a99}, !- Layer 1
  {ca21a40a-0e95-4634-be7f-2d5db5097586}; !- Layer 2

OS:Material,
  {9bc0ef64-35a4-47ac-93a6-8fbbf71d4a99}, !- Handle
  200mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {ca21a40a-0e95-4634-be7f-2d5db5097586}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:ThermalZone,
  {664f096a-8bd3-411b-afc3-c5f36d3e169f}, !- Handle
  CorridorFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6331bfbf-141b-4684-8043-b2c9d35298aa}, !- Zone Air Inlet Port List
  {fd2a2e1f-cee8-454f-bafb-04fcbb5e2c38}, !- Zone Air Exhaust Port List
  {468c17e5-fe58-4ea8-b8be-3f9c93ea63a3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aee062b7-a7df-4f4e-bc5a-2ae8bc04502d}, !- Group Rendering Name
  {001bf710-c90f-40f1-bff1-a6820e17990b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de5ba412-3e3f-4567-ab40-031f6bcf39b1}, !- Handle
  {dbcf423f-4542-4b55-9a82-bb15ee4e6a59}, !- Name
  {468c17e5-fe58-4ea8-b8be-3f9c93ea63a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {468c17e5-fe58-4ea8-b8be-3f9c93ea63a3}, !- Handle
  {4e649fa7-8e82-4ea2-9f0d-2a2060d8c03b}, !- Name
  {664f096a-8bd3-411b-afc3-c5f36d3e169f}, !- Source Object
  11,                                     !- Outlet Port
  {de5ba412-3e3f-4567-ab40-031f6bcf39b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6331bfbf-141b-4684-8043-b2c9d35298aa}, !- Handle
  {fe28ce99-9700-4c4e-9cdb-148e2b1f12a2}, !- Name
  {664f096a-8bd3-411b-afc3-c5f36d3e169f}; !- HVAC Component

OS:PortList,
  {fd2a2e1f-cee8-454f-bafb-04fcbb5e2c38}, !- Handle
  {3e4b73c8-95a5-4396-8a16-ce490c48028d}, !- Name
  {664f096a-8bd3-411b-afc3-c5f36d3e169f}; !- HVAC Component

OS:Sizing:Zone,
  {97cb4cd1-7da2-46c4-9cb7-d7fd15a5ea69}, !- Handle
  {664f096a-8bd3-411b-afc3-c5f36d3e169f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6da4f7ef-7123-4030-a8d4-e124de441f4f}, !- Handle
  {2ff83b71-5180-4a4b-b136-b246c33d76af}, !- Name
  {664f096a-8bd3-411b-afc3-c5f36d3e169f}; !- Thermal Zone

OS:Space,
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Handle
  CorridorFlr1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {664f096a-8bd3-411b-afc3-c5f36d3e169f}; !- Thermal Zone Name

OS:ThermostatSetpoint:DualSetpoint,
  {001bf710-c90f-40f1-bff1-a6820e17990b}, !- Handle
  {c429cf68-33dd-4f03-afd3-631986500cad}, !- Name
  {f12e3269-f34a-42cf-bc17-b21aadf9dbca}, !- Heating Setpoint Temperature Schedule Name
  {440a81fc-21a9-4ebf-95fc-7b519bd0e035}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {f12e3269-f34a-42cf-bc17-b21aadf9dbca}, !- Handle
  CommonArea_HtgSP_Sch,                   !- Name
  {9d6c7586-68f9-4681-ae55-7f447102abae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.111;                                 !- Field 4

OS:Schedule:Compact,
  {440a81fc-21a9-4ebf-95fc-7b519bd0e035}, !- Handle
  CommonArea_ClgSP_Sch,                   !- Name
  {9d6c7586-68f9-4681-ae55-7f447102abae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  23.889;                                 !- Field 4

OS:Surface,
  {fda67b96-5e33-412b-9518-7d81c266d46a}, !- Handle
  R_GuestRoom401_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {717e2ae6-c452-4cf7-9f9a-37cfbf369810}, !- Construction Name
  {652a16b5-ce97-4cef-a4e0-6c69d1a085da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.0488452197, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d19301a3-0414-41aa-bc5b-d03fde621741}, !- Handle
  GuestRoom401 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57e93376-5653-4539-b441-05ba4f8f6b8f}, !- Zone Air Inlet Port List
  {5f34b252-5af4-428e-a5f0-ac6ed383f6f8}, !- Zone Air Exhaust Port List
  {2185ba12-78ef-4f28-b678-6bc8a2e5cccd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6ac83c6-ed67-4121-87fc-777c47361e5d}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1b8256a-1033-4e5b-a708-73c8e7cfdfef}, !- Handle
  {0288f676-e60f-4c50-9dfc-0e059776a714}, !- Name
  {2185ba12-78ef-4f28-b678-6bc8a2e5cccd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2185ba12-78ef-4f28-b678-6bc8a2e5cccd}, !- Handle
  {52bc93ad-da29-483b-9ac2-8782fc6391b8}, !- Name
  {d19301a3-0414-41aa-bc5b-d03fde621741}, !- Source Object
  11,                                     !- Outlet Port
  {b1b8256a-1033-4e5b-a708-73c8e7cfdfef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57e93376-5653-4539-b441-05ba4f8f6b8f}, !- Handle
  {ebf8e895-9b14-4c31-8796-cda48738234c}, !- Name
  {d19301a3-0414-41aa-bc5b-d03fde621741}; !- HVAC Component

OS:PortList,
  {5f34b252-5af4-428e-a5f0-ac6ed383f6f8}, !- Handle
  {45edb39a-a43b-4b74-ad29-77eb47b0529a}, !- Name
  {d19301a3-0414-41aa-bc5b-d03fde621741}; !- HVAC Component

OS:Sizing:Zone,
  {5d05b96f-4254-4125-81e1-e70a8fdaf600}, !- Handle
  {d19301a3-0414-41aa-bc5b-d03fde621741}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {612839bf-ef31-4707-ab76-e9db261c9613}, !- Handle
  {bb67be17-1763-41d4-a745-d4833976a1ec}, !- Name
  {d19301a3-0414-41aa-bc5b-d03fde621741}; !- Thermal Zone

OS:Space,
  {652a16b5-ce97-4cef-a4e0-6c69d1a085da}, !- Handle
  GuestRoom401,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d19301a3-0414-41aa-bc5b-d03fde621741}; !- Thermal Zone Name

OS:Surface,
  {3d8af617-2666-452e-b112-1616993666b6}, !- Handle
  P_GuestRoom302_305_10213_0_10120,       !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {305b4781-d9de-4647-a7c4-81b53319e4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b89affd-2b46-4fcd-813b-02a8d8ac0e51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Handle
  int_wall,                               !- Name
  {3d6f1050-12f8-43e7-9186-c583be88751f}, !- Surface Rendering Name
  {1918ae13-cd12-4317-a483-dc45c56f147f}, !- Layer 1
  {1918ae13-cd12-4317-a483-dc45c56f147f}; !- Layer 2

OS:Material,
  {1918ae13-cd12-4317-a483-dc45c56f147f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:ThermalZone,
  {fde4d0b5-464c-4220-b183-8f66791e2c26}, !- Handle
  GuestRoom302_305 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16f4b787-1097-4d81-9a4b-05d21b09d8aa}, !- Zone Air Inlet Port List
  {672ab6b2-4fdd-418b-85ba-27e360e48d69}, !- Zone Air Exhaust Port List
  {ad5276aa-8b73-40e1-803d-101e525fd475}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3562d735-e162-4e4e-9708-717dc9c2c409}, !- Group Rendering Name
  {dd0c8e6c-cfba-42b1-93f4-3487587ee455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7a6a6c2-ef79-4f50-aeed-140202c96fcf}, !- Handle
  {4a7ea13d-54c6-4ead-b04d-183f572955cd}, !- Name
  {ad5276aa-8b73-40e1-803d-101e525fd475}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad5276aa-8b73-40e1-803d-101e525fd475}, !- Handle
  {a170db81-bbfb-4e82-b161-cbb9fa98f661}, !- Name
  {fde4d0b5-464c-4220-b183-8f66791e2c26}, !- Source Object
  11,                                     !- Outlet Port
  {d7a6a6c2-ef79-4f50-aeed-140202c96fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16f4b787-1097-4d81-9a4b-05d21b09d8aa}, !- Handle
  {08c9ca4e-969b-475b-8aab-1d0b594e930f}, !- Name
  {fde4d0b5-464c-4220-b183-8f66791e2c26}; !- HVAC Component

OS:PortList,
  {672ab6b2-4fdd-418b-85ba-27e360e48d69}, !- Handle
  {fb4224d9-0bfb-4c63-8260-8e8b5777bb29}, !- Name
  {fde4d0b5-464c-4220-b183-8f66791e2c26}; !- HVAC Component

OS:Sizing:Zone,
  {2335e9e5-fade-46a5-9adf-e35ba30b1b34}, !- Handle
  {fde4d0b5-464c-4220-b183-8f66791e2c26}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e0be4b15-7be8-499d-9946-a998aee2ace7}, !- Handle
  {de746137-4eaa-483d-b7a2-43234467cfdb}, !- Name
  {fde4d0b5-464c-4220-b183-8f66791e2c26}; !- Thermal Zone

OS:Space,
  {305b4781-d9de-4647-a7c4-81b53319e4f9}, !- Handle
  GuestRoom302_305,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fde4d0b5-464c-4220-b183-8f66791e2c26}; !- Thermal Zone Name

OS:Lights:Definition,
  {9c5e46b5-ce87-4e36-a0ec-b08c2a55da17}, !- Handle
  RearStairsFlr2_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.427098188,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b60e75b9-a8e5-4c6e-ba61-9d3a5fdf2191}, !- Handle
  RearStairsFlr2_Lights,                  !- Name
  {9c5e46b5-ce87-4e36-a0ec-b08c2a55da17}, !- Lights Definition Name
  {cfa26628-fd54-4236-aa09-483623cb3685}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:ThermalZone,
  {fa1af66d-27ba-41f4-b8e3-ede92fa79ab5}, !- Handle
  RearStairsFlr2 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38347ca9-43a4-48f9-9362-832ce9e796a0}, !- Zone Air Inlet Port List
  {866c673f-a56f-410b-8907-d0935f72a15c}, !- Zone Air Exhaust Port List
  {b15b16d8-2256-4882-b9ce-5f4c10eeb799}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39f17568-4870-478c-92f9-5e922f4156f4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66f0e634-7851-4e1e-bb2b-772dd3a0111e}, !- Handle
  {f4a350c5-8520-4fbb-8d76-f0e45ed05c7c}, !- Name
  {b15b16d8-2256-4882-b9ce-5f4c10eeb799}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b15b16d8-2256-4882-b9ce-5f4c10eeb799}, !- Handle
  {758f7d3e-2983-4744-a457-2b3633c86c13}, !- Name
  {fa1af66d-27ba-41f4-b8e3-ede92fa79ab5}, !- Source Object
  11,                                     !- Outlet Port
  {66f0e634-7851-4e1e-bb2b-772dd3a0111e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38347ca9-43a4-48f9-9362-832ce9e796a0}, !- Handle
  {45edba6f-ab9f-4cdf-8205-049db33870bb}, !- Name
  {fa1af66d-27ba-41f4-b8e3-ede92fa79ab5}; !- HVAC Component

OS:PortList,
  {866c673f-a56f-410b-8907-d0935f72a15c}, !- Handle
  {af53e878-01da-4663-a04f-fd6017095815}, !- Name
  {fa1af66d-27ba-41f4-b8e3-ede92fa79ab5}; !- HVAC Component

OS:Sizing:Zone,
  {1e4ed02d-a979-4701-8c5b-d97b222d75c3}, !- Handle
  {fa1af66d-27ba-41f4-b8e3-ede92fa79ab5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {29cca2cf-4998-4b1e-bb9c-a6b52ff40a9f}, !- Handle
  {9f0f91d9-e2f8-404f-8438-a92d380c50ae}, !- Name
  {fa1af66d-27ba-41f4-b8e3-ede92fa79ab5}; !- Thermal Zone

OS:Space,
  {cfa26628-fd54-4236-aa09-483623cb3685}, !- Handle
  RearStairsFlr2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa1af66d-27ba-41f4-b8e3-ede92fa79ab5}; !- Thermal Zone Name

OS:Schedule:Compact,
  {12e34b95-f998-4097-bea9-169eaef5b2c6}, !- Handle
  BLDG_LIGHT_STAIR_SCH,                   !- Name
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.55;                                   !- Field 4

OS:Construction,
  {d50b5209-3f38-4416-b037-aff86cf6d3cd}, !- Handle
  int_slab_floor,                         !- Name
  {6f31a4a1-d4a3-41c5-bd0c-69968c899949}, !- Surface Rendering Name
  {a7d0c9d6-d8ad-4568-b8f7-0bb2114ce01f}, !- Layer 1
  {ca21a40a-0e95-4634-be7f-2d5db5097586}; !- Layer 2

OS:Material,
  {a7d0c9d6-d8ad-4568-b8f7-0bb2114ce01f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:SubSurface,
  {d75e0b01-0fb2-41e6-9138-d2f718f912d3}, !- Handle
  W_GuestRoom319_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {90d1f351-2873-43fd-bdb8-c03e4de1bb1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.2506844241, 18.3374292204444, 8.1896, !- X,Y,Z Vertex 1 {m}
  31.2506844241, 18.3374292204444, 6.7456, !- X,Y,Z Vertex 2 {m}
  30.1114844241, 18.3374292204444, 6.7456, !- X,Y,Z Vertex 3 {m}
  30.1114844241, 18.3374292204444, 8.1896; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Handle
  Window_U_0.72_SHGC_0.25,                !- Name
  {bf5689fe-463c-4321-8424-85e352a75a39}, !- Surface Rendering Name
  {c853bbb0-9bbd-49b6-a000-03b8fb6673fa}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c853bbb0-9bbd-49b6-a000-03b8fb6673fa}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:Surface,
  {90d1f351-2873-43fd-bdb8-c03e4de1bb1f}, !- Handle
  W_GuestRoom319_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {bfd03907-7019-4685-a559-9eac57d10b5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  32.6622844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Handle
  res_ext_wall,                           !- Name
  {e5917ee4-2cd1-4159-8676-ea0c56eaa8a4}, !- Surface Rendering Name
  {0e3b46e4-6772-4943-9643-9447b9a60403}, !- Layer 1
  {f1eaa4cd-d2d0-416f-83e5-0504b9914f79}, !- Layer 2
  {de2b4869-ba1e-4147-9f4e-151bb42e8a47}, !- Layer 3
  {f1eaa4cd-d2d0-416f-83e5-0504b9914f79}; !- Layer 4

OS:Material,
  {0e3b46e4-6772-4943-9643-9447b9a60403}, !- Handle
  F07 25mm stucco,                        !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f1eaa4cd-d2d0-416f-83e5-0504b9914f79}, !- Handle
  G01 16mm gypsum board,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {de2b4869-ba1e-4147-9f4e-151bb42e8a47}, !- Handle
  Res_Exterior_Wall_Insulation,           !- Name
  MediumSmooth,                           !- Roughness
  2.36800034244138,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {0573938e-2035-45f6-8123-770d2cd330af}, !- Handle
  GuestRoom319 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9ea8a67-a576-4142-9279-89bb2ecf2f6b}, !- Zone Air Inlet Port List
  {8850b298-139f-435b-8309-3c70a9642f21}, !- Zone Air Exhaust Port List
  {de4487de-dff3-47d1-bef8-1aa5dd2d2e23}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {91b80a8e-a16c-479a-9198-63749e177da6}, !- Group Rendering Name
  {dd0c8e6c-cfba-42b1-93f4-3487587ee455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd340c35-3226-4096-b53f-ea32958a2655}, !- Handle
  {dde19292-5f03-43eb-9fd6-586e991787d1}, !- Name
  {de4487de-dff3-47d1-bef8-1aa5dd2d2e23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de4487de-dff3-47d1-bef8-1aa5dd2d2e23}, !- Handle
  {5ad5f1e4-3c8c-4445-9584-f331587a96d5}, !- Name
  {0573938e-2035-45f6-8123-770d2cd330af}, !- Source Object
  11,                                     !- Outlet Port
  {fd340c35-3226-4096-b53f-ea32958a2655}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9ea8a67-a576-4142-9279-89bb2ecf2f6b}, !- Handle
  {8cf535d0-cd6c-4b73-ac01-59cf99a9e8ae}, !- Name
  {0573938e-2035-45f6-8123-770d2cd330af}; !- HVAC Component

OS:PortList,
  {8850b298-139f-435b-8309-3c70a9642f21}, !- Handle
  {400aa2fc-d113-4b06-be64-ed2d8c051bac}, !- Name
  {0573938e-2035-45f6-8123-770d2cd330af}; !- HVAC Component

OS:Sizing:Zone,
  {3eb36054-e02e-4426-824c-8ed571fcdd42}, !- Handle
  {0573938e-2035-45f6-8123-770d2cd330af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ecc2c37a-41e9-4866-8bdf-155568296146}, !- Handle
  {18068110-fd48-48ed-af53-eee60e4bb91d}, !- Name
  {0573938e-2035-45f6-8123-770d2cd330af}; !- Thermal Zone

OS:Space,
  {bfd03907-7019-4685-a559-9eac57d10b5f}, !- Handle
  GuestRoom319,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0573938e-2035-45f6-8123-770d2cd330af}; !- Thermal Zone Name

OS:WindowMaterial:Gas,
  {cf4b4632-c1a2-44ce-94e4-4d14bce5ff5e}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:DesignSpecification:OutdoorAir,
  {41812bc1-bd2d-4caf-8dc7-25c4a1415449}, !- Handle
  SZ DSOA GuestRoom401,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000413173,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Quadratic,
  {d1a7ef0d-0b70-426f-a8f5-e9be81eb6958}, !- Handle
  SAC DX Cooling Coil EIR-FF,             !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {a8b267f0-1842-4651-acca-354a73ad36ec}, !- Handle
  P_GuestRoom214_10099_0_10061,           !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {1fc3ea07-52cc-4940-9efd-be587e47e905}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b935ba1-60dd-4c4a-a6a7-e48259fce4b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {138ff850-ef3b-4ce0-8f74-4005db2f91b2}, !- Handle
  GuestRoom214 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9b2414a-c1a4-4135-a2fc-24c0a7b1da37}, !- Zone Air Inlet Port List
  {97ee8fb8-9bbe-46aa-b469-c11b2be4227f}, !- Zone Air Exhaust Port List
  {dcbb6a27-244a-4a5d-bef7-07fec094f9f0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56cc8cef-a4a6-4ad7-bd72-06f75ca1f344}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdf911c6-f5c8-4a55-95e5-4c5eeb37bcda}, !- Handle
  {6b4c8fb6-5717-4cb5-a6bb-455ef9917319}, !- Name
  {dcbb6a27-244a-4a5d-bef7-07fec094f9f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcbb6a27-244a-4a5d-bef7-07fec094f9f0}, !- Handle
  {64994e7c-5835-4526-b811-31b2ef20ddde}, !- Name
  {138ff850-ef3b-4ce0-8f74-4005db2f91b2}, !- Source Object
  11,                                     !- Outlet Port
  {cdf911c6-f5c8-4a55-95e5-4c5eeb37bcda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9b2414a-c1a4-4135-a2fc-24c0a7b1da37}, !- Handle
  {71b588c0-690a-441c-a4dd-9da004413926}, !- Name
  {138ff850-ef3b-4ce0-8f74-4005db2f91b2}; !- HVAC Component

OS:PortList,
  {97ee8fb8-9bbe-46aa-b469-c11b2be4227f}, !- Handle
  {a75b7266-5e07-414b-a802-4d2585cde66e}, !- Name
  {138ff850-ef3b-4ce0-8f74-4005db2f91b2}; !- HVAC Component

OS:Sizing:Zone,
  {83fa2052-3375-4a2b-96ec-91c322576641}, !- Handle
  {138ff850-ef3b-4ce0-8f74-4005db2f91b2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b52a5047-701a-47a2-a3c8-ad02a50b759b}, !- Handle
  {2d0fe552-7f12-44c6-9eb5-888deec9c6fd}, !- Name
  {138ff850-ef3b-4ce0-8f74-4005db2f91b2}; !- Thermal Zone

OS:Space,
  {1fc3ea07-52cc-4940-9efd-be587e47e905}, !- Handle
  GuestRoom214,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {138ff850-ef3b-4ce0-8f74-4005db2f91b2}; !- Thermal Zone Name

OS:DesignSpecification:OutdoorAir,
  {b0628a7a-6cfa-4ed9-991d-5079e550ca17}, !- Handle
  SZ DSOA GuestRoom105,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000413173,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:HeatBalanceAlgorithm,
  {cf83a599-72b0-4300-a242-3930cd584a49}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Schedule:Compact,
  {7a1e4999-01f8-4d79-8e5b-251e538f9a9b}, !- Handle
  Exterior_Ltg_Sch,                       !- Name
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  0.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1.0;                                    !- Field 8

OS:SubSurface,
  {938d3ad7-a3bd-432e-b7f6-d9e557208b03}, !- Handle
  W_GuestRoom309_312_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {e70bad90-c67b-4d18-bb3b-53235f212170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.0488452197, 8.1896,    !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.0488452197, 8.1896;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e70bad90-c67b-4d18-bb3b-53235f212170}, !- Handle
  W_GuestRoom309_312_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {7c74aa7a-22dc-4421-817e-0bde65868fbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 1 {m}
  32.6622844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {76c9f1e1-cf0d-45a8-9ba4-87fa8052b507}, !- Handle
  GuestRoom309_312 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9da7bb1f-b3a6-47fd-a821-da883054fc24}, !- Zone Air Inlet Port List
  {47217302-0db8-4ca6-8e07-bd5ed6a5a837}, !- Zone Air Exhaust Port List
  {1c7dd884-0e53-455c-9d84-57da944baba1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79c67cd4-d3fa-4d80-8ba9-b5f6414fd29e}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f030d193-b4ab-46fd-9c85-99f467681e4f}, !- Handle
  {4038a4ec-ea2e-45d7-9727-9ed99234e637}, !- Name
  {1c7dd884-0e53-455c-9d84-57da944baba1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c7dd884-0e53-455c-9d84-57da944baba1}, !- Handle
  {fbd22134-14f3-4e67-b220-5feb3c5ae96b}, !- Name
  {76c9f1e1-cf0d-45a8-9ba4-87fa8052b507}, !- Source Object
  11,                                     !- Outlet Port
  {f030d193-b4ab-46fd-9c85-99f467681e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9da7bb1f-b3a6-47fd-a821-da883054fc24}, !- Handle
  {3cd9c5b6-8eda-4470-a876-faac51178f33}, !- Name
  {76c9f1e1-cf0d-45a8-9ba4-87fa8052b507}; !- HVAC Component

OS:PortList,
  {47217302-0db8-4ca6-8e07-bd5ed6a5a837}, !- Handle
  {253231e5-53bc-4fb7-b024-1b3ec97e2295}, !- Name
  {76c9f1e1-cf0d-45a8-9ba4-87fa8052b507}; !- HVAC Component

OS:Sizing:Zone,
  {1e1327fb-9352-4b35-8898-13492c0cc4df}, !- Handle
  {76c9f1e1-cf0d-45a8-9ba4-87fa8052b507}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9f7ba5a7-282a-4df8-b13d-a439fb5f4364}, !- Handle
  {31dcfae4-b8e4-4dcc-a77a-fedc9e6a9b1a}, !- Name
  {76c9f1e1-cf0d-45a8-9ba4-87fa8052b507}; !- Thermal Zone

OS:Space,
  {7c74aa7a-22dc-4421-817e-0bde65868fbd}, !- Handle
  GuestRoom309_312,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {76c9f1e1-cf0d-45a8-9ba4-87fa8052b507}; !- Thermal Zone Name

OS:Surface,
  {96cbddc8-7e5b-483e-91e7-8121d5103c7b}, !- Handle
  P_RestroomFlr1_10033_0_10030,           !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {9ecfb5b0-1d88-4c36-9848-9d86eabaf86c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9042b30e-8adb-4666-a6a5-7c3f8549b0fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {917604cf-9cee-42de-aa56-17f18105f141}, !- Handle
  RestroomFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78ee45b3-2237-41ab-90f9-f82f3681542e}, !- Zone Air Inlet Port List
  {a19a332c-c659-4399-9efd-c5ee4d88b8c6}, !- Zone Air Exhaust Port List
  {026735b6-72a0-4f20-8c6a-72355e9b6e94}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {644a9582-bfdb-4a07-832d-c1935d0730fc}, !- Group Rendering Name
  {001bf710-c90f-40f1-bff1-a6820e17990b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bec8c097-54be-4511-b3bb-80f6a530eec4}, !- Handle
  {5b97071b-5c92-4604-b019-1d02677193c4}, !- Name
  {026735b6-72a0-4f20-8c6a-72355e9b6e94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {026735b6-72a0-4f20-8c6a-72355e9b6e94}, !- Handle
  {b1ae1a19-7170-47e8-9558-99ad9170ed8c}, !- Name
  {917604cf-9cee-42de-aa56-17f18105f141}, !- Source Object
  11,                                     !- Outlet Port
  {bec8c097-54be-4511-b3bb-80f6a530eec4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78ee45b3-2237-41ab-90f9-f82f3681542e}, !- Handle
  {4be8b0ab-1cb7-4b63-b1c6-b6b25d301691}, !- Name
  {917604cf-9cee-42de-aa56-17f18105f141}; !- HVAC Component

OS:PortList,
  {a19a332c-c659-4399-9efd-c5ee4d88b8c6}, !- Handle
  {e555cf7c-fd25-42d1-a0b4-6cb38d3b5148}, !- Name
  {917604cf-9cee-42de-aa56-17f18105f141}; !- HVAC Component

OS:Sizing:Zone,
  {f15a1e83-4a45-4760-a2f1-07cf37dea573}, !- Handle
  {917604cf-9cee-42de-aa56-17f18105f141}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {618559ed-2df5-40bc-aefb-69dc3b9acd43}, !- Handle
  {b4f44cc6-8949-4773-aa62-a581a67d1382}, !- Name
  {917604cf-9cee-42de-aa56-17f18105f141}; !- Thermal Zone

OS:Space,
  {9ecfb5b0-1d88-4c36-9848-9d86eabaf86c}, !- Handle
  RestroomFlr1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {917604cf-9cee-42de-aa56-17f18105f141}; !- Thermal Zone Name

OS:Construction,
  {b5cc31c1-48ee-42c6-945b-9d4c555c1c7b}, !- Handle
  Window_U_1.16_SHGC_0.25,                !- Name
  {dc90b77d-f1a2-4ad4-9288-8e0cb3711f69}, !- Surface Rendering Name
  {2ebf9b20-1c65-471d-bf87-ca18f58f0e2a}; !- Layer 1

OS:WindowMaterial:Glazing,
  {2ebf9b20-1c65-471d-bf87-ca18f58f0e2a}, !- Handle
  ECREF-1 COLORED 6MM,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.099,                                  !- Solar Transmittance at Normal Incidence
  0.219,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.219,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.155,                                  !- Visible Transmittance at Normal Incidence
  0.073,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.073,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:Construction,
  {e94d7397-0d03-4076-a06b-f45a0567bbf7}, !- Handle
  Window_U_0.42_SHGC_0.35,                !- Name
  {fa5ea7e2-660e-4f0f-9319-94524c794803}, !- Surface Rendering Name
  {7e115625-3ae3-45b5-856f-bd52c06c9f94}, !- Layer 1
  {cf4b4632-c1a2-44ce-94e4-4d14bce5ff5e}, !- Layer 2
  {d134d608-cd22-42ff-876a-e723cb76bdfa}; !- Layer 3

OS:WindowMaterial:Glazing,
  {7e115625-3ae3-45b5-856f-bd52c06c9f94}, !- Handle
  LoE TINT 6MM,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.36,                                   !- Solar Transmittance at Normal Incidence
  0.093,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.2,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Visible Transmittance at Normal Incidence
  0.035,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.054,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {d134d608-cd22-42ff-876a-e723cb76bdfa}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:Surface,
  {3ee5b738-9c2b-48aa-a380-806c2dc3722a}, !- Handle
  P_CorridorFlr4_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57bf387d-a8e2-4bdd-97b1-8b036f1d3ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8cd8383b-dc73-4bd0-88d8-8b2303c342b9}, !- Handle
  CorridorFlr4 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff66c3c4-9fcb-4548-827c-b226eaae091e}, !- Zone Air Inlet Port List
  {cc43d152-da37-451f-aefa-1a3d39de75e7}, !- Zone Air Exhaust Port List
  {d68d97e8-6c8d-41ef-be0c-e04d1e4497fc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5711382a-b7dd-46f9-be09-95aa60eb9ac5}, !- Group Rendering Name
  {001bf710-c90f-40f1-bff1-a6820e17990b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1cfb4784-a871-4bf4-8102-824cfbbaf09e}, !- Handle
  {2cd51fae-4fa0-411f-8f65-7a44d9d334de}, !- Name
  {d68d97e8-6c8d-41ef-be0c-e04d1e4497fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d68d97e8-6c8d-41ef-be0c-e04d1e4497fc}, !- Handle
  {e8e7ae23-57f1-46ca-8325-0095d6484169}, !- Name
  {8cd8383b-dc73-4bd0-88d8-8b2303c342b9}, !- Source Object
  11,                                     !- Outlet Port
  {1cfb4784-a871-4bf4-8102-824cfbbaf09e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff66c3c4-9fcb-4548-827c-b226eaae091e}, !- Handle
  {ccd0bb96-3060-4d94-93b4-ff4a71ad9865}, !- Name
  {8cd8383b-dc73-4bd0-88d8-8b2303c342b9}; !- HVAC Component

OS:PortList,
  {cc43d152-da37-451f-aefa-1a3d39de75e7}, !- Handle
  {7df0590d-a517-44f3-b36b-dfe410424250}, !- Name
  {8cd8383b-dc73-4bd0-88d8-8b2303c342b9}; !- HVAC Component

OS:Sizing:Zone,
  {460a6b18-ce8c-4a75-a541-66ad2e611b5b}, !- Handle
  {8cd8383b-dc73-4bd0-88d8-8b2303c342b9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e6053e6a-6015-4fa3-a341-d1b477233ea1}, !- Handle
  {b6723c6f-8cd0-4c65-aeac-26220e3b377c}, !- Name
  {8cd8383b-dc73-4bd0-88d8-8b2303c342b9}; !- Thermal Zone

OS:Space,
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Handle
  CorridorFlr4,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8cd8383b-dc73-4bd0-88d8-8b2303c342b9}; !- Thermal Zone Name

OS:SubSurface,
  {cce7ee5a-077e-4105-9b3b-8f4df773d529}, !- Handle
  W_GuestRoom214_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {09cd0333-2a94-41ae-886e-572eb07d0e09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.0626844242, 18.3374292198, 5.4464,   !- X,Y,Z Vertex 1 {m}
  51.0626844242, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 2 {m}
  49.9234844242, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 3 {m}
  49.9234844242, 18.3374292198, 5.4464;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09cd0333-2a94-41ae-886e-572eb07d0e09}, !- Handle
  W_GuestRoom214_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {1fc3ea07-52cc-4940-9efd-be587e47e905}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {1a64ec97-8768-4870-bb8d-a47e98c334d7}, !- Handle
  GuestRoom413_PlugLoad Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.89346164,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3bf4aaa1-0998-4a4b-a7d7-02598874dd66}, !- Handle
  GuestRoom413_PlugLoad,                  !- Name
  {1a64ec97-8768-4870-bb8d-a47e98c334d7}, !- Electric Equipment Definition Name
  {e62fa6be-6441-455c-8319-088101603fea}, !- Space or SpaceType Name
  {133c9079-0d9c-444c-9f5e-133e8868b426}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {133c9079-0d9c-444c-9f5e-133e8868b426}, !- Handle
  AlwaysOff,                              !- Name
  {cf8f783b-171f-45ba-9aee-050ad914a73d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {cf8f783b-171f-45ba-9aee-050ad914a73d}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SubSurface,
  {d1290e20-e12b-4846-81d8-12554a5ec67e}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {289bdfa4-8efb-4211-ab2c-50625fdfef5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524284424, 18.3374292197494, 2.3984, !- X,Y,Z Vertex 1 {m}
  10.524284424, 18.3374292197494, 0.9544, !- X,Y,Z Vertex 2 {m}
  9.385084424, 18.3374292197494, 0.9544,  !- X,Y,Z Vertex 3 {m}
  9.385084424, 18.3374292197494, 2.3984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {289bdfa4-8efb-4211-ab2c-50625fdfef5a}, !- Handle
  W_FrontOfficeFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {ba3ff7db-76da-41dd-afec-255d06f4adc4}, !- Construction Name
  {3368d0f3-080c-428e-a6f7-eb8d5eebd364}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  19.8606844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.3374292198, 0,          !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.3374292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {ba3ff7db-76da-41dd-afec-255d06f4adc4}, !- Handle
  nonres_ext_wall,                        !- Name
  {5b024ccb-6a9d-4496-b8be-64e2e603e14b}, !- Surface Rendering Name
  {0e3b46e4-6772-4943-9643-9447b9a60403}, !- Layer 1
  {f1eaa4cd-d2d0-416f-83e5-0504b9914f79}, !- Layer 2
  {87b16382-44b1-47b8-b465-fc30b3cf3098}, !- Layer 3
  {f1eaa4cd-d2d0-416f-83e5-0504b9914f79}; !- Layer 4

OS:Material:NoMass,
  {87b16382-44b1-47b8-b465-fc30b3cf3098}, !- Handle
  Nonres_Exterior_Wall_Insulation,        !- Name
  MediumSmooth,                           !- Roughness
  1.0365220592115,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {50ba70f4-4ad7-486e-b059-109c0d9f4024}, !- Handle
  FrontOfficeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fafafbb-83af-4cc2-8bad-9a338a74a4b9}, !- Zone Air Inlet Port List
  {74f79404-d186-4167-805c-36b2f0ede037}, !- Zone Air Exhaust Port List
  {9de075d2-1fa0-43f4-a667-3642dc8e9128}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {919c3c95-ea02-40b6-8f8b-6080aaadf6a9}, !- Group Rendering Name
  {001bf710-c90f-40f1-bff1-a6820e17990b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a707540-db9e-44e9-b321-df390176b824}, !- Handle
  {151d8504-8b20-4743-a046-0cdc5a43beb2}, !- Name
  {9de075d2-1fa0-43f4-a667-3642dc8e9128}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9de075d2-1fa0-43f4-a667-3642dc8e9128}, !- Handle
  {ec287f99-aa63-4d66-88fd-308e3c14c6ba}, !- Name
  {50ba70f4-4ad7-486e-b059-109c0d9f4024}, !- Source Object
  11,                                     !- Outlet Port
  {7a707540-db9e-44e9-b321-df390176b824}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fafafbb-83af-4cc2-8bad-9a338a74a4b9}, !- Handle
  {115a5f0e-3c91-42d2-bab4-5c4c626a7220}, !- Name
  {50ba70f4-4ad7-486e-b059-109c0d9f4024}; !- HVAC Component

OS:PortList,
  {74f79404-d186-4167-805c-36b2f0ede037}, !- Handle
  {321adff9-6def-427b-8e35-12af23b25074}, !- Name
  {50ba70f4-4ad7-486e-b059-109c0d9f4024}; !- HVAC Component

OS:Sizing:Zone,
  {fd0178ff-898e-447a-9e3e-593fc09d2f83}, !- Handle
  {50ba70f4-4ad7-486e-b059-109c0d9f4024}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {541aa2c4-03a9-4dc9-b2ce-73176075e291}, !- Handle
  {695c28d0-3422-4d1e-aadf-bee246ea7b98}, !- Name
  {50ba70f4-4ad7-486e-b059-109c0d9f4024}; !- Thermal Zone

OS:Space,
  {3368d0f3-080c-428e-a6f7-eb8d5eebd364}, !- Handle
  FrontOfficeFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {50ba70f4-4ad7-486e-b059-109c0d9f4024}; !- Thermal Zone Name

OS:People:Definition,
  {ebdf2a02-79e8-4505-baa3-90813de0a72b}, !- Handle
  CorridorFlr4_People Definition,         !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {9bb5966e-92a7-4743-a016-5e817e9b1e57}, !- Handle
  CorridorFlr4_People,                    !- Name
  {ebdf2a02-79e8-4505-baa3-90813de0a72b}, !- People Definition Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space or SpaceType Name
  {133c9079-0d9c-444c-9f5e-133e8868b426}, !- Number of People Schedule Name
  {6372e203-5805-4f57-8168-604b0aee00f2}; !- Activity Level Schedule Name

OS:ElectricEquipment:Definition,
  {013570e4-c698-4e57-8b45-86504e97c747}, !- Handle
  GuestRoom215_218_PlugLoad Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.89346164,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e63584a8-7b12-4cec-832e-f710fb2c881a}, !- Handle
  GuestRoom215_218_PlugLoad,              !- Name
  {013570e4-c698-4e57-8b45-86504e97c747}, !- Electric Equipment Definition Name
  {ed2a5593-d848-4ad1-871f-e1c87f98cd61}, !- Space or SpaceType Name
  {133c9079-0d9c-444c-9f5e-133e8868b426}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {b1eb140c-b6f3-4f24-969a-18a29ba7444e}, !- Handle
  GuestRoom215_218 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffd91665-138c-409a-a3bf-62067f307079}, !- Zone Air Inlet Port List
  {fba23f46-0443-4cd3-959d-2e39987e247d}, !- Zone Air Exhaust Port List
  {74bcf538-80a0-45f7-802f-54d2f34b066e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71160e3d-8e7f-491b-90bb-47eb3f29f197}, !- Group Rendering Name
  {dd0c8e6c-cfba-42b1-93f4-3487587ee455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47be73c1-38b6-4ad7-ab75-2fbda03b7e7b}, !- Handle
  {7c5a581d-c334-48d3-80bf-e2ff9e966412}, !- Name
  {74bcf538-80a0-45f7-802f-54d2f34b066e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74bcf538-80a0-45f7-802f-54d2f34b066e}, !- Handle
  {e0422b46-07a6-4621-b6b5-f20c3c4ed90c}, !- Name
  {b1eb140c-b6f3-4f24-969a-18a29ba7444e}, !- Source Object
  11,                                     !- Outlet Port
  {47be73c1-38b6-4ad7-ab75-2fbda03b7e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffd91665-138c-409a-a3bf-62067f307079}, !- Handle
  {836ae73b-71e3-4951-85df-9e61801b2d44}, !- Name
  {b1eb140c-b6f3-4f24-969a-18a29ba7444e}; !- HVAC Component

OS:PortList,
  {fba23f46-0443-4cd3-959d-2e39987e247d}, !- Handle
  {b8a57895-37e1-4dfd-80a8-36780470c1eb}, !- Name
  {b1eb140c-b6f3-4f24-969a-18a29ba7444e}; !- HVAC Component

OS:Sizing:Zone,
  {762b7783-7384-4ab7-8264-fa1e01f467e9}, !- Handle
  {b1eb140c-b6f3-4f24-969a-18a29ba7444e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {314b1532-adc3-432b-adf6-6803debf42b1}, !- Handle
  {cc147834-5ed3-4a25-b75e-b908f6f8d4e6}, !- Name
  {b1eb140c-b6f3-4f24-969a-18a29ba7444e}; !- Thermal Zone

OS:Space,
  {ed2a5593-d848-4ad1-871f-e1c87f98cd61}, !- Handle
  GuestRoom215_218,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b1eb140c-b6f3-4f24-969a-18a29ba7444e}; !- Thermal Zone Name

OS:Construction,
  {c7aa83e9-f865-4327-82f7-0e244eead6ec}, !- Handle
  Window_U_0.52_SHGC_0.40,                !- Name
  {c6803126-b2f0-4ad9-954d-9196bd4f7889}, !- Surface Rendering Name
  {f27dff99-085b-451a-8923-6ff141920c80}, !- Layer 1
  {2976cd9a-f12f-4495-82be-a14a3d810476}, !- Layer 2
  {d134d608-cd22-42ff-876a-e723cb76bdfa}; !- Layer 3

OS:WindowMaterial:Glazing,
  {f27dff99-085b-451a-8923-6ff141920c80}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {2976cd9a-f12f-4495-82be-a14a3d810476}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Lights:Definition,
  {643b4968-36b5-49f9-afab-cf629baa253d}, !- Handle
  GuestRoom301_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.072932813,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {967e2cbe-4c6a-4b82-aec4-fae44043d51e}, !- Handle
  GuestRoom301_Lights,                    !- Name
  {643b4968-36b5-49f9-afab-cf629baa253d}, !- Lights Definition Name
  {19c44071-045c-4bdf-a6d4-f9a3f4cb333c}, !- Space or SpaceType Name
  {133c9079-0d9c-444c-9f5e-133e8868b426}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:ThermalZone,
  {cb159d6e-f22a-434f-bf58-a6fa91da496e}, !- Handle
  GuestRoom301 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eee06ec0-552b-43c1-bb65-f514a3281272}, !- Zone Air Inlet Port List
  {37200987-cdcc-4708-bfc4-1f7736f387d8}, !- Zone Air Exhaust Port List
  {ba642e07-e472-4ab6-9b97-9bdfad0374cc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a86d7f1b-6c9d-4123-b1ae-8bdf56da648f}, !- Group Rendering Name
  {dd0c8e6c-cfba-42b1-93f4-3487587ee455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a90a03f-309b-4a53-91ab-6d7bbbb023dc}, !- Handle
  {82258f2a-247e-4086-946b-24b77c2e3d3f}, !- Name
  {ba642e07-e472-4ab6-9b97-9bdfad0374cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba642e07-e472-4ab6-9b97-9bdfad0374cc}, !- Handle
  {6d90b1ec-d61e-4ae0-a9cd-7773437f1bf1}, !- Name
  {cb159d6e-f22a-434f-bf58-a6fa91da496e}, !- Source Object
  11,                                     !- Outlet Port
  {3a90a03f-309b-4a53-91ab-6d7bbbb023dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eee06ec0-552b-43c1-bb65-f514a3281272}, !- Handle
  {2dda4583-83bd-4972-b7aa-3b569f1702db}, !- Name
  {cb159d6e-f22a-434f-bf58-a6fa91da496e}; !- HVAC Component

OS:PortList,
  {37200987-cdcc-4708-bfc4-1f7736f387d8}, !- Handle
  {4dba600f-2847-4710-a1c8-a5b03b2ecb0c}, !- Name
  {cb159d6e-f22a-434f-bf58-a6fa91da496e}; !- HVAC Component

OS:Sizing:Zone,
  {a4f9bd09-8bc6-4a2d-a70c-663ce249e74a}, !- Handle
  {cb159d6e-f22a-434f-bf58-a6fa91da496e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4c3e9ddc-01dc-4296-a44c-615fb3c74b44}, !- Handle
  {ace3e206-6941-4e53-925b-c7c07d51a97a}, !- Name
  {cb159d6e-f22a-434f-bf58-a6fa91da496e}; !- Thermal Zone

OS:Space,
  {19c44071-045c-4bdf-a6d4-f9a3f4cb333c}, !- Handle
  GuestRoom301,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cb159d6e-f22a-434f-bf58-a6fa91da496e}; !- Thermal Zone Name

OS:SpaceInfiltration:DesignFlowRate,
  {fdb8400c-0d31-445d-bd6b-9c5b9e309959}, !- Handle
  CorridorFlr3_Infiltration,              !- Name
  {1712556b-b1c3-4a9c-85c3-1d2e8507a508}, !- Space or SpaceType Name
  {e9888fce-ccbe-433e-9523-b85b71ed7e57}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {e127e9eb-8c53-4016-8a6a-b75552895056}, !- Handle
  CorridorFlr3 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cb9f732-c5b1-4650-84b9-243d1f35ed90}, !- Zone Air Inlet Port List
  {2dca0f8c-390f-4bb8-9ccc-b4c47ce0e4f6}, !- Zone Air Exhaust Port List
  {e540c761-55be-4e97-9d97-af2bb09ead39}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a8bba4f-5798-4381-826e-f0f138c87b3d}, !- Group Rendering Name
  {001bf710-c90f-40f1-bff1-a6820e17990b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f813bcb-fc9f-48ff-8c24-98f7d50f3baf}, !- Handle
  {85ac9890-cd6b-416d-ab9b-95cf8676b2db}, !- Name
  {e540c761-55be-4e97-9d97-af2bb09ead39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e540c761-55be-4e97-9d97-af2bb09ead39}, !- Handle
  {a5b9c426-1533-4ebf-ab1d-092bb6659cda}, !- Name
  {e127e9eb-8c53-4016-8a6a-b75552895056}, !- Source Object
  11,                                     !- Outlet Port
  {6f813bcb-fc9f-48ff-8c24-98f7d50f3baf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cb9f732-c5b1-4650-84b9-243d1f35ed90}, !- Handle
  {8b59235b-b984-421d-8453-bfac60d1c9fd}, !- Name
  {e127e9eb-8c53-4016-8a6a-b75552895056}; !- HVAC Component

OS:PortList,
  {2dca0f8c-390f-4bb8-9ccc-b4c47ce0e4f6}, !- Handle
  {7d9c11ef-3297-45c6-9d4d-30603ae11af9}, !- Name
  {e127e9eb-8c53-4016-8a6a-b75552895056}; !- HVAC Component

OS:Sizing:Zone,
  {99626a21-e963-40cc-9174-25724b2b4d02}, !- Handle
  {e127e9eb-8c53-4016-8a6a-b75552895056}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a53c9ba4-29ef-4d7c-89c9-3f3b2a80ceee}, !- Handle
  {2b35cf49-62fd-49a5-a724-bd8538f7e6b1}, !- Name
  {e127e9eb-8c53-4016-8a6a-b75552895056}; !- Thermal Zone

OS:Space,
  {1712556b-b1c3-4a9c-85c3-1d2e8507a508}, !- Handle
  CorridorFlr3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e127e9eb-8c53-4016-8a6a-b75552895056}; !- Thermal Zone Name

OS:Schedule:Compact,
  {e9888fce-ccbe-433e-9523-b85b71ed7e57}, !- Handle
  AlwaysOn,                               !- Name
  {cf8f783b-171f-45ba-9aee-050ad914a73d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ElectricEquipment:Definition,
  {8f75b100-e69e-458b-9e3d-89265c452480}, !- Handle
  FrontLoungeFlr1_PlugLoad Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.06,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bcec6000-a193-4414-8fdf-e9b1d980deaf}, !- Handle
  FrontLoungeFlr1_PlugLoad,               !- Name
  {8f75b100-e69e-458b-9e3d-89265c452480}, !- Electric Equipment Definition Name
  {2b66fb13-86af-4729-867e-2e8f919f5c16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {2a504a8f-e491-4923-839d-dcefb2808e57}, !- Handle
  FrontLoungeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f00d9b3-fc55-4099-ba17-8ab11d4aee5b}, !- Zone Air Inlet Port List
  {e427ba39-1397-4dd7-ad70-20ad3d13bdd1}, !- Zone Air Exhaust Port List
  {d893ed7c-a510-4db8-900b-c03b44d35578}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab4e153d-2701-4df2-976e-906871da5890}, !- Group Rendering Name
  {001bf710-c90f-40f1-bff1-a6820e17990b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af077d52-9aee-46e1-a90b-9292b190c74e}, !- Handle
  {c0ca12fd-908d-4b2f-a06c-3c82c1d5c687}, !- Name
  {d893ed7c-a510-4db8-900b-c03b44d35578}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d893ed7c-a510-4db8-900b-c03b44d35578}, !- Handle
  {53a8bed3-69a5-4d60-bd9a-6c17ced2b28d}, !- Name
  {2a504a8f-e491-4923-839d-dcefb2808e57}, !- Source Object
  11,                                     !- Outlet Port
  {af077d52-9aee-46e1-a90b-9292b190c74e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f00d9b3-fc55-4099-ba17-8ab11d4aee5b}, !- Handle
  {7abab518-78be-49f8-a5c9-6ac1063ee7f1}, !- Name
  {2a504a8f-e491-4923-839d-dcefb2808e57}; !- HVAC Component

OS:PortList,
  {e427ba39-1397-4dd7-ad70-20ad3d13bdd1}, !- Handle
  {353b2072-83a7-459c-a3b6-18deca832f71}, !- Name
  {2a504a8f-e491-4923-839d-dcefb2808e57}; !- HVAC Component

OS:Sizing:Zone,
  {82c26f57-cbc4-4804-9dfb-9bd9d53bcad9}, !- Handle
  {2a504a8f-e491-4923-839d-dcefb2808e57}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fc6b265d-b39d-4f09-a566-e670b1641e38}, !- Handle
  {efbb41e5-d528-43c1-9003-2030ceff9675}, !- Name
  {2a504a8f-e491-4923-839d-dcefb2808e57}; !- Thermal Zone

OS:Space,
  {2b66fb13-86af-4729-867e-2e8f919f5c16}, !- Handle
  FrontLoungeFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2a504a8f-e491-4923-839d-dcefb2808e57}; !- Thermal Zone Name

OS:Schedule:Compact,
  {b32fa206-21c5-4c95-895f-7bacc26b0f51}, !- Handle
  Lobby_Eqp_Sch,                          !- Name
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 05:00,                           !- Field 3
  0.21,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.68,                                   !- Field 6
  Until: 10:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 11:00,                           !- Field 9
  0.32,                                   !- Field 10
  Until: 23:00,                           !- Field 11
  0.23,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  0.21,                                   !- Field 14
  For: WinterDesignDay,                   !- Field 15
  Until: 24:00,                           !- Field 16
  0.0,                                    !- Field 17
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 18
  Until: 24:00,                           !- Field 19
  1.0;                                    !- Field 20

OS:ElectricEquipment:Definition,
  {37462d6f-c3ac-4157-93a2-98285c833ab4}, !- Handle
  GuestRoom220_223_PlugLoad Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.89346164,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {87c0ca93-ebbd-4929-87df-636507d0d6e2}, !- Handle
  GuestRoom220_223_PlugLoad,              !- Name
  {37462d6f-c3ac-4157-93a2-98285c833ab4}, !- Electric Equipment Definition Name
  {1e9f9b23-08c0-48c9-9056-c4b55a796530}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {06ac5382-f834-4ced-a8a4-6e35f3a66952}, !- Handle
  GuestRoom220_223 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1580a8d3-418a-4229-8794-b2f027fb6b3d}, !- Zone Air Inlet Port List
  {8f97eec6-de9f-4458-a351-ed4fd0aa26fb}, !- Zone Air Exhaust Port List
  {de39e0d4-709d-4897-992a-27237cbcc949}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc39d0bf-d386-4e3b-8bf3-d0bb3ecfdd2e}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b02eb3a-b75f-4f5a-9461-3b421567c957}, !- Handle
  {98e64708-4098-48b4-9097-fc2442aec374}, !- Name
  {de39e0d4-709d-4897-992a-27237cbcc949}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de39e0d4-709d-4897-992a-27237cbcc949}, !- Handle
  {d81a9fa8-54bd-4099-b4de-84c8cff9e5f9}, !- Name
  {06ac5382-f834-4ced-a8a4-6e35f3a66952}, !- Source Object
  11,                                     !- Outlet Port
  {4b02eb3a-b75f-4f5a-9461-3b421567c957}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1580a8d3-418a-4229-8794-b2f027fb6b3d}, !- Handle
  {c580e557-1561-4061-9b53-8adf387bb1ce}, !- Name
  {06ac5382-f834-4ced-a8a4-6e35f3a66952}; !- HVAC Component

OS:PortList,
  {8f97eec6-de9f-4458-a351-ed4fd0aa26fb}, !- Handle
  {8697cacd-4954-4853-af4d-5a1dfc2aec26}, !- Name
  {06ac5382-f834-4ced-a8a4-6e35f3a66952}; !- HVAC Component

OS:Sizing:Zone,
  {37e428c9-cb25-4a37-8e5a-8d1a5027a79a}, !- Handle
  {06ac5382-f834-4ced-a8a4-6e35f3a66952}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {13f94be8-f5a1-4f0e-8378-d7e6e510870a}, !- Handle
  {e0cd996e-2159-4145-9798-a5e6ffbea8c4}, !- Name
  {06ac5382-f834-4ced-a8a4-6e35f3a66952}; !- Thermal Zone

OS:Space,
  {1e9f9b23-08c0-48c9-9056-c4b55a796530}, !- Handle
  GuestRoom220_223,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {06ac5382-f834-4ced-a8a4-6e35f3a66952}; !- Thermal Zone Name

OS:Schedule:Compact,
  {7381fdb4-fb68-4996-bbcd-9ba0fb698f70}, !- Handle
  GuestRoom_Eqp_Sch_Base,                 !- Name
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.11,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.62,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.90,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 17:00,                           !- Field 11
  0.26,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.51,                                   !- Field 14
  Until: 20:00,                           !- Field 15
  0.49,                                   !- Field 16
  Until: 21:00,                           !- Field 17
  0.66,                                   !- Field 18
  Until: 22:00,                           !- Field 19
  0.70,                                   !- Field 20
  Until: 23:00,                           !- Field 21
  0.35,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.11,                                   !- Field 24
  For: Saturday Sunday Holidays,          !- Field 25
  Until: 06:00,                           !- Field 26
  0.11,                                   !- Field 27
  Until: 07:00,                           !- Field 28
  0.3,                                    !- Field 29
  Until: 08:00,                           !- Field 30
  0.62,                                   !- Field 31
  Until: 09:00,                           !- Field 32
  0.90,                                   !- Field 33
  Until: 10:00,                           !- Field 34
  0.62,                                   !- Field 35
  Until: 17:00,                           !- Field 36
  0.29,                                   !- Field 37
  Until: 18:00,                           !- Field 38
  0.43,                                   !- Field 39
  Until: 19:00,                           !- Field 40
  0.51,                                   !- Field 41
  Until: 20:00,                           !- Field 42
  0.49,                                   !- Field 43
  Until: 21:00,                           !- Field 44
  0.66,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  0.70,                                   !- Field 47
  Until: 23:00,                           !- Field 48
  0.35,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.11,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:WindowMaterial:Glazing,
  {d7d47206-508f-4c68-bb45-11dc547dfb9b}, !- Handle
  REF A TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.06,                                   !- Solar Transmittance at Normal Incidence
  0.13,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.42,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.09,                                   !- Visible Transmittance at Normal Incidence
  0.14,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.47,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:Surface,
  {7d9cda13-c09a-4b5d-934c-e5ba9b4c1c0d}, !- Handle
  P_FrontStorageFlr2_10112_0_10072,       !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {f0d386b3-62f7-4dc3-a9e8-3d5fcd027023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdaf98fd-a322-459d-85b2-3a0c100c01d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2dd173f7-4936-4125-bae3-0b26d89bc04a}, !- Handle
  FrontStorageFlr2 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d1da837-498e-4231-b2e6-a07308c30b11}, !- Zone Air Inlet Port List
  {2998a9a7-ef9b-4f97-b08e-86e46f293387}, !- Zone Air Exhaust Port List
  {43838179-e839-489e-8d38-e30100dae882}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e79b8d5b-626f-4af3-b024-95ff2fe405ec}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc3fc442-440f-4c94-b70c-aaf290e2d81d}, !- Handle
  {f4826678-016c-4f91-86b2-498e6b11cc6c}, !- Name
  {43838179-e839-489e-8d38-e30100dae882}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43838179-e839-489e-8d38-e30100dae882}, !- Handle
  {a68ef3a4-d418-4712-8546-6fb00e13ee3c}, !- Name
  {2dd173f7-4936-4125-bae3-0b26d89bc04a}, !- Source Object
  11,                                     !- Outlet Port
  {fc3fc442-440f-4c94-b70c-aaf290e2d81d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d1da837-498e-4231-b2e6-a07308c30b11}, !- Handle
  {fd13d99c-0f1c-4702-9df3-658cfbece1ba}, !- Name
  {2dd173f7-4936-4125-bae3-0b26d89bc04a}; !- HVAC Component

OS:PortList,
  {2998a9a7-ef9b-4f97-b08e-86e46f293387}, !- Handle
  {299c1391-5e88-4577-85fe-22970496a655}, !- Name
  {2dd173f7-4936-4125-bae3-0b26d89bc04a}; !- HVAC Component

OS:Sizing:Zone,
  {b86571c2-0d80-4403-973b-6c342e14b0e1}, !- Handle
  {2dd173f7-4936-4125-bae3-0b26d89bc04a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {83923fd4-318a-4237-baf4-53f64150b1c6}, !- Handle
  {64f8873d-a9d2-4a7a-ab3f-867a107211c5}, !- Name
  {2dd173f7-4936-4125-bae3-0b26d89bc04a}; !- Thermal Zone

OS:Space,
  {f0d386b3-62f7-4dc3-a9e8-3d5fcd027023}, !- Handle
  FrontStorageFlr2,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2dd173f7-4936-4125-bae3-0b26d89bc04a}; !- Thermal Zone Name

OS:ThermalZone,
  {d8164a8a-0297-4703-b5c5-01b55efb74a6}, !- Handle
  GuestRoom324 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {676680ed-2eba-416f-b147-d919cbbf48eb}, !- Zone Air Inlet Port List
  {19b36110-ae49-427a-acbe-fa128d476dff}, !- Zone Air Exhaust Port List
  {b53deed6-219d-4eb9-a013-de08567bbff1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5c14fc2-2f3c-47ec-8335-4a4e7e3e1ec8}, !- Group Rendering Name
  {dd0c8e6c-cfba-42b1-93f4-3487587ee455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff5a280e-27ee-4986-a556-a5f1e73ffee4}, !- Handle
  {fcb6fab7-f8ef-461d-b46a-4223866e2662}, !- Name
  {b53deed6-219d-4eb9-a013-de08567bbff1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b53deed6-219d-4eb9-a013-de08567bbff1}, !- Handle
  {95b4f8e0-791c-4c4c-8e11-236228de9c42}, !- Name
  {d8164a8a-0297-4703-b5c5-01b55efb74a6}, !- Source Object
  11,                                     !- Outlet Port
  {ff5a280e-27ee-4986-a556-a5f1e73ffee4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {676680ed-2eba-416f-b147-d919cbbf48eb}, !- Handle
  {9b547a69-6d8e-4b8c-ab79-8b47473d66a2}, !- Name
  {d8164a8a-0297-4703-b5c5-01b55efb74a6}; !- HVAC Component

OS:PortList,
  {19b36110-ae49-427a-acbe-fa128d476dff}, !- Handle
  {886aa8f5-1394-42c1-953f-ba20afdc02dc}, !- Name
  {d8164a8a-0297-4703-b5c5-01b55efb74a6}; !- HVAC Component

OS:Sizing:Zone,
  {6e11b67c-56f1-4599-8797-7b093c79ff7a}, !- Handle
  {d8164a8a-0297-4703-b5c5-01b55efb74a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a99fd08a-71f0-4173-b1d4-988a0df92717}, !- Handle
  {6c7fde3e-e1fe-4003-a6d0-65cd40c4cc00}, !- Name
  {d8164a8a-0297-4703-b5c5-01b55efb74a6}; !- Thermal Zone

OS:Space,
  {8976bd60-7be6-4cac-a7c6-7e015c857449}, !- Handle
  GuestRoom324,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d8164a8a-0297-4703-b5c5-01b55efb74a6}; !- Thermal Zone Name

OS:Surface,
  {b1b1c15e-bd97-43fc-855f-79947198253f}, !- Handle
  P_GuestRoom102_10049_0_10038,           !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {eb2ba65c-3e38-4275-846a-2debd4b868ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a38ae49-7a43-49e3-a0e8-2039ccbe6607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.5494844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  44.5494844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3744285f-b90b-4b50-9bd4-4ef8f6fa3e56}, !- Handle
  GuestRoom102 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b45799dc-f26b-4fab-8449-863cda61437b}, !- Zone Air Inlet Port List
  {c6901c9d-b2ab-4b61-98b8-e9171c964a17}, !- Zone Air Exhaust Port List
  {7e1a14e7-b0ba-4a56-9959-8bf82609cd27}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d24f73a-2de2-42a7-b680-b76e04465fa6}, !- Group Rendering Name
  {dd0c8e6c-cfba-42b1-93f4-3487587ee455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0c959c2-09f2-4d62-9030-7cc08c0533a8}, !- Handle
  {8b4d5f1c-2948-4205-b657-80b66cf0887b}, !- Name
  {7e1a14e7-b0ba-4a56-9959-8bf82609cd27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e1a14e7-b0ba-4a56-9959-8bf82609cd27}, !- Handle
  {28b7e59f-10e9-45e9-a15a-19a0c132f37f}, !- Name
  {3744285f-b90b-4b50-9bd4-4ef8f6fa3e56}, !- Source Object
  11,                                     !- Outlet Port
  {b0c959c2-09f2-4d62-9030-7cc08c0533a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b45799dc-f26b-4fab-8449-863cda61437b}, !- Handle
  {7fac6303-e996-46ef-abef-551c2c92215e}, !- Name
  {3744285f-b90b-4b50-9bd4-4ef8f6fa3e56}; !- HVAC Component

OS:PortList,
  {c6901c9d-b2ab-4b61-98b8-e9171c964a17}, !- Handle
  {543946a7-0ad6-4a3d-9490-816f6c4c2644}, !- Name
  {3744285f-b90b-4b50-9bd4-4ef8f6fa3e56}; !- HVAC Component

OS:Sizing:Zone,
  {0f660084-4008-4212-872e-c9d9f2a4cd7d}, !- Handle
  {3744285f-b90b-4b50-9bd4-4ef8f6fa3e56}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f411832f-7553-428d-a4f9-f6cb616773c1}, !- Handle
  {ea47b92f-8d4b-48de-802e-306c44afb4fc}, !- Name
  {3744285f-b90b-4b50-9bd4-4ef8f6fa3e56}; !- Thermal Zone

OS:Space,
  {eb2ba65c-3e38-4275-846a-2debd4b868ea}, !- Handle
  GuestRoom102,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3744285f-b90b-4b50-9bd4-4ef8f6fa3e56}; !- Thermal Zone Name

OS:Surface,
  {2f35cebd-83b4-4fa4-91b6-65a9a958d099}, !- Handle
  F_CorridorFlr2_10004_0_10003,           !- Name
  Floor,                                  !- Surface Type
  {d50b5209-3f38-4416-b037-aff86cf6d3cd}, !- Construction Name
  {01ad6381-9b4e-43d4-840a-958f422d6284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e14c2454-6557-4876-a719-fe294ba0d50f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 8 {m}

OS:ThermalZone,
  {2030f93c-b3f9-43d1-b014-d12f39cea5fd}, !- Handle
  CorridorFlr2 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c9e847f-7c39-4374-8ac2-a8af4e2503f5}, !- Zone Air Inlet Port List
  {4ef2d261-497b-4a44-8d0a-15d7abf9833c}, !- Zone Air Exhaust Port List
  {83001889-37b0-4394-86c9-3f7d61b5e74a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {178b09f3-d40f-445d-8ae4-4a37e502ddd5}, !- Group Rendering Name
  {001bf710-c90f-40f1-bff1-a6820e17990b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d3f5449-e21d-43fa-8b3f-481401cbf6a0}, !- Handle
  {efee5d6f-693f-44eb-980b-216e3d47f4d2}, !- Name
  {83001889-37b0-4394-86c9-3f7d61b5e74a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83001889-37b0-4394-86c9-3f7d61b5e74a}, !- Handle
  {f3e6c9b6-0474-4d4d-bf81-88ca10085cb8}, !- Name
  {2030f93c-b3f9-43d1-b014-d12f39cea5fd}, !- Source Object
  11,                                     !- Outlet Port
  {8d3f5449-e21d-43fa-8b3f-481401cbf6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c9e847f-7c39-4374-8ac2-a8af4e2503f5}, !- Handle
  {46e61c4f-0504-454c-ac34-f296fa387308}, !- Name
  {2030f93c-b3f9-43d1-b014-d12f39cea5fd}; !- HVAC Component

OS:PortList,
  {4ef2d261-497b-4a44-8d0a-15d7abf9833c}, !- Handle
  {c7591625-49cd-4a6a-a390-e2cff97d4e0f}, !- Name
  {2030f93c-b3f9-43d1-b014-d12f39cea5fd}; !- HVAC Component

OS:Sizing:Zone,
  {e3961a00-d128-400d-a899-7bf3acd2c6fb}, !- Handle
  {2030f93c-b3f9-43d1-b014-d12f39cea5fd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8e2e4d9-2d3e-4da4-a703-0f40f0e8f3c2}, !- Handle
  {a6c5460c-6dea-41f5-b09a-093cb7f792b8}, !- Name
  {2030f93c-b3f9-43d1-b014-d12f39cea5fd}; !- Thermal Zone

OS:Space,
  {01ad6381-9b4e-43d4-840a-958f422d6284}, !- Handle
  CorridorFlr2,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2030f93c-b3f9-43d1-b014-d12f39cea5fd}; !- Thermal Zone Name

OS:Construction,
  {4df79e7b-c1b1-488f-967f-410daf10ac83}, !- Handle
  Window_U_0.25_SHGC_0.40,                !- Name
  {c5efc742-6dc3-44fb-87a9-e710ce9750a3}, !- Surface Rendering Name
  {7e115625-3ae3-45b5-856f-bd52c06c9f94}, !- Layer 1
  {217c1bfe-93dd-4627-abbc-2a878ea152ce}, !- Layer 2
  {d134d608-cd22-42ff-876a-e723cb76bdfa}; !- Layer 3

OS:WindowMaterial:Gas,
  {217c1bfe-93dd-4627-abbc-2a878ea152ce}, !- Handle
  ARGON 13MM,                             !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Surface,
  {877e257c-d1e5-4b8f-ac05-3662b5f5dd2b}, !- Handle
  W_FrontStairsFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {14ed010f-54af-48d6-871f-33524c771746}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ca37f6e6-c782-43d9-a4f5-084e20bfd5ce}, !- Handle
  FrontStairsFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14e9f1a6-3c22-4b9d-a34a-65e63e3fd48e}, !- Zone Air Inlet Port List
  {88d88de8-a012-4a86-b5be-55df927c0fd7}, !- Zone Air Exhaust Port List
  {021bbfb6-df86-4062-8ab6-e04f754ca218}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f128757e-ee1b-4af8-9214-5d508bb7a8b0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b07b45c-c11c-4bd4-9083-c959a15c9a95}, !- Handle
  {3460b321-9ec0-440e-a5c1-005aa6f84f9b}, !- Name
  {021bbfb6-df86-4062-8ab6-e04f754ca218}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {021bbfb6-df86-4062-8ab6-e04f754ca218}, !- Handle
  {e2742a2f-82d1-453d-81dd-bc49b97c0eab}, !- Name
  {ca37f6e6-c782-43d9-a4f5-084e20bfd5ce}, !- Source Object
  11,                                     !- Outlet Port
  {9b07b45c-c11c-4bd4-9083-c959a15c9a95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14e9f1a6-3c22-4b9d-a34a-65e63e3fd48e}, !- Handle
  {6414132b-2534-4cb8-ab33-ae2d10afc26a}, !- Name
  {ca37f6e6-c782-43d9-a4f5-084e20bfd5ce}; !- HVAC Component

OS:PortList,
  {88d88de8-a012-4a86-b5be-55df927c0fd7}, !- Handle
  {a7ab20bf-7b6c-4954-8d1a-096a52f95b69}, !- Name
  {ca37f6e6-c782-43d9-a4f5-084e20bfd5ce}; !- HVAC Component

OS:Sizing:Zone,
  {5ae1a323-5f9e-4815-aee7-4240cb03d297}, !- Handle
  {ca37f6e6-c782-43d9-a4f5-084e20bfd5ce}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39945359-15c0-45a8-82d4-1464f51fec1a}, !- Handle
  {606e65c4-6eab-4168-8412-f39b14796755}, !- Name
  {ca37f6e6-c782-43d9-a4f5-084e20bfd5ce}; !- Thermal Zone

OS:Space,
  {14ed010f-54af-48d6-871f-33524c771746}, !- Handle
  FrontStairsFlr4,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ca37f6e6-c782-43d9-a4f5-084e20bfd5ce}; !- Thermal Zone Name

OS:Schedule:Compact,
  {fc5194b8-be24-42b7-9496-ce359b7e0618}, !- Handle
  S Adva_OccGuestRoom_HtgSP_Sch,          !- Name
  {9d6c7586-68f9-4681-ae55-7f447102abae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.111,                                 !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.111,                                 !- Field 7
  Until: 16:00,                           !- Field 8
  18.889,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.111;                                 !- Field 11

OS:Construction,
  {37eac778-9583-4235-bf4e-0b46f1018873}, !- Handle
  Air_Wall,                               !- Name
  {9794fc91-11ea-4c08-bc36-6b9072208565}, !- Surface Rendering Name
  {4769b3eb-5ac3-499e-8d75-8b7015e529b1}; !- Layer 1

OS:Material:NoMass,
  {4769b3eb-5ac3-499e-8d75-8b7015e529b1}, !- Handle
  Air_Wall_Material,                      !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Construction,
  {1fe993cd-1378-421f-9e33-a7e600576192}, !- Handle
  Window_U_0.62_SHGC_0.39,                !- Name
  {f4cabafe-0685-4d3e-b7a5-a2db58ee7dca}, !- Surface Rendering Name
  {f27dff99-085b-451a-8923-6ff141920c80}, !- Layer 1
  {cf4b4632-c1a2-44ce-94e4-4d14bce5ff5e}, !- Layer 2
  {d134d608-cd22-42ff-876a-e723cb76bdfa}; !- Layer 3

OS:Construction,
  {c2808a8e-a4b8-44bd-9d03-2d07b3df3c00}, !- Handle
  Window_U_0.88_SHGC_0.27,                !- Name
  {1bb937b6-7021-4a09-b398-b742fa836f9d}, !- Surface Rendering Name
  {2ebf9b20-1c65-471d-bf87-ca18f58f0e2a}; !- Layer 1

OS:SpaceInfiltration:DesignFlowRate,
  {3a789bb8-c4f0-4e75-9dcf-a591788d3c7e}, !- Handle
  MechanicalRoomFlr1_Infiltration,        !- Name
  {4fd1d0fe-1b37-4f3e-bb74-a03b7f1194ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {90306ffe-1586-483a-a06b-07e3e232e155}, !- Handle
  MechanicalRoomFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb166f49-4d6a-4e34-8b7e-283aeb384591}, !- Zone Air Inlet Port List
  {eae4596b-156c-4f28-a46a-33d2432c3d60}, !- Zone Air Exhaust Port List
  {d3abd964-0fba-4908-be01-45110f750a22}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2a417c1-17c2-4e41-8b8e-d55c81d452c4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b2b5498-93d3-45ad-8681-8a65b26c8790}, !- Handle
  {e63ac2bc-05cf-4157-aa3d-72509ee37fd2}, !- Name
  {d3abd964-0fba-4908-be01-45110f750a22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3abd964-0fba-4908-be01-45110f750a22}, !- Handle
  {5ab026ee-5644-4fba-a1af-e315643340d7}, !- Name
  {90306ffe-1586-483a-a06b-07e3e232e155}, !- Source Object
  11,                                     !- Outlet Port
  {7b2b5498-93d3-45ad-8681-8a65b26c8790}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb166f49-4d6a-4e34-8b7e-283aeb384591}, !- Handle
  {fa32ff16-3982-4123-8775-8decf1794812}, !- Name
  {90306ffe-1586-483a-a06b-07e3e232e155}; !- HVAC Component

OS:PortList,
  {eae4596b-156c-4f28-a46a-33d2432c3d60}, !- Handle
  {8331e409-ad65-4b37-8a78-1123780cdb69}, !- Name
  {90306ffe-1586-483a-a06b-07e3e232e155}; !- HVAC Component

OS:Sizing:Zone,
  {8b163ba2-4a6f-43bf-be21-ceab2f4da9e7}, !- Handle
  {90306ffe-1586-483a-a06b-07e3e232e155}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ecf447c2-972d-486d-9967-38851f37f699}, !- Handle
  {0631a2d4-e1c3-4d7d-9045-27f3640c0207}, !- Name
  {90306ffe-1586-483a-a06b-07e3e232e155}; !- Thermal Zone

OS:Space,
  {4fd1d0fe-1b37-4f3e-bb74-a03b7f1194ab}, !- Handle
  MechanicalRoomFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {90306ffe-1586-483a-a06b-07e3e232e155}; !- Thermal Zone Name

OS:SubSurface,
  {955fa32d-1019-4d7c-bc02-19f66f76cb9a}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {9e7591d8-ef6f-40ba-a507-f5a88648e7c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292198, 2.3984,   !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292198, 2.3984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e7591d8-ef6f-40ba-a507-f5a88648e7c6}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  {ba3ff7db-76da-41dd-afec-255d06f4adc4}, !- Construction Name
  {f17a111d-9b4b-4ad2-ac4f-56cb7e18aeb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  44.5494844242, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  40.5870844242, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  40.5870844242, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b0c4a8d1-2f8e-412a-a42e-f8a6b05c4829}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50753b1f-f091-46ce-86ac-371f585eac54}, !- Zone Air Inlet Port List
  {25606bee-3645-465d-8abf-224369cc494d}, !- Zone Air Exhaust Port List
  {69a8a321-7d95-416c-b647-ce25d0e678c1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c68c1b18-08c0-4818-957d-aabcffa71ca1}, !- Group Rendering Name
  {001bf710-c90f-40f1-bff1-a6820e17990b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2990be6e-6c8e-4bf0-bca4-62ce2c92474d}, !- Handle
  {1f123c8a-a3a2-4904-93b1-b7f7c9965960}, !- Name
  {69a8a321-7d95-416c-b647-ce25d0e678c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69a8a321-7d95-416c-b647-ce25d0e678c1}, !- Handle
  {7636c172-2f54-4d8d-adf7-0095b8c04bd4}, !- Name
  {b0c4a8d1-2f8e-412a-a42e-f8a6b05c4829}, !- Source Object
  11,                                     !- Outlet Port
  {2990be6e-6c8e-4bf0-bca4-62ce2c92474d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50753b1f-f091-46ce-86ac-371f585eac54}, !- Handle
  {0ecba444-9a1f-491c-9ccc-84bc53bfb748}, !- Name
  {b0c4a8d1-2f8e-412a-a42e-f8a6b05c4829}; !- HVAC Component

OS:PortList,
  {25606bee-3645-465d-8abf-224369cc494d}, !- Handle
  {3eb4889f-89e5-4057-8c8e-e46d30d27861}, !- Name
  {b0c4a8d1-2f8e-412a-a42e-f8a6b05c4829}; !- HVAC Component

OS:Sizing:Zone,
  {e963d6ce-84fa-46b8-9b27-1319967af008}, !- Handle
  {b0c4a8d1-2f8e-412a-a42e-f8a6b05c4829}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {047929e2-ee1e-4fdf-b392-2a3992dbc78b}, !- Handle
  {280f904c-e65f-4496-9210-0f9d2e3e4879}, !- Name
  {b0c4a8d1-2f8e-412a-a42e-f8a6b05c4829}; !- Thermal Zone

OS:Space,
  {f17a111d-9b4b-4ad2-ac4f-56cb7e18aeb3}, !- Handle
  EmployeeLoungeFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b0c4a8d1-2f8e-412a-a42e-f8a6b05c4829}; !- Thermal Zone Name

OS:Surface,
  {07796cbf-b171-4cb9-8798-279b3ad84b97}, !- Handle
  P_RearStorageFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {7e063afc-1365-4e19-9aa4-f9a2fa4f64f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {430182e0-6beb-4614-aa51-62b2d71bb4bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e866e6f8-bf25-416b-bad0-d39cd03559f5}, !- Handle
  RearStorageFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea568ec3-b72d-4613-aa22-3a5bc31c15ac}, !- Zone Air Inlet Port List
  {be29076c-eb65-4d66-a151-c684aeffefcd}, !- Zone Air Exhaust Port List
  {c09e1ade-0ccc-4638-aa03-de16e8426c6f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d543375a-eed3-4997-a98f-d30c467db595}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36f4108c-6e7d-4bf9-8b53-307cc662f5d2}, !- Handle
  {4734fe0b-9b1b-42ae-b3bb-c6017208257b}, !- Name
  {c09e1ade-0ccc-4638-aa03-de16e8426c6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c09e1ade-0ccc-4638-aa03-de16e8426c6f}, !- Handle
  {eb74b842-ec3f-47bd-b992-1848bb6d274b}, !- Name
  {e866e6f8-bf25-416b-bad0-d39cd03559f5}, !- Source Object
  11,                                     !- Outlet Port
  {36f4108c-6e7d-4bf9-8b53-307cc662f5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea568ec3-b72d-4613-aa22-3a5bc31c15ac}, !- Handle
  {77a019f9-f3dd-436d-a6ad-4b1f0b41e9a3}, !- Name
  {e866e6f8-bf25-416b-bad0-d39cd03559f5}; !- HVAC Component

OS:PortList,
  {be29076c-eb65-4d66-a151-c684aeffefcd}, !- Handle
  {a9f88e8f-a7b5-4005-8fa0-4b029ddddaf9}, !- Name
  {e866e6f8-bf25-416b-bad0-d39cd03559f5}; !- HVAC Component

OS:Sizing:Zone,
  {f60309b9-bd3e-43c7-b256-8c00f005cfaf}, !- Handle
  {e866e6f8-bf25-416b-bad0-d39cd03559f5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b477532a-faa7-4af4-ab41-a56aada6a2c8}, !- Handle
  {ed9c2c26-2a17-4cf2-8f7e-7f170f27eac3}, !- Name
  {e866e6f8-bf25-416b-bad0-d39cd03559f5}; !- Thermal Zone

OS:Space,
  {7e063afc-1365-4e19-9aa4-f9a2fa4f64f6}, !- Handle
  RearStorageFlr4,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e866e6f8-bf25-416b-bad0-d39cd03559f5}; !- Thermal Zone Name

OS:Surface,
  {0f1a612a-fb0c-4675-ab74-18021246de7b}, !- Handle
  W_GuestRoom401_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {652a16b5-ce97-4cef-a4e0-6c69d1a085da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 0.0488452197, 11.5824,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 0.0488452197, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.011084424, 0.0488452197, 8.8392,      !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {b7da453c-b503-4886-b7f2-66a7f4266926}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Surface,
  {7f95b0ad-58d2-438d-b4f1-f96466781a6f}, !- Handle
  P_LaundryRoomFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {f7400fd7-85aa-44d4-aaae-73ac8644cab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac082f1e-e404-463f-aa20-981d42df0418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {98246dce-ac93-4a4e-bee4-bc1263dd1d70}, !- Handle
  LaundryRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29039155-313d-450a-9088-b23f9053571c}, !- Zone Air Inlet Port List
  {9722291a-831e-4e4f-a0bb-0e73a4a89ba5}, !- Zone Air Exhaust Port List
  {ba17b6bd-7d30-428c-a1a7-59f18e183494}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec34b2cf-95ec-4418-8a33-f8720bc5ae52}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7c07761-0949-4ac8-87b3-489366c02361}, !- Handle
  {6c25631c-0198-4a39-a526-74e708ed2cbe}, !- Name
  {ba17b6bd-7d30-428c-a1a7-59f18e183494}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba17b6bd-7d30-428c-a1a7-59f18e183494}, !- Handle
  {a0fafbfe-56c2-4123-9451-4c9e0998a1e6}, !- Name
  {98246dce-ac93-4a4e-bee4-bc1263dd1d70}, !- Source Object
  11,                                     !- Outlet Port
  {a7c07761-0949-4ac8-87b3-489366c02361}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29039155-313d-450a-9088-b23f9053571c}, !- Handle
  {59a11780-ed3e-4531-bfb6-880efb5baa69}, !- Name
  {98246dce-ac93-4a4e-bee4-bc1263dd1d70}; !- HVAC Component

OS:PortList,
  {9722291a-831e-4e4f-a0bb-0e73a4a89ba5}, !- Handle
  {529a3173-2f2f-43f3-bdb6-f25dea31686b}, !- Name
  {98246dce-ac93-4a4e-bee4-bc1263dd1d70}; !- HVAC Component

OS:Sizing:Zone,
  {fe531b09-00c5-42b3-b011-41815f758d3f}, !- Handle
  {98246dce-ac93-4a4e-bee4-bc1263dd1d70}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c3a29229-de04-4dd8-9d96-5acc43d6ccfc}, !- Handle
  {6f8956af-11ae-441c-889d-af7996db95a9}, !- Name
  {98246dce-ac93-4a4e-bee4-bc1263dd1d70}; !- Thermal Zone

OS:Space,
  {f7400fd7-85aa-44d4-aaae-73ac8644cab1}, !- Handle
  LaundryRoomFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {98246dce-ac93-4a4e-bee4-bc1263dd1d70}; !- Thermal Zone Name

OS:Surface,
  {2270ef5b-1e32-4d2e-9c9f-bd0f7b07350d}, !- Handle
  P_ElevatorCoreFlr3_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {7282ffa1-b5f1-4891-8ecf-286819548e49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88d152cb-a994-4672-9efd-3ed1193d68f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d58cc91f-db62-42fd-a10c-ea93ea002af3}, !- Handle
  ElevatorCoreFlr3 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38ca0dc6-3d85-43d3-a1a0-350163930284}, !- Zone Air Inlet Port List
  {81c80e63-8564-479a-b9f5-ab059db9b39c}, !- Zone Air Exhaust Port List
  {74e5ed86-3e2c-4c5c-8164-141672d89547}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62d9076f-bb55-4110-8a69-3a60f43b6609}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {274924d4-cdc1-46e2-b9ad-08a1d5f7188f}, !- Handle
  {d4649e36-dd54-4582-8b02-662df5138393}, !- Name
  {74e5ed86-3e2c-4c5c-8164-141672d89547}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74e5ed86-3e2c-4c5c-8164-141672d89547}, !- Handle
  {9bea6e60-e73b-429b-922f-0171472384f1}, !- Name
  {d58cc91f-db62-42fd-a10c-ea93ea002af3}, !- Source Object
  11,                                     !- Outlet Port
  {274924d4-cdc1-46e2-b9ad-08a1d5f7188f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38ca0dc6-3d85-43d3-a1a0-350163930284}, !- Handle
  {d6aff4da-2052-4599-89d6-87595248ba72}, !- Name
  {d58cc91f-db62-42fd-a10c-ea93ea002af3}; !- HVAC Component

OS:PortList,
  {81c80e63-8564-479a-b9f5-ab059db9b39c}, !- Handle
  {0c880a6b-1fc0-4914-a825-79d3b3a72563}, !- Name
  {d58cc91f-db62-42fd-a10c-ea93ea002af3}; !- HVAC Component

OS:Sizing:Zone,
  {56d0700f-6921-4e27-bffd-d216d645af98}, !- Handle
  {d58cc91f-db62-42fd-a10c-ea93ea002af3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {30e20e14-3123-461b-8062-8e078fb3f218}, !- Handle
  {5feec46b-208d-4eef-89df-949a33da5426}, !- Name
  {d58cc91f-db62-42fd-a10c-ea93ea002af3}; !- Thermal Zone

OS:Space,
  {7282ffa1-b5f1-4891-8ecf-286819548e49}, !- Handle
  ElevatorCoreFlr3,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d58cc91f-db62-42fd-a10c-ea93ea002af3}; !- Thermal Zone Name

OS:Schedule:Compact,
  {6230fb49-90cb-4bf3-ad9a-3082a97298d4}, !- Handle
  SHW Latent fract sched,                 !- Name
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Surface,
  {21f01f2c-3f78-4189-94d2-71b331b1951f}, !- Handle
  C_GuestRoom105_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {cffafb59-53f7-41f8-9588-8744d977f37a}, !- Construction Name
  {40e5cc0d-dfcc-42d1-a49c-694dfe891a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6837bb39-0336-4b8b-a7c8-6b98d0b4a47b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  44.54948442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  44.54948442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {cffafb59-53f7-41f8-9588-8744d977f37a}, !- Handle
  int_slab_ceiling,                       !- Name
  {d6abe3f1-20b0-4c3d-b79c-5d4518019ea8}, !- Surface Rendering Name
  {ca21a40a-0e95-4634-be7f-2d5db5097586}, !- Layer 1
  {a7d0c9d6-d8ad-4568-b8f7-0bb2114ce01f}; !- Layer 2

OS:ThermalZone,
  {ae9742b9-fe91-4027-9bbb-5eb5978a2d17}, !- Handle
  GuestRoom105 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {789c3321-5609-4358-b815-a67ac1b76378}, !- Zone Air Inlet Port List
  {a6709113-044c-4de1-9a03-90324c0483fa}, !- Zone Air Exhaust Port List
  {1578fa66-000f-4de1-9cf2-dd319d75592c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c439cbfc-8abf-4e3a-a673-1c20923ae0c4}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7e27f0e-3f3a-4751-a07c-2bb8c85424fa}, !- Handle
  {ba8cdb84-e4a0-4311-b268-1b1985ae052c}, !- Name
  {1578fa66-000f-4de1-9cf2-dd319d75592c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1578fa66-000f-4de1-9cf2-dd319d75592c}, !- Handle
  {cd589666-b335-4f38-b32e-699f1d8379fb}, !- Name
  {ae9742b9-fe91-4027-9bbb-5eb5978a2d17}, !- Source Object
  11,                                     !- Outlet Port
  {e7e27f0e-3f3a-4751-a07c-2bb8c85424fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {789c3321-5609-4358-b815-a67ac1b76378}, !- Handle
  {23900a81-ca99-4b47-a5f9-47faea4b7cf5}, !- Name
  {ae9742b9-fe91-4027-9bbb-5eb5978a2d17}; !- HVAC Component

OS:PortList,
  {a6709113-044c-4de1-9a03-90324c0483fa}, !- Handle
  {2da3a364-ff6f-4493-99ca-3aa22c597461}, !- Name
  {ae9742b9-fe91-4027-9bbb-5eb5978a2d17}; !- HVAC Component

OS:Sizing:Zone,
  {a3637235-0305-4d33-98ca-b9587c870224}, !- Handle
  {ae9742b9-fe91-4027-9bbb-5eb5978a2d17}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e48e2bd-95a3-4d0a-9a6f-c99dc4609ca1}, !- Handle
  {43a7396b-87d8-4c2d-9dc5-bb6cfcbae83b}, !- Name
  {ae9742b9-fe91-4027-9bbb-5eb5978a2d17}; !- Thermal Zone

OS:Space,
  {40e5cc0d-dfcc-42d1-a49c-694dfe891a59}, !- Handle
  GuestRoom105,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ae9742b9-fe91-4027-9bbb-5eb5978a2d17}; !- Thermal Zone Name

OS:People:Definition,
  {926bbc2e-5308-4d6a-876d-5ac14bc07d34}, !- Handle
  RearStorageFlr1_People Definition,      !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {6722ba2a-4649-48fd-a968-97c380556eb3}, !- Handle
  RearStorageFlr1_People,                 !- Name
  {926bbc2e-5308-4d6a-876d-5ac14bc07d34}, !- People Definition Name
  {2b5fcd54-ea09-4827-9373-b95ed3271953}, !- Space or SpaceType Name
  {133c9079-0d9c-444c-9f5e-133e8868b426}, !- Number of People Schedule Name
  {6372e203-5805-4f57-8168-604b0aee00f2}; !- Activity Level Schedule Name

OS:ThermalZone,
  {d1599cca-65f0-4bb3-ba67-186ca50746bb}, !- Handle
  RearStorageFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {608f8f2e-fda1-412f-9d30-b82c74880b25}, !- Zone Air Inlet Port List
  {eccf0e50-32fb-4cc2-980c-592353c7360c}, !- Zone Air Exhaust Port List
  {e63c0736-7a7b-4fe4-9727-436a44cb0275}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1857e117-b0b9-45b7-9d28-9dacf7996c4d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80cea882-8083-49a1-94f5-ca2b2607f258}, !- Handle
  {c93cdc9d-00ad-489a-8ef8-fd620e9bc214}, !- Name
  {e63c0736-7a7b-4fe4-9727-436a44cb0275}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e63c0736-7a7b-4fe4-9727-436a44cb0275}, !- Handle
  {a906fd5c-1556-4bf0-8edb-7fc185670c3f}, !- Name
  {d1599cca-65f0-4bb3-ba67-186ca50746bb}, !- Source Object
  11,                                     !- Outlet Port
  {80cea882-8083-49a1-94f5-ca2b2607f258}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {608f8f2e-fda1-412f-9d30-b82c74880b25}, !- Handle
  {1b361eee-e2cf-46d8-89e0-244acd1c30a5}, !- Name
  {d1599cca-65f0-4bb3-ba67-186ca50746bb}; !- HVAC Component

OS:PortList,
  {eccf0e50-32fb-4cc2-980c-592353c7360c}, !- Handle
  {8c3073ae-138f-484d-90ec-c49bdda11dde}, !- Name
  {d1599cca-65f0-4bb3-ba67-186ca50746bb}; !- HVAC Component

OS:Sizing:Zone,
  {c3bba24f-cdfe-4e5b-b3e2-7b961d9c0a67}, !- Handle
  {d1599cca-65f0-4bb3-ba67-186ca50746bb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a540fc65-b3b3-4a7b-9589-acb38a89d2a0}, !- Handle
  {532c69d6-cfd2-469a-af16-d0eaf8bbc6b6}, !- Name
  {d1599cca-65f0-4bb3-ba67-186ca50746bb}; !- Thermal Zone

OS:Space,
  {2b5fcd54-ea09-4827-9373-b95ed3271953}, !- Handle
  RearStorageFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d1599cca-65f0-4bb3-ba67-186ca50746bb}; !- Thermal Zone Name

OS:People:Definition,
  {368804c5-19da-4422-bcb0-9b979e8ca74c}, !- Handle
  GuestRoom201_People Definition,         !- Name
  People,                                 !- Number of People Calculation Method
  1.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {6171d0d3-23ae-4aff-a5ad-db6bf0a2f294}, !- Handle
  GuestRoom201_People,                    !- Name
  {368804c5-19da-4422-bcb0-9b979e8ca74c}, !- People Definition Name
  {e2be0d69-c764-4751-87c5-2a3194d02215}, !- Space or SpaceType Name
  {133c9079-0d9c-444c-9f5e-133e8868b426}, !- Number of People Schedule Name
  {6372e203-5805-4f57-8168-604b0aee00f2}; !- Activity Level Schedule Name

OS:ThermalZone,
  {5a4cb772-fe3d-4a75-b34b-bc311cdf7e9d}, !- Handle
  GuestRoom201 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ace2fd8f-529d-4d97-b65c-6611ef1b78d0}, !- Zone Air Inlet Port List
  {bf899592-7cb9-48a1-88ab-475056b5a7dc}, !- Zone Air Exhaust Port List
  {47e1be80-ecb2-444d-9b86-0389ca9dc902}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a79cefc8-0596-4245-8c97-f00c4dad95dd}, !- Group Rendering Name
  {dd0c8e6c-cfba-42b1-93f4-3487587ee455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61e0c6ac-ab60-46f5-a95d-c409e9984639}, !- Handle
  {b8a2623c-a524-4e5e-ab5b-da39c86c03a5}, !- Name
  {47e1be80-ecb2-444d-9b86-0389ca9dc902}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47e1be80-ecb2-444d-9b86-0389ca9dc902}, !- Handle
  {8ae34da1-8671-44f3-a792-33f7d162b73c}, !- Name
  {5a4cb772-fe3d-4a75-b34b-bc311cdf7e9d}, !- Source Object
  11,                                     !- Outlet Port
  {61e0c6ac-ab60-46f5-a95d-c409e9984639}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ace2fd8f-529d-4d97-b65c-6611ef1b78d0}, !- Handle
  {0df39ef7-8b93-4ecd-bbfe-1835a679a859}, !- Name
  {5a4cb772-fe3d-4a75-b34b-bc311cdf7e9d}; !- HVAC Component

OS:PortList,
  {bf899592-7cb9-48a1-88ab-475056b5a7dc}, !- Handle
  {e3bad2d5-5b29-4219-94dd-e3bfed2bbc10}, !- Name
  {5a4cb772-fe3d-4a75-b34b-bc311cdf7e9d}; !- HVAC Component

OS:Sizing:Zone,
  {6bfd3bc0-70ce-465b-a863-d3c3a0c82c8e}, !- Handle
  {5a4cb772-fe3d-4a75-b34b-bc311cdf7e9d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a0c20320-a96d-4f42-aa2e-9a0b6ac0eb91}, !- Handle
  {018c8755-5729-4a74-b627-f587bab326c0}, !- Name
  {5a4cb772-fe3d-4a75-b34b-bc311cdf7e9d}; !- Thermal Zone

OS:Space,
  {e2be0d69-c764-4751-87c5-2a3194d02215}, !- Handle
  GuestRoom201,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5a4cb772-fe3d-4a75-b34b-bc311cdf7e9d}; !- Thermal Zone Name

OS:Surface,
  {6d80ea9e-f152-43c1-a866-167bb712e6fa}, !- Handle
  S_MechanicalRoomFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {0758b86f-4471-43b3-8715-ee1c55f12f11}, !- Construction Name
  {4fd1d0fe-1b37-4f3e-bb74-a03b7f1194ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5870844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  40.5870844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  36.6246844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  36.6246844241, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef1e7d75-aa57-4ae2-924b-cc7e4d034c4e}, !- Handle
  RearStairsFlr3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56f1265a-1ad6-4885-8897-e660a8a6fbbc}, !- Zone Air Inlet Port List
  {d5356b30-dae0-4ae0-af34-cf088b3c5093}, !- Zone Air Exhaust Port List
  {cb378574-3961-48e8-9b76-6eaf6948e2b0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d27431fa-4ec5-4d29-9d43-58b4d554ebe3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fb78b45-ba87-4c3a-b5bd-827295d68e15}, !- Handle
  {13a14434-682f-4491-a642-127d6f2f95bb}, !- Name
  {cb378574-3961-48e8-9b76-6eaf6948e2b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb378574-3961-48e8-9b76-6eaf6948e2b0}, !- Handle
  {48153040-2346-4761-9f94-579b32ec782a}, !- Name
  {ef1e7d75-aa57-4ae2-924b-cc7e4d034c4e}, !- Source Object
  11,                                     !- Outlet Port
  {2fb78b45-ba87-4c3a-b5bd-827295d68e15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56f1265a-1ad6-4885-8897-e660a8a6fbbc}, !- Handle
  {16aed824-562e-44de-849c-ad538f938027}, !- Name
  {ef1e7d75-aa57-4ae2-924b-cc7e4d034c4e}; !- HVAC Component

OS:PortList,
  {d5356b30-dae0-4ae0-af34-cf088b3c5093}, !- Handle
  {702a331f-737f-408f-95c4-0a7c551b6543}, !- Name
  {ef1e7d75-aa57-4ae2-924b-cc7e4d034c4e}; !- HVAC Component

OS:Sizing:Zone,
  {8736fbee-7eee-4691-b35d-c8fb46676b87}, !- Handle
  {ef1e7d75-aa57-4ae2-924b-cc7e4d034c4e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6de1c1d8-6ff7-4400-9256-bf0f75c179bd}, !- Handle
  {6d781244-cc61-48d8-934f-c0707a6d65c4}, !- Name
  {ef1e7d75-aa57-4ae2-924b-cc7e4d034c4e}; !- Thermal Zone

OS:Space,
  {7c244a56-d51f-43c6-bb8a-cca0ef81b829}, !- Handle
  RearStairsFlr3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef1e7d75-aa57-4ae2-924b-cc7e4d034c4e}; !- Thermal Zone Name

OS:SpaceInfiltration:DesignFlowRate,
  {6c12dd2e-0b99-4ed5-9c16-3b65df986e6c}, !- Handle
  MeetingRoomFlr1_Infiltration,           !- Name
  {9c1abf24-b787-4bca-920d-89062608d767}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {59412ea3-f3be-4230-8d94-0f539c38ca8f}, !- Handle
  MeetingRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e3215d1-5306-4e5a-b8c7-4bd546ea6b3e}, !- Zone Air Inlet Port List
  {bec75f7e-e00e-429e-9c6e-c4282629cfa0}, !- Zone Air Exhaust Port List
  {5d664e12-375c-40a1-a789-02a468c48135}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b623c430-93ca-4a78-8962-92f9681a3d0d}, !- Group Rendering Name
  {001bf710-c90f-40f1-bff1-a6820e17990b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a621adf-1e31-4734-aa33-7220317525c8}, !- Handle
  {05fabe22-5f82-4961-9407-a41b728ef12b}, !- Name
  {5d664e12-375c-40a1-a789-02a468c48135}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d664e12-375c-40a1-a789-02a468c48135}, !- Handle
  {a8c92944-1025-4a34-9b19-505d68b86ef1}, !- Name
  {59412ea3-f3be-4230-8d94-0f539c38ca8f}, !- Source Object
  11,                                     !- Outlet Port
  {0a621adf-1e31-4734-aa33-7220317525c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e3215d1-5306-4e5a-b8c7-4bd546ea6b3e}, !- Handle
  {071e04a7-1a25-40b8-bb7b-5086ab6e1668}, !- Name
  {59412ea3-f3be-4230-8d94-0f539c38ca8f}; !- HVAC Component

OS:PortList,
  {bec75f7e-e00e-429e-9c6e-c4282629cfa0}, !- Handle
  {3bdabf9f-d2b3-400c-a603-0e56cf026913}, !- Name
  {59412ea3-f3be-4230-8d94-0f539c38ca8f}; !- HVAC Component

OS:Sizing:Zone,
  {19e1fa5d-4504-48a3-a6bb-03f0c2f3fb4a}, !- Handle
  {59412ea3-f3be-4230-8d94-0f539c38ca8f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5f23a06e-6aa4-4353-a29e-1762e0890ce3}, !- Handle
  {d9f24843-46e9-4bae-8a14-a62521f9cc99}, !- Name
  {59412ea3-f3be-4230-8d94-0f539c38ca8f}; !- Thermal Zone

OS:Space,
  {9c1abf24-b787-4bca-920d-89062608d767}, !- Handle
  MeetingRoomFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {59412ea3-f3be-4230-8d94-0f539c38ca8f}; !- Thermal Zone Name

OS:Schedule:Compact,
  {0270a1fc-4ae0-43d3-bd60-b2ffe16e3a50}, !- Handle
  COMPACT HVAC-ALWAYS 4,                  !- Name
  {4a5e8b8f-4c8f-4687-9e00-c779d7ed811a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {4a5e8b8f-4c8f-4687-9e00-c779d7ed811a}, !- Handle
  COMPACT HVAC Any Number;                !- Name

OS:Surface,
  {e01797a6-d53f-416e-9e88-db47b634ae8f}, !- Handle
  F_GuestRoom209_212_10044_0_10035,       !- Name
  Floor,                                  !- Surface Type
  {d50b5209-3f38-4416-b037-aff86cf6d3cd}, !- Construction Name
  {5c319537-0a66-4b5f-b7c7-ebf34c4b9f4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acd4e056-70c3-4519-97c9-959205b6c4b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  40.58708442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  36.62468442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {89f372c5-fa1e-4ce6-8fa8-a02925d95528}, !- Handle
  GuestRoom209_212 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20b90296-fa30-4ce9-95df-dcba6f13f4eb}, !- Zone Air Inlet Port List
  {ec0da885-2f3b-4c97-a8a7-4bf3e57989ef}, !- Zone Air Exhaust Port List
  {6a1c6784-409f-4bea-a866-cf6bdf1f0386}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd8f136e-0d2e-4c83-accd-a22759c4839a}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29395a58-e1e8-4ca3-9bc2-7e0a85715e57}, !- Handle
  {b21053b1-e728-4009-80b1-1c6f3dded156}, !- Name
  {6a1c6784-409f-4bea-a866-cf6bdf1f0386}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a1c6784-409f-4bea-a866-cf6bdf1f0386}, !- Handle
  {2812c345-9353-4405-986e-c2c077aaaeef}, !- Name
  {89f372c5-fa1e-4ce6-8fa8-a02925d95528}, !- Source Object
  11,                                     !- Outlet Port
  {29395a58-e1e8-4ca3-9bc2-7e0a85715e57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20b90296-fa30-4ce9-95df-dcba6f13f4eb}, !- Handle
  {5ed7cca7-abdb-454a-b13b-185210886ead}, !- Name
  {89f372c5-fa1e-4ce6-8fa8-a02925d95528}; !- HVAC Component

OS:PortList,
  {ec0da885-2f3b-4c97-a8a7-4bf3e57989ef}, !- Handle
  {1d1cbbb7-f2f5-4680-9aa9-2c791104d943}, !- Name
  {89f372c5-fa1e-4ce6-8fa8-a02925d95528}; !- HVAC Component

OS:Sizing:Zone,
  {4d03c534-14e0-4052-85ab-ac1f7f0ecc6a}, !- Handle
  {89f372c5-fa1e-4ce6-8fa8-a02925d95528}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f2668b4d-fe41-4d01-a401-3ddd1f656875}, !- Handle
  {86eb192b-c9d8-4021-ba30-d2b283aa78dd}, !- Name
  {89f372c5-fa1e-4ce6-8fa8-a02925d95528}; !- Thermal Zone

OS:Space,
  {5c319537-0a66-4b5f-b7c7-ebf34c4b9f4e}, !- Handle
  GuestRoom209_212,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {89f372c5-fa1e-4ce6-8fa8-a02925d95528}; !- Thermal Zone Name

OS:ThermalZone,
  {81bd4430-fb70-42c6-8805-b9a1bd5ae650}, !- Handle
  GuestRoom206_208 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {336b2adc-4739-4d42-819e-48207d770286}, !- Zone Air Inlet Port List
  {89356ff5-4814-4a6a-9fa7-58d543332fb6}, !- Zone Air Exhaust Port List
  {7169eb3e-e2cb-493a-84e9-8d13927acaac}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cfb2bedf-fcfb-48df-8222-2d4c7627e19b}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c5bcf64-f984-46c5-b4dd-571bef1a274f}, !- Handle
  {b15db5fb-5a5c-4601-98f1-02a0338b5857}, !- Name
  {7169eb3e-e2cb-493a-84e9-8d13927acaac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7169eb3e-e2cb-493a-84e9-8d13927acaac}, !- Handle
  {8f78e24e-05a2-4b4f-81ab-61d8a7c0233f}, !- Name
  {81bd4430-fb70-42c6-8805-b9a1bd5ae650}, !- Source Object
  11,                                     !- Outlet Port
  {9c5bcf64-f984-46c5-b4dd-571bef1a274f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {336b2adc-4739-4d42-819e-48207d770286}, !- Handle
  {a0cc466f-2e2a-4811-ac9d-f65aabd06f0e}, !- Name
  {81bd4430-fb70-42c6-8805-b9a1bd5ae650}; !- HVAC Component

OS:PortList,
  {89356ff5-4814-4a6a-9fa7-58d543332fb6}, !- Handle
  {2c4d12b1-74cd-47a7-aa1a-6d3fe977df09}, !- Name
  {81bd4430-fb70-42c6-8805-b9a1bd5ae650}; !- HVAC Component

OS:Sizing:Zone,
  {6d95e047-8fa3-486e-971c-c46dda503543}, !- Handle
  {81bd4430-fb70-42c6-8805-b9a1bd5ae650}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a5aaa977-9f8c-4fa7-a075-403e3a16de53}, !- Handle
  {aa84e4f9-da85-49c5-90d9-263b23da298b}, !- Name
  {81bd4430-fb70-42c6-8805-b9a1bd5ae650}; !- Thermal Zone

OS:Space,
  {f3f2f58e-caa6-4f99-9766-98ceca84cc19}, !- Handle
  GuestRoom206_208,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {81bd4430-fb70-42c6-8805-b9a1bd5ae650}; !- Thermal Zone Name

OS:Surface,
  {70f01d72-8661-4778-9cc0-ee6064b61af2}, !- Handle
  W_RearStairsFlr4_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {10417add-abcf-466e-a065-5e2b37bb58d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1078292198, 8.8392,   !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3374292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {214437e3-e65d-49a9-a923-20d351bd3854}, !- Handle
  RearStairsFlr4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71379369-a56c-4545-81a4-f8b7dca2b3c7}, !- Zone Air Inlet Port List
  {d822e867-554e-4763-bba6-cadc484519fc}, !- Zone Air Exhaust Port List
  {bdd01e54-c246-4ad5-a9c5-8634f5b8d655}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7473c951-3fb6-422b-80b2-bc5815a69ebd}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c845941f-028e-4303-8fa1-b5bc1befdd87}, !- Handle
  {1fd5e5e6-571d-4449-9dc3-018e2d3520b2}, !- Name
  {bdd01e54-c246-4ad5-a9c5-8634f5b8d655}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdd01e54-c246-4ad5-a9c5-8634f5b8d655}, !- Handle
  {494b61d8-377d-4afb-b580-ab072c788ea0}, !- Name
  {214437e3-e65d-49a9-a923-20d351bd3854}, !- Source Object
  11,                                     !- Outlet Port
  {c845941f-028e-4303-8fa1-b5bc1befdd87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71379369-a56c-4545-81a4-f8b7dca2b3c7}, !- Handle
  {c7070e2e-69cb-497b-ac46-8dc65031da59}, !- Name
  {214437e3-e65d-49a9-a923-20d351bd3854}; !- HVAC Component

OS:PortList,
  {d822e867-554e-4763-bba6-cadc484519fc}, !- Handle
  {2a6cc31b-dfde-44bd-9688-6f1a7795b99a}, !- Name
  {214437e3-e65d-49a9-a923-20d351bd3854}; !- HVAC Component

OS:Sizing:Zone,
  {96c6f7ee-6d37-4788-8e1f-1f73d000f4fb}, !- Handle
  {214437e3-e65d-49a9-a923-20d351bd3854}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fe1ed301-b10c-4ab8-ae51-5b2bf403a4c2}, !- Handle
  {73a2d044-d3e1-46d2-ba8d-2f176115a61a}, !- Name
  {214437e3-e65d-49a9-a923-20d351bd3854}; !- Thermal Zone

OS:Space,
  {10417add-abcf-466e-a065-5e2b37bb58d3}, !- Handle
  RearStairsFlr4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {214437e3-e65d-49a9-a923-20d351bd3854}; !- Thermal Zone Name

OS:SubSurface,
  {ea0fab85-334f-493f-bfa9-2e010f77d695}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {e8739713-cecc-48e9-b025-f65bc8ee4a12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1754844241, 18.3374292204829, 2.3984, !- X,Y,Z Vertex 1 {m}
  39.1754844241, 18.3374292204829, 0.9544, !- X,Y,Z Vertex 2 {m}
  38.0362844241, 18.3374292204829, 0.9544, !- X,Y,Z Vertex 3 {m}
  38.0362844241, 18.3374292204829, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8739713-cecc-48e9-b025-f65bc8ee4a12}, !- Handle
  W_LaundryRoomFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {ba3ff7db-76da-41dd-afec-255d06f4adc4}, !- Construction Name
  {f7400fd7-85aa-44d4-aaae-73ac8644cab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5870844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  40.5870844242, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0825be2d-f0fc-426b-9cfc-523b4dbc1efb}, !- Handle
  P_LaundryRoomFlr1_10070_0_10047,        !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {f7400fd7-85aa-44d4-aaae-73ac8644cab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b611ec79-3571-4d31-9e4d-ab6289c76983}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5870844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  40.5870844242, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  40.5870844242, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  40.5870844242, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {174071a2-428f-4bc0-84b6-eb3ee57cbcb9}, !- Handle
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eaa88c2-7d55-4e76-b1f9-21f51e81c89e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ea9ee10-771b-432f-ac0f-35f1db76eae8}, !- Handle
  W_GuestRoom302_305_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {173fbfe0-2703-4542-9043-c04abed248f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.3098844241, 0.0488452197, 8.1896,    !- X,Y,Z Vertex 1 {m}
  17.3098844241, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 2 {m}
  18.4490844241, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 3 {m}
  18.4490844241, 0.0488452197, 8.1896;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {173fbfe0-2703-4542-9043-c04abed248f3}, !- Handle
  W_GuestRoom302_305_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {305b4781-d9de-4647-a7c4-81b53319e4f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.0488452197, 8.8392,      !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.0488452197, 6.096,       !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {0cb33f71-36d0-40c5-b6a4-5c709411f60f}, !- Handle
  RearStorageFlr2_PlugLoad Definition,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {742a954b-11ab-4cec-9c07-7d368a13b4b0}, !- Handle
  RearStorageFlr2_PlugLoad,               !- Name
  {0cb33f71-36d0-40c5-b6a4-5c709411f60f}, !- Electric Equipment Definition Name
  {5c0b05b3-14dc-45fb-8849-c0e65d1dc88c}, !- Space or SpaceType Name
  {133c9079-0d9c-444c-9f5e-133e8868b426}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {5995c5aa-26d1-477c-8577-cb3583ed9daa}, !- Handle
  RearStorageFlr2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad890e76-8367-4e17-a96c-874ad5c39e0a}, !- Zone Air Inlet Port List
  {35220fa9-55ff-4dd7-b5b6-bc1ad70b63b9}, !- Zone Air Exhaust Port List
  {1a49c351-3238-4d21-999f-68859008f030}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7b57492-a370-43b8-8bb3-293683816635}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5628355a-e0e0-40a8-a019-397fb5ef98ef}, !- Handle
  {ecc7bdb3-021b-4708-8150-a5eaadc39ba4}, !- Name
  {1a49c351-3238-4d21-999f-68859008f030}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a49c351-3238-4d21-999f-68859008f030}, !- Handle
  {faf425da-af89-4d5b-8d94-fd9fb8991636}, !- Name
  {5995c5aa-26d1-477c-8577-cb3583ed9daa}, !- Source Object
  11,                                     !- Outlet Port
  {5628355a-e0e0-40a8-a019-397fb5ef98ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad890e76-8367-4e17-a96c-874ad5c39e0a}, !- Handle
  {9fa5b7fc-66b6-4cf8-996a-d0848469c0a3}, !- Name
  {5995c5aa-26d1-477c-8577-cb3583ed9daa}; !- HVAC Component

OS:PortList,
  {35220fa9-55ff-4dd7-b5b6-bc1ad70b63b9}, !- Handle
  {26811862-d74f-4a0e-820c-646a9d790d87}, !- Name
  {5995c5aa-26d1-477c-8577-cb3583ed9daa}; !- HVAC Component

OS:Sizing:Zone,
  {e597a044-eb3d-483d-a6c4-7320d42a41bb}, !- Handle
  {5995c5aa-26d1-477c-8577-cb3583ed9daa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cb25f258-ae60-4fa2-8a8a-b1eb2bcb6375}, !- Handle
  {98957504-ad15-405c-9611-e371b99b0d6f}, !- Name
  {5995c5aa-26d1-477c-8577-cb3583ed9daa}; !- Thermal Zone

OS:Space,
  {5c0b05b3-14dc-45fb-8849-c0e65d1dc88c}, !- Handle
  RearStorageFlr2,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5995c5aa-26d1-477c-8577-cb3583ed9daa}; !- Thermal Zone Name

OS:Curve:Quadratic,
  {21661345-5154-48ca-8f7a-5c6a0585a6ab}, !- Handle
  SAC DX Cooling Coil Cap-FF,             !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {39c58960-965b-44e1-8299-b238ba052fdd}, !- Handle
  P_CorridorFlr1_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34990139-be21-4dd1-9339-21ada8f7d75f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c4691ad-9d3d-484f-b957-f8901c258483}, !- Handle
  W_GuestRoom103_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {ba3ff7db-76da-41dd-afec-255d06f4adc4}, !- Construction Name
  {6c74a3cf-9ff9-4efd-a692-a4a3dc843ac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0bc7d934-53ce-418a-b945-82c428b01d01}, !- Handle
  GuestRoom103 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e2c5f0d-6e21-4412-b2b1-31d27e87fe1a}, !- Zone Air Inlet Port List
  {e2ade962-b099-40d2-93a6-38187b1a4216}, !- Zone Air Exhaust Port List
  {4627fe02-ae68-456f-bf29-a8bfb1c763d5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce0eeead-9f55-48b7-b0eb-89d7bf665b23}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73c82117-38ef-4c13-bace-f38bb9e5d480}, !- Handle
  {5effb08f-53b3-49a6-8665-8a306308db7e}, !- Name
  {4627fe02-ae68-456f-bf29-a8bfb1c763d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4627fe02-ae68-456f-bf29-a8bfb1c763d5}, !- Handle
  {fbc05ace-7163-4135-94b0-0df5f0d08fea}, !- Name
  {0bc7d934-53ce-418a-b945-82c428b01d01}, !- Source Object
  11,                                     !- Outlet Port
  {73c82117-38ef-4c13-bace-f38bb9e5d480}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e2c5f0d-6e21-4412-b2b1-31d27e87fe1a}, !- Handle
  {d463808d-95e9-4526-ba5b-4c0d3b175b0a}, !- Name
  {0bc7d934-53ce-418a-b945-82c428b01d01}; !- HVAC Component

OS:PortList,
  {e2ade962-b099-40d2-93a6-38187b1a4216}, !- Handle
  {c72366fa-db83-44db-8a99-0006e43e23a8}, !- Name
  {0bc7d934-53ce-418a-b945-82c428b01d01}; !- HVAC Component

OS:Sizing:Zone,
  {d2b4dd72-eb41-40dc-a889-0f52063e90bb}, !- Handle
  {0bc7d934-53ce-418a-b945-82c428b01d01}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7db9ab5d-9663-46a0-b8c7-6ae94d8bf323}, !- Handle
  {faae528a-8817-4584-8623-0d90f2c5a8e3}, !- Name
  {0bc7d934-53ce-418a-b945-82c428b01d01}; !- Thermal Zone

OS:Space,
  {6c74a3cf-9ff9-4efd-a692-a4a3dc843ac2}, !- Handle
  GuestRoom103,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0bc7d934-53ce-418a-b945-82c428b01d01}; !- Thermal Zone Name

OS:ThermalZone,
  {ea97a41f-5a93-4d60-8061-5626f1d058ef}, !- Handle
  RearStorageFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47285bf9-574d-4464-beb4-3c1a15338438}, !- Zone Air Inlet Port List
  {f119a86c-2685-441f-b18c-cec9efda9e64}, !- Zone Air Exhaust Port List
  {a6fcd226-2763-4a8d-a82f-5553d4459720}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a9070f4-3673-4f4a-afe8-f04871f54664}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdb138b6-b1fa-44ce-bb73-7e3c21a6b7f0}, !- Handle
  {2a02c6f5-e6f9-4eba-bb8c-60b243bb464b}, !- Name
  {a6fcd226-2763-4a8d-a82f-5553d4459720}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6fcd226-2763-4a8d-a82f-5553d4459720}, !- Handle
  {90335414-3c28-445f-836c-3ca9d68ad5ba}, !- Name
  {ea97a41f-5a93-4d60-8061-5626f1d058ef}, !- Source Object
  11,                                     !- Outlet Port
  {cdb138b6-b1fa-44ce-bb73-7e3c21a6b7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47285bf9-574d-4464-beb4-3c1a15338438}, !- Handle
  {b1b32462-5b10-489c-b8c5-5d92533aae81}, !- Name
  {ea97a41f-5a93-4d60-8061-5626f1d058ef}; !- HVAC Component

OS:PortList,
  {f119a86c-2685-441f-b18c-cec9efda9e64}, !- Handle
  {40843a87-dc85-4c0c-a1ed-cec9fc3ca9f4}, !- Name
  {ea97a41f-5a93-4d60-8061-5626f1d058ef}; !- HVAC Component

OS:Sizing:Zone,
  {d3be919a-349c-4d96-ba52-3c8d38991608}, !- Handle
  {ea97a41f-5a93-4d60-8061-5626f1d058ef}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e68f9056-f00f-4858-9e91-a3b307d0344c}, !- Handle
  {79819ec2-13cf-44c6-8afc-702b605e60ae}, !- Name
  {ea97a41f-5a93-4d60-8061-5626f1d058ef}; !- Thermal Zone

OS:Space,
  {2ccffce9-acc9-44b8-a184-c7f5fbea6422}, !- Handle
  RearStorageFlr3,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ea97a41f-5a93-4d60-8061-5626f1d058ef}; !- Thermal Zone Name

OS:Curve:Cubic,
  {a17cfd73-e7fb-421f-a894-213c3ff97302}, !- Handle
  PTHP DX Heating Coil Cap-FF,            !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {a21b1115-b113-4ba6-8298-44dc8b00e236}, !- Handle
  P_GuestRoom105_10008_0_10006,           !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {40e5cc0d-dfcc-42d1-a49c-694dfe891a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f27cd574-798d-4513-ac32-59e5c33cc1ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {3a43eebb-2394-46f1-9b27-1804b6051d35}, !- Handle
  EmployeeLoungeFlr1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.857654604,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {00beb783-35bc-45d8-8673-d6f56b5001f0}, !- Handle
  EmployeeLoungeFlr1_Lights,              !- Name
  {3a43eebb-2394-46f1-9b27-1804b6051d35}, !- Lights Definition Name
  {f17a111d-9b4b-4ad2-ac4f-56cb7e18aeb3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {2e0550c4-9dca-4aac-927f-bda4fc4f9b45}, !- Handle
  BLDG_LIGHT_EMPLOYEELOUNGE_SCH,          !- Name
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 5:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:00,                            !- Field 5
  0.2,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.3,                                    !- Field 8
  Until: 8:00,                            !- Field 9
  0.5,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  1,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 20:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 21:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 22:00,                           !- Field 19
  0.05,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: WinterDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  0,                                      !- Field 25
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 26
  Until: 24:00,                           !- Field 27
  1;                                      !- Field 28

OS:Construction,
  {01fa6c7c-714b-46c8-b3c7-61c053af56d4}, !- Handle
  Window_U_0.65_SHGC_0.35,                !- Name
  {5d2fb2c8-40f4-4636-be87-427516d508bf}, !- Surface Rendering Name
  {4a063d18-da8e-43de-a822-28c8ece8b002}, !- Layer 1
  {a81d714f-0572-4f31-a818-77f2c39d9caf}, !- Layer 2
  {028046d4-c3d4-4fd8-a2cf-847a561ac253}; !- Layer 3

OS:WindowMaterial:Glazing,
  {4a063d18-da8e-43de-a822-28c8ece8b002}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {a81d714f-0572-4f31-a818-77f2c39d9caf}, !- Handle
  Gap_1_W_0_0024,                         !- Name
  Air,                                    !- Gas Type
  0.0024;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {028046d4-c3d4-4fd8-a2cf-847a561ac253}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.004,                                  !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:DesignSpecification:OutdoorAir,
  {dcf0f183-b14a-4305-8333-80c04ffb58db}, !- Handle
  SZ DSOA FrontOfficeFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431633,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Quadratic,
  {63e69d67-df55-4489-934c-4ca009ddd734}, !- Handle
  SHP DX Cooling Coil Cap-FF,             !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:SubSurface,
  {105dfdf9-d46c-459f-8539-73cf88b32611}, !- Handle
  W_GuestRoom309_312_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {e70bad90-c67b-4d18-bb3b-53235f212170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.0488452197, 8.1896,    !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.0488452197, 8.1896;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bc6899e-2c7c-439d-99a8-d386e341ad65}, !- Handle
  W_GuestRoom215_218_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {26ff5e03-33bd-4e50-8c51-1353adbe2377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1754844241, 18.3374292198, 5.4464,   !- X,Y,Z Vertex 1 {m}
  39.1754844241, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 2 {m}
  38.0362844241, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 3 {m}
  38.0362844241, 18.3374292198, 5.4464;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26ff5e03-33bd-4e50-8c51-1353adbe2377}, !- Handle
  W_GuestRoom215_218_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {ed2a5593-d848-4ad1-871f-e1c87f98cd61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  32.6622844241, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc60e7a5-ae96-45d8-a3bc-736bcfb96bd0}, !- Handle
  P_GuestRoom101_10045_0_10036,           !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {b7e451b5-5b04-4c8b-b2b3-b81663744290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad4b75eb-fe53-43ab-b3e9-0021ae2f6f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5870844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  40.5870844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  40.5870844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  40.5870844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {32e6b4e7-a32a-4262-adaa-93598709aeb1}, !- Handle
  GuestRoom101 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8f796b0-a6a4-4c8f-ae75-67486408f645}, !- Zone Air Inlet Port List
  {8ab09625-3273-4fef-a75e-1845d559cb81}, !- Zone Air Exhaust Port List
  {e814dd9d-12b8-4ad9-971a-d0425ed9d883}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fa1f34a-eb9b-4016-81a5-55f865bcf8ee}, !- Group Rendering Name
  {dd0c8e6c-cfba-42b1-93f4-3487587ee455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56b7e711-cce9-443a-b953-4372e75b8ed5}, !- Handle
  {803ef7d8-c1a7-4128-a398-b7a4e4f508b9}, !- Name
  {e814dd9d-12b8-4ad9-971a-d0425ed9d883}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e814dd9d-12b8-4ad9-971a-d0425ed9d883}, !- Handle
  {afff417d-c836-4d08-bf35-eb00c0a376f1}, !- Name
  {32e6b4e7-a32a-4262-adaa-93598709aeb1}, !- Source Object
  11,                                     !- Outlet Port
  {56b7e711-cce9-443a-b953-4372e75b8ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8f796b0-a6a4-4c8f-ae75-67486408f645}, !- Handle
  {87d6e02d-175b-4e93-842c-b2fd52b5438f}, !- Name
  {32e6b4e7-a32a-4262-adaa-93598709aeb1}; !- HVAC Component

OS:PortList,
  {8ab09625-3273-4fef-a75e-1845d559cb81}, !- Handle
  {bfc21388-fdb2-46f9-be93-3bed441becca}, !- Name
  {32e6b4e7-a32a-4262-adaa-93598709aeb1}; !- HVAC Component

OS:Sizing:Zone,
  {77870e58-ed56-4ba5-a5d6-3fc87b2db33b}, !- Handle
  {32e6b4e7-a32a-4262-adaa-93598709aeb1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ab830c7-b8a1-4aef-9f8f-0bd38e1c2063}, !- Handle
  {cb6feffd-ab48-4063-959a-c171dd8da990}, !- Name
  {32e6b4e7-a32a-4262-adaa-93598709aeb1}; !- Thermal Zone

OS:Space,
  {b7e451b5-5b04-4c8b-b2b3-b81663744290}, !- Handle
  GuestRoom101,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {32e6b4e7-a32a-4262-adaa-93598709aeb1}; !- Thermal Zone Name

OS:ThermostatSetpoint:DualSetpoint,
  {5147614d-3957-46a8-83c9-7f800c1c7465}, !- Handle
  {d4f2aeea-8841-47e1-a399-58168cc6d1c3}, !- Name
  {831a9b5c-66c8-4671-a717-c8758a1dd2eb}, !- Heating Setpoint Temperature Schedule Name
  {789ed763-6b2c-4d8d-a289-260f5c959a8b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {831a9b5c-66c8-4671-a717-c8758a1dd2eb}, !- Handle
  N Adva_OccGuestRoom_HtgSP_Sch,          !- Name
  {9d6c7586-68f9-4681-ae55-7f447102abae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.111,                                 !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.111,                                 !- Field 7
  Until: 16:00,                           !- Field 8
  18.889,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.111;                                 !- Field 11

OS:Schedule:Compact,
  {789ed763-6b2c-4d8d-a289-260f5c959a8b}, !- Handle
  N Adva_OccGuestRoom_ClgSP_Sch,          !- Name
  {9d6c7586-68f9-4681-ae55-7f447102abae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  21.111,                                 !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 9:00,                            !- Field 6
  21.111,                                 !- Field 7
  Until: 16:00,                           !- Field 8
  23.333,                                 !- Field 9
  Until: 24:00,                           !- Field 10
  21.111;                                 !- Field 11

OS:WindowMaterial:Gas,
  {40cda764-cc03-41e9-af25-815880ffab07}, !- Handle
  Gap_1_W_0_0025,                         !- Name
  Air,                                    !- Gas Type
  0.0025;                                 !- Thickness {m}

OS:Surface,
  {ffb0240e-357d-4bd9-b622-f824bce2ed54}, !- Handle
  P_FrontOfficeFlr1_10015_0_10013,        !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {3368d0f3-080c-428e-a6f7-eb8d5eebd364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75c36af2-1d77-4802-a353-80f08086215c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:Gas,
  {80a5febd-8350-4423-96a2-d6fadbd982bc}, !- Handle
  Gap_1_W_0_0032,                         !- Name
  Air,                                    !- Gas Type
  0.0032;                                 !- Thickness {m}

OS:Surface,
  {50af528f-b818-4d34-9a10-6846290113f7}, !- Handle
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d25057-cd22-4a26-ad84-107b5b27c3ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba24ae51-df60-42ff-91ed-5acd4e0a102f}, !- Handle
  W_RearStorageFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {ba3ff7db-76da-41dd-afec-255d06f4adc4}, !- Construction Name
  {2b5fcd54-ea09-4827-9373-b95ed3271953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  54.9132684242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  54.9132684242, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35db965a-5f76-4b84-8ad5-b6378a68a826}, !- Handle
  P_FrontStairsFlr3_10211_0_10118,        !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {f243567d-701b-4e6a-b9ff-bd7c5d290bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {953304b7-c356-42c3-8c9f-a659b1b7a3e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7933af0d-1733-4fef-a9b7-3d911440e566}, !- Handle
  FrontStairsFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0bcffc2-7c4d-4c5c-8917-782f1a2f217a}, !- Zone Air Inlet Port List
  {9b9512fa-f51e-41c5-89e6-2f7ecf898f8c}, !- Zone Air Exhaust Port List
  {135f8824-9cb9-4e4f-b2d7-9340023ce458}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39cdee4c-9a7e-4e36-a620-a163703276cb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0379522-aa44-4225-96aa-92447a63c162}, !- Handle
  {2bf50d39-24d0-4c63-b9cb-b98ed854dc9a}, !- Name
  {135f8824-9cb9-4e4f-b2d7-9340023ce458}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {135f8824-9cb9-4e4f-b2d7-9340023ce458}, !- Handle
  {909c13bb-1b92-4941-9311-144e062d9463}, !- Name
  {7933af0d-1733-4fef-a9b7-3d911440e566}, !- Source Object
  11,                                     !- Outlet Port
  {b0379522-aa44-4225-96aa-92447a63c162}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0bcffc2-7c4d-4c5c-8917-782f1a2f217a}, !- Handle
  {c7266518-7122-4556-9440-517c5d1bd60c}, !- Name
  {7933af0d-1733-4fef-a9b7-3d911440e566}; !- HVAC Component

OS:PortList,
  {9b9512fa-f51e-41c5-89e6-2f7ecf898f8c}, !- Handle
  {8fd5e6d1-4eaf-44dc-977e-9bbbb60b3d9c}, !- Name
  {7933af0d-1733-4fef-a9b7-3d911440e566}; !- HVAC Component

OS:Sizing:Zone,
  {0935c8fe-e2eb-45c7-9157-7bf17c510da5}, !- Handle
  {7933af0d-1733-4fef-a9b7-3d911440e566}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {43ba08af-4a3c-47b1-9df9-0b2d236a3285}, !- Handle
  {fb58240e-0587-4355-93de-bad962b8de58}, !- Name
  {7933af0d-1733-4fef-a9b7-3d911440e566}; !- Thermal Zone

OS:Space,
  {f243567d-701b-4e6a-b9ff-bd7c5d290bf6}, !- Handle
  FrontStairsFlr3,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7933af0d-1733-4fef-a9b7-3d911440e566}; !- Thermal Zone Name

OS:SubSurface,
  {0eb21593-c7af-4a82-9a0f-c0292773be45}, !- Handle
  W_GuestRoom315_318_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {63071254-8923-46ff-b2fc-0ece4e102065}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1754844241, 18.3374292198, 8.1896,   !- X,Y,Z Vertex 1 {m}
  39.1754844241, 18.3374292198, 6.7456,   !- X,Y,Z Vertex 2 {m}
  38.0362844241, 18.3374292198, 6.7456,   !- X,Y,Z Vertex 3 {m}
  38.0362844241, 18.3374292198, 8.1896;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63071254-8923-46ff-b2fc-0ece4e102065}, !- Handle
  W_GuestRoom315_318_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {829e7655-c103-4592-9edf-3438a180a2ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  32.6622844241, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2914c4e8-7823-41a9-ac11-ce2299f54501}, !- Handle
  GuestRoom315_318 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f69cdb7e-df5a-4f64-9412-2634cb94ce8a}, !- Zone Air Inlet Port List
  {e9dc2ffb-e64e-41b3-b986-a328288d9865}, !- Zone Air Exhaust Port List
  {15c3cca3-dd64-49e8-923f-d2446ee0bda4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51eb49fc-13a3-4a8d-8a6c-e35edb37a36e}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d293dde-facd-44af-8fa9-9dfab4910fdc}, !- Handle
  {32e27162-bcb8-466c-9898-6030f5b00ab0}, !- Name
  {15c3cca3-dd64-49e8-923f-d2446ee0bda4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15c3cca3-dd64-49e8-923f-d2446ee0bda4}, !- Handle
  {9c96c130-2818-4d0d-aebd-ddfc94b3557b}, !- Name
  {2914c4e8-7823-41a9-ac11-ce2299f54501}, !- Source Object
  11,                                     !- Outlet Port
  {8d293dde-facd-44af-8fa9-9dfab4910fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f69cdb7e-df5a-4f64-9412-2634cb94ce8a}, !- Handle
  {56e4c912-f621-4d88-ba8a-b9e3a4c70272}, !- Name
  {2914c4e8-7823-41a9-ac11-ce2299f54501}; !- HVAC Component

OS:PortList,
  {e9dc2ffb-e64e-41b3-b986-a328288d9865}, !- Handle
  {34ae276f-2b9c-4e6c-a6a7-844f52ae321d}, !- Name
  {2914c4e8-7823-41a9-ac11-ce2299f54501}; !- HVAC Component

OS:Sizing:Zone,
  {9826d9f1-60fe-4d98-8e9c-0a0472bfcb20}, !- Handle
  {2914c4e8-7823-41a9-ac11-ce2299f54501}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8be52140-d6e1-4990-bedf-6e643ca0ff11}, !- Handle
  {038f403b-6b1e-4fd6-aa60-2c122998c696}, !- Name
  {2914c4e8-7823-41a9-ac11-ce2299f54501}; !- Thermal Zone

OS:Space,
  {829e7655-c103-4592-9edf-3438a180a2ba}, !- Handle
  GuestRoom315_318,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2914c4e8-7823-41a9-ac11-ce2299f54501}; !- Thermal Zone Name

OS:Lights:Definition,
  {9c877357-0563-4572-8dad-eded1ea572df}, !- Handle
  GuestRoom406_408_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.072932813,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e7216bb5-348c-46c2-8c11-191385e27cd2}, !- Handle
  GuestRoom406_408_Lights,                !- Name
  {9c877357-0563-4572-8dad-eded1ea572df}, !- Lights Definition Name
  {c2d19df5-f772-466f-b90d-5b6ec93bb1b6}, !- Space or SpaceType Name
  {133c9079-0d9c-444c-9f5e-133e8868b426}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:ThermalZone,
  {b0ac03b0-43b4-4aba-8506-9e394405ff9d}, !- Handle
  GuestRoom406_408 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cece983e-116c-4185-a63b-7b3a04f0ca8c}, !- Zone Air Inlet Port List
  {f31f4400-b152-401a-aae8-891a3cb3ca86}, !- Zone Air Exhaust Port List
  {a70abcc8-cdf0-4606-b138-76d009581ffb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db5c8b3c-2b4e-4ec2-8196-7ef1b3458dc8}, !- Group Rendering Name
  {dd0c8e6c-cfba-42b1-93f4-3487587ee455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3eb63de-abe4-40c1-9f22-802d9e2b8ceb}, !- Handle
  {436188bc-6956-4811-8127-31cefb2ebbde}, !- Name
  {a70abcc8-cdf0-4606-b138-76d009581ffb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a70abcc8-cdf0-4606-b138-76d009581ffb}, !- Handle
  {2aa6a790-b021-422c-82ad-9e5cb3ea5230}, !- Name
  {b0ac03b0-43b4-4aba-8506-9e394405ff9d}, !- Source Object
  11,                                     !- Outlet Port
  {e3eb63de-abe4-40c1-9f22-802d9e2b8ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cece983e-116c-4185-a63b-7b3a04f0ca8c}, !- Handle
  {693a4e51-81c3-4467-9205-d440fa477a6b}, !- Name
  {b0ac03b0-43b4-4aba-8506-9e394405ff9d}; !- HVAC Component

OS:PortList,
  {f31f4400-b152-401a-aae8-891a3cb3ca86}, !- Handle
  {36f8eb70-146d-4f6c-bbd8-48b9b699c58b}, !- Name
  {b0ac03b0-43b4-4aba-8506-9e394405ff9d}; !- HVAC Component

OS:Sizing:Zone,
  {94c53f42-a25c-41f4-b91e-a66c442945c3}, !- Handle
  {b0ac03b0-43b4-4aba-8506-9e394405ff9d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8985af86-4e44-45c6-b996-4ad61a074806}, !- Handle
  {f055b988-dd9d-4724-868a-8361b581cbce}, !- Name
  {b0ac03b0-43b4-4aba-8506-9e394405ff9d}; !- Thermal Zone

OS:Space,
  {c2d19df5-f772-466f-b90d-5b6ec93bb1b6}, !- Handle
  GuestRoom406_408,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b0ac03b0-43b4-4aba-8506-9e394405ff9d}; !- Thermal Zone Name

OS:ElectricEquipment:Definition,
  {54cc8239-605f-47ed-98b3-763998ff9ef3}, !- Handle
  EmployeeLoungeFlr1_PlugLoad Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.51,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c592865a-5d7e-4aa2-bb97-8f3717b927d1}, !- Handle
  EmployeeLoungeFlr1_PlugLoad,            !- Name
  {54cc8239-605f-47ed-98b3-763998ff9ef3}, !- Electric Equipment Definition Name
  {f17a111d-9b4b-4ad2-ac4f-56cb7e18aeb3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {87d91494-f8b8-43d1-a9f0-48db600ad24e}, !- Handle
  EmployeeLounge_Eqp_Sch,                 !- Name
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.11,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.19,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.25,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 12:00,                           !- Field 11
  0.86,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 18:00,                           !- Field 15
  0.86,                                   !- Field 16
  Until: 19:00,                           !- Field 17
  0.25,                                   !- Field 18
  Until: 20:00,                           !- Field 19
  0.19,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.11,                                   !- Field 22
  For: Saturday Sunday Holidays,          !- Field 23
  Until: 05:00,                           !- Field 24
  0.11,                                   !- Field 25
  Until: 07:00,                           !- Field 26
  0.19,                                   !- Field 27
  Until: 08:00,                           !- Field 28
  0.25,                                   !- Field 29
  Until: 10:00,                           !- Field 30
  1,                                      !- Field 31
  Until: 12:00,                           !- Field 32
  0.86,                                   !- Field 33
  Until: 13:00,                           !- Field 34
  1,                                      !- Field 35
  Until: 18:00,                           !- Field 36
  0.86,                                   !- Field 37
  Until: 19:00,                           !- Field 38
  0.25,                                   !- Field 39
  Until: 20:00,                           !- Field 40
  0.19,                                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.11,                                   !- Field 43
  For: WinterDesignDay,                   !- Field 44
  Until: 24:00,                           !- Field 45
  0.0,                                    !- Field 46
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 47
  Until: 24:00,                           !- Field 48
  1.0;                                    !- Field 49

OS:Surface,
  {867c16de-2b50-4850-b64a-9e5f7127290c}, !- Handle
  F_GuestRoom315_318_10161_0_10093,       !- Name
  Floor,                                  !- Surface Type
  {d50b5209-3f38-4416-b037-aff86cf6d3cd}, !- Construction Name
  {829e7655-c103-4592-9edf-3438a180a2ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a406c55d-83ec-492c-bc72-277483a3cb78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f52462b4-ee61-4b3e-b4ef-0335e4f9b1ed}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {289bdfa4-8efb-4211-ab2c-50625fdfef5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.486684424, 18.3374292197494, 2.3984, !- X,Y,Z Vertex 1 {m}
  14.486684424, 18.3374292197494, 0.9544, !- X,Y,Z Vertex 2 {m}
  13.347484424, 18.3374292197494, 0.9544, !- X,Y,Z Vertex 3 {m}
  13.347484424, 18.3374292197494, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {376e7dc9-1d37-4597-a402-966302518323}, !- Handle
  P_MeetingRoomFlr1_10021_0_10019,        !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {9c1abf24-b787-4bca-920d-89062608d767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {335026dd-552e-4172-8ef4-be3c2dc5c710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  26.8710844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  26.8710844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b04939eb-f6ab-44c2-af28-565874b8e933}, !- Handle
  W_GuestRoom401_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {652a16b5-ce97-4cef-a4e0-6c69d1a085da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0488452197, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83532f98-eda8-4a7a-8024-f8f077d94bf0}, !- Handle
  W_GuestRoom424_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {01a7bf0e-6db5-4317-93cb-93f709e4abca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.3374292198, 10.9328,    !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.3374292198, 9.4888,     !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.3374292198, 9.4888,     !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.3374292198, 10.9328;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01a7bf0e-6db5-4317-93cb-93f709e4abca}, !- Handle
  W_GuestRoom424_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {37357883-8e14-49c8-be78-ba734cfce502}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.3374292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {167dd701-94ce-4b6e-b0b9-507dcf545dc0}, !- Handle
  GuestRoom424 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ba4c512-7d3a-4f30-b96c-363c1dd71fdc}, !- Zone Air Inlet Port List
  {89926147-8209-418d-87b2-6ac905307b1c}, !- Zone Air Exhaust Port List
  {4b8b168d-bc7f-4e5b-812f-2bff08c2fcc0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e8f67615-e763-448b-8da4-eed5ebd43e95}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c772edf8-e059-4200-8aec-ac541cd4bca7}, !- Handle
  {9bf2d050-6507-4c2b-a7c3-da624a0197f5}, !- Name
  {4b8b168d-bc7f-4e5b-812f-2bff08c2fcc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b8b168d-bc7f-4e5b-812f-2bff08c2fcc0}, !- Handle
  {aef5728c-2fa0-484c-b84f-91a7fd535848}, !- Name
  {167dd701-94ce-4b6e-b0b9-507dcf545dc0}, !- Source Object
  11,                                     !- Outlet Port
  {c772edf8-e059-4200-8aec-ac541cd4bca7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ba4c512-7d3a-4f30-b96c-363c1dd71fdc}, !- Handle
  {f17dc8a0-817c-4ca4-ac60-dfb46a4d4946}, !- Name
  {167dd701-94ce-4b6e-b0b9-507dcf545dc0}; !- HVAC Component

OS:PortList,
  {89926147-8209-418d-87b2-6ac905307b1c}, !- Handle
  {565df383-9686-4a76-9386-8650a2062ef7}, !- Name
  {167dd701-94ce-4b6e-b0b9-507dcf545dc0}; !- HVAC Component

OS:Sizing:Zone,
  {f4cb4260-fe01-4821-a960-ab635c60ad95}, !- Handle
  {167dd701-94ce-4b6e-b0b9-507dcf545dc0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e5e552cb-d988-4562-8b60-6a35277b39ba}, !- Handle
  {d5b094a2-b4b5-4cf9-8d02-6dfed1d5da17}, !- Name
  {167dd701-94ce-4b6e-b0b9-507dcf545dc0}; !- Thermal Zone

OS:Space,
  {37357883-8e14-49c8-be78-ba734cfce502}, !- Handle
  GuestRoom424,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {167dd701-94ce-4b6e-b0b9-507dcf545dc0}; !- Thermal Zone Name

OS:Material:NoMass,
  {ea75fc6c-d5ee-401e-9372-b25618c54522}, !- Handle
  Std Opaque Door Panel,                  !- Name
  MediumRough,                            !- Roughness
  0.123456790123457,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ElectricEquipment:Definition,
  {fe6cbeb4-68f7-476b-a17c-f8e92cbb98ac}, !- Handle
  RestroomFlr1_PlugLoad Definition,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fa52be10-335d-45f2-83ee-68058623b4db}, !- Handle
  RestroomFlr1_PlugLoad,                  !- Name
  {fe6cbeb4-68f7-476b-a17c-f8e92cbb98ac}, !- Electric Equipment Definition Name
  {9ecfb5b0-1d88-4c36-9848-9d86eabaf86c}, !- Space or SpaceType Name
  {133c9079-0d9c-444c-9f5e-133e8868b426}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {d85d8a7e-b1d6-42cc-aa3b-b6f2d827a380}, !- Handle
  W_ElevatorCoreFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {572dccc0-e58a-42de-920b-8d74010b410b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d88df196-d96c-40de-8cf9-bf1fb287a195}, !- Handle
  ElevatorCoreFlr4 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c63d605-12e2-49fc-8120-8fa7419810b9}, !- Zone Air Inlet Port List
  {98c10f03-5ae6-40b3-b2c0-963dc19dead8}, !- Zone Air Exhaust Port List
  {cbf9fe29-647c-4d54-b823-80f22598ede0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {85c613aa-546b-43e1-bdc6-06a186113cb0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6bfd87b-43fb-41c6-b549-47f5467e57a7}, !- Handle
  {af458d63-1c19-4e80-9f1e-1eaecfa9c8b7}, !- Name
  {cbf9fe29-647c-4d54-b823-80f22598ede0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbf9fe29-647c-4d54-b823-80f22598ede0}, !- Handle
  {076d0c1c-ceef-4bbf-b38f-09871c24a9a4}, !- Name
  {d88df196-d96c-40de-8cf9-bf1fb287a195}, !- Source Object
  11,                                     !- Outlet Port
  {f6bfd87b-43fb-41c6-b549-47f5467e57a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c63d605-12e2-49fc-8120-8fa7419810b9}, !- Handle
  {0d02cb4a-9185-48c2-bdbd-2993b5028a60}, !- Name
  {d88df196-d96c-40de-8cf9-bf1fb287a195}; !- HVAC Component

OS:PortList,
  {98c10f03-5ae6-40b3-b2c0-963dc19dead8}, !- Handle
  {f838bc09-fdf3-4b40-9f52-81305797a9eb}, !- Name
  {d88df196-d96c-40de-8cf9-bf1fb287a195}; !- HVAC Component

OS:Sizing:Zone,
  {c9971dd2-3624-476a-be3a-f1e7d3a8dafe}, !- Handle
  {d88df196-d96c-40de-8cf9-bf1fb287a195}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {49461938-73bf-4ecd-924b-11a924a4f380}, !- Handle
  {6cb916af-23d9-4642-9796-28e49918569d}, !- Name
  {d88df196-d96c-40de-8cf9-bf1fb287a195}; !- Thermal Zone

OS:Space,
  {572dccc0-e58a-42de-920b-8d74010b410b}, !- Handle
  ElevatorCoreFlr4,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d88df196-d96c-40de-8cf9-bf1fb287a195}; !- Thermal Zone Name

OS:DesignSpecification:OutdoorAir,
  {87201847-c10a-4c79-b546-c475c7e6ec91}, !- Handle
  SZ DSOA FrontStairsFlr2,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000304682,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {11ebbc4c-6646-4889-b90b-ddbe6268a84f}, !- Handle
  GuestRoom401_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.072932813,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6705a9e9-1932-4198-9c3b-cc5018f4c2fa}, !- Handle
  GuestRoom401_Lights,                    !- Name
  {11ebbc4c-6646-4889-b90b-ddbe6268a84f}, !- Lights Definition Name
  {652a16b5-ce97-4cef-a4e0-6c69d1a085da}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {df325666-202f-484d-aae3-a430974bdb81}, !- Handle
  BLDG_LIGHT_GUESTROOM_SCH,               !- Name
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 1:00,                            !- Field 3
  0.1859,                                 !- Field 4
  Until: 2:00,                            !- Field 5
  0.1452,                                 !- Field 6
  Until: 5:00,                            !- Field 7
  0.0945,                                 !- Field 8
  Until: 6:00,                            !- Field 9
  0.1859,                                 !- Field 10
  Until: 7:00,                            !- Field 11
  0.4121,                                 !- Field 12
  Until: 8:00,                            !- Field 13
  0.5259,                                 !- Field 14
  Until: 10:00,                           !- Field 15
  0.4121,                                 !- Field 16
  Until: 16:00,                           !- Field 17
  0.2087,                                 !- Field 18
  Until: 17:00,                           !- Field 19
  0.21304,                                !- Field 20
  Until: 18:00,                           !- Field 21
  0.2149,                                 !- Field 22
  Until: 19:00,                           !- Field 23
  0.6297,                                 !- Field 24
  Until: 20:00,                           !- Field 25
  0.8342,                                 !- Field 26
  Until: 21:00,                           !- Field 27
  0.938,                                  !- Field 28
  Until: 22:00,                           !- Field 29
  0.8342,                                 !- Field 30
  Until: 23:00,                           !- Field 31
  0.6297,                                 !- Field 32
  Until: 24:00,                           !- Field 33
  0.3083,                                 !- Field 34
  For: Saturday Sunday Holidays,          !- Field 35
  Until: 2:00,                            !- Field 36
  0.2197,                                 !- Field 37
  Until: 6:00,                            !- Field 38
  0.0945,                                 !- Field 39
  Until: 8:00,                            !- Field 40
  0.3852,                                 !- Field 41
  Until: 9:00,                            !- Field 42
  0.5259,                                 !- Field 43
  Until: 10:00,                           !- Field 44
  0.444267,                               !- Field 45
  Until: 11:00,                           !- Field 46
  0.302158,                               !- Field 47
  Until: 17:00,                           !- Field 48
  0.2432,                                 !- Field 49
  Until: 18:00,                           !- Field 50
  0.253275,                               !- Field 51
  Until: 19:00,                           !- Field 52
  0.7973,                                 !- Field 53
  Until: 22:00,                           !- Field 54
  0.938,                                  !- Field 55
  Until: 23:00,                           !- Field 56
  0.7973,                                 !- Field 57
  Until: 24:00,                           !- Field 58
  0.3852,                                 !- Field 59
  For: WinterDesignDay,                   !- Field 60
  Until: 24:00,                           !- Field 61
  0,                                      !- Field 62
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 63
  Until: 24:00,                           !- Field 64
  1;                                      !- Field 65

OS:Surface,
  {d1f3f19c-beae-46cc-b5be-b07641d9c949}, !- Handle
  P_CorridorFlr3_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {1712556b-b1c3-4a9c-85c3-1d2e8507a508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcad9141-67c1-474c-ab57-db6525c53a7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {f64194db-a329-4637-be34-e41a93c34345}, !- Handle
  RearStairsFlr4_People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {84b3a863-3862-45f9-9f4b-af846824c365}, !- Handle
  RearStairsFlr4_People,                  !- Name
  {f64194db-a329-4637-be34-e41a93c34345}, !- People Definition Name
  {10417add-abcf-466e-a065-5e2b37bb58d3}, !- Space or SpaceType Name
  {133c9079-0d9c-444c-9f5e-133e8868b426}, !- Number of People Schedule Name
  {6372e203-5805-4f57-8168-604b0aee00f2}; !- Activity Level Schedule Name

OS:Lights:Definition,
  {7dd280bb-f563-41da-a6d3-9a23a243551c}, !- Handle
  FrontLoungeFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.687519375,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a7ab3967-b93a-4761-8155-74fc1f568afa}, !- Handle
  FrontLoungeFlr1_Lights,                 !- Name
  {7dd280bb-f563-41da-a6d3-9a23a243551c}, !- Lights Definition Name
  {2b66fb13-86af-4729-867e-2e8f919f5c16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {f43c1ecb-c0b1-4e2c-8687-9d82ea2944f4}, !- Handle
  BLDG_LIGHT_FRONTLOUNGE_SCH,             !- Name
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 5:00,                            !- Field 3
  0,                                      !- Field 4
  Until: 6:00,                            !- Field 5
  0.2,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.3,                                    !- Field 8
  Until: 8:00,                            !- Field 9
  0.5,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  1,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 20:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 21:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 22:00,                           !- Field 19
  0.05,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  For: WinterDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  0,                                      !- Field 25
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 26
  Until: 24:00,                           !- Field 27
  1;                                      !- Field 28

OS:Construction,
  {88534e15-f8dc-42b8-aa41-d0745feaab88}, !- Handle
  Window_U_0.45_SHGC_0.31,                !- Name
  {56cd04bd-7a57-407a-b83f-329b22379e72}, !- Surface Rendering Name
  {7f6836fe-c469-43a3-9047-df7bf7fa0038}, !- Layer 1
  {2976cd9a-f12f-4495-82be-a14a3d810476}, !- Layer 2
  {d134d608-cd22-42ff-876a-e723cb76bdfa}; !- Layer 3

OS:WindowMaterial:Glazing,
  {7f6836fe-c469-43a3-9047-df7bf7fa0038}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:SubSurface,
  {72764e98-1476-4754-8347-93e21fca90ee}, !- Handle
  W_GuestRoom406_408_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {811aaf8f-2297-4c49-bc94-52061a7960ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.2722844241, 0.0488452192345734, 10.9328, !- X,Y,Z Vertex 1 {m}
  21.2722844241, 0.0488452192345734, 9.4888, !- X,Y,Z Vertex 2 {m}
  22.4114844241, 0.0488452192345734, 9.4888, !- X,Y,Z Vertex 3 {m}
  22.4114844241, 0.0488452192345734, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {811aaf8f-2297-4c49-bc94-52061a7960ec}, !- Handle
  W_GuestRoom406_408_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {c2d19df5-f772-466f-b90d-5b6ec93bb1b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f7858a51-cb15-400f-9c99-1a950771afbf}, !- Handle
  ExerciseCenterFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e1a420b-6051-415f-aa83-5cf95fa81737}, !- Zone Air Inlet Port List
  {f7ecbf94-896b-4415-8777-6184ebb0a319}, !- Zone Air Exhaust Port List
  {4457f56a-4476-432e-8c42-ac801fc0220b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79e1ca9e-42da-46cb-8235-323b76fafd8c}, !- Group Rendering Name
  {001bf710-c90f-40f1-bff1-a6820e17990b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70524e7d-5ca4-4c7a-88a9-211df1f23c8c}, !- Handle
  {42d1ff49-5069-4363-8921-066c04515dc2}, !- Name
  {4457f56a-4476-432e-8c42-ac801fc0220b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4457f56a-4476-432e-8c42-ac801fc0220b}, !- Handle
  {d9b9e1ec-1e15-49fc-bca8-7e87929448b9}, !- Name
  {f7858a51-cb15-400f-9c99-1a950771afbf}, !- Source Object
  11,                                     !- Outlet Port
  {70524e7d-5ca4-4c7a-88a9-211df1f23c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e1a420b-6051-415f-aa83-5cf95fa81737}, !- Handle
  {f794d799-4f13-465e-b567-59df2e517f65}, !- Name
  {f7858a51-cb15-400f-9c99-1a950771afbf}; !- HVAC Component

OS:PortList,
  {f7ecbf94-896b-4415-8777-6184ebb0a319}, !- Handle
  {87717f78-5d05-489c-a2e3-bbbdde082654}, !- Name
  {f7858a51-cb15-400f-9c99-1a950771afbf}; !- HVAC Component

OS:Sizing:Zone,
  {1718fccb-e9e2-411d-8af3-92fae2d13f4d}, !- Handle
  {f7858a51-cb15-400f-9c99-1a950771afbf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ff3a0cf-efc0-44f1-b6c5-7b6c3b22791a}, !- Handle
  {05c448cd-a7cc-4cac-99ce-b3367fb3ad97}, !- Name
  {f7858a51-cb15-400f-9c99-1a950771afbf}; !- Thermal Zone

OS:Space,
  {38d2b6b5-8f4a-4423-a39d-8bae91f44c62}, !- Handle
  ExerciseCenterFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f7858a51-cb15-400f-9c99-1a950771afbf}; !- Thermal Zone Name

OS:SpaceInfiltration:DesignFlowRate,
  {7e7bdc23-0f66-4477-9eb6-d0ceea6b3eec}, !- Handle
  CorridorFlr1_Door_Infiltration,         !- Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.91557718,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {012261fb-42b4-4033-8530-ef6cba78b47a}, !- Handle
  INFIL_Door_Opening_SCH,                 !- Name
  {c5a19c6e-5a4d-40b3-b881-e9f76ea19875}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.144,                                  !- Field 6
  Until: 08:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0.144,                                  !- Field 10
  Until: 18:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 22:00,                           !- Field 13
  0.144,                                  !- Field 14
  Until: 24:00,                           !- Field 15
  0.0;                                    !- Field 16

OS:People:Definition,
  {82d74fef-c3e4-4847-a003-db9697d3ead6}, !- Handle
  GuestRoom220_223_People Definition,     !- Name
  People,                                 !- Number of People Calculation Method
  6,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {d002ded7-ae73-48b9-a520-a18c6c522c00}, !- Handle
  GuestRoom220_223_People,                !- Name
  {82d74fef-c3e4-4847-a003-db9697d3ead6}, !- People Definition Name
  {1e9f9b23-08c0-48c9-9056-c4b55a796530}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {6372e203-5805-4f57-8168-604b0aee00f2}; !- Activity Level Schedule Name

OS:Curve:Cubic,
  {ef313915-697e-465d-8361-ffcb4dc2d8c4}, !- Handle
  SHP DX Heating Coil EIR-FT,             !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-005,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {74d1b73e-020b-4cfa-afc7-b9085c76c51f}, !- Handle
  P_GuestRoom202_205_10126_0_10083,       !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {5a8dc4a8-7525-4dcf-a643-e92c09d0a819}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {825e41c7-0581-4b89-9d71-893659ae6c20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.011084424, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.04884522, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91afe7c7-76ea-43bb-8d5e-214eba601eca}, !- Handle
  GuestRoom202_205 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {459de2ec-881d-4f7d-95d8-ca0bcc8427a1}, !- Zone Air Inlet Port List
  {552ff501-102d-4c1d-9149-5f9badf1b56a}, !- Zone Air Exhaust Port List
  {893f742a-127e-4a6a-997e-36966d6902f3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {396bbb50-21a3-4e03-9fe6-2536610a1baa}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {052559df-e359-40c5-9f6a-c83c45e00c93}, !- Handle
  {b5b9a950-43f6-48bb-9f2a-c1c268a44e7e}, !- Name
  {893f742a-127e-4a6a-997e-36966d6902f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {893f742a-127e-4a6a-997e-36966d6902f3}, !- Handle
  {f5379cc1-7beb-4c35-a59f-5ed9bb9402b4}, !- Name
  {91afe7c7-76ea-43bb-8d5e-214eba601eca}, !- Source Object
  11,                                     !- Outlet Port
  {052559df-e359-40c5-9f6a-c83c45e00c93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {459de2ec-881d-4f7d-95d8-ca0bcc8427a1}, !- Handle
  {e109049f-c078-4c85-bc3b-7e152731ec22}, !- Name
  {91afe7c7-76ea-43bb-8d5e-214eba601eca}; !- HVAC Component

OS:PortList,
  {552ff501-102d-4c1d-9149-5f9badf1b56a}, !- Handle
  {2d7a61e4-524b-4868-9a46-bf65ce105d2f}, !- Name
  {91afe7c7-76ea-43bb-8d5e-214eba601eca}; !- HVAC Component

OS:Sizing:Zone,
  {274fc0ca-8667-49a1-9917-7304b52d2c8a}, !- Handle
  {91afe7c7-76ea-43bb-8d5e-214eba601eca}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {57ba984f-a7f4-496e-a25b-e6ad509c4156}, !- Handle
  {732fbda0-63f8-4800-90df-3591d9b94ba5}, !- Name
  {91afe7c7-76ea-43bb-8d5e-214eba601eca}; !- Thermal Zone

OS:Space,
  {5a8dc4a8-7525-4dcf-a643-e92c09d0a819}, !- Handle
  GuestRoom202_205,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {91afe7c7-76ea-43bb-8d5e-214eba601eca}; !- Thermal Zone Name

OS:People:Definition,
  {b4ef22bc-1199-4141-af10-ef1597ff4eba}, !- Handle
  GuestRoom419_People Definition,         !- Name
  People,                                 !- Number of People Calculation Method
  1.5,                                    !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {d0120afd-cf14-4e87-bd56-f20b844c7181}, !- Handle
  GuestRoom419_People,                    !- Name
  {b4ef22bc-1199-4141-af10-ef1597ff4eba}, !- People Definition Name
  {7bc9ca4a-5249-40d3-8e40-75ede49f746d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {6372e203-5805-4f57-8168-604b0aee00f2}; !- Activity Level Schedule Name

OS:ThermalZone,
  {d9bd483a-e384-4b4b-ac6c-05c5fb9b0e94}, !- Handle
  GuestRoom419 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {156c2b03-e7d5-48b6-8cfc-b97031e50356}, !- Zone Air Inlet Port List
  {4d561aa8-0967-4c5c-a18e-509fd13e6f17}, !- Zone Air Exhaust Port List
  {f902ed10-fdc5-43bd-a8d8-2438590ba4d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4b95a94-bef8-4c10-af74-fe27289f438a}, !- Group Rendering Name
  {84b6f541-c370-4e02-8650-c7d12ce8f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1cb3dfda-54c4-4326-9df9-58de4826f106}, !- Handle
  {5d7939ae-d337-4118-b336-55e2829672a7}, !- Name
  {f902ed10-fdc5-43bd-a8d8-2438590ba4d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f902ed10-fdc5-43bd-a8d8-2438590ba4d8}, !- Handle
  {1f5a9de3-869c-4090-86a6-20ae5dc6598f}, !- Name
  {d9bd483a-e384-4b4b-ac6c-05c5fb9b0e94}, !- Source Object
  11,                                     !- Outlet Port
  {1cb3dfda-54c4-4326-9df9-58de4826f106}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {156c2b03-e7d5-48b6-8cfc-b97031e50356}, !- Handle
  {9fccef55-4d3b-47ac-9044-2f4dbe3c01b1}, !- Name
  {d9bd483a-e384-4b4b-ac6c-05c5fb9b0e94}; !- HVAC Component

OS:PortList,
  {4d561aa8-0967-4c5c-a18e-509fd13e6f17}, !- Handle
  {e3089c22-839c-4c45-9d5b-0c22489ab867}, !- Name
  {d9bd483a-e384-4b4b-ac6c-05c5fb9b0e94}; !- HVAC Component

OS:Sizing:Zone,
  {5216c3fd-b947-4257-b3f4-16d35913b1fb}, !- Handle
  {d9bd483a-e384-4b4b-ac6c-05c5fb9b0e94}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {048f37bd-e15f-44bf-bc16-30488f6ea9f8}, !- Handle
  {910585b9-5344-45ac-9f8b-ace31b378acf}, !- Name
  {d9bd483a-e384-4b4b-ac6c-05c5fb9b0e94}; !- Thermal Zone

OS:Space,
  {7bc9ca4a-5249-40d3-8e40-75ede49f746d}, !- Handle
  GuestRoom419,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d9bd483a-e384-4b4b-ac6c-05c5fb9b0e94}; !- Thermal Zone Name

OS:Construction,
  {6708d255-6fc3-4945-8b71-b5ff6a7bbbff}, !- Handle
  Window_U_0.67_SHGC_0.77,                !- Name
  {bed85952-d233-4dc0-8a5c-5eb4a8431fe2}, !- Surface Rendering Name
  {51984256-3900-4515-ad56-caf4cff770f1}; !- Layer 1

OS:WindowMaterial:Glazing,
  {51984256-3900-4515-ad56-caf4cff770f1}, !- Handle
  PYR B CLEAR 3MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.74,                                   !- Solar Transmittance at Normal Incidence
  0.09,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.1,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.82,                                   !- Visible Transmittance at Normal Incidence
  0.11,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.12,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.2,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:Surface,
  {1a1a28c2-01e2-4ef5-bcbf-557f54e19e5d}, !- Handle
  P_CorridorFlr3_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {1712556b-b1c3-4a9c-85c3-1d2e8507a508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d008e5d-23b1-46ae-8c8e-2b3022bc27fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7dabe70-a00a-4ca3-a83a-b96c28b96830}, !- Handle
  P_MechanicalRoomFlr1_10041_0_10034,     !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {4fd1d0fe-1b37-4f3e-bb74-a03b7f1194ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01d68ca4-3ceb-4037-9fd4-c11cefdd1ed7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6246844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.6246844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  36.6246844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  36.6246844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {501d9bf8-7ce6-412a-a9ff-14184c67d565}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {289bdfa4-8efb-4211-ab2c-50625fdfef5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.3374292197494, 2.3984,  !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.3374292197494, 0.9544,  !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.3374292197494, 0.9544,  !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.3374292197494, 2.3984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e99a8213-e364-4fe2-b313-88d14ba79ac1}, !- Handle
  P_CorridorFlr1_23_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88e3e75f-0b19-4de9-9104-da84516086f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  40.58708442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cb8e1f4-3969-4586-a3e7-16cce5fba687}, !- Handle
  W_GuestRoom406_408_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {811aaf8f-2297-4c49-bc94-52061a7960ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.0822844241, 0.0488452192345734, 10.9328, !- X,Y,Z Vertex 1 {m}
  25.0822844241, 0.0488452192345734, 9.4888, !- X,Y,Z Vertex 2 {m}
  27.4406844241, 0.0488452192345734, 9.4888, !- X,Y,Z Vertex 3 {m}
  27.4406844241, 0.0488452192345734, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49495f04-a9bc-4d0e-972d-2d1c1afa364c}, !- Handle
  P_RestroomFlr1_10019_0_10017,           !- Name
  Wall,                                   !- Surface Type
  {5db9bd3e-68f0-4655-8764-2006cee69f18}, !- Construction Name
  {9ecfb5b0-1d88-4c36-9848-9d86eabaf86c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4df2e0f6-30c6-4d87-a574-e5ef8c691005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  23.82308442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {812cebd8-779f-4d17-8147-71cbc6133991}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Curve:Cubic,
  {39470734-46e1-4cd3-80b2-14f4123a61cd}, !- Handle
  SHP DX Heating Coil Cap-FT,             !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-006,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:SubSurface,
  {d3d3b518-a2f3-4e6b-9582-5db9d409f711}, !- Handle
  W_CorridorFlr4_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {2ee57881-ddbd-445e-8d44-526880e33f9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 9.655105636, 11.0992,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 9.655105636, 9.6792,       !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.731752804, 9.6792,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.731752804, 11.0992;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ee57881-ddbd-445e-8d44-526880e33f9e}, !- Handle
  W_CorridorFlr4_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {c271c9b8-74af-4dae-b7b8-9786598b1b00}, !- Construction Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1285e77-bf6f-4bcf-b687-3115bc1e24ec}, !- Handle
  S_RestroomFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {0758b86f-4471-43b3-8715-ee1c55f12f11}, !- Construction Name
  {9ecfb5b0-1d88-4c36-9848-9d86eabaf86c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {793d8d81-97d1-4179-9965-699dd0df4a1e}, !- Handle
  W_GuestRoom420_423_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5f221342-b386-4424-9f62-2a027d1fb10f}, !- Construction Name
  {4c424bed-8162-454c-b745-f791fc258c93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
