{
  "boilers": [
    {
      "template": "DOE Ref Pre-1980",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 0,
      "maximum_capacity": 299999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 0.73,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler Constant Efficiency Curve",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 300000,
      "maximum_capacity": 9999999999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 0.74,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler Constant Efficiency Curve",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 250000000,
      "maximum_capacity": 9999999999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 0.76,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler Constant Efficiency Curve",
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref 1980-2004",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 0,
      "maximum_capacity": 299999,
      "minimum_annual_fuel_utilization_efficiency": 0.8,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler Constant Efficiency Curve",
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 300000,
      "maximum_capacity": 249999999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": 0.8,
      "efffplr": "Boiler Constant Efficiency Curve",
      "notes": "From 90.1-1989"
    },
    {
      "template": "90.1-2004",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 0,
      "maximum_capacity": 299999,
      "minimum_annual_fuel_utilization_efficiency": 0.8,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler with No Minimum Turndown",
      "notes": "From 90.1-2004"
    },
    {
      "template": "90.1-2004",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 300000,
      "maximum_capacity": 249999999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 0.75,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler with No Minimum Turndown",
      "notes": "From 90.1-2004"
    },
    {
      "template": "90.1-2004",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 250000000,
      "maximum_capacity": 9999999999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": 0.8,
      "efffplr": "Boiler with No Minimum Turndown",
      "notes": "From 90.1-2004"
    },
    {
      "template": "90.1-2007",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 0,
      "maximum_capacity": 299999,
      "minimum_annual_fuel_utilization_efficiency": 0.8,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler with No Minimum Turndown",
      "notes": "From 90.1-2007"
    },
    {
      "template": "90.1-2007",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 300000,
      "maximum_capacity": 249999999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 0.8,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler with No Minimum Turndown",
      "notes": "From 90.1-2007"
    },
    {
      "template": "90.1-2007",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 250000000,
      "maximum_capacity": 9999999999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": 0.82,
      "efffplr": "Boiler with No Minimum Turndown",
      "notes": "From 90.1-2007"
    },
    {
      "template": "90.1-2010",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 0,
      "maximum_capacity": 299999,
      "minimum_annual_fuel_utilization_efficiency": 0.8,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler with No Minimum Turndown",
      "notes": "From 90.1-2010"
    },
    {
      "template": "90.1-2010",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 300000,
      "maximum_capacity": 249999999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 0.8,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler with No Minimum Turndown",
      "notes": "From 90.1-2010"
    },
    {
      "template": "90.1-2010",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 250000000,
      "maximum_capacity": 9999999999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": 0.82,
      "efffplr": "Boiler with No Minimum Turndown",
      "notes": "From 90.1-2010"
    },
    {
      "template": "90.1-2013",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 0,
      "maximum_capacity": 299999,
      "minimum_annual_fuel_utilization_efficiency": 0.8,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler with No Minimum Turndown",
      "notes": "From 90.1-2013"
    },
    {
      "template": "90.1-2013",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 300000,
      "maximum_capacity": 999999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 0.8,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler with No Minimum Turndown",
      "notes": "From 90.1-2013"
    },
    {
      "template": "90.1-2013",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 1000000,
      "maximum_capacity": 249999999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 0.8,
      "minimum_combustion_efficiency": null,
      "efffplr": "Boiler with Minimum Turndown",
      "notes": "From 90.1-2013"
    },
    {
      "template": "90.1-2013",
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "minimum_capacity": 250000000,
      "maximum_capacity": 9999999999,
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": 0.82,
      "efffplr": "Boiler with Minimum Turndown",
      "notes": "From 90.1-2013"
    }
  ],
  "chillers": [
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 1.303,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 1.332,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.332,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 1.303,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 1.332,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.332,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.884,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.884,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.884,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.852,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.782,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.688,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.852,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.782,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.688,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.776,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.713,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.635,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 6.395,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.097,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.589,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.589,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.407,
      "minimum_integrated_part_load_value": 1.407,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.135,
      "minimum_integrated_part_load_value": 1.099,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.256,
      "minimum_integrated_part_load_value": 1.153,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.135,
      "minimum_integrated_part_load_value": 1.019,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.696,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.696,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.79,
      "minimum_integrated_part_load_value": 0.676,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.718,
      "minimum_integrated_part_load_value": 0.628,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.639,
      "minimum_integrated_part_load_value": 0.572,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.79,
      "minimum_integrated_part_load_value": 0.676,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.718,
      "minimum_integrated_part_load_value": 0.628,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.639,
      "minimum_integrated_part_load_value": 0.572,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.703,
      "minimum_integrated_part_load_value": 0.67,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.577,
      "minimum_integrated_part_load_value": 0.55,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.024,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.35,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.517,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 1.255,
      "minimum_integrated_part_load_value": 0.941,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.255,
      "minimum_integrated_part_load_value": 0.941,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.255,
      "minimum_integrated_part_load_value": 0.941,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "minimum_full_load_efficiency": 0.576,
      "minimum_integrated_part_load_value": 0.549,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.57,
      "minimum_integrated_part_load_value": 0.539,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.024,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.35,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.517,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.876,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.857,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.876,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.857,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.55,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.55,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 399.99,
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.52,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 400,
      "maximum_capacity": 599.99,
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.024,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.35,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.517,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    }
  ],
  "curve_bicubics": [
    {
      "name": "ChillerCentEIRPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "From Dick Lord's Chiller Model study for ASHRAE 2007 baseline"
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_150TO300_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_150TO300_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_150TO300_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_300TO600_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_300TO600_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010.  EIRFPLR curve is identical for all WaterCooled Chillers"
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT300_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT600_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT600_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_150TO300_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_150TO300_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_150TO300_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_75TO150_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_75TO150_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_75TO150_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT300_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT300_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT300_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT75_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT75_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT75_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0,
      "coeff_8": 0.05706602,
      "coeff_9": 0,
      "coeff_10": 0,
      "min_x": 31.13,
      "max_x": 36.52,
      "min_y": 0.19,
      "max_y": 1.03,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    }
  ],
  "curve_biquadratics": [
    {
      "name": "AirCooled_Chiller_2004_CAPFT",
      "coeff_1": 1.0433811,
      "coeff_2": 0.0407077,
      "coeff_3": 0.0004506,
      "coeff_4": -0.0041514,
      "coeff_5": -8.86e-05,
      "coeff_6": -0.0003467,
      "min_x": 5,
      "max_x": 10,
      "min_y": 12.7,
      "max_y": 51.67,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2004_EIRFT",
      "coeff_1": 0.5961915,
      "coeff_2": -0.0099496,
      "coeff_3": 0.0007888,
      "coeff_4": 0.0004506,
      "coeff_5": 0.0004875,
      "coeff_6": -0.0007623,
      "min_x": 5,
      "max_x": 10,
      "min_y": 12.7,
      "max_y": 51.67,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2010_PathA_CAPFT",
      "coeff_1": 1.0433825,
      "coeff_2": 0.0407073,
      "coeff_3": 0.0004506,
      "coeff_4": -0.0041514,
      "coeff_5": -8.86e-05,
      "coeff_6": -0.0003467,
      "min_x": 5,
      "max_x": 10,
      "min_y": 12.7,
      "max_y": 51.67,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2010_PathA_EIRFT",
      "coeff_1": 0.5961915,
      "coeff_2": -0.0099496,
      "coeff_3": 0.0007888,
      "coeff_4": 0.0004506,
      "coeff_5": 0.0004875,
      "coeff_6": -0.0007623,
      "min_x": 5,
      "max_x": 10,
      "min_y": 12.7,
      "max_y": 51.67,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "ChillerCentCapFT",
      "coeff_1": 0.7446451,
      "coeff_2": 0.0114858,
      "coeff_3": 1.48e-05,
      "coeff_4": 0.022401,
      "coeff_5": -0.000688,
      "coeff_6": 0.0009839,
      "min_x": 5,
      "max_x": 10,
      "min_y": 24,
      "max_y": 35,
      "notes": "From Dick Lord's Chiller Model study for ASHRAE 2007 baseline"
    },
    {
      "name": "ChillerCentEIRFT",
      "coeff_1": 0.772877,
      "coeff_2": 0.022101,
      "coeff_3": -7.99e-05,
      "coeff_4": -0.0070045,
      "coeff_5": 0.0004763,
      "coeff_6": -0.0010612,
      "min_x": 5,
      "max_x": 10,
      "min_y": 24,
      "max_y": 35,
      "notes": "From Dick Lord's Chiller Model study for ASHRAE 2007 baseline"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "coeff_1": 0.9712123,
      "coeff_2": -0.015275502,
      "coeff_3": 0.0014434524,
      "coeff_4": -0.00039321,
      "coeff_5": -6.8364e-06,
      "coeff_6": -0.0002905956,
      "min_x": -100,
      "max_x": 100,
      "min_y": -100,
      "max_y": 100,
      "notes": "From DOE Pre-1980 Reference Building"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "coeff_1": 0.28687133,
      "coeff_2": 0.023902164,
      "coeff_3": -0.000810648,
      "coeff_4": 0.013458546,
      "coeff_5": 0.0003389364,
      "coeff_6": -0.0004870044,
      "min_x": -100,
      "max_x": 100,
      "min_y": -100,
      "max_y": 100,
      "notes": "From DOE Pre-1980 Reference Building"
    },
    {
      "name": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT",
      "coeff_1": -0.536161,
      "coeff_2": 0.105138,
      "coeff_3": -0.00172659,
      "coeff_4": 0.0149848,
      "coeff_5": 0.000659948,
      "coeff_6": -0.0017385,
      "min_x": 16.5556,
      "max_x": 22.1111,
      "min_y": 23.7778,
      "max_y": 47.66,
      "notes": "From PNNL Prototype Buildings OfficeMedium"
    },
    {
      "name": "HPACCOOLEIRFT",
      "coeff_1": 0.297145,
      "coeff_2": 0.0430933,
      "coeff_3": -0.000748766,
      "coeff_4": 0.00597727,
      "coeff_5": 0.000482112,
      "coeff_6": -0.000956448,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 21.11111,
      "max_y": 46.11111,
      "notes": null
    },
    {
      "name": "HPACCoolCapFT",
      "coeff_1": 0.766956,
      "coeff_2": 0.0107756,
      "coeff_3": -4.14703e-05,
      "coeff_4": 0.00134961,
      "coeff_5": -0.000261144,
      "coeff_6": 0.000457488,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 21.11111,
      "max_y": 46.11111,
      "notes": null
    },
    {
      "name": "PSZ-AC DX Coil EIR-FT",
      "coeff_1": 0.342414409,
      "coeff_2": 0.034885008,
      "coeff_3": -0.0006237,
      "coeff_4": 0.004977216,
      "coeff_5": 0.000437951,
      "coeff_6": -0.000728028,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 23.88889,
      "max_y": 46.11111,
      "notes": "From PNNL Prototype Buildings HotelSmall, Warehouse"
    },
    {
      "name": "PSZ-AC DX Unitary Package EIRFT",
      "coeff_1": 0.297145,
      "coeff_2": 0.0430933,
      "coeff_3": -0.000748766,
      "coeff_4": 0.00597727,
      "coeff_5": 0.000482112,
      "coeff_6": -0.000956448,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 21.11111,
      "max_y": 46.11111,
      "notes": "From PNNL Prototype Buildings RetailStandAlone, RetailStripMall,SchoolPrimary"
    },
    {
      "name": "PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT",
      "coeff_1": 0.42415,
      "coeff_2": 0.04426,
      "coeff_3": -0.00042,
      "coeff_4": 0.00333,
      "coeff_5": -8.0e-05,
      "coeff_6": -0.00021,
      "min_x": 17,
      "max_x": 22,
      "min_y": 29,
      "max_y": 46,
      "notes": "From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
    },
    {
      "name": "PSZ-AC_CoolCStandard10Ton_EIRFT",
      "coeff_1": 1.23649,
      "coeff_2": -0.02431,
      "coeff_3": 0.00057,
      "coeff_4": -0.01434,
      "coeff_5": 0.00063,
      "coeff_6": -0.00038,
      "min_x": 17,
      "max_x": 22,
      "min_y": 29,
      "max_y": 46,
      "notes": "From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
    },
    {
      "name": "PSZ-AC_Unitary_PackagecoolCapFT",
      "coeff_1": 0.766956,
      "coeff_2": 0.0107756,
      "coeff_3": -4.14703e-05,
      "coeff_4": 0.00134961,
      "coeff_5": -0.000261144,
      "coeff_6": 0.000457488,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 21.11111,
      "max_y": 46.11111,
      "notes": "From PNNL Prototype Buildings RetailStandalone, RetailStripMall, SchoolPrimary"
    },
    {
      "name": "PSZ-Fine Storage DX Coil Cap-FT",
      "coeff_1": 0.942587793,
      "coeff_2": 0.009543347,
      "coeff_3": 0.00068377,
      "coeff_4": -0.011042676,
      "coeff_5": 5.249e-06,
      "coeff_6": -9.72e-06,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 23.88889,
      "max_y": 46.11111,
      "notes": "From PNNL Prototype Buildings HotelSmall, Warehouse"
    },
    {
      "name": "PTACHPACEIRFT",
      "coeff_1": 0.342414409,
      "coeff_2": 0.034885008,
      "coeff_3": -0.0006237,
      "coeff_4": 0.004977216,
      "coeff_5": 0.000437951,
      "coeff_6": -0.000728028,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 18.3,
      "max_y": 46.11111,
      "notes": "From DOE Reference Buildings SmallHotel"
    },
    {
      "name": "WC_PD_2004_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.0292277,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "From PNNL Prototype Hospital"
    },
    {
      "name": "WC_PD_2010_PB_CAPFT",
      "coeff_1": 0.9061171,
      "coeff_2": 0.0292267,
      "coeff_3": -0.0003665,
      "coeff_4": -0.0009698,
      "coeff_5": -9.07e-05,
      "coeff_6": 0.0002535,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "From PNNL Prototype OfficeLarge"
    },
    {
      "name": "WC_PD_2010_PB_EIRFT",
      "coeff_1": 0.3617782,
      "coeff_2": -0.0230016,
      "coeff_3": 0.0009672,
      "coeff_4": 0.0131801,
      "coeff_5": 0.0003761,
      "coeff_6": -0.0007121,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "From PNNL Prototype OfficeLarge"
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "coeff_1": 0.7600172,
      "coeff_2": 0.0147432,
      "coeff_3": 0.0002144,
      "coeff_4": 0.0207218,
      "coeff_5": -0.0006425,
      "coeff_6": 0.0008007,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "coeff_1": 0.6772577,
      "coeff_2": 0.0117857,
      "coeff_3": -0.0001967,
      "coeff_4": 0.0014414,
      "coeff_5": 0.0003005,
      "coeff_6": -0.0006807,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "coeff_1": 0.536234,
      "coeff_2": 0.005581,
      "coeff_3": -0.0013654,
      "coeff_4": 0.0488966,
      "coeff_5": -0.0012018,
      "coeff_6": 0.0010523,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "coeff_1": 1.0821822,
      "coeff_2": 0.0042977,
      "coeff_3": -0.0013182,
      "coeff_4": -0.0260781,
      "coeff_5": 0.0008256,
      "coeff_6": -0.0006013,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT",
      "coeff_1": 0.7600172,
      "coeff_2": 0.0147432,
      "coeff_3": 0.0002144,
      "coeff_4": 0.0207218,
      "coeff_5": -0.0006425,
      "coeff_6": 0.0008007,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT",
      "coeff_1": 0.6772577,
      "coeff_2": 0.0117857,
      "coeff_3": -0.0001967,
      "coeff_4": 0.0014414,
      "coeff_5": 0.0003005,
      "coeff_6": -0.0006807,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2004_CAPFT",
      "coeff_1": 0.7446451,
      "coeff_2": 0.0114858,
      "coeff_3": 1.48e-05,
      "coeff_4": 0.022401,
      "coeff_5": -0.000688,
      "coeff_6": 0.0009839,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFT",
      "coeff_1": 0.772877,
      "coeff_2": 0.022101,
      "coeff_3": -7.99e-05,
      "coeff_4": -0.0070045,
      "coeff_5": 0.0004763,
      "coeff_6": -0.0010612,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2004_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.029227,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2004_EIRFT",
      "coeff_1": 0.3617105,
      "coeff_2": -0.0229833,
      "coeff_3": 0.0009519,
      "coeff_4": 0.0131889,
      "coeff_5": 0.0003752,
      "coeff_6": -0.0007059,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2010_PathB_CAPFT",
      "coeff_1": 0.9061171,
      "coeff_2": 0.0292267,
      "coeff_3": -0.0003665,
      "coeff_4": -0.0009698,
      "coeff_5": -9.07e-05,
      "coeff_6": 0.0002535,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2010_PathB_EIRFT",
      "coeff_1": 0.3617782,
      "coeff_2": -0.0230016,
      "coeff_3": 0.0009672,
      "coeff_4": 0.0131801,
      "coeff_5": 0.0003761,
      "coeff_6": -0.0007121,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.0292277,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "coeff_1": 0.3773115,
      "coeff_2": -0.0229032,
      "coeff_3": 0.0016504,
      "coeff_4": 0.0118156,
      "coeff_5": 0.0004345,
      "coeff_6": -0.0010132,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.0292277,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "coeff_1": 0.3617105,
      "coeff_2": -0.0229833,
      "coeff_3": 0.0009519,
      "coeff_4": 0.0131889,
      "coeff_5": 0.0003752,
      "coeff_6": -0.0007059,
      "min_x": 5,
      "max_x": 10,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    }
  ],
  "curve_cubics": [
    {
      "name": "Boiler Constant Efficiency Curve",
      "coeff_1": 1,
      "coeff_2": 0,
      "coeff_3": 0,
      "coeff_4": 0,
      "min_x": 0,
      "max_x": 1,
      "notes": "From DOE Reference Building"
    },
    {
      "name": "Boiler with Minimum Turndown",
      "coeff_1": 0.7791,
      "coeff_2": 1.4745,
      "coeff_3": -2.5795,
      "coeff_4": 1.3467,
      "min_x": 0,
      "max_x": 1.3,
      "notes": "From Regression of Prototype Building EMS"
    },
    {
      "name": "Boiler with No Minimum Turndown",
      "coeff_1": 0.7463,
      "coeff_2": 1.3196,
      "coeff_3": -2.2154,
      "coeff_4": 1.1674,
      "min_x": 0,
      "max_x": 1.3,
      "notes": "From Regression of Prototype Building EMS"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "coeff_1": 1,
      "coeff_2": 0,
      "coeff_3": 0,
      "coeff_4": 0,
      "min_x": -100,
      "max_x": 100,
      "notes": "From DOE Pre-1980 Reference Building"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "coeff_1": 1,
      "coeff_2": 0,
      "coeff_3": 0,
      "coeff_4": 0,
      "min_x": -100,
      "max_x": 100,
      "notes": "From DOE Pre-1980 Reference Building"
    }
  ],
  "curve_quadratics": [
    {
      "name": "AHU-1_CoolCStandard10Ton_CapFF",
      "coeff_1": 0.77136,
      "coeff_2": 0.34053,
      "coeff_3": -0.11088,
      "min_x": 0.75918,
      "max_x": 1.13877,
      "notes": "From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
    },
    {
      "name": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "coeff_1": 0.141,
      "coeff_2": 0.655,
      "coeff_3": 0.203,
      "min_x": 0,
      "max_x": 1,
      "notes": "Based on Dick Lord's study dated January 17, 2010.  EIRFPLR curve is identical for all AirCooled Chillers"
    },
    {
      "name": "AirCooled_Chiller_GT150_2004_EIRFPLR",
      "coeff_1": 0.141,
      "coeff_2": 0.655,
      "coeff_3": 0.203,
      "min_x": 0,
      "max_x": 1,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_GT150_2010_PathA_EIRFPLR",
      "coeff_1": 0.141,
      "coeff_2": 0.655,
      "coeff_3": 0.203,
      "min_x": 0,
      "max_x": 1,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_LT150_2004_EIRFPLR",
      "coeff_1": 0.141,
      "coeff_2": 0.655,
      "coeff_3": 0.203,
      "min_x": 0,
      "max_x": 1,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_LT150_2010_PathA_EIRFPLR",
      "coeff_1": 0.141,
      "coeff_2": 0.655,
      "coeff_3": 0.203,
      "min_x": 0,
      "max_x": 1,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "Cool-PLF-fPLR",
      "coeff_1": 0.90949556,
      "coeff_2": 0.09864773,
      "coeff_3": -0.00819488,
      "min_x": 0,
      "max_x": 1,
      "notes": "From PNNL Prototype FullServiceRestaurant"
    },
    {
      "name": "CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF",
      "coeff_1": 1.2055,
      "coeff_2": -0.32953,
      "coeff_3": 0.12308,
      "min_x": 0.75918,
      "max_x": 1.13877,
      "notes": "From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "coeff_1": 0.90949556,
      "coeff_2": 0.09864773,
      "coeff_3": -0.00819488,
      "min_x": 0,
      "max_x": 1,
      "notes": null
    },
    {
      "name": "DX Coil Cap-FF",
      "coeff_1": 0.8,
      "coeff_2": 0.2,
      "coeff_3": 0,
      "min_x": 0.5,
      "max_x": 1.5,
      "notes": "From PNNL Prototype Buildings ApartmentMidRise, HotelSmall, OfficeSmall, RetailStandAlone, RetailStripmall, SchoolPrimary, Warehouse"
    },
    {
      "name": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF",
      "coeff_1": 1.19525,
      "coeff_2": -0.306138,
      "coeff_3": 0.110973,
      "min_x": 0.75,
      "max_x": 1.25,
      "notes": "From PNNL OfficeMedium"
    },
    {
      "name": "HPACCOOLEIRFFF",
      "coeff_1": 1.156,
      "coeff_2": -0.1816,
      "coeff_3": 0.0256,
      "min_x": 0.5,
      "max_x": 1.5,
      "notes": null
    },
    {
      "name": "HPACCOOLPLFFPLR",
      "coeff_1": 0.85,
      "coeff_2": 0.15,
      "coeff_3": 0,
      "min_x": 0,
      "max_x": 1,
      "notes": null
    },
    {
      "name": "HPACCoolCapFFF",
      "coeff_1": 0.8,
      "coeff_2": 0.2,
      "coeff_3": 0,
      "min_x": 0.5,
      "max_x": 1.5,
      "notes": null
    },
    {
      "name": "Measured_CoolCStandard10Ton_EIRFFF",
      "coeff_1": 1.192,
      "coeff_2": -0.1917,
      "coeff_3": 0,
      "min_x": 0.776,
      "max_x": 1.197,
      "notes": "From PNNL Prototype FullServiceRestaurant"
    },
    {
      "name": "PSZ-AC:1_Unitary_PackagecoolEIRFFF",
      "coeff_1": 1.156,
      "coeff_2": -0.1816,
      "coeff_3": 0.0256,
      "min_x": 0.5,
      "max_x": 1.5,
      "notes": "From PNNL Prototype Buildings RetailStandAlone, RetailStripMall, SchoolPrimary"
    },
    {
      "name": "PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR",
      "coeff_1": 0.771,
      "coeff_2": 0.229,
      "coeff_3": 0,
      "min_x": 0,
      "max_x": 1,
      "notes": "From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
    },
    {
      "name": "PSZ-AC_Unitary_PackagecoolPLR",
      "coeff_1": 0.75,
      "coeff_2": 0.25,
      "coeff_3": 0,
      "min_x": 0,
      "max_x": 1,
      "notes": "From PNNL Prototype Buildings RetailStandAlone, RetailStripMall, SchoolPrimary"
    },
    {
      "name": "Split DX Coil EIR-FF",
      "coeff_1": 1.1552,
      "coeff_2": -0.1808,
      "coeff_3": 0.0256,
      "min_x": 0.5,
      "max_x": 1.5,
      "notes": "From PNNL Prototype Buildings ApartmentMidRise, HotelSmall, Warehouse"
    }
  ],
  "heat_pumps": [
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 0,
      "maximum_capacity": 9999999,
      "minimum_seasonal_efficiency": 13,
      "minimum_full_load_efficiency": null,
      "minimum_iplv": null,
      "cool_cap_ft": "HPACCoolCapFT",
      "cool_cap_fflow": "HPACCoolCapFFF",
      "cool_eir_ft": "HPACCOOLEIRFT",
      "cool_eir_fflow": "HPACCOOLEIRFFF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR",
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 0,
      "maximum_capacity": 9999999,
      "minimum_seasonal_efficiency": 13,
      "minimum_full_load_efficiency": null,
      "minimum_iplv": null,
      "cool_cap_ft": "HPACCoolCapFT",
      "cool_cap_fflow": "HPACCoolCapFFF",
      "cool_eir_ft": "HPACCOOLEIRFT",
      "cool_eir_fflow": "HPACCOOLEIRFFF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR",
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 0,
      "maximum_capacity": 9999999,
      "minimum_seasonal_efficiency": 13,
      "minimum_full_load_efficiency": null,
      "minimum_iplv": null,
      "cool_cap_ft": "HPACCoolCapFT",
      "cool_cap_fflow": "HPACCoolCapFFF",
      "cool_eir_ft": "HPACCOOLEIRFT",
      "cool_eir_fflow": "HPACCOOLEIRFFF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR",
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 0,
      "maximum_capacity": 9999999,
      "minimum_seasonal_efficiency": 13,
      "minimum_full_load_efficiency": null,
      "minimum_iplv": null,
      "cool_cap_ft": "HPACCoolCapFT",
      "cool_cap_fflow": "HPACCoolCapFFF",
      "cool_eir_ft": "HPACCOOLEIRFT",
      "cool_eir_fflow": "HPACCOOLEIRFFF",
      "cool_plf_fplr": "HPACCOOLPLFFPLR",
      "notes": null
    }
  ],
  "motors": [
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 0,
      "maximum_capacity": 0.99,
      "nominal_full_load_efficiency": 0.825,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 1,
      "maximum_capacity": 1.49,
      "nominal_full_load_efficiency": 0.825,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 1.5,
      "maximum_capacity": 1.99,
      "nominal_full_load_efficiency": 0.84,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 2,
      "maximum_capacity": 2.99,
      "nominal_full_load_efficiency": 0.84,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 3,
      "maximum_capacity": 4.99,
      "nominal_full_load_efficiency": 0.875,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 5,
      "maximum_capacity": 7.49,
      "nominal_full_load_efficiency": 0.875,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 7.5,
      "maximum_capacity": 9.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 10,
      "maximum_capacity": 14.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 15,
      "maximum_capacity": 19.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 20,
      "maximum_capacity": 24.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 25,
      "maximum_capacity": 29.99,
      "nominal_full_load_efficiency": 0.924,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 30,
      "maximum_capacity": 39.99,
      "nominal_full_load_efficiency": 0.924,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 40,
      "maximum_capacity": 49.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 50,
      "maximum_capacity": 59.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 60,
      "maximum_capacity": 74.99,
      "nominal_full_load_efficiency": 0.936,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 75,
      "maximum_capacity": 99.99,
      "nominal_full_load_efficiency": 0.941,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 100,
      "maximum_capacity": 124.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 125,
      "maximum_capacity": 149.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 150,
      "maximum_capacity": 199.99,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 200,
      "maximum_capacity": 9999,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 0,
      "maximum_capacity": 0.99,
      "nominal_full_load_efficiency": 0.825,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 1,
      "maximum_capacity": 1.49,
      "nominal_full_load_efficiency": 0.825,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 1.5,
      "maximum_capacity": 1.99,
      "nominal_full_load_efficiency": 0.84,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 2,
      "maximum_capacity": 2.99,
      "nominal_full_load_efficiency": 0.84,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 3,
      "maximum_capacity": 4.99,
      "nominal_full_load_efficiency": 0.875,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 5,
      "maximum_capacity": 7.49,
      "nominal_full_load_efficiency": 0.875,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 7.5,
      "maximum_capacity": 9.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 10,
      "maximum_capacity": 14.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 15,
      "maximum_capacity": 19.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 20,
      "maximum_capacity": 24.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 25,
      "maximum_capacity": 29.99,
      "nominal_full_load_efficiency": 0.924,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 30,
      "maximum_capacity": 39.99,
      "nominal_full_load_efficiency": 0.924,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 40,
      "maximum_capacity": 49.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 50,
      "maximum_capacity": 59.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 60,
      "maximum_capacity": 74.99,
      "nominal_full_load_efficiency": 0.936,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 75,
      "maximum_capacity": 99.99,
      "nominal_full_load_efficiency": 0.941,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 100,
      "maximum_capacity": 124.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 125,
      "maximum_capacity": 149.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 150,
      "maximum_capacity": 199.99,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 200,
      "maximum_capacity": 9999,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 0,
      "maximum_capacity": 0.99,
      "nominal_full_load_efficiency": 0.825,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 1,
      "maximum_capacity": 1.49,
      "nominal_full_load_efficiency": 0.825,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 1.5,
      "maximum_capacity": 1.99,
      "nominal_full_load_efficiency": 0.84,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 2,
      "maximum_capacity": 2.99,
      "nominal_full_load_efficiency": 0.84,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 3,
      "maximum_capacity": 4.99,
      "nominal_full_load_efficiency": 0.875,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 5,
      "maximum_capacity": 7.49,
      "nominal_full_load_efficiency": 0.875,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 7.5,
      "maximum_capacity": 9.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 10,
      "maximum_capacity": 14.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 15,
      "maximum_capacity": 19.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 20,
      "maximum_capacity": 24.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 25,
      "maximum_capacity": 29.99,
      "nominal_full_load_efficiency": 0.924,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 30,
      "maximum_capacity": 39.99,
      "nominal_full_load_efficiency": 0.924,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 40,
      "maximum_capacity": 49.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 50,
      "maximum_capacity": 59.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 60,
      "maximum_capacity": 74.99,
      "nominal_full_load_efficiency": 0.936,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 75,
      "maximum_capacity": 99.99,
      "nominal_full_load_efficiency": 0.941,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 100,
      "maximum_capacity": 124.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 125,
      "maximum_capacity": 149.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 150,
      "maximum_capacity": 199.99,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2004",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 200,
      "maximum_capacity": 9999,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2004 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 0,
      "maximum_capacity": 0.99,
      "nominal_full_load_efficiency": 0.825,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 1,
      "maximum_capacity": 1.49,
      "nominal_full_load_efficiency": 0.825,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 1.5,
      "maximum_capacity": 1.99,
      "nominal_full_load_efficiency": 0.84,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 2,
      "maximum_capacity": 2.99,
      "nominal_full_load_efficiency": 0.84,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 3,
      "maximum_capacity": 4.99,
      "nominal_full_load_efficiency": 0.875,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 5,
      "maximum_capacity": 7.49,
      "nominal_full_load_efficiency": 0.875,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 7.5,
      "maximum_capacity": 9.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 10,
      "maximum_capacity": 14.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 15,
      "maximum_capacity": 19.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 20,
      "maximum_capacity": 24.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 25,
      "maximum_capacity": 29.99,
      "nominal_full_load_efficiency": 0.924,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 30,
      "maximum_capacity": 39.99,
      "nominal_full_load_efficiency": 0.924,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 40,
      "maximum_capacity": 49.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 50,
      "maximum_capacity": 59.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 60,
      "maximum_capacity": 74.99,
      "nominal_full_load_efficiency": 0.936,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 75,
      "maximum_capacity": 99.99,
      "nominal_full_load_efficiency": 0.941,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 100,
      "maximum_capacity": 124.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 125,
      "maximum_capacity": 149.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 150,
      "maximum_capacity": 199.99,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2007",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 200,
      "maximum_capacity": 9999,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2007 Table 10.8"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 0,
      "maximum_capacity": 0.99,
      "nominal_full_load_efficiency": 0.855,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 1,
      "maximum_capacity": 1.49,
      "nominal_full_load_efficiency": 0.855,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 1.5,
      "maximum_capacity": 1.99,
      "nominal_full_load_efficiency": 0.865,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 2,
      "maximum_capacity": 2.99,
      "nominal_full_load_efficiency": 0.865,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 3,
      "maximum_capacity": 4.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 5,
      "maximum_capacity": 7.49,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 7.5,
      "maximum_capacity": 9.99,
      "nominal_full_load_efficiency": 0.917,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 10,
      "maximum_capacity": 14.99,
      "nominal_full_load_efficiency": 0.917,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 15,
      "maximum_capacity": 19.99,
      "nominal_full_load_efficiency": 0.924,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 20,
      "maximum_capacity": 24.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 25,
      "maximum_capacity": 29.99,
      "nominal_full_load_efficiency": 0.936,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 30,
      "maximum_capacity": 39.99,
      "nominal_full_load_efficiency": 0.936,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 40,
      "maximum_capacity": 49.99,
      "nominal_full_load_efficiency": 0.941,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 50,
      "maximum_capacity": 59.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 60,
      "maximum_capacity": 74.99,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 75,
      "maximum_capacity": 99.99,
      "nominal_full_load_efficiency": 0.954,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 100,
      "maximum_capacity": 124.99,
      "nominal_full_load_efficiency": 0.954,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 125,
      "maximum_capacity": 149.99,
      "nominal_full_load_efficiency": 0.954,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 150,
      "maximum_capacity": 199.99,
      "nominal_full_load_efficiency": 0.958,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 200,
      "maximum_capacity": 249.99,
      "nominal_full_load_efficiency": 0.962,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 250,
      "maximum_capacity": 299.99,
      "nominal_full_load_efficiency": 0.962,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 300,
      "maximum_capacity": 349.99,
      "nominal_full_load_efficiency": 0.962,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 350,
      "maximum_capacity": 399.99,
      "nominal_full_load_efficiency": 0.962,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 400,
      "maximum_capacity": 449.99,
      "nominal_full_load_efficiency": 0.962,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 450,
      "maximum_capacity": 499.99,
      "nominal_full_load_efficiency": 0.962,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 500,
      "maximum_capacity": 9999,
      "nominal_full_load_efficiency": 0.962,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 0,
      "maximum_capacity": 0.99,
      "nominal_full_load_efficiency": 0.855,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 1,
      "maximum_capacity": 1.49,
      "nominal_full_load_efficiency": 0.855,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 1.5,
      "maximum_capacity": 1.99,
      "nominal_full_load_efficiency": 0.865,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 2,
      "maximum_capacity": 2.99,
      "nominal_full_load_efficiency": 0.865,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 3,
      "maximum_capacity": 4.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 5,
      "maximum_capacity": 7.49,
      "nominal_full_load_efficiency": 0.895,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 7.5,
      "maximum_capacity": 9.99,
      "nominal_full_load_efficiency": 0.917,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 10,
      "maximum_capacity": 14.99,
      "nominal_full_load_efficiency": 0.917,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 15,
      "maximum_capacity": 19.99,
      "nominal_full_load_efficiency": 0.924,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 20,
      "maximum_capacity": 24.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 25,
      "maximum_capacity": 29.99,
      "nominal_full_load_efficiency": 0.936,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 30,
      "maximum_capacity": 39.99,
      "nominal_full_load_efficiency": 0.936,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 40,
      "maximum_capacity": 49.99,
      "nominal_full_load_efficiency": 0.941,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 50,
      "maximum_capacity": 59.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 60,
      "maximum_capacity": 74.99,
      "nominal_full_load_efficiency": 0.95,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 75,
      "maximum_capacity": 99.99,
      "nominal_full_load_efficiency": 0.954,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 100,
      "maximum_capacity": 124.99,
      "nominal_full_load_efficiency": 0.954,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 125,
      "maximum_capacity": 149.99,
      "nominal_full_load_efficiency": 0.954,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 150,
      "maximum_capacity": 199.99,
      "nominal_full_load_efficiency": 0.958,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 200,
      "maximum_capacity": 249.99,
      "nominal_full_load_efficiency": 0.962,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 250,
      "maximum_capacity": 299.99,
      "nominal_full_load_efficiency": 0.95,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 300,
      "maximum_capacity": 349.99,
      "nominal_full_load_efficiency": 0.954,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 350,
      "maximum_capacity": 399.99,
      "nominal_full_load_efficiency": 0.954,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 400,
      "maximum_capacity": 449.99,
      "nominal_full_load_efficiency": 0.954,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 450,
      "maximum_capacity": 499.99,
      "nominal_full_load_efficiency": 0.954,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "number_of_poles": 4,
      "type": "Enclosed",
      "synchronous_speed": 1800,
      "minimum_capacity": 500,
      "maximum_capacity": 9999,
      "nominal_full_load_efficiency": 0.954,
      "notes": null
    }
  ],
  "prototype_inputs": [
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SecondarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SecondarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 21874,
      "nondimming_exterior_lighting_schedule": "SecondarySchool Exterior Lights Always On",
      "main_water_heater_volume": 792,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.18,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SecondarySchool VAV Operation",
      "vav_oa_damper_schedule": "SecondarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SecondarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SecondarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 21874,
      "nondimming_exterior_lighting_schedule": "SecondarySchool Exterior Lights Always On",
      "main_water_heater_volume": 792,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.18,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SecondarySchool VAV Operation",
      "vav_oa_damper_schedule": "SecondarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri_var_sec",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolSecondary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolSecondary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "SchoolSecondary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "SchoolSecondary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 600,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 600000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.63,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 64831,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 23.7,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SecondarySchool VAV Operation",
      "vav_oa_damper_schedule": "SecondarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SecondarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SecondarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 21874,
      "nondimming_exterior_lighting_schedule": "SecondarySchool Exterior Lights Always On",
      "main_water_heater_volume": 792,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.18,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SecondarySchool VAV Operation",
      "vav_oa_damper_schedule": "SecondarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SecondarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SecondarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 21874,
      "nondimming_exterior_lighting_schedule": "SecondarySchool Exterior Lights Always On",
      "main_water_heater_volume": 792,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.18,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SecondarySchool VAV Operation",
      "vav_oa_damper_schedule": "SecondarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri_var_sec",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolSecondary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolSecondary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "SchoolSecondary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "SchoolSecondary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 600,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 600000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.63,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 64831,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 23.7,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SecondarySchool VAV Operation",
      "vav_oa_damper_schedule": "SecondarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SecondarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SecondarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 21874,
      "nondimming_exterior_lighting_schedule": "SecondarySchool Exterior Lights Always On",
      "main_water_heater_volume": 792,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.18,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SecondarySchool VAV Operation",
      "vav_oa_damper_schedule": "SecondarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SecondarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SecondarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 21874,
      "nondimming_exterior_lighting_schedule": "SecondarySchool Exterior Lights Always On",
      "main_water_heater_volume": 792,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.18,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SecondarySchool VAV Operation",
      "vav_oa_damper_schedule": "SecondarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri_var_sec",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolSecondary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolSecondary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "SchoolSecondary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "SchoolSecondary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 600,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 600000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.63,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 64831,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 23.7,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SecondarySchool VAV Operation",
      "vav_oa_damper_schedule": "SecondarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SecondarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SecondarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 21874,
      "nondimming_exterior_lighting_schedule": "SecondarySchool Exterior Lights Always On",
      "main_water_heater_volume": 792,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.18,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SecondarySchool VAV Operation",
      "vav_oa_damper_schedule": "SecondarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SecondarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SecondarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 21874,
      "nondimming_exterior_lighting_schedule": "SecondarySchool Exterior Lights Always On",
      "main_water_heater_volume": 792,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.18,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SecondarySchool VAV Operation",
      "vav_oa_damper_schedule": "SecondarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri_var_sec",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolSecondary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolSecondary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "SchoolSecondary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "SchoolSecondary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 600,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 600000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.63,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 64831,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 23.7,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SecondarySchool VAV Operation",
      "vav_oa_damper_schedule": "SecondarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SmallOffice PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SmallOffice PSZ-AC OA Damper",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 2766,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeSmall BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 0.05,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Small Office HtgSetp",
      "typical_cooling_setpoint": "Small Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SmallOffice PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SmallOffice PSZ-AC OA Damper",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 2766,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeSmall BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 0.05,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Small Office HtgSetp",
      "typical_cooling_setpoint": "Small Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed Heat Pump",
      "pszac_heating_type": "Single Speed Heat Pump",
      "pszac_fan_type": "Cycling",
      "pszac_supplemental_heating_type": "Gas",
      "pszac_operation_schedule": "OfficeSmall HVACOperationSchd",
      "pszac_oa_damper_schedule": "OfficeSmall MinOA_MotorizedDamper_Sched",
      "hx": false,
      "occ_sensing_exterior_lighting_power": 896.07,
      "occ_sensing_exterior_lighting_schedule": "OfficeSmall Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 40.54,
      "nondimming_exterior_lighting_schedule": "OfficeSmall Exterior_lighting_schedule_a",
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Electricity",
      "main_water_heater_capacity": 40000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeSmall BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 0.064,
      "main_water_use_temperature": 120,
      "main_service_water_temperature_at_fixture": 131,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "typical_cooling_setpoint": "OfficeSmall CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SmallOffice PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SmallOffice PSZ-AC OA Damper",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 2766,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeSmall BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 0.05,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Small Office HtgSetp",
      "typical_cooling_setpoint": "Small Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SmallOffice PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SmallOffice PSZ-AC OA Damper",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 2766,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeSmall BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 0.05,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Small Office HtgSetp",
      "typical_cooling_setpoint": "Small Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed Heat Pump",
      "pszac_heating_type": "Single Speed Heat Pump",
      "pszac_fan_type": "Cycling",
      "pszac_supplemental_heating_type": "Gas",
      "pszac_operation_schedule": "OfficeSmall HVACOperationSchd",
      "pszac_oa_damper_schedule": "OfficeSmall MinOA_MotorizedDamper_Sched",
      "hx": false,
      "occ_sensing_exterior_lighting_power": 896.07,
      "occ_sensing_exterior_lighting_schedule": "OfficeSmall Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 40.54,
      "nondimming_exterior_lighting_schedule": "OfficeSmall Exterior_lighting_schedule_a",
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Electricity",
      "main_water_heater_capacity": 40000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeSmall BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 0.064,
      "main_water_use_temperature": 120,
      "main_service_water_temperature_at_fixture": 131,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "typical_cooling_setpoint": "OfficeSmall CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SmallOffice PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SmallOffice PSZ-AC OA Damper",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 2766,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeSmall BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 0.05,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Small Office HtgSetp",
      "typical_cooling_setpoint": "Small Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SmallOffice PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SmallOffice PSZ-AC OA Damper",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 2766,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeSmall BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 0.05,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Small Office HtgSetp",
      "typical_cooling_setpoint": "Small Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed Heat Pump",
      "pszac_heating_type": "Single Speed Heat Pump",
      "pszac_fan_type": "Cycling",
      "pszac_supplemental_heating_type": "Gas",
      "pszac_operation_schedule": "OfficeSmall HVACOperationSchd",
      "pszac_oa_damper_schedule": "OfficeSmall MinOA_MotorizedDamper_Sched",
      "hx": false,
      "occ_sensing_exterior_lighting_power": 896.07,
      "occ_sensing_exterior_lighting_schedule": "OfficeSmall Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 40.54,
      "nondimming_exterior_lighting_schedule": "OfficeSmall Exterior_lighting_schedule_a",
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Electricity",
      "main_water_heater_capacity": 40000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeSmall BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 0.064,
      "main_water_use_temperature": 120,
      "main_service_water_temperature_at_fixture": 131,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "typical_cooling_setpoint": "OfficeSmall CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SmallOffice PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SmallOffice PSZ-AC OA Damper",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 2766,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeSmall BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 0.05,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Small Office HtgSetp",
      "typical_cooling_setpoint": "Small Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SmallOffice PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SmallOffice PSZ-AC OA Damper",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 2766,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeSmall BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 0.05,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Small Office HtgSetp",
      "typical_cooling_setpoint": "Small Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed Heat Pump",
      "pszac_heating_type": "Single Speed Heat Pump",
      "pszac_fan_type": "Cycling",
      "pszac_supplemental_heating_type": "Gas",
      "pszac_operation_schedule": "OfficeSmall HVACOperationSchd",
      "pszac_oa_damper_schedule": "OfficeSmall MinOA_MotorizedDamper_Sched",
      "hx": false,
      "occ_sensing_exterior_lighting_power": 896.07,
      "occ_sensing_exterior_lighting_schedule": "OfficeSmall Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 40.54,
      "nondimming_exterior_lighting_schedule": "OfficeSmall Exterior_lighting_schedule_a",
      "main_water_heater_volume": 40,
      "main_water_heater_fuel": "Electricity",
      "main_water_heater_capacity": 40000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeSmall BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 0.064,
      "main_water_use_temperature": 120,
      "main_service_water_temperature_at_fixture": 131,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "typical_cooling_setpoint": "OfficeSmall CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 16715,
      "nondimming_exterior_lighting_schedule": "SmallHotel Exterior Lights",
      "main_water_heater_volume": 528.3,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 3.361,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.9,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 1.125,
      "laundry_water_use_temperature": 140,
      "laundry_service_water_temperature_at_fixture": 140,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "Cycling",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "OnOff",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SmallHotel PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SmallHotel PSZ-AC OA Damper",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 16715,
      "nondimming_exterior_lighting_schedule": "SmallHotel Exterior Lights",
      "main_water_heater_volume": 528.3,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 3.361,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.9,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 1.125,
      "laundry_water_use_temperature": 140,
      "laundry_service_water_temperature_at_fixture": 140,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "Cycling",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "OnOff",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 4188,
      "nondimming_exterior_lighting_schedule": "HotelSmall Exterior_Lgt_ALWAYS_ON",
      "main_water_heater_volume": 300,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 300000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 1.852,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 2.05,
      "laundry_water_use_temperature": 180,
      "laundry_service_water_temperature_at_fixture": 180,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "ConstantVolume",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": "Single Speed DX AC",
      "sac_heating_type": "Gas",
      "sac_fan_type": "ConstantVolume",
      "sac_operation_schedule": "SmallHotel Split-AC Operation",
      "sac_oa_damper_schedule": "SmallHotel Split-AC OA Damper",
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "Continuous",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2004",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 6063,
      "nondimming_exterior_lighting_schedule": "HotelSmall Exterior_Lgt_ALWAYS_ON",
      "main_water_heater_volume": 300,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 300000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 1.852,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 2.05,
      "laundry_water_use_temperature": 180,
      "laundry_service_water_temperature_at_fixture": 180,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "ConstantVolume",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": "Single Speed DX AC",
      "sac_heating_type": "Gas",
      "sac_fan_type": "ConstantVolume",
      "sac_operation_schedule": "SmallHotel Split-AC Operation",
      "sac_oa_damper_schedule": "SmallHotel Split-AC OA Damper",
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "Continuous",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 16715,
      "nondimming_exterior_lighting_schedule": "SmallHotel Exterior Lights",
      "main_water_heater_volume": 528.3,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 3.361,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.9,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 1.125,
      "laundry_water_use_temperature": 140,
      "laundry_service_water_temperature_at_fixture": 140,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "Cycling",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "OnOff",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SmallHotel PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SmallHotel PSZ-AC OA Damper",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 16715,
      "nondimming_exterior_lighting_schedule": "SmallHotel Exterior Lights",
      "main_water_heater_volume": 528.3,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 3.361,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.9,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 1.125,
      "laundry_water_use_temperature": 140,
      "laundry_service_water_temperature_at_fixture": 140,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "Cycling",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "OnOff",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 4188,
      "nondimming_exterior_lighting_schedule": "HotelSmall Exterior_Lgt_ALWAYS_ON",
      "main_water_heater_volume": 300,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 300000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 1.852,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 2.05,
      "laundry_water_use_temperature": 180,
      "laundry_service_water_temperature_at_fixture": 180,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "ConstantVolume",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": "Single Speed DX AC",
      "sac_heating_type": "Gas",
      "sac_fan_type": "ConstantVolume",
      "sac_operation_schedule": "SmallHotel Split-AC Operation",
      "sac_oa_damper_schedule": "SmallHotel Split-AC OA Damper",
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "Continuous",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2004",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 6063,
      "nondimming_exterior_lighting_schedule": "HotelSmall Exterior_Lgt_ALWAYS_ON",
      "main_water_heater_volume": 300,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 300000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 1.852,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 2.05,
      "laundry_water_use_temperature": 180,
      "laundry_service_water_temperature_at_fixture": 180,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "ConstantVolume",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": "Single Speed DX AC",
      "sac_heating_type": "Gas",
      "sac_fan_type": "ConstantVolume",
      "sac_operation_schedule": "SmallHotel Split-AC Operation",
      "sac_oa_damper_schedule": "SmallHotel Split-AC OA Damper",
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "Continuous",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 16715,
      "nondimming_exterior_lighting_schedule": "SmallHotel Exterior Lights",
      "main_water_heater_volume": 528.3,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 3.361,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.9,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 1.125,
      "laundry_water_use_temperature": 140,
      "laundry_service_water_temperature_at_fixture": 140,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "Cycling",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "OnOff",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SmallHotel PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SmallHotel PSZ-AC OA Damper",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 16715,
      "nondimming_exterior_lighting_schedule": "SmallHotel Exterior Lights",
      "main_water_heater_volume": 528.3,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 3.361,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.9,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 1.125,
      "laundry_water_use_temperature": 140,
      "laundry_service_water_temperature_at_fixture": 140,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "Cycling",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "OnOff",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 4188,
      "nondimming_exterior_lighting_schedule": "HotelSmall Exterior_Lgt_ALWAYS_ON",
      "main_water_heater_volume": 300,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 300000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 1.852,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 2.05,
      "laundry_water_use_temperature": 180,
      "laundry_service_water_temperature_at_fixture": 180,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "ConstantVolume",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": "Single Speed DX AC",
      "sac_heating_type": "Gas",
      "sac_fan_type": "ConstantVolume",
      "sac_operation_schedule": "SmallHotel Split-AC Operation",
      "sac_oa_damper_schedule": "SmallHotel Split-AC OA Damper",
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "Continuous",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2004",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 6063,
      "nondimming_exterior_lighting_schedule": "HotelSmall Exterior_Lgt_ALWAYS_ON",
      "main_water_heater_volume": 300,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 300000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 1.852,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 2.05,
      "laundry_water_use_temperature": 180,
      "laundry_service_water_temperature_at_fixture": 180,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "ConstantVolume",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": "Single Speed DX AC",
      "sac_heating_type": "Gas",
      "sac_fan_type": "ConstantVolume",
      "sac_operation_schedule": "SmallHotel Split-AC Operation",
      "sac_oa_damper_schedule": "SmallHotel Split-AC OA Damper",
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "Continuous",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 16715,
      "nondimming_exterior_lighting_schedule": "SmallHotel Exterior Lights",
      "main_water_heater_volume": 528.3,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 3.361,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.9,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 1.125,
      "laundry_water_use_temperature": 140,
      "laundry_service_water_temperature_at_fixture": 140,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "Cycling",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "OnOff",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SmallHotel PSZ-AC Operation",
      "pszac_oa_damper_schedule": "SmallHotel PSZ-AC OA Damper",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 16715,
      "nondimming_exterior_lighting_schedule": "SmallHotel Exterior Lights",
      "main_water_heater_volume": 528.3,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 3.361,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.9,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 1.125,
      "laundry_water_use_temperature": 140,
      "laundry_service_water_temperature_at_fixture": 140,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "Cycling",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "OnOff",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 4188,
      "nondimming_exterior_lighting_schedule": "HotelSmall Exterior_Lgt_ALWAYS_ON",
      "main_water_heater_volume": 300,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 300000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 1.852,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 2.05,
      "laundry_water_use_temperature": 180,
      "laundry_service_water_temperature_at_fixture": 180,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "ConstantVolume",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": "Single Speed DX AC",
      "sac_heating_type": "Gas",
      "sac_fan_type": "ConstantVolume",
      "sac_operation_schedule": "SmallHotel Split-AC Operation",
      "sac_oa_damper_schedule": "SmallHotel Split-AC OA Damper",
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "Continuous",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2004",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SmallHotel",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 6063,
      "nondimming_exterior_lighting_schedule": "HotelSmall Exterior_Lgt_ALWAYS_ON",
      "main_water_heater_volume": 300,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 300000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "main_service_water_peak_flowrate": 1.852,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": 200,
      "laundry_water_heater_fuel": "Natural Gas",
      "laundry_water_heater_capacity": 200000,
      "laundry_service_water_temperature": 140,
      "laundry_service_water_flowrate_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "laundry_service_water_peak_flowrate": 2.05,
      "laundry_water_use_temperature": 180,
      "laundry_service_water_temperature_at_fixture": 180,
      "laundry_service_water_pump_head": "1E-3",
      "laundry_service_water_pump_motor_efficiency": 0.3,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": "Single Speed DX AC",
      "ptac_heating_type": "Electric",
      "ptac_fan_type": "ConstantVolume",
      "ptac_operation_schedule": "SmallHotel PTAC Operation",
      "ptac_oa_damper_schedule": "SmallHotel PTAC OA Damper",
      "sac_cooling_type": "Single Speed DX AC",
      "sac_heating_type": "Gas",
      "sac_fan_type": "ConstantVolume",
      "sac_operation_schedule": "SmallHotel Split-AC Operation",
      "sac_oa_damper_schedule": "SmallHotel Split-AC OA Damper",
      "unitheater_heating_type": "Electric",
      "unitheater_fan_type": "ConstantVolume",
      "unitheater_fan_control_type": "Continuous",
      "vav_operation_schedule": null,
      "vav_oa_damper_schedule": null,
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "PrimarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "PrimarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 10519,
      "nondimming_exterior_lighting_schedule": "PrimarySchool Exterior Lights Always On",
      "main_water_heater_volume": 264,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 2.6,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 1,
      "main_service_water_pump_motor_efficiency": 1,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "PrimarySchool VAV Operation",
      "vav_oa_damper_schedule": "PrimarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "PrimarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "PrimarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 10519,
      "nondimming_exterior_lighting_schedule": "PrimarySchool Exterior Lights Always On",
      "main_water_heater_volume": 264,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 2.6,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 1,
      "main_service_water_pump_motor_efficiency": 1,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "PrimarySchool VAV Operation",
      "vav_oa_damper_schedule": "PrimarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2004",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.7,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2007",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.7,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.7,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2013",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.7,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "PrimarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "PrimarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 10519,
      "nondimming_exterior_lighting_schedule": "PrimarySchool Exterior Lights Always On",
      "main_water_heater_volume": 264,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 2.6,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 1,
      "main_service_water_pump_motor_efficiency": 1,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "PrimarySchool VAV Operation",
      "vav_oa_damper_schedule": "PrimarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "PrimarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "PrimarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 10519,
      "nondimming_exterior_lighting_schedule": "PrimarySchool Exterior Lights Always On",
      "main_water_heater_volume": 264,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 2.6,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 1,
      "main_service_water_pump_motor_efficiency": 1,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "PrimarySchool VAV Operation",
      "vav_oa_damper_schedule": "PrimarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2004",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.7,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2007",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.7,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.7,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2013",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.7,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "PrimarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "PrimarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 10519,
      "nondimming_exterior_lighting_schedule": "PrimarySchool Exterior Lights Always On",
      "main_water_heater_volume": 264,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 2.6,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 1,
      "main_service_water_pump_motor_efficiency": 1,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "PrimarySchool VAV Operation",
      "vav_oa_damper_schedule": "PrimarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "PrimarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "PrimarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 10519,
      "nondimming_exterior_lighting_schedule": "PrimarySchool Exterior Lights Always On",
      "main_water_heater_volume": 264,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 2.6,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 1,
      "main_service_water_pump_motor_efficiency": 1,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "PrimarySchool VAV Operation",
      "vav_oa_damper_schedule": "PrimarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2004",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.7,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2007",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.7,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.7,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2013",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.7,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "PrimarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "PrimarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 10519,
      "nondimming_exterior_lighting_schedule": "PrimarySchool Exterior Lights Always On",
      "main_water_heater_volume": 264,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 2.6,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 1,
      "main_service_water_pump_motor_efficiency": 1,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "PrimarySchool VAV Operation",
      "vav_oa_damper_schedule": "PrimarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Single Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "PrimarySchool PSZ-AC Operation",
      "pszac_oa_damper_schedule": "PrimarySchool PSZ-AC OA Damper",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 10519,
      "nondimming_exterior_lighting_schedule": "PrimarySchool Exterior Lights Always On",
      "main_water_heater_volume": 264,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 2.6,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 1,
      "main_service_water_pump_motor_efficiency": 1,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "PrimarySchool VAV Operation",
      "vav_oa_damper_schedule": "PrimarySchool VAV OA Damper",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2004",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.67,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2007",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.67,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.67,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2013",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "PrimarySchool",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": "Two Speed DX AC",
      "pszac_heating_type": "Gas",
      "pszac_fan_type": "ConstantVolume",
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "pszac_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "hx": true,
      "occ_sensing_exterior_lighting_power": 3340.3,
      "occ_sensing_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 150.48,
      "nondimming_exterior_lighting_schedule": "SchoolPrimary Exterior_lighting_schedule_a",
      "main_water_heater_volume": 200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 200000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 1.67,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 140,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 20473,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "SchoolPrimary HVACOperationSchd",
      "vav_oa_damper_schedule": "SchoolPrimary MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "MediumOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 14385,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "Medium Office Bldg Swh",
      "main_service_water_peak_flowrate": 0.164843359974645,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Medium Office HtgSetp",
      "typical_cooling_setpoint": "Medium Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeMedium VAV Operation",
      "vav_oa_damper_schedule": "OfficeMedium VAV OA Damper",
      "building_elevator_power": 32109.8901098901,
      "building_elevator_schedule": "Medium Office BLDG ELEVATORS"
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "MediumOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 17809,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "Medium Office Bldg Swh",
      "main_service_water_peak_flowrate": 0.164843359974645,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Medium Office HtgSetp",
      "typical_cooling_setpoint": "Medium Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeMedium VAV Operation",
      "vav_oa_damper_schedule": "OfficeMedium VAV OA Damper",
      "building_elevator_power": 32109.8901098901,
      "building_elevator_schedule": "Medium Office BLDG ELEVATORS"
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "MediumOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": false,
      "occ_sensing_exterior_lighting_power": 7476.45,
      "occ_sensing_exterior_lighting_schedule": "OfficeMedium Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 623.03,
      "nondimming_exterior_lighting_schedule": "OfficeMedium Exterior_lighting_schedule_a",
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 100000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "Medium Office Bldg Swh",
      "main_service_water_peak_flowrate": 0.0567,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 131,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "HTGSETP_SCH_PACU_VAV_bot",
      "typical_cooling_setpoint": "OfficeMedium CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeMedium HVACOperationSchd",
      "vav_oa_damper_schedule": "OfficeMedium MinOA_MotorizedDamper_Sched",
      "building_elevator_power": 32109.8901098901,
      "building_elevator_schedule": "Medium Office BLDG ELEVATORS"
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "MediumOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 14385,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "Medium Office Bldg Swh",
      "main_service_water_peak_flowrate": 0.164843359974645,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Medium Office HtgSetp",
      "typical_cooling_setpoint": "Medium Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeMedium VAV Operation",
      "vav_oa_damper_schedule": "OfficeMedium VAV OA Damper",
      "building_elevator_power": 32109.8901098901,
      "building_elevator_schedule": "Medium Office BLDG ELEVATORS"
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "MediumOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 17809,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "Medium Office Bldg Swh",
      "main_service_water_peak_flowrate": 0.164843359974645,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Medium Office HtgSetp",
      "typical_cooling_setpoint": "Medium Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeMedium VAV Operation",
      "vav_oa_damper_schedule": "OfficeMedium VAV OA Damper",
      "building_elevator_power": 32109.8901098901,
      "building_elevator_schedule": "Medium Office BLDG ELEVATORS"
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "MediumOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": false,
      "occ_sensing_exterior_lighting_power": 7476.45,
      "occ_sensing_exterior_lighting_schedule": "OfficeMedium Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 623.03,
      "nondimming_exterior_lighting_schedule": "OfficeMedium Exterior_lighting_schedule_a",
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 100000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "Medium Office Bldg Swh",
      "main_service_water_peak_flowrate": 0.0567,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 131,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "HTGSETP_SCH_PACU_VAV_bot",
      "typical_cooling_setpoint": "OfficeMedium CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeMedium HVACOperationSchd",
      "vav_oa_damper_schedule": "OfficeMedium MinOA_MotorizedDamper_Sched",
      "building_elevator_power": 32109.8901098901,
      "building_elevator_schedule": "Medium Office BLDG ELEVATORS"
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "MediumOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 14385,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "Medium Office Bldg Swh",
      "main_service_water_peak_flowrate": 0.164843359974645,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Medium Office HtgSetp",
      "typical_cooling_setpoint": "Medium Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeMedium VAV Operation",
      "vav_oa_damper_schedule": "OfficeMedium VAV OA Damper",
      "building_elevator_power": 32109.8901098901,
      "building_elevator_schedule": "Medium Office BLDG ELEVATORS"
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "MediumOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 17809,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "Medium Office Bldg Swh",
      "main_service_water_peak_flowrate": 0.164843359974645,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Medium Office HtgSetp",
      "typical_cooling_setpoint": "Medium Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeMedium VAV Operation",
      "vav_oa_damper_schedule": "OfficeMedium VAV OA Damper",
      "building_elevator_power": 32109.8901098901,
      "building_elevator_schedule": "Medium Office BLDG ELEVATORS"
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "MediumOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": false,
      "occ_sensing_exterior_lighting_power": 7476.45,
      "occ_sensing_exterior_lighting_schedule": "OfficeMedium Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 623.03,
      "nondimming_exterior_lighting_schedule": "OfficeMedium Exterior_lighting_schedule_a",
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 100000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "Medium Office Bldg Swh",
      "main_service_water_peak_flowrate": 0.0567,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 131,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "HTGSETP_SCH_PACU_VAV_bot",
      "typical_cooling_setpoint": "OfficeMedium CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeMedium HVACOperationSchd",
      "vav_oa_damper_schedule": "OfficeMedium MinOA_MotorizedDamper_Sched",
      "building_elevator_power": 32109.8901098901,
      "building_elevator_schedule": "Medium Office BLDG ELEVATORS"
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "MediumOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 14385,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "Medium Office Bldg Swh",
      "main_service_water_peak_flowrate": 0.164843359974645,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Medium Office HtgSetp",
      "typical_cooling_setpoint": "Medium Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeMedium VAV Operation",
      "vav_oa_damper_schedule": "OfficeMedium VAV OA Damper",
      "building_elevator_power": 32109.8901098901,
      "building_elevator_schedule": "Medium Office BLDG ELEVATORS"
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "MediumOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 17809,
      "nondimming_exterior_lighting_schedule": "SmallOffice Exterior Lights Always On",
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "Medium Office Bldg Swh",
      "main_service_water_peak_flowrate": 0.164843359974645,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": 179352,
      "main_service_water_pump_motor_efficiency": 0.85,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "Medium Office HtgSetp",
      "typical_cooling_setpoint": "Medium Office ClgSetp",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeMedium VAV Operation",
      "vav_oa_damper_schedule": "OfficeMedium VAV OA Damper",
      "building_elevator_power": 32109.8901098901,
      "building_elevator_schedule": "Medium Office BLDG ELEVATORS"
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "MediumOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chiller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": false,
      "occ_sensing_exterior_lighting_power": 7476.45,
      "occ_sensing_exterior_lighting_schedule": "OfficeMedium Exterior_lighting_schedule_b",
      "nondimming_exterior_lighting_power": 623.03,
      "nondimming_exterior_lighting_schedule": "OfficeMedium Exterior_lighting_schedule_a",
      "main_water_heater_volume": 100,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 100000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "Medium Office Bldg Swh",
      "main_service_water_peak_flowrate": 0.0567,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": 131,
      "main_service_water_pump_head": 29891,
      "main_service_water_pump_motor_efficiency": 0.3,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": "HTGSETP_SCH_PACU_VAV_bot",
      "typical_cooling_setpoint": "OfficeMedium CLGSETP_SCH_NO_SETBACK",
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeMedium HVACOperationSchd",
      "vav_oa_damper_schedule": "OfficeMedium MinOA_MotorizedDamper_Sched",
      "building_elevator_power": 32109.8901098901,
      "building_elevator_schedule": "Medium Office BLDG ELEVATORS"
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "LargeHotel",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "main_water_heater_volume": 1200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 3600,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 4.4,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": null,
      "main_service_water_pump_head": 110,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge HVACOperationSchd",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "LargeHotel",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "main_water_heater_volume": 1200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 3600,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 4.4,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": null,
      "main_service_water_pump_head": 110,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge HVACOperationSchd",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "LargeHotel",
      "chw_pumping_type": "const_pri_var_sec",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "main_water_heater_volume": 900,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 900000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 4.4,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": null,
      "main_service_water_pump_head": 140,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 27297,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1.33,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge HVACOperationSchd",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "LargeHotel",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "main_water_heater_volume": 1200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 3600,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 4.4,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": null,
      "main_service_water_pump_head": 110,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge HVACOperationSchd",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "LargeHotel",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "main_water_heater_volume": 1200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 3600,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 4.4,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": null,
      "main_service_water_pump_head": 110,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge HVACOperationSchd",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "LargeHotel",
      "chw_pumping_type": "const_pri_var_sec",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "main_water_heater_volume": 900,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 900000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 4.4,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": null,
      "main_service_water_pump_head": 140,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 27297,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1.33,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge HVACOperationSchd",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "LargeHotel",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "main_water_heater_volume": 1200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 3600,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 4.4,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": null,
      "main_service_water_pump_head": 110,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge HVACOperationSchd",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "LargeHotel",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "main_water_heater_volume": 1200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 3600,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 4.4,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": null,
      "main_service_water_pump_head": 110,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge HVACOperationSchd",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "LargeHotel",
      "chw_pumping_type": "const_pri_var_sec",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "main_water_heater_volume": 900,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 900000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 4.4,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": null,
      "main_service_water_pump_head": 140,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 27297,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1.33,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge HVACOperationSchd",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "LargeHotel",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "main_water_heater_volume": 1200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 3600,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 4.4,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": null,
      "main_service_water_pump_head": 110,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge HVACOperationSchd",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "LargeHotel",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "main_water_heater_volume": 1200,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 3600,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 4.4,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": null,
      "main_service_water_pump_head": 110,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge HVACOperationSchd",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "LargeHotel",
      "chw_pumping_type": "const_pri_var_sec",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 310,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": true,
      "occ_sensing_exterior_lighting_power": 8427.85,
      "occ_sensing_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "nondimming_exterior_lighting_power": 353.47,
      "nondimming_exterior_lighting_schedule": "HotelLarge Exterior_Ltg_Sch",
      "main_water_heater_volume": 900,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 900000,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 4.4,
      "main_water_use_temperature": 140,
      "main_service_water_temperature_at_fixture": null,
      "main_service_water_pump_head": 140,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": 6,
      "booster_water_heater_fuel": "Electricity",
      "booster_water_heater_capacity": 27297,
      "booster_inlet_water_temperature": 140,
      "booster_service_water_flowrate_schedule": "HotelLarge BLDG_SWH_SCH",
      "booster_service_water_peak_flowrate": 1.33,
      "booster_water_use_temperature": 180,
      "booster_water_temperature": 180,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "HotelLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "HotelLarge HVACOperationSchd",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "LargeOffice",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 21874,
      "nondimming_exterior_lighting_schedule": "Always On",
      "main_water_heater_volume": 792,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.18,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
      "ptac_operation_schedule": null,
      "ptac_oa_damper_schedule": null,
      "sac_cooling_type": null,
      "sac_heating_type": null,
      "sac_fan_type": null,
      "sac_operation_schedule": null,
      "sac_oa_damper_schedule": null,
      "unitheater_heating_type": null,
      "unitheater_fan_type": null,
      "unitheater_fan_control_type": null,
      "vav_operation_schedule": "OfficeLarge HVACOperationSchd",
      "vav_oa_damper_schedule": "OfficeLarge MinOA_MotorizedDamper_Sched",
      "building_elevator_power": null,
      "building_elevator_schedule": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "LargeOffice",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chiller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470,
      "pszac_cooling_type": null,
      "pszac_heating_type": null,
      "pszac_fan_type": null,
      "pszac_supplemental_heating_type": null,
      "pszac_operation_schedule": null,
      "pszac_oa_damper_schedule": null,
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "occ_sensing_exterior_lighting_schedule": null,
      "nondimming_exterior_lighting_power": 21874,
      "nondimming_exterior_lighting_schedule": "Always On",
      "main_water_heater_volume": 792,
      "main_water_heater_fuel": "Natural Gas",
      "main_water_heater_capacity": 2883259,
      "main_service_water_temperature": 140,
      "main_service_water_flowrate_schedule": "OfficeLarge BLDG_SWH_SCH",
      "main_service_water_peak_flowrate": 7.18,
      "main_water_use_temperature": 110,
      "main_service_water_temperature_at_fixture": 110,
      "main_service_water_pump_head": null,
      "main_service_water_pump_motor_efficiency": null,
      "laundry_water_heater_volume": null,
      "laundry_water_heater_fuel": null,
      "laundry_water_heater_capacity": null,
      "laundry_service_water_temperature": null,
      "laundry_service_water_flowrate_schedule": null,
      "laundry_service_water_peak_flowrate": null,
      "laundry_water_use_temperature": null,
      "laundry_service_water_temperature_at_fixture": null,
      "laundry_service_water_pump_head": null,
      "laundry_service_water_pump_motor_efficiency": null,
      "booster_water_heater_volume": null,
      "booster_water_heater_fuel": null,
      "booster_water_heater_capacity": null,
      "booster_inlet_water_temperature": null,
      "booster_service_water_flowrate_schedule": null,
      "booster_service_water_peak_flowrate": null,
      "booster_water_use_temperature": null,
      "booster_water_temperature": null,
      "typical_heating_setpoint": null,
      "typical_cooling_setpoint": null,
      "ptac_cooling_type": null,
      "ptac_heating_type": null,
      "ptac_fan_type": null,
