{
  "chillers": [
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.256,
      "minimum_integrated_part_load_value": 1.153,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.135,
      "minimum_integrated_part_load_value": 1.019,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2007",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.29,
      "minimum_integrated_part_load_value": 1.164,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": "Form 90.1-2007 Table 6.8.1A"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 1.255,
      "minimum_integrated_part_load_value": 0.941,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.255,
      "minimum_integrated_part_load_value": 0.941,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.255,
      "minimum_integrated_part_load_value": 0.941,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.876,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.857,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.876,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.188,
      "minimum_integrated_part_load_value": 0.857,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.862,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.407,
      "minimum_integrated_part_load_value": 1.407,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.135,
      "minimum_integrated_part_load_value": 1.099,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 1.303,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 1.332,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.332,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 1.303,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 1.332,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.332,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 6.395,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.696,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.696,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.79,
      "minimum_integrated_part_load_value": 0.676,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.718,
      "minimum_integrated_part_load_value": 0.628,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.639,
      "minimum_integrated_part_load_value": 0.572,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.79,
      "minimum_integrated_part_load_value": 0.676,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.718,
      "minimum_integrated_part_load_value": 0.628,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.639,
      "minimum_integrated_part_load_value": 0.572,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.703,
      "minimum_integrated_part_load_value": 0.67,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.577,
      "minimum_integrated_part_load_value": 0.55,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.024,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.78,
      "minimum_integrated_part_load_value": 0.63,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.775,
      "minimum_integrated_part_load_value": 0.615,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.68,
      "minimum_integrated_part_load_value": 0.58,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.62,
      "minimum_integrated_part_load_value": 0.54,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.634,
      "minimum_integrated_part_load_value": 0.596,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "minimum_full_load_efficiency": 0.576,
      "minimum_integrated_part_load_value": 0.549,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.57,
      "minimum_integrated_part_load_value": 0.539,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "Path A Minimum Efficiencies"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.024,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 74.99,
      "minimum_full_load_efficiency": 0.75,
      "minimum_integrated_part_load_value": 0.6,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 75,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.72,
      "minimum_integrated_part_load_value": 0.56,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.66,
      "minimum_integrated_part_load_value": 0.54,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 599.99,
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.52,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.55,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.61,
      "minimum_integrated_part_load_value": 0.55,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 399.99,
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.52,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 400,
      "maximum_capacity": 599.99,
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 600,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.56,
      "minimum_integrated_part_load_value": 0.5,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.024,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.926,
      "minimum_integrated_part_load_value": 0.902,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.837,
      "minimum_integrated_part_load_value": 0.782,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.676,
      "minimum_integrated_part_load_value": 0.664,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From 90.1-1989"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.884,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.884,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.884,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.852,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.782,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.688,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.852,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.782,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.688,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 149.99,
      "minimum_full_load_efficiency": 0.776,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 150,
      "maximum_capacity": 299.99,
      "minimum_full_load_efficiency": 0.713,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "minimum_capacity": 300,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 0.635,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Single Effect",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 5.097,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "90.1-2004",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.35,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.517,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.35,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.517,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.35,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "90.1-2013",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.517,
      "minimum_integrated_part_load_value": 3.517,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Indirect Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.589,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "absorption_type": "Double Effect Direct Fired",
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 3.589,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "From DOE Reference Buildings"
    },
    {
      "template": "NECB 2011",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.406,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Scroll_CAPFT_NECB2011",
      "eirft": "WaterCooled_Scroll_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Scroll_EIRFPLR_NECB2011",
      "notes": null
    },
    {
      "template": "NECB 2011",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.406,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Reciprocating_CAPFT_NECB2011",
      "eirft": "WaterCooled_Reciprocating_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Reciprocating_EIRFPLR_NECB2011",
      "notes": null
    },
    {
      "template": "NECB 2011",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999,
      "minimum_full_load_efficiency": 1.406,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Screw_CAPFT_NECB2011",
      "eirft": "WaterCooled_Screw_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Screw_EIRFPLR_NECB2011",
      "notes": null
    }
  ]
}