{
  "curve_biquadratics": [
    {
      "name": "AirCooled_Chiller_2004_CAPFT",
      "coeff_1": 1.0433811,
      "coeff_2": 0.0407077,
      "coeff_3": 0.0004506,
      "coeff_4": -0.0041514,
      "coeff_5": -8.86e-05,
      "coeff_6": -0.0003467,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 12.7,
      "max_y": 51.67,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2004_EIRFT",
      "coeff_1": 0.5961915,
      "coeff_2": -0.0099496,
      "coeff_3": 0.0007888,
      "coeff_4": 0.0004506,
      "coeff_5": 0.0004875,
      "coeff_6": -0.0007623,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 12.7,
      "max_y": 51.67,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2010_PathA_CAPFT",
      "coeff_1": 1.0433825,
      "coeff_2": 0.0407073,
      "coeff_3": 0.0004506,
      "coeff_4": -0.0041514,
      "coeff_5": -8.86e-05,
      "coeff_6": -0.0003467,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 12.7,
      "max_y": 51.67,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2010_PathA_EIRFT",
      "coeff_1": 0.5961915,
      "coeff_2": -0.0099496,
      "coeff_3": 0.0007888,
      "coeff_4": 0.0004506,
      "coeff_5": 0.0004875,
      "coeff_6": -0.0007623,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 12.7,
      "max_y": 51.67,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "ChillerCentCapFT",
      "coeff_1": 0.7446451,
      "coeff_2": 0.0114858,
      "coeff_3": 1.48e-05,
      "coeff_4": 0.022401,
      "coeff_5": -0.000688,
      "coeff_6": 0.0009839,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "notes": "From Dick Lord's Chiller Model study for ASHRAE 2007 baseline"
    },
    {
      "name": "ChillerCentEIRFT",
      "coeff_1": 0.772877,
      "coeff_2": 0.022101,
      "coeff_3": -7.99e-05,
      "coeff_4": -0.0070045,
      "coeff_5": 0.0004763,
      "coeff_6": -0.0010612,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "notes": "From Dick Lord's Chiller Model study for ASHRAE 2007 baseline"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "coeff_1": 0.9712123,
      "coeff_2": -0.015275502,
      "coeff_3": 0.0014434524,
      "coeff_4": -0.00039321,
      "coeff_5": -6.8364e-06,
      "coeff_6": -0.0002905956,
      "min_x": -100.0,
      "max_x": 100.0,
      "min_y": -100.0,
      "max_y": 100.0,
      "notes": "From DOE Pre-1980 Reference Building"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "coeff_1": 0.28687133,
      "coeff_2": 0.023902164,
      "coeff_3": -0.000810648,
      "coeff_4": 0.013458546,
      "coeff_5": 0.0003389364,
      "coeff_6": -0.0004870044,
      "min_x": -100.0,
      "max_x": 100.0,
      "min_y": -100.0,
      "max_y": 100.0,
      "notes": "From DOE Pre-1980 Reference Building"
    },
    {
      "name": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT",
      "coeff_1": -0.536161,
      "coeff_2": 0.105138,
      "coeff_3": -0.00172659,
      "coeff_4": 0.0149848,
      "coeff_5": 0.000659948,
      "coeff_6": -0.0017385,
      "min_x": 16.5556,
      "max_x": 22.1111,
      "min_y": 23.7778,
      "max_y": 47.66,
      "notes": "From PNNL Prototype Buildings OfficeMedium"
    },
    {
      "name": "HPACCOOLEIRFT",
      "coeff_1": 0.297145,
      "coeff_2": 0.0430933,
      "coeff_3": -0.000748766,
      "coeff_4": 0.00597727,
      "coeff_5": 0.000482112,
      "coeff_6": -0.000956448,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 21.11111,
      "max_y": 46.11111,
      "notes": null
    },
    {
      "name": "HPACCoolCapFT",
      "coeff_1": 0.766956,
      "coeff_2": 0.0107756,
      "coeff_3": -4.14703e-05,
      "coeff_4": 0.00134961,
      "coeff_5": -0.000261144,
      "coeff_6": 0.000457488,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 21.11111,
      "max_y": 46.11111,
      "notes": null
    },
    {
      "name": "PSZ-AC DX Coil EIR-FT",
      "coeff_1": 0.342414409,
      "coeff_2": 0.034885008,
      "coeff_3": -0.0006237,
      "coeff_4": 0.004977216,
      "coeff_5": 0.000437951,
      "coeff_6": -0.000728028,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 23.88889,
      "max_y": 46.11111,
      "notes": "From PNNL Prototype Buildings HotelSmall, Warehouse"
    },
    {
      "name": "PSZ-AC DX Unitary Package EIRFT",
      "coeff_1": 0.297145,
      "coeff_2": 0.0430933,
      "coeff_3": -0.000748766,
      "coeff_4": 0.00597727,
      "coeff_5": 0.000482112,
      "coeff_6": -0.000956448,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 21.11111,
      "max_y": 46.11111,
      "notes": "From PNNL Prototype Buildings RetailStandAlone, RetailStripMall,SchoolPrimary"
    },
    {
      "name": "PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT",
      "coeff_1": 0.42415,
      "coeff_2": 0.04426,
      "coeff_3": -0.00042,
      "coeff_4": 0.00333,
      "coeff_5": -8.0e-05,
      "coeff_6": -0.00021,
      "min_x": 17.0,
      "max_x": 22.0,
      "min_y": 29.0,
      "max_y": 46.0,
      "notes": "From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
    },
    {
      "name": "PSZ-AC_CoolCStandard10Ton_EIRFT",
      "coeff_1": 1.23649,
      "coeff_2": -0.02431,
      "coeff_3": 0.00057,
      "coeff_4": -0.01434,
      "coeff_5": 0.00063,
      "coeff_6": -0.00038,
      "min_x": 17.0,
      "max_x": 22.0,
      "min_y": 29.0,
      "max_y": 46.0,
      "notes": "From PNNL Prototype Buildings OutPatientHealtCare, RestaurantFastFood, RestaurantSitDown, SchoolPrimary, SchoolSecondary"
    },
    {
      "name": "PSZ-AC_Unitary_PackagecoolCapFT",
      "coeff_1": 0.766956,
      "coeff_2": 0.0107756,
      "coeff_3": -4.14703e-05,
      "coeff_4": 0.00134961,
      "coeff_5": -0.000261144,
      "coeff_6": 0.000457488,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 21.11111,
      "max_y": 46.11111,
      "notes": "From PNNL Prototype Buildings RetailStandalone, RetailStripMall, SchoolPrimary"
    },
    {
      "name": "PSZ-Fine Storage DX Coil Cap-FT",
      "coeff_1": 0.942587793,
      "coeff_2": 0.009543347,
      "coeff_3": 0.00068377,
      "coeff_4": -0.011042676,
      "coeff_5": 5.249e-06,
      "coeff_6": -9.72e-06,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 23.88889,
      "max_y": 46.11111,
      "notes": "From PNNL Prototype Buildings HotelSmall, Warehouse"
    },
    {
      "name": "PTACHPACEIRFT",
      "coeff_1": 0.342414409,
      "coeff_2": 0.034885008,
      "coeff_3": -0.0006237,
      "coeff_4": 0.004977216,
      "coeff_5": 0.000437951,
      "coeff_6": -0.000728028,
      "min_x": 12.77778,
      "max_x": 23.88889,
      "min_y": 18.3,
      "max_y": 46.11111,
      "notes": "From DOE Reference Buildings SmallHotel"
    },
    {
      "name": "WC_PD_2004_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.0292277,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "From PNNL Prototype Hospital"
    },
    {
      "name": "WC_PD_2010_PB_CAPFT",
      "coeff_1": 0.9061171,
      "coeff_2": 0.0292267,
      "coeff_3": -0.0003665,
      "coeff_4": -0.0009698,
      "coeff_5": -9.07e-05,
      "coeff_6": 0.0002535,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "From PNNL Prototype OfficeLarge"
    },
    {
      "name": "WC_PD_2010_PB_EIRFT",
      "coeff_1": 0.3617782,
      "coeff_2": -0.0230016,
      "coeff_3": 0.0009672,
      "coeff_4": 0.0131801,
      "coeff_5": 0.0003761,
      "coeff_6": -0.0007121,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "From PNNL Prototype OfficeLarge"
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "coeff_1": 0.7600172,
      "coeff_2": 0.0147432,
      "coeff_3": 0.0002144,
      "coeff_4": 0.0207218,
      "coeff_5": -0.0006425,
      "coeff_6": 0.0008007,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "coeff_1": 0.6772577,
      "coeff_2": 0.0117857,
      "coeff_3": -0.0001967,
      "coeff_4": 0.0014414,
      "coeff_5": 0.0003005,
      "coeff_6": -0.0006807,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "coeff_1": 0.536234,
      "coeff_2": 0.005581,
      "coeff_3": -0.0013654,
      "coeff_4": 0.0488966,
      "coeff_5": -0.0012018,
      "coeff_6": 0.0010523,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "coeff_1": 1.0821822,
      "coeff_2": 0.0042977,
      "coeff_3": -0.0013182,
      "coeff_4": -0.0260781,
      "coeff_5": 0.0008256,
      "coeff_6": -0.0006013,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT",
      "coeff_1": 0.7600172,
      "coeff_2": 0.0147432,
      "coeff_3": 0.0002144,
      "coeff_4": 0.0207218,
      "coeff_5": -0.0006425,
      "coeff_6": 0.0008007,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT",
      "coeff_1": 0.6772577,
      "coeff_2": 0.0117857,
      "coeff_3": -0.0001967,
      "coeff_4": 0.0014414,
      "coeff_5": 0.0003005,
      "coeff_6": -0.0006807,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2004_CAPFT",
      "coeff_1": 0.7446451,
      "coeff_2": 0.0114858,
      "coeff_3": 1.48e-05,
      "coeff_4": 0.022401,
      "coeff_5": -0.000688,
      "coeff_6": 0.0009839,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFT",
      "coeff_1": 0.772877,
      "coeff_2": 0.022101,
      "coeff_3": -7.99e-05,
      "coeff_4": -0.0070045,
      "coeff_5": 0.0004763,
      "coeff_6": -0.0010612,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2004_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.029227,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2004_EIRFT",
      "coeff_1": 0.3617105,
      "coeff_2": -0.0229833,
      "coeff_3": 0.0009519,
      "coeff_4": 0.0131889,
      "coeff_5": 0.0003752,
      "coeff_6": -0.0007059,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2010_PathB_CAPFT",
      "coeff_1": 0.9061171,
      "coeff_2": 0.0292267,
      "coeff_3": -0.0003665,
      "coeff_4": -0.0009698,
      "coeff_5": -9.07e-05,
      "coeff_6": 0.0002535,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2010_PathB_EIRFT",
      "coeff_1": 0.3617782,
      "coeff_2": -0.0230016,
      "coeff_3": 0.0009672,
      "coeff_4": 0.0131801,
      "coeff_5": 0.0003761,
      "coeff_6": -0.0007121,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.0292277,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "coeff_1": 0.3773115,
      "coeff_2": -0.0229032,
      "coeff_3": 0.0016504,
      "coeff_4": 0.0118156,
      "coeff_5": 0.0004345,
      "coeff_6": -0.0010132,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.0292277,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "coeff_1": 0.3617105,
      "coeff_2": -0.0229833,
      "coeff_3": 0.0009519,
      "coeff_4": 0.0131889,
      "coeff_5": 0.0003752,
      "coeff_6": -0.0007059,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    }
  ]
}