
OS:Version,
  {d365ce3a-8a18-43fe-9a5a-374ec031c9e9}, !- Handle
  1.3.0;                                  !- Version Identifier

OS:Site,
  {fce409b1-7f3e-4dd7-8d02-295ef55e5a15}, !- Handle
  USA CA-LOS ANGELES,                     !- Name
  33.92,                                  !- Latitude {deg}
  -118.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  32,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {240e0e8a-36a8-4a25-819f-d6ad773146f0}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {96537be3-08c0-4277-bbf3-da524e26a86e}, !- Handle
  W_RearStorageFlr4_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {8815128a-3529-4c3a-8c57-1d70028f6a51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Handle
  Steel Frame Res Ext Wall,               !- Name
  {e2d7b9ad-ef15-4087-a868-bf2dce4f760a}, !- Surface Rendering Name
  {71112697-4063-4224-befc-3c6b8d906a68}, !- Layer 1
  {328bc09c-9011-4143-9946-9f15cc6242fb}, !- Layer 2
  {6f424d7f-3b27-4d5a-9901-5aaf4e5801a8}; !- Layer 3

OS:Material,
  {71112697-4063-4224-befc-3c6b8d906a68}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {328bc09c-9011-4143-9946-9f15cc6242fb}, !- Handle
  Steel Frame Res Wall Insulation,        !- Name
  MediumRough,                            !- Roughness
  0.0235471103181338,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6f424d7f-3b27-4d5a-9901-5aaf4e5801a8}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {2976cd1f-d24e-4249-bcef-7b1095994c88}, !- Handle
  RearStorageFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f913b3f-5ad6-4c03-b35c-827557358a3d}, !- Zone Air Inlet Port List
  {f0a6d3cf-e972-4579-9ef6-b776d5869d30}, !- Zone Air Exhaust Port List
  {e1b6feb7-4016-40f4-a45d-bd816dd03229}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49a24680-51f1-4dd6-9ded-26be761cfecb}, !- Group Rendering Name
  {00936481-924c-4ace-8c5d-d9f661b5d266}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37ff361e-dca2-4850-97a3-7ee64738fdd4}, !- Handle
  {1c0cd528-32ce-44b1-a3ae-7332dc24e043}, !- Name
  {e1b6feb7-4016-40f4-a45d-bd816dd03229}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1b6feb7-4016-40f4-a45d-bd816dd03229}, !- Handle
  {a248c1c8-4851-4051-ab18-bf5727dcc399}, !- Name
  {2976cd1f-d24e-4249-bcef-7b1095994c88}, !- Source Object
  11,                                     !- Outlet Port
  {37ff361e-dca2-4850-97a3-7ee64738fdd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f913b3f-5ad6-4c03-b35c-827557358a3d}, !- Handle
  {e885a734-43e7-4870-ad68-ef97baa9996f}, !- Name
  {2976cd1f-d24e-4249-bcef-7b1095994c88}; !- HVAC Component

OS:PortList,
  {f0a6d3cf-e972-4579-9ef6-b776d5869d30}, !- Handle
  {1a5cb04e-3e0d-40db-9cb7-5ef64d729571}, !- Name
  {2976cd1f-d24e-4249-bcef-7b1095994c88}; !- HVAC Component

OS:Sizing:Zone,
  {44f74d71-af38-4299-939e-28239146723c}, !- Handle
  {2976cd1f-d24e-4249-bcef-7b1095994c88}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {37283b3e-6963-49b8-8887-e08d5683bb03}, !- Handle
  {b9007fec-ca2a-417c-9604-7cfb6e08cc9c}, !- Name
  {2976cd1f-d24e-4249-bcef-7b1095994c88}; !- Thermal Zone

OS:Space,
  {8815128a-3529-4c3a-8c57-1d70028f6a51}, !- Handle
  RearStorageFlr4,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2976cd1f-d24e-4249-bcef-7b1095994c88}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {00936481-924c-4ace-8c5d-d9f661b5d266}, !- Handle
  {76441a1b-0960-42a2-b1b7-0c5f10c24683}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Handle
  UnitHeater_HtgSP_Sch,                   !- Name
  {6f4a1c6d-23b6-4f84-b5c0-b12ad95427f8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  15.6;                                   !- Field 4

OS:ScheduleTypeLimits,
  {6f4a1c6d-23b6-4f84-b5c0-b12ad95427f8}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}, !- Handle
  UnitHeater_ClgSP_Sch,                   !- Name
  {6f4a1c6d-23b6-4f84-b5c0-b12ad95427f8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  40;                                     !- Field 4

OS:ThermalZone,
  {32e4db13-6def-4c97-9914-24f1a05b9dc0}, !- Handle
  GuestRoom220_223 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ac029e1-7aee-471a-ac17-4e644df0ba92}, !- Zone Air Inlet Port List
  {50284482-1f7a-407d-a4aa-63e61750c328}, !- Zone Air Exhaust Port List
  {5114e439-1089-411a-afdb-0973c5941650}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ffac8b51-17e3-42c1-80af-ce3fdc91b01b}, !- Group Rendering Name
  {f92a1f12-c34b-45ff-8839-290074e8e61d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f9f5bbf-e73c-4ba2-b821-94242617b8cb}, !- Handle
  {673e6095-8f6c-4e87-be4e-9b8e51eff75f}, !- Name
  {5114e439-1089-411a-afdb-0973c5941650}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5114e439-1089-411a-afdb-0973c5941650}, !- Handle
  {18eae09e-81fc-4f1b-86f8-3d79451d7b26}, !- Name
  {32e4db13-6def-4c97-9914-24f1a05b9dc0}, !- Source Object
  11,                                     !- Outlet Port
  {5f9f5bbf-e73c-4ba2-b821-94242617b8cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ac029e1-7aee-471a-ac17-4e644df0ba92}, !- Handle
  {8c3b053f-b24f-4f1f-ace1-47be6170e610}, !- Name
  {32e4db13-6def-4c97-9914-24f1a05b9dc0}; !- HVAC Component

OS:PortList,
  {50284482-1f7a-407d-a4aa-63e61750c328}, !- Handle
  {10cdd25e-bf7c-456c-92cb-c1ab48fbdd25}, !- Name
  {32e4db13-6def-4c97-9914-24f1a05b9dc0}; !- HVAC Component

OS:Sizing:Zone,
  {2dd5ded9-a85a-4afa-8f9f-9b12b8489e8f}, !- Handle
  {32e4db13-6def-4c97-9914-24f1a05b9dc0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {25ec7ffa-601d-4efe-809a-790f4b64ec8b}, !- Handle
  {26922ad2-b08e-48f4-9270-b900573739b6}, !- Name
  {32e4db13-6def-4c97-9914-24f1a05b9dc0}; !- Thermal Zone

OS:Space,
  {0bb6d075-384e-47be-8e30-7167abba153f}, !- Handle
  GuestRoom220_223,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {32e4db13-6def-4c97-9914-24f1a05b9dc0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f92a1f12-c34b-45ff-8839-290074e8e61d}, !- Handle
  {aa64172e-8c34-4ce8-9228-67ade37d30c3}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Handle
  HTGSETP_SCH,                            !- Name
  {6f4a1c6d-23b6-4f84-b5c0-b12ad95427f8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21;                                     !- Field 4

OS:Schedule:Compact,
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}, !- Handle
  CLGSETP_SCH,                            !- Name
  {6f4a1c6d-23b6-4f84-b5c0-b12ad95427f8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  24;                                     !- Field 4

OS:DesignSpecification:OutdoorAir,
  {6c6cbf9d-7e6d-4d8d-8bd3-ea86d5614af9}, !- Handle
  SZ DSOA GuestRoom206_208,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {c90a0b01-45e2-4411-9837-4555d58df592}, !- Handle
  ExerciseRoom_Ltg_Sch_Base,              !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 22:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 23:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Surface,
  {d6c85127-7de0-4bfd-a5a5-2fd45b3149e5}, !- Handle
  P_FrontStairsFlr2_10113_0_10073,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {3e57797b-d34d-4c94-a6d2-020e79914d4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c63b08e-c636-49e1-86a3-db7ea9ed365d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Handle
  int-walls,                              !- Name
  {da7d0254-db40-4eda-8ac4-307fe2759bca}, !- Surface Rendering Name
  {6f424d7f-3b27-4d5a-9901-5aaf4e5801a8}, !- Layer 1
  {6f424d7f-3b27-4d5a-9901-5aaf4e5801a8}; !- Layer 2

OS:ThermalZone,
  {79af6f70-ec17-4c6b-b374-bb1fccd9d6b6}, !- Handle
  FrontStairsFlr2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3641039-3387-4996-a4fa-4e025649652e}, !- Zone Air Inlet Port List
  {e766adb0-bac0-4f32-be05-e5040caaf3cb}, !- Zone Air Exhaust Port List
  {b486aad5-2184-4ac2-8ec9-05a6d1378466}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50de73b5-b008-4317-aa9c-0caa92acce44}, !- Group Rendering Name
  {8f7380b9-9289-4acf-9c84-15487234d303}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3502c5b-69e7-404a-9deb-ba071dc6e344}, !- Handle
  {141db4a7-22c4-4b43-86d1-92a2462b54ed}, !- Name
  {b486aad5-2184-4ac2-8ec9-05a6d1378466}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b486aad5-2184-4ac2-8ec9-05a6d1378466}, !- Handle
  {5929abe4-1379-48b0-9cca-8579212ab90a}, !- Name
  {79af6f70-ec17-4c6b-b374-bb1fccd9d6b6}, !- Source Object
  11,                                     !- Outlet Port
  {c3502c5b-69e7-404a-9deb-ba071dc6e344}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3641039-3387-4996-a4fa-4e025649652e}, !- Handle
  {1ac0bfa0-cccd-4c24-b3e2-90d024ad719d}, !- Name
  {79af6f70-ec17-4c6b-b374-bb1fccd9d6b6}; !- HVAC Component

OS:PortList,
  {e766adb0-bac0-4f32-be05-e5040caaf3cb}, !- Handle
  {aab2ecbd-a983-4470-b469-40a43237fc8d}, !- Name
  {79af6f70-ec17-4c6b-b374-bb1fccd9d6b6}; !- HVAC Component

OS:Sizing:Zone,
  {cd5fc65d-a7fe-45fd-b1bf-4687bce43f7f}, !- Handle
  {79af6f70-ec17-4c6b-b374-bb1fccd9d6b6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {747d1831-4db0-4f6f-a16f-136f22d913ef}, !- Handle
  {fd908aec-30c5-4e2a-8a61-8b3470d78423}, !- Name
  {79af6f70-ec17-4c6b-b374-bb1fccd9d6b6}; !- Thermal Zone

OS:Space,
  {3e57797b-d34d-4c94-a6d2-020e79914d4b}, !- Handle
  FrontStairsFlr2,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {79af6f70-ec17-4c6b-b374-bb1fccd9d6b6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {8f7380b9-9289-4acf-9c84-15487234d303}, !- Handle
  {e1cdbaba-f662-447f-a42f-6e6db4c8ac4c}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:Curve:Quadratic,
  {31f6658f-5b0e-4f82-b0dc-a1fbce08647f}, !- Handle
  PTACHPACEIRFFF,                         !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {2a7a1d3e-20f8-42e9-8410-4f7f346c0735}, !- Handle
  AtticFloor_GR415_418_1_0_0,             !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffb1dfad-352d-4503-81e0-11cd5d3290ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.418006, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  62.418006, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  46.568406, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  46.568406, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Handle
  Attic Res Floor,                        !- Name
  {be1c3836-76f0-4b37-9133-63c43b86b21d}, !- Surface Rendering Name
  {6f424d7f-3b27-4d5a-9901-5aaf4e5801a8}, !- Layer 1
  {c473929e-29fb-421b-9292-5510da7f0871}, !- Layer 2
  {6f424d7f-3b27-4d5a-9901-5aaf4e5801a8}; !- Layer 3

OS:Material,
  {c473929e-29fb-421b-9292-5510da7f0871}, !- Handle
  AtticFloor Res Insulation,              !- Name
  MediumRough,                            !- Roughness
  0.0666101193201832,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {49d069ea-1fbb-4211-846c-a681daed4180}, !- Handle
  Attic Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {657aa936-bda4-4365-9132-367f947727d4}, !- Zone Air Inlet Port List
  {a48a02e1-575f-42ff-b0f4-2dc51244c7bc}, !- Zone Air Exhaust Port List
  {0f3256b6-5400-4e3c-a5b0-3f7fbe153be1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43d25701-9cd0-45a6-8198-08e6fc6eb30b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da8b27c7-b777-416b-8a89-b51f64154cdd}, !- Handle
  {6da94a07-a355-430c-b493-e3bee7d578fa}, !- Name
  {0f3256b6-5400-4e3c-a5b0-3f7fbe153be1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f3256b6-5400-4e3c-a5b0-3f7fbe153be1}, !- Handle
  {8f4e3327-662f-40a7-9079-db928f195228}, !- Name
  {49d069ea-1fbb-4211-846c-a681daed4180}, !- Source Object
  11,                                     !- Outlet Port
  {da8b27c7-b777-416b-8a89-b51f64154cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {657aa936-bda4-4365-9132-367f947727d4}, !- Handle
  {0ac2ad1b-0f36-482e-86ff-7046d1856baa}, !- Name
  {49d069ea-1fbb-4211-846c-a681daed4180}; !- HVAC Component

OS:PortList,
  {a48a02e1-575f-42ff-b0f4-2dc51244c7bc}, !- Handle
  {f735cc67-9aef-4539-b4fe-10ede723928d}, !- Name
  {49d069ea-1fbb-4211-846c-a681daed4180}; !- HVAC Component

OS:Sizing:Zone,
  {6a06dddf-bc99-4b7c-8297-891668aa824b}, !- Handle
  {49d069ea-1fbb-4211-846c-a681daed4180}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d21f00e7-b185-4c46-9e5a-7ec011c480dd}, !- Handle
  {3ccc224c-84e4-4d81-abe4-17f3b40636a9}, !- Name
  {49d069ea-1fbb-4211-846c-a681daed4180}; !- Thermal Zone

OS:Space,
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Handle
  Attic,                                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -13.906106,                             !- X Origin {m}
  21.681242,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {49d069ea-1fbb-4211-846c-a681daed4180}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:SpaceInfiltration:DesignFlowRate,
  {e066bc73-154f-4d72-a4df-6cd2e9581379}, !- Handle
  GuestRoom313_Infiltration,              !- Name
  {70b8cdb0-d40f-4d4d-a1e8-8ba667120efe}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {e5ad08b4-529c-4b8b-9c49-af57e9922109}, !- Handle
  GuestRoom313 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe69db2d-4b44-4852-87d9-4fc9400814d4}, !- Zone Air Inlet Port List
  {79ee2dd7-6de4-4cc9-bdd2-b329b09de032}, !- Zone Air Exhaust Port List
  {7b75d4da-96d1-4529-b4ff-459b9df825cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ff1ddf70-c5d5-4535-bbeb-c7280f1197a5}, !- Group Rendering Name
  {72a26a36-c00d-4640-b8bc-adad27d8f3fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {541d56cc-101d-4128-b671-29d821d7fdc7}, !- Handle
  {2f108833-a2d5-4dda-8837-d83e097825ac}, !- Name
  {7b75d4da-96d1-4529-b4ff-459b9df825cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b75d4da-96d1-4529-b4ff-459b9df825cf}, !- Handle
  {8cc2c4cc-705c-430e-9a01-4eb1d89e3346}, !- Name
  {e5ad08b4-529c-4b8b-9c49-af57e9922109}, !- Source Object
  11,                                     !- Outlet Port
  {541d56cc-101d-4128-b671-29d821d7fdc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe69db2d-4b44-4852-87d9-4fc9400814d4}, !- Handle
  {ba9dead9-ea56-4a81-b9f1-38af452c7733}, !- Name
  {e5ad08b4-529c-4b8b-9c49-af57e9922109}; !- HVAC Component

OS:PortList,
  {79ee2dd7-6de4-4cc9-bdd2-b329b09de032}, !- Handle
  {ebcc2dc8-d425-419b-a757-572a068c8bac}, !- Name
  {e5ad08b4-529c-4b8b-9c49-af57e9922109}; !- HVAC Component

OS:Sizing:Zone,
  {6224d822-a793-4c67-9d4f-7b94c4db9e7f}, !- Handle
  {e5ad08b4-529c-4b8b-9c49-af57e9922109}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d8bd53ae-869d-4fee-87d8-46334672363d}, !- Handle
  {dc6127e1-4361-4e1c-9427-2ad5be27e0f5}, !- Name
  {e5ad08b4-529c-4b8b-9c49-af57e9922109}; !- Thermal Zone

OS:Space,
  {70b8cdb0-d40f-4d4d-a1e8-8ba667120efe}, !- Handle
  GuestRoom313,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e5ad08b4-529c-4b8b-9c49-af57e9922109}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {72a26a36-c00d-4640-b8bc-adad27d8f3fa}, !- Handle
  {1c0daa62-857a-42c2-828f-3f838c616e72}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Handle
  INFIL_HALF_ON_SCH,                      !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

OS:Surface,
  {1ca4360f-45a5-414a-ae1d-d6caaceced1b}, !- Handle
  R_GuestRoom420_423_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {8c7b5c4a-f1f6-4cdf-b38b-62384412f162}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86105f5b-3701-43e2-abf5-ac73a207cf2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 11.5824,               !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e3e6062b-ea03-4217-b056-23bff3387490}, !- Handle
  GuestRoom420_423 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ccbb6fe7-f375-4023-8641-e4c9b5e0b6b5}, !- Zone Air Inlet Port List
  {a61b09fa-ab40-45b0-8545-9e4cbb98fcef}, !- Zone Air Exhaust Port List
  {e0b04e0d-1bbc-4191-ae49-023eeccc7e2e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65dcb5d4-c1ac-430d-b352-63fc807ea4e1}, !- Group Rendering Name
  {e0e2ac38-2ae5-4e8f-bbe0-d94936e0a5f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ceeee686-cab6-465a-91f1-195978993c6c}, !- Handle
  {3745341f-4c3c-4928-bb18-9525cbe3af0a}, !- Name
  {e0b04e0d-1bbc-4191-ae49-023eeccc7e2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0b04e0d-1bbc-4191-ae49-023eeccc7e2e}, !- Handle
  {b2473100-5619-4773-a2fa-05c4cb8f18ba}, !- Name
  {e3e6062b-ea03-4217-b056-23bff3387490}, !- Source Object
  11,                                     !- Outlet Port
  {ceeee686-cab6-465a-91f1-195978993c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ccbb6fe7-f375-4023-8641-e4c9b5e0b6b5}, !- Handle
  {4588db25-60bc-4bc8-837e-2b5c62f755e3}, !- Name
  {e3e6062b-ea03-4217-b056-23bff3387490}; !- HVAC Component

OS:PortList,
  {a61b09fa-ab40-45b0-8545-9e4cbb98fcef}, !- Handle
  {83137e2e-080a-4d98-86f7-b6d2821d5838}, !- Name
  {e3e6062b-ea03-4217-b056-23bff3387490}; !- HVAC Component

OS:Sizing:Zone,
  {aa1ada09-c1d2-47c6-8e80-b4a8ea9a5ea2}, !- Handle
  {e3e6062b-ea03-4217-b056-23bff3387490}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6b4378f6-e2f4-4842-9072-06114fc83fbe}, !- Handle
  {1b8c0f12-6a4d-46c8-928c-6c23c9746a3d}, !- Name
  {e3e6062b-ea03-4217-b056-23bff3387490}; !- Thermal Zone

OS:Space,
  {8c7b5c4a-f1f6-4cdf-b38b-62384412f162}, !- Handle
  GuestRoom420_423,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e3e6062b-ea03-4217-b056-23bff3387490}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e0e2ac38-2ae5-4e8f-bbe0-d94936e0a5f5}, !- Handle
  {b8053f1d-ec31-4b48-85f7-8cda6f167ceb}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {cff5fc10-5fa9-452f-b97a-9db6a3d584d3}, !- Handle
  GuestRoom309_312 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Handle
  InteriorFurnishings,                    !- Name
  {3a9f58d1-139a-487d-920c-fd4bfbfe2039}, !- Surface Rendering Name
  {76520cd5-4a64-4692-b221-e899a8a14648}; !- Layer 1

OS:Material,
  {76520cd5-4a64-4692-b221-e899a8a14648}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {8e4b73fa-b70f-4bbb-b4dc-98511a32d842}, !- Handle
  GuestRoom309_312 Internal Mass,         !- Name
  {cff5fc10-5fa9-452f-b97a-9db6a3d584d3}, !- Internal Mass Definition Name
  {2d4eea1b-7394-4a42-a9a7-adf87886759b}; !- Space or SpaceType Name

OS:ThermalZone,
  {a3d59193-6264-47d0-8514-87a43764d9eb}, !- Handle
  GuestRoom309_312 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e012fd98-8fa9-4caf-b827-44be4251e981}, !- Zone Air Inlet Port List
  {5b3975ad-a821-4f1b-9b09-8f04e9c16b2b}, !- Zone Air Exhaust Port List
  {8afbeb08-757a-4a3b-9918-d9052282abc1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1b8d4b16-e3d2-4321-8fb3-749e5e2045ac}, !- Group Rendering Name
  {3b39f400-aec0-4740-aefc-71502c26802c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bcd9303-2df8-4eaa-a7e1-70947c4f8ce3}, !- Handle
  {b580619d-f90d-457f-9c73-8b8c06f127cd}, !- Name
  {8afbeb08-757a-4a3b-9918-d9052282abc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8afbeb08-757a-4a3b-9918-d9052282abc1}, !- Handle
  {0af5fe19-76a7-4345-b1dd-d0366f983b66}, !- Name
  {a3d59193-6264-47d0-8514-87a43764d9eb}, !- Source Object
  11,                                     !- Outlet Port
  {6bcd9303-2df8-4eaa-a7e1-70947c4f8ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e012fd98-8fa9-4caf-b827-44be4251e981}, !- Handle
  {1c0a3161-a98e-44f1-8918-3635d891b5ab}, !- Name
  {a3d59193-6264-47d0-8514-87a43764d9eb}; !- HVAC Component

OS:PortList,
  {5b3975ad-a821-4f1b-9b09-8f04e9c16b2b}, !- Handle
  {c9550be5-da56-4b74-8ac0-f27a3ce248aa}, !- Name
  {a3d59193-6264-47d0-8514-87a43764d9eb}; !- HVAC Component

OS:Sizing:Zone,
  {ab16d093-f541-42ec-b49d-2ece8ca4504c}, !- Handle
  {a3d59193-6264-47d0-8514-87a43764d9eb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e8681175-343d-46df-9086-59420a6e414d}, !- Handle
  {2c94ac32-ec63-43db-85fb-081d1e5851bd}, !- Name
  {a3d59193-6264-47d0-8514-87a43764d9eb}; !- Thermal Zone

OS:Space,
  {2d4eea1b-7394-4a42-a9a7-adf87886759b}, !- Handle
  GuestRoom309_312,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3d59193-6264-47d0-8514-87a43764d9eb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {3b39f400-aec0-4740-aefc-71502c26802c}, !- Handle
  {f0a9d026-10f6-4fd1-80a6-3de274869fdf}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {0095f760-ed0e-4060-a3f0-c98f1a531460}, !- Handle
  LaundryRoom_Ltg_Sch,                    !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 17:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:ElectricEquipment:Definition,
  {8afd381d-a975-4771-bfe7-de12392e43ac}, !- Handle
  EmployeeLoungeFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  77.16,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b9f3fbda-63b9-4224-85da-3e904eddcd08}, !- Handle
  EmployeeLoungeFlr1_PlugMisc_Equip,      !- Name
  {8afd381d-a975-4771-bfe7-de12392e43ac}, !- Electric Equipment Definition Name
  {1ab96ac7-935e-4ea6-8181-5cbdb6ca9914}, !- Space or SpaceType Name
  {3035c8b6-e2d9-4a61-976a-49b3acc94526}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {ceac8f8c-25c1-4167-97d4-9d8e1d0b6c07}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2dd5aa1c-e83e-40e9-b282-3698741757cd}, !- Zone Air Inlet Port List
  {b048fc66-3657-4c48-94a3-8acde04f6279}, !- Zone Air Exhaust Port List
  {c69a66e9-21d4-4c1f-9732-c0699c1571d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20e092c9-02c5-4b01-bb39-e40daa8910b7}, !- Group Rendering Name
  {f0cff52f-369e-425a-bdb9-1a29760de151}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f72ad8b-8c8e-4f38-8cbb-8f7434ea0f52}, !- Handle
  {6a26e337-878a-4a61-9cdc-ebfc5cfb6e36}, !- Name
  {c69a66e9-21d4-4c1f-9732-c0699c1571d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c69a66e9-21d4-4c1f-9732-c0699c1571d4}, !- Handle
  {2f754fde-31d7-4fa2-94a1-39adcb18be14}, !- Name
  {ceac8f8c-25c1-4167-97d4-9d8e1d0b6c07}, !- Source Object
  11,                                     !- Outlet Port
  {4f72ad8b-8c8e-4f38-8cbb-8f7434ea0f52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2dd5aa1c-e83e-40e9-b282-3698741757cd}, !- Handle
  {2f62b877-19e9-41cb-b3f9-b1149ac65109}, !- Name
  {ceac8f8c-25c1-4167-97d4-9d8e1d0b6c07}; !- HVAC Component

OS:PortList,
  {b048fc66-3657-4c48-94a3-8acde04f6279}, !- Handle
  {48240112-80e5-477a-900c-20cfbba8c1c2}, !- Name
  {ceac8f8c-25c1-4167-97d4-9d8e1d0b6c07}; !- HVAC Component

OS:Sizing:Zone,
  {3aa8b345-25e5-4f4a-b992-d48075472017}, !- Handle
  {ceac8f8c-25c1-4167-97d4-9d8e1d0b6c07}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {36662348-786f-4399-abbd-841c01ab3508}, !- Handle
  {2865c121-c691-49d1-804d-ec0eb606643a}, !- Name
  {ceac8f8c-25c1-4167-97d4-9d8e1d0b6c07}; !- Thermal Zone

OS:Space,
  {1ab96ac7-935e-4ea6-8181-5cbdb6ca9914}, !- Handle
  EmployeeLoungeFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ceac8f8c-25c1-4167-97d4-9d8e1d0b6c07}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f0cff52f-369e-425a-bdb9-1a29760de151}, !- Handle
  {7ab60312-89ab-42d9-91a8-4a5aeed9a740}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {3035c8b6-e2d9-4a61-976a-49b3acc94526}, !- Handle
  EmployeeLounge_Eqp_Sch,                 !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.11,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.19,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.25,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 12:00,                           !- Field 11
  0.86,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.86,                                   !- Field 16
  Until: 19:00,                           !- Field 17
  0.25,                                   !- Field 18
  Until: 20:00,                           !- Field 19
  0.19,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.11,                                   !- Field 22
  For: Saturday Sunday Holidays,          !- Field 23
  Until: 05:00,                           !- Field 24
  0.11,                                   !- Field 25
  Until: 07:00,                           !- Field 26
  0.19,                                   !- Field 27
  Until: 08:00,                           !- Field 28
  0.25,                                   !- Field 29
  Until: 10:00,                           !- Field 30
  1.0,                                    !- Field 31
  Until: 12:00,                           !- Field 32
  0.86,                                   !- Field 33
  Until: 13:00,                           !- Field 34
  1.0,                                    !- Field 35
  Until: 18:00,                           !- Field 36
  0.86,                                   !- Field 37
  Until: 19:00,                           !- Field 38
  0.25,                                   !- Field 39
  Until: 20:00,                           !- Field 40
  0.19,                                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.11,                                   !- Field 43
  For: WinterDesignDay,                   !- Field 44
  Until: 24:00,                           !- Field 45
  0.0,                                    !- Field 46
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 47
  Until: 24:00,                           !- Field 48
  1.0;                                    !- Field 49

OS:Surface,
  {ef869c9a-095b-473f-a2fd-5e3bf8ba19f2}, !- Handle
  P_CorridorFlr2_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73a90a9a-36ae-41d2-978d-a08e8f968594}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb9a83f2-4f68-489f-9d54-7025b527189f}, !- Handle
  CorridorFlr2 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73ea04ce-ef10-4560-a41e-a0c842cf773a}, !- Zone Air Inlet Port List
  {27a5a553-2106-494d-a081-48b33d0e4f48}, !- Zone Air Exhaust Port List
  {e838ddbb-bf6b-4de2-b1e3-38f8740fe9ab}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2f3049c-e4c9-488d-aa42-459deed37cc9}, !- Group Rendering Name
  {77271629-a6e7-41c7-9528-516d17724dbd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60696196-1645-46fc-9501-3aff2c6003fd}, !- Handle
  {e6428bc0-2732-46f3-b667-fd91ce73616b}, !- Name
  {e838ddbb-bf6b-4de2-b1e3-38f8740fe9ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e838ddbb-bf6b-4de2-b1e3-38f8740fe9ab}, !- Handle
  {197a344a-4677-4f69-a82a-da547cf2e458}, !- Name
  {eb9a83f2-4f68-489f-9d54-7025b527189f}, !- Source Object
  11,                                     !- Outlet Port
  {60696196-1645-46fc-9501-3aff2c6003fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73ea04ce-ef10-4560-a41e-a0c842cf773a}, !- Handle
  {8ce7a4c3-7640-44a4-bfdb-ad24cf0d2b3e}, !- Name
  {eb9a83f2-4f68-489f-9d54-7025b527189f}; !- HVAC Component

OS:PortList,
  {27a5a553-2106-494d-a081-48b33d0e4f48}, !- Handle
  {bbb08f36-1467-477d-9a93-7b555e11b395}, !- Name
  {eb9a83f2-4f68-489f-9d54-7025b527189f}; !- HVAC Component

OS:Sizing:Zone,
  {f9debec5-cd0d-4d12-b8e9-9a273a72bd3a}, !- Handle
  {eb9a83f2-4f68-489f-9d54-7025b527189f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {08bb67c3-3afa-4fa1-94b8-4f02191aeec5}, !- Handle
  {d54bafa8-0cfe-4203-83cf-c0b7a5d1351d}, !- Name
  {eb9a83f2-4f68-489f-9d54-7025b527189f}; !- Thermal Zone

OS:Space,
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Handle
  CorridorFlr2,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {eb9a83f2-4f68-489f-9d54-7025b527189f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {77271629-a6e7-41c7-9528-516d17724dbd}, !- Handle
  {1cba977d-ebde-4f40-adf2-36b2587c2df7}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f127f82c-3903-4e4f-88e0-a3cb48604dee}, !- Handle
  GuestRoom413_Infiltration,              !- Name
  {4d5db95c-a7f0-4621-8926-457c370d1fa5}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {0da7a73e-ecb5-4422-b1c3-062509475887}, !- Handle
  GuestRoom413 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73805ac6-0e1e-4550-8faa-46649f646f84}, !- Zone Air Inlet Port List
  {24c3153d-db21-40a8-b1bb-32a9e2ae7fdb}, !- Zone Air Exhaust Port List
  {bbac8014-db22-4c73-aa9b-ac0e4f49feda}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d20c029f-5a3c-4681-8af7-b55d2ab77574}, !- Group Rendering Name
  {eb0d9381-6ea8-429b-b5bc-296a1442c4b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e330c6e-7f4a-468c-97b7-7d32fb860bc8}, !- Handle
  {f8eb94f4-f6a4-4f77-abd2-2bd40ac8ab22}, !- Name
  {bbac8014-db22-4c73-aa9b-ac0e4f49feda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbac8014-db22-4c73-aa9b-ac0e4f49feda}, !- Handle
  {9e029c8b-44a4-4b99-b459-370cbfd2dee4}, !- Name
  {0da7a73e-ecb5-4422-b1c3-062509475887}, !- Source Object
  11,                                     !- Outlet Port
  {4e330c6e-7f4a-468c-97b7-7d32fb860bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73805ac6-0e1e-4550-8faa-46649f646f84}, !- Handle
  {53ae6ab8-4a45-4596-801e-d6d73fe52409}, !- Name
  {0da7a73e-ecb5-4422-b1c3-062509475887}; !- HVAC Component

OS:PortList,
  {24c3153d-db21-40a8-b1bb-32a9e2ae7fdb}, !- Handle
  {a19c3adf-e116-4e27-99a5-a858713a7ecd}, !- Name
  {0da7a73e-ecb5-4422-b1c3-062509475887}; !- HVAC Component

OS:Sizing:Zone,
  {0a0b6940-e3f7-4112-a038-31c036c88fa3}, !- Handle
  {0da7a73e-ecb5-4422-b1c3-062509475887}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4012f32b-a9d1-4219-934b-18396b6414b6}, !- Handle
  {1daf3995-9184-4c6c-8b3e-56dc736ec8f5}, !- Name
  {0da7a73e-ecb5-4422-b1c3-062509475887}; !- Thermal Zone

OS:Space,
  {4d5db95c-a7f0-4621-8926-457c370d1fa5}, !- Handle
  GuestRoom413,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0da7a73e-ecb5-4422-b1c3-062509475887}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {eb0d9381-6ea8-429b-b5bc-296a1442c4b0}, !- Handle
  {c343c3a5-146d-4a9d-b37c-536c1f50a8d9}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {bec7acfd-cb12-4710-a9f9-2e400a6bf828}, !- Handle
  GuestRoom301 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7ea58426-c587-4161-bc97-444e5732d81d}, !- Handle
  GuestRoom301 Internal Mass,             !- Name
  {bec7acfd-cb12-4710-a9f9-2e400a6bf828}, !- Internal Mass Definition Name
  {794b9fc9-72a7-43c0-a18f-004348fa109c}; !- Space or SpaceType Name

OS:ThermalZone,
  {560510c9-1709-4aeb-8647-33f5acf9cd06}, !- Handle
  GuestRoom301 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2eaf54f-ff3a-4490-8819-a39e3860139e}, !- Zone Air Inlet Port List
  {d23a3a11-e319-4cc8-a913-4110878675c3}, !- Zone Air Exhaust Port List
  {b0230cc7-f8a6-4bc6-977f-b95442fccdd9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {707ab830-72b6-49e1-b820-722a1b9b29c7}, !- Group Rendering Name
  {cf895682-ad25-4e06-9a82-53b18654e750}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7d15342-40cb-472b-8182-19a11d74740d}, !- Handle
  {17b4b9a6-f1dd-4ff6-b8dc-00fe4018ed6a}, !- Name
  {b0230cc7-f8a6-4bc6-977f-b95442fccdd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0230cc7-f8a6-4bc6-977f-b95442fccdd9}, !- Handle
  {ebc0a3a1-849c-4bbd-b8f7-79271d243c2a}, !- Name
  {560510c9-1709-4aeb-8647-33f5acf9cd06}, !- Source Object
  11,                                     !- Outlet Port
  {a7d15342-40cb-472b-8182-19a11d74740d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2eaf54f-ff3a-4490-8819-a39e3860139e}, !- Handle
  {f3c81c15-3d5d-4a1f-96ca-2609f2a8ea76}, !- Name
  {560510c9-1709-4aeb-8647-33f5acf9cd06}; !- HVAC Component

OS:PortList,
  {d23a3a11-e319-4cc8-a913-4110878675c3}, !- Handle
  {5c8f0e1a-d491-40f2-a5ce-856e3d675c95}, !- Name
  {560510c9-1709-4aeb-8647-33f5acf9cd06}; !- HVAC Component

OS:Sizing:Zone,
  {6ed036a9-d273-4cab-a5cc-397be49c816a}, !- Handle
  {560510c9-1709-4aeb-8647-33f5acf9cd06}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a07a7d4c-801e-4bc4-895e-686a46715a4a}, !- Handle
  {488e801b-0b19-4cfa-b123-6873935bf1fd}, !- Name
  {560510c9-1709-4aeb-8647-33f5acf9cd06}; !- Thermal Zone

OS:Space,
  {794b9fc9-72a7-43c0-a18f-004348fa109c}, !- Handle
  GuestRoom301,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {560510c9-1709-4aeb-8647-33f5acf9cd06}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {cf895682-ad25-4e06-9a82-53b18654e750}, !- Handle
  {e00ad031-d14b-4812-840a-7577106e4042}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d8190143-6e22-4b1c-b343-0ca0a40f7b26}, !- Handle
  GuestRoom103 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0af6834-e6f6-429e-a439-4455d75d2d83}, !- Zone Air Inlet Port List
  {2734761d-f98e-46e1-9f10-9a0741f72747}, !- Zone Air Exhaust Port List
  {c0504e68-2a99-4e91-b03c-57768669c457}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47d30af1-9bc2-4307-979e-15844795d513}, !- Group Rendering Name
  {b91a0989-bcfa-4463-ae7b-dd93bbf7fa58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a93d1633-583e-49df-a6e3-48a49764e096}, !- Handle
  {f86801a5-d168-4596-8838-64ed24e16f5a}, !- Name
  {c0504e68-2a99-4e91-b03c-57768669c457}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0504e68-2a99-4e91-b03c-57768669c457}, !- Handle
  {1fb1173d-61a2-49c6-9b11-1e9b69d409e1}, !- Name
  {d8190143-6e22-4b1c-b343-0ca0a40f7b26}, !- Source Object
  11,                                     !- Outlet Port
  {a93d1633-583e-49df-a6e3-48a49764e096}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0af6834-e6f6-429e-a439-4455d75d2d83}, !- Handle
  {86b7d2bf-8938-42b1-9f65-e3cc98b61b9b}, !- Name
  {d8190143-6e22-4b1c-b343-0ca0a40f7b26}; !- HVAC Component

OS:PortList,
  {2734761d-f98e-46e1-9f10-9a0741f72747}, !- Handle
  {15e7b63d-8ed8-45cb-91f9-71cdb58d6a90}, !- Name
  {d8190143-6e22-4b1c-b343-0ca0a40f7b26}; !- HVAC Component

OS:Sizing:Zone,
  {99269032-30f6-4a83-9c6b-01fc3b046e25}, !- Handle
  {d8190143-6e22-4b1c-b343-0ca0a40f7b26}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ab68459-896d-45dc-8ee0-3dde745c0621}, !- Handle
  {469c082a-6e3e-4be7-bbbb-ff2803ab06e9}, !- Name
  {d8190143-6e22-4b1c-b343-0ca0a40f7b26}; !- Thermal Zone

OS:Space,
  {8721d001-ad4a-4b23-b455-4cc00fb39683}, !- Handle
  GuestRoom103,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d8190143-6e22-4b1c-b343-0ca0a40f7b26}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {b91a0989-bcfa-4463-ae7b-dd93bbf7fa58}, !- Handle
  {3bed94a7-abc9-466e-9c34-d419bfb80a42}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {645a875b-8f4d-4c86-bf85-77d196a96e4f}, !- Handle
  P_CorridorFlr4_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {187b3fea-0b3b-4956-a11f-297f682f1d46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e628d54b-852c-43a5-8da7-6b1b09ea3990}, !- Handle
  CorridorFlr4 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62de7af3-ce26-49ef-a3a5-2b4e6685f022}, !- Zone Air Inlet Port List
  {2533698f-ae89-4e21-b7cd-10793a45c119}, !- Zone Air Exhaust Port List
  {fb59d740-bcb8-4779-a8b1-091358ab4914}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ceb1325f-728d-418c-a61d-d4734a1148b5}, !- Group Rendering Name
  {016fc84f-9b8e-4827-a9ed-b01e7df75401}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bc1a3ca-643e-471a-a209-47f63c37cef0}, !- Handle
  {cd8e7cb4-408f-40bb-b6c2-686f4d538e95}, !- Name
  {fb59d740-bcb8-4779-a8b1-091358ab4914}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb59d740-bcb8-4779-a8b1-091358ab4914}, !- Handle
  {1e47ffb9-3e1f-4395-b53b-249b474a0d62}, !- Name
  {e628d54b-852c-43a5-8da7-6b1b09ea3990}, !- Source Object
  11,                                     !- Outlet Port
  {1bc1a3ca-643e-471a-a209-47f63c37cef0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62de7af3-ce26-49ef-a3a5-2b4e6685f022}, !- Handle
  {3c2002d9-6ffb-4796-8716-0ceda8cd9009}, !- Name
  {e628d54b-852c-43a5-8da7-6b1b09ea3990}; !- HVAC Component

OS:PortList,
  {2533698f-ae89-4e21-b7cd-10793a45c119}, !- Handle
  {80678c82-41aa-491f-96c4-09c3edf27a43}, !- Name
  {e628d54b-852c-43a5-8da7-6b1b09ea3990}; !- HVAC Component

OS:Sizing:Zone,
  {f616c566-249e-450a-8c0c-443975acfdca}, !- Handle
  {e628d54b-852c-43a5-8da7-6b1b09ea3990}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fdb4ac53-3eac-49d5-8e30-af8ef560e718}, !- Handle
  {627988a0-2b67-429f-b282-c11c651a91e3}, !- Name
  {e628d54b-852c-43a5-8da7-6b1b09ea3990}; !- Thermal Zone

OS:Space,
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Handle
  CorridorFlr4,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e628d54b-852c-43a5-8da7-6b1b09ea3990}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {016fc84f-9b8e-4827-a9ed-b01e7df75401}, !- Handle
  {bfedb96e-beda-4ef7-bd99-a4d0a0a3a77a}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {41181ccb-1a96-422c-8b6a-e40a31dbaba9}, !- Handle
  GuestRoom202_205_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d9fe30ec-b42e-4aa4-8788-4e3ce716d349}, !- Handle
  GuestRoom202_205_PlugMisc_Equip,        !- Name
  {41181ccb-1a96-422c-8b6a-e40a31dbaba9}, !- Electric Equipment Definition Name
  {e9400cd2-fce4-46c7-b7ae-f61bd99f23ab}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {33d4a4ed-4c70-494b-aebc-5e66bdab2592}, !- Handle
  GuestRoom202_205 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bf3ac38-0eb2-4fde-bbbe-339e5e67e2dc}, !- Zone Air Inlet Port List
  {1fb0cb76-f707-43bc-afd2-b3cdc13140b8}, !- Zone Air Exhaust Port List
  {7e3e18ad-b640-4b0e-af89-a2e52e545129}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a37a50ec-4ddf-4a73-8a80-ca5b81f9ed92}, !- Group Rendering Name
  {a5a75c6f-5d26-46e6-ab58-a0dc9abd4876}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5287176-d6fd-450e-a929-b5acfd22cadf}, !- Handle
  {06338a52-43b2-425b-809c-132b10c5c68a}, !- Name
  {7e3e18ad-b640-4b0e-af89-a2e52e545129}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e3e18ad-b640-4b0e-af89-a2e52e545129}, !- Handle
  {98d2fc12-81a9-4228-b174-78a82175403a}, !- Name
  {33d4a4ed-4c70-494b-aebc-5e66bdab2592}, !- Source Object
  11,                                     !- Outlet Port
  {a5287176-d6fd-450e-a929-b5acfd22cadf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bf3ac38-0eb2-4fde-bbbe-339e5e67e2dc}, !- Handle
  {acf866a8-8f7c-4f4d-aaef-abde18717884}, !- Name
  {33d4a4ed-4c70-494b-aebc-5e66bdab2592}; !- HVAC Component

OS:PortList,
  {1fb0cb76-f707-43bc-afd2-b3cdc13140b8}, !- Handle
  {71f3643f-6ce1-448b-880f-ef158ba5cc87}, !- Name
  {33d4a4ed-4c70-494b-aebc-5e66bdab2592}; !- HVAC Component

OS:Sizing:Zone,
  {ddebb60f-c048-4607-b811-1f51cbee3ab6}, !- Handle
  {33d4a4ed-4c70-494b-aebc-5e66bdab2592}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f6e7446e-9468-4455-a3fb-f261d4e1d92e}, !- Handle
  {97291370-332b-4e34-ba25-bf87a5e8e8e1}, !- Name
  {33d4a4ed-4c70-494b-aebc-5e66bdab2592}; !- Thermal Zone

OS:Space,
  {e9400cd2-fce4-46c7-b7ae-f61bd99f23ab}, !- Handle
  GuestRoom202_205,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {33d4a4ed-4c70-494b-aebc-5e66bdab2592}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {a5a75c6f-5d26-46e6-ab58-a0dc9abd4876}, !- Handle
  {1053a56e-deae-4d60-b007-15d83cd67196}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Handle
  GuestRoom_Eqp_Sch,                      !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.20,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.62,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.90,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 17:00,                           !- Field 11
  0.26,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.51,                                   !- Field 14
  Until: 20:00,                           !- Field 15
  0.49,                                   !- Field 16
  Until: 21:00,                           !- Field 17
  0.66,                                   !- Field 18
  Until: 22:00,                           !- Field 19
  0.70,                                   !- Field 20
  Until: 23:00,                           !- Field 21
  0.35,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.20,                                   !- Field 24
  For: Saturday Sunday Holidays,          !- Field 25
  Until: 06:00,                           !- Field 26
  0.20,                                   !- Field 27
  Until: 07:00,                           !- Field 28
  0.3,                                    !- Field 29
  Until: 08:00,                           !- Field 30
  0.62,                                   !- Field 31
  Until: 09:00,                           !- Field 32
  0.90,                                   !- Field 33
  Until: 10:00,                           !- Field 34
  0.62,                                   !- Field 35
  Until: 17:00,                           !- Field 36
  0.29,                                   !- Field 37
  Until: 18:00,                           !- Field 38
  0.43,                                   !- Field 39
  Until: 19:00,                           !- Field 40
  0.51,                                   !- Field 41
  Until: 20:00,                           !- Field 42
  0.49,                                   !- Field 43
  Until: 21:00,                           !- Field 44
  0.66,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  0.70,                                   !- Field 47
  Until: 23:00,                           !- Field 48
  0.35,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.20,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:DesignSpecification:OutdoorAir,
  {d9e37f6b-f777-40aa-bece-35f0af67bd6d}, !- Handle
  SZ DSOA MechanicalRoomFlr1,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {e99364ac-3268-49cc-9e78-50faadc40e41}, !- Handle
  FrontStorageFlr1_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b1c89975-c605-4e36-877d-38eb72cafb3b}, !- Handle
  FrontStorageFlr1_Lights,                !- Name
  {e99364ac-3268-49cc-9e78-50faadc40e41}, !- Lights Definition Name
  {34791539-b792-4b71-acd4-05d3efbee3d2}, !- Space or SpaceType Name
  {20614581-e41d-477e-a6bd-c3c858d74b03}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {a4f437af-9565-4543-928c-049de10e11ee}, !- Handle
  FrontStorageFlr1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {386959b7-5f30-451a-9326-2b7edf629a07}, !- Zone Air Inlet Port List
  {e0d889ac-845d-42a2-aa00-002da1fe338a}, !- Zone Air Exhaust Port List
  {e8850f09-d628-4e74-a824-bf557a14d626}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04f53e8f-c727-4354-835e-5320d10497e2}, !- Group Rendering Name
  {0e6a0508-8e1e-4dba-8c88-63e3a7f1a5e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {976e878d-b836-493b-a1de-de57e10900b3}, !- Handle
  {700ffab9-a75b-4464-ae4e-416dedbd6353}, !- Name
  {e8850f09-d628-4e74-a824-bf557a14d626}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8850f09-d628-4e74-a824-bf557a14d626}, !- Handle
  {3765a345-9c45-49cf-b11b-6ff6cc5d1292}, !- Name
  {a4f437af-9565-4543-928c-049de10e11ee}, !- Source Object
  11,                                     !- Outlet Port
  {976e878d-b836-493b-a1de-de57e10900b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {386959b7-5f30-451a-9326-2b7edf629a07}, !- Handle
  {5a1aed56-4211-4c6a-9676-8750f762aff1}, !- Name
  {a4f437af-9565-4543-928c-049de10e11ee}; !- HVAC Component

OS:PortList,
  {e0d889ac-845d-42a2-aa00-002da1fe338a}, !- Handle
  {c53a91d1-0bd1-4a97-b052-49334f96b109}, !- Name
  {a4f437af-9565-4543-928c-049de10e11ee}; !- HVAC Component

OS:Sizing:Zone,
  {f6261269-d0a1-434d-9567-eb84cd8218a9}, !- Handle
  {a4f437af-9565-4543-928c-049de10e11ee}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8f5c7335-052d-45f3-94e3-997bac9e95a6}, !- Handle
  {223f3de6-d811-4c03-bef6-388d2b4047b7}, !- Name
  {a4f437af-9565-4543-928c-049de10e11ee}; !- Thermal Zone

OS:Space,
  {34791539-b792-4b71-acd4-05d3efbee3d2}, !- Handle
  FrontStorageFlr1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a4f437af-9565-4543-928c-049de10e11ee}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {0e6a0508-8e1e-4dba-8c88-63e3a7f1a5e8}, !- Handle
  {d2968277-56a8-42c9-9f75-0533fb0083ba}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {20614581-e41d-477e-a6bd-c3c858d74b03}, !- Handle
  Storage_Ltg_Sch,                        !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.1,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.2,                                    !- Field 6
  Until: 18:00,                           !- Field 7
  0.4,                                    !- Field 8
  Until: 22:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: Saturday Sunday Holidays,          !- Field 13
  Until: 07:00,                           !- Field 14
  0.1,                                    !- Field 15
  Until: 08:00,                           !- Field 16
  0.2,                                    !- Field 17
  Until: 18:00,                           !- Field 18
  0.4,                                    !- Field 19
  Until: 22:00,                           !- Field 20
  0.2,                                    !- Field 21
  Until: 24:00,                           !- Field 22
  0.1,                                    !- Field 23
  For: WinterDesignDay,                   !- Field 24
  Until: 24:00,                           !- Field 25
  0.0,                                    !- Field 26
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 27
  Until: 24:00,                           !- Field 28
  1.0;                                    !- Field 29

OS:Surface,
  {e8fc4330-3723-4b88-8284-78ada13328e6}, !- Handle
  C_FrontStairsFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {1ee80b35-40e6-4279-a198-36ad423438e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee7e4563-0d6b-4d69-ae35-03c109cf6c7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {a37775db-ea6c-4c16-bdbc-b9b5b7308f81}, !- Surface Rendering Name
  {39526629-04d0-4b12-92be-fe7a04642b7a}, !- Layer 1
  {6c8a22b1-0901-49a1-beaa-dd4ac5ba14d5}; !- Layer 2

OS:Material:NoMass,
  {39526629-04d0-4b12-92be-fe7a04642b7a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6c8a22b1-0901-49a1-beaa-dd4ac5ba14d5}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {6c411549-8297-4502-bbbb-d3fe2b31d716}, !- Handle
  FrontStairsFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce8d07ca-601c-4bd4-9cbe-69acf4ad0073}, !- Zone Air Inlet Port List
  {d7e34e3a-2908-4f33-8299-b7e594cbf6ba}, !- Zone Air Exhaust Port List
  {262066a2-7ed0-4993-94c4-296bf29ee230}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {328919c8-03a4-4377-a8fc-36ea85ac1226}, !- Group Rendering Name
  {03be204f-6de4-4008-90d4-c0a636d5a10d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20bd068a-b24e-4123-bede-b5d25ccd7e4e}, !- Handle
  {7f9e3bd7-7ccc-42e2-b133-05b21cf3054d}, !- Name
  {262066a2-7ed0-4993-94c4-296bf29ee230}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {262066a2-7ed0-4993-94c4-296bf29ee230}, !- Handle
  {6ccb1274-5e5c-457d-890b-f110de35d234}, !- Name
  {6c411549-8297-4502-bbbb-d3fe2b31d716}, !- Source Object
  11,                                     !- Outlet Port
  {20bd068a-b24e-4123-bede-b5d25ccd7e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce8d07ca-601c-4bd4-9cbe-69acf4ad0073}, !- Handle
  {6babcb28-abac-484e-9d4f-c03adfa3dd2c}, !- Name
  {6c411549-8297-4502-bbbb-d3fe2b31d716}; !- HVAC Component

OS:PortList,
  {d7e34e3a-2908-4f33-8299-b7e594cbf6ba}, !- Handle
  {d7550e7b-aa2f-4fcf-8abd-e4f97dc37a43}, !- Name
  {6c411549-8297-4502-bbbb-d3fe2b31d716}; !- HVAC Component

OS:Sizing:Zone,
  {26625b40-839a-44a0-9c70-eb3763c804ab}, !- Handle
  {6c411549-8297-4502-bbbb-d3fe2b31d716}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8f621a3d-7533-46ba-bc9a-5d4988ea78c4}, !- Handle
  {a0c48f8c-11d6-48c1-8a28-c06df94f8e05}, !- Name
  {6c411549-8297-4502-bbbb-d3fe2b31d716}; !- Thermal Zone

OS:Space,
  {1ee80b35-40e6-4279-a198-36ad423438e2}, !- Handle
  FrontStairsFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6c411549-8297-4502-bbbb-d3fe2b31d716}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {03be204f-6de4-4008-90d4-c0a636d5a10d}, !- Handle
  {6c67f12d-3eb3-4fe4-bad1-fb4a21eb346a}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {fb2b4fda-6d71-4239-b38e-6c1be693135a}, !- Handle
  SouthRoof,                              !- Name
  RoofCeiling,                            !- Surface Type
  {bcae964e-f9fc-4752-a789-4e5617788d7f}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.184806, -12.488442, 14.8624,         !- X,Y,Z Vertex 1 {m}
  13.354806, -22.232442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  69.419406, -22.232442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  59.589406, -12.488442, 14.8624;         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bcae964e-f9fc-4752-a789-4e5617788d7f}, !- Handle
  Attic Res Roof,                         !- Name
  {772a228b-5579-4f1c-b861-e16dc728e25d}, !- Surface Rendering Name
  {871d7a8a-24d2-4bac-affa-5569b522cd2c}, !- Layer 1
  {2d0e114b-b692-42e2-8dd0-60b5a8e39771}; !- Layer 2

OS:Material,
  {871d7a8a-24d2-4bac-affa-5569b522cd2c}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2d0e114b-b692-42e2-8dd0-60b5a8e39771}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Surface,
  {8580d187-e7e3-4805-8b64-bdbbc8437b89}, !- Handle
  P_GuestRoom406_408_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {89afceca-2441-4734-b2ab-74daf69bd488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a9372c4-6679-4a97-9928-550d3ac5fb60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {74ec1bfe-1ce9-4c1a-b74a-447032fec4ae}, !- Handle
  GuestRoom406_408 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80c8511e-f7d0-4803-826a-e0b5425c88eb}, !- Zone Air Inlet Port List
  {e98f39b7-f68c-42d2-b44c-177431806a37}, !- Zone Air Exhaust Port List
  {620008d2-8c3b-4cf6-ac49-d3c097ebcb64}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6bfad42d-41ee-4a85-aacd-604679c63212}, !- Group Rendering Name
  {b2fb6483-b5de-4443-93f4-4e267c8df4a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60306664-c9f7-4834-9811-677c3b901441}, !- Handle
  {c4cb16af-a49e-437b-ac3b-b5a7c8c89a2b}, !- Name
  {620008d2-8c3b-4cf6-ac49-d3c097ebcb64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {620008d2-8c3b-4cf6-ac49-d3c097ebcb64}, !- Handle
  {0d7c8879-3e27-4e21-814e-eaf7bee5665d}, !- Name
  {74ec1bfe-1ce9-4c1a-b74a-447032fec4ae}, !- Source Object
  11,                                     !- Outlet Port
  {60306664-c9f7-4834-9811-677c3b901441}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80c8511e-f7d0-4803-826a-e0b5425c88eb}, !- Handle
  {ee352143-5a2f-444b-aa46-f6e423b7adee}, !- Name
  {74ec1bfe-1ce9-4c1a-b74a-447032fec4ae}; !- HVAC Component

OS:PortList,
  {e98f39b7-f68c-42d2-b44c-177431806a37}, !- Handle
  {76f4ad54-a424-4343-a1dc-0a5cd7660a3c}, !- Name
  {74ec1bfe-1ce9-4c1a-b74a-447032fec4ae}; !- HVAC Component

OS:Sizing:Zone,
  {17ed4c22-132f-42b9-ac14-efe4d8dcf3f9}, !- Handle
  {74ec1bfe-1ce9-4c1a-b74a-447032fec4ae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4be27a0a-917f-48ef-bf0d-ff5a0b069038}, !- Handle
  {7479aaa6-d50b-4fc6-bd40-41cd07241bac}, !- Name
  {74ec1bfe-1ce9-4c1a-b74a-447032fec4ae}; !- Thermal Zone

OS:Space,
  {89afceca-2441-4734-b2ab-74daf69bd488}, !- Handle
  GuestRoom406_408,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {74ec1bfe-1ce9-4c1a-b74a-447032fec4ae}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {b2fb6483-b5de-4443-93f4-4e267c8df4a4}, !- Handle
  {c47df4e5-45af-4fe6-9140-ec47c4c44365}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {eeab8e22-16c2-43ab-bf61-78c51e202ce4}, !- Handle
  GuestRoom413 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {74b078c8-e84b-4f51-b1ce-6a4b8df2dd85}, !- Handle
  GuestRoom413 People,                    !- Name
  {eeab8e22-16c2-43ab-bf61-78c51e202ce4}, !- People Definition Name
  {4d5db95c-a7f0-4621-8926-457c370d1fa5}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Schedule:Compact,
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Handle
  GuestRoom_Occ_Sch,                      !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.65,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.50,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.28,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.13,                                   !- Field 10
  Until: 16:00,                           !- Field 11
  0.20,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 22:00,                           !- Field 17
  0.58,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.65,                                   !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 06:00,                           !- Field 22
  0.65,                                   !- Field 23
  Until: 07:00,                           !- Field 24
  0.50,                                   !- Field 25
  Until: 09:00,                           !- Field 26
  0.34,                                   !- Field 27
  Until: 17:00,                           !- Field 28
  0.20,                                   !- Field 29
  Until: 18:00,                           !- Field 30
  0.34,                                   !- Field 31
  Until: 19:00,                           !- Field 32
  0.35,                                   !- Field 33
  Until: 21:00,                           !- Field 34
  0.65,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.50,                                   !- Field 37
  For: WinterDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
  Until: 24:00,                           !- Field 42
  1.0;                                    !- Field 43

OS:Schedule:Compact,
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {76e08470-7bbf-4623-a44e-a6bddaeb7c53}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {3e5272b3-3442-4a0b-8550-a752f2d1289c}, !- Handle
  {08b97541-7dbe-412a-8034-7c5e981d24c2}; !- Name

OS:ScheduleTypeLimits,
  {76e08470-7bbf-4623-a44e-a6bddaeb7c53}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Handle
  CLOTHING_SCH,                           !- Name
  {aff2285a-5333-4579-ae55-37a5f3639b9e}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {a919f436-b85a-4c84-aae5-d6407e391869}, !- Handle
  {232b716a-20c0-4a35-8cbc-04944c7ec2b6}; !- Name

OS:ScheduleTypeLimits,
  {aff2285a-5333-4579-ae55-37a5f3639b9e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {c4b66a36-e886-4397-8583-c743dee9eb0f}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {7f2ab533-8789-495b-bb9a-75ff83efce3c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {96c4ac78-7bd1-4e5d-8cf2-d05f6885ff45}, !- Handle
  {687bdc56-01e2-46d9-b142-79835c5204b5}; !- Name

OS:ScheduleTypeLimits,
  {7f2ab533-8789-495b-bb9a-75ff83efce3c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Surface,
  {6fa52fc5-3172-4fec-9feb-698f47e31032}, !- Handle
  F_FrontStorageFlr4_10277_0_10147,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {58383160-8d1a-4fdb-b82d-00029c9b2378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0e551b6-9cf8-4c58-9f59-cd18cc1af16a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {cd624ba8-7620-4d58-b7e7-fb5462030a4f}, !- Surface Rendering Name
  {6c8a22b1-0901-49a1-beaa-dd4ac5ba14d5}, !- Layer 1
  {39526629-04d0-4b12-92be-fe7a04642b7a}; !- Layer 2

OS:ThermalZone,
  {776faba0-a6f8-4f5b-aeb8-58ed4a1448da}, !- Handle
  FrontStorageFlr4 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1259609f-22db-437e-abaf-254ba9171f28}, !- Zone Air Inlet Port List
  {aaab7769-b845-42e3-8cc6-dd4d51d5bc31}, !- Zone Air Exhaust Port List
  {e309bb5d-b84f-4c8d-99a6-611c48aa65e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3427688f-0b66-4e51-ab57-ea9ff51059f6}, !- Group Rendering Name
  {b02d99cf-13bc-4860-aa28-1485ffcdb9df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7fdf71c-2345-4b04-aaf3-11b8c011114e}, !- Handle
  {9571c946-ede2-4fea-b5de-fc15c39f3ea2}, !- Name
  {e309bb5d-b84f-4c8d-99a6-611c48aa65e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e309bb5d-b84f-4c8d-99a6-611c48aa65e9}, !- Handle
  {678b8913-9562-45b8-978f-46ae385a703b}, !- Name
  {776faba0-a6f8-4f5b-aeb8-58ed4a1448da}, !- Source Object
  11,                                     !- Outlet Port
  {a7fdf71c-2345-4b04-aaf3-11b8c011114e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1259609f-22db-437e-abaf-254ba9171f28}, !- Handle
  {6296c02a-0f68-4b44-8e2a-c9a31b7cd40d}, !- Name
  {776faba0-a6f8-4f5b-aeb8-58ed4a1448da}; !- HVAC Component

OS:PortList,
  {aaab7769-b845-42e3-8cc6-dd4d51d5bc31}, !- Handle
  {4e713600-db44-4075-a46c-d12abb7e27be}, !- Name
  {776faba0-a6f8-4f5b-aeb8-58ed4a1448da}; !- HVAC Component

OS:Sizing:Zone,
  {995c2cfb-767b-43e3-b7e1-0216efc104c9}, !- Handle
  {776faba0-a6f8-4f5b-aeb8-58ed4a1448da}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9002d023-dcdd-4a81-b82a-6cff2430a515}, !- Handle
  {155e179a-27b1-4613-a13b-be47aa7aafa9}, !- Name
  {776faba0-a6f8-4f5b-aeb8-58ed4a1448da}; !- Thermal Zone

OS:Space,
  {58383160-8d1a-4fdb-b82d-00029c9b2378}, !- Handle
  FrontStorageFlr4,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {776faba0-a6f8-4f5b-aeb8-58ed4a1448da}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {b02d99cf-13bc-4860-aa28-1485ffcdb9df}, !- Handle
  {da1876f5-613f-443f-b03a-103c26aa5bec}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {c675c710-9b40-4340-8699-4b831f6c94f7}, !- Handle
  C_RearStairsFlr3_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {b1d94079-e1f4-4e6f-8a7d-28bc5e138323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0125005-96b9-4237-b561-3128eacfbd4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dae2ec8b-efe9-4239-85e4-aae5ebec679d}, !- Handle
  RearStairsFlr3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da813d13-a0c4-428a-b7b1-07bd49baee32}, !- Zone Air Inlet Port List
  {92d1bbc3-1d17-4cda-95dc-dfc8698a623c}, !- Zone Air Exhaust Port List
  {5895858e-0fed-45e4-92cf-ca91d9fb869f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44359ead-6bce-4aa6-aa8f-bf4b43ee6b09}, !- Group Rendering Name
  {5c0d22d9-2de8-497f-99b6-f2df8e225466}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a25903d-4b11-461f-bb63-a70cb9a98508}, !- Handle
  {337a5164-ff4e-4322-8c2c-e24e9d805d2d}, !- Name
  {5895858e-0fed-45e4-92cf-ca91d9fb869f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5895858e-0fed-45e4-92cf-ca91d9fb869f}, !- Handle
  {e3a7be6c-dfc5-4ec1-bfc7-bd28cbe865f6}, !- Name
  {dae2ec8b-efe9-4239-85e4-aae5ebec679d}, !- Source Object
  11,                                     !- Outlet Port
  {9a25903d-4b11-461f-bb63-a70cb9a98508}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da813d13-a0c4-428a-b7b1-07bd49baee32}, !- Handle
  {fc13266e-2514-4d53-a816-9eebacefb02f}, !- Name
  {dae2ec8b-efe9-4239-85e4-aae5ebec679d}; !- HVAC Component

OS:PortList,
  {92d1bbc3-1d17-4cda-95dc-dfc8698a623c}, !- Handle
  {2bbe8593-2e86-4da2-8945-930bfe255662}, !- Name
  {dae2ec8b-efe9-4239-85e4-aae5ebec679d}; !- HVAC Component

OS:Sizing:Zone,
  {0ba6dcc2-7ce7-4d1e-ac15-5685dad1db56}, !- Handle
  {dae2ec8b-efe9-4239-85e4-aae5ebec679d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {521e7640-75d0-4f77-b8f2-feb8a6e39644}, !- Handle
  {9e521078-8151-4443-93c5-2657b1c126d0}, !- Name
  {dae2ec8b-efe9-4239-85e4-aae5ebec679d}; !- Thermal Zone

OS:Space,
  {b1d94079-e1f4-4e6f-8a7d-28bc5e138323}, !- Handle
  RearStairsFlr3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dae2ec8b-efe9-4239-85e4-aae5ebec679d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5c0d22d9-2de8-497f-99b6-f2df8e225466}, !- Handle
  {3ade975b-2d00-40aa-8fec-261818f58dda}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {dd01ad70-820a-46cb-97fb-be48246c1c2e}, !- Handle
  W_GuestRoom104_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {d62c7cee-8a1d-4237-982c-56a33b53a4b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec312327-d31d-4c7c-9c88-c4829e05b4fd}, !- Handle
  GuestRoom104 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48a38f8a-09a8-4d8f-9c34-1c7420468197}, !- Zone Air Inlet Port List
  {f7b8d350-be81-4af5-abc0-d01efc45932b}, !- Zone Air Exhaust Port List
  {8db41e65-72dc-42f1-b0e2-945ff80bc22f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b93a8b00-af5b-4b82-8389-3cfee560bf21}, !- Group Rendering Name
  {18ac83da-6bd3-4c91-8b89-8cfa274d94e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ffafb7b-ae7b-47bb-b461-1cf06bb480bc}, !- Handle
  {a074965f-e64d-48c8-ba69-435258c42585}, !- Name
  {8db41e65-72dc-42f1-b0e2-945ff80bc22f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8db41e65-72dc-42f1-b0e2-945ff80bc22f}, !- Handle
  {bb509623-cdef-489a-9af7-bb0e35f7e031}, !- Name
  {ec312327-d31d-4c7c-9c88-c4829e05b4fd}, !- Source Object
  11,                                     !- Outlet Port
  {7ffafb7b-ae7b-47bb-b461-1cf06bb480bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48a38f8a-09a8-4d8f-9c34-1c7420468197}, !- Handle
  {9e9e06b1-9f73-4c8a-a01d-457e3db2c4c7}, !- Name
  {ec312327-d31d-4c7c-9c88-c4829e05b4fd}; !- HVAC Component

OS:PortList,
  {f7b8d350-be81-4af5-abc0-d01efc45932b}, !- Handle
  {fba3a893-2322-4be7-a448-3b5e1e6d1c82}, !- Name
  {ec312327-d31d-4c7c-9c88-c4829e05b4fd}; !- HVAC Component

OS:Sizing:Zone,
  {1685f541-730d-4e5d-b2e2-d0357d3f19ed}, !- Handle
  {ec312327-d31d-4c7c-9c88-c4829e05b4fd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {85b3539c-2be5-4d0b-932c-c046dca7f651}, !- Handle
  {9c4988a2-02fd-45cc-9585-163dc46340d7}, !- Name
  {ec312327-d31d-4c7c-9c88-c4829e05b4fd}; !- Thermal Zone

OS:Space,
  {d62c7cee-8a1d-4237-982c-56a33b53a4b0}, !- Handle
  GuestRoom104,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ec312327-d31d-4c7c-9c88-c4829e05b4fd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {18ac83da-6bd3-4c91-8b89-8cfa274d94e4}, !- Handle
  {e73d33d0-995b-4f23-80af-da7af1c81383}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {18140ef0-5bc8-4468-bb45-21cd5694df83}, !- Handle
  F_GuestRoom402_405_10227_0_10129,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {1854fe35-0643-45d8-a978-62b8fb89c358}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4af4360e-90c5-4f6d-a947-e9ce384e1d35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd81147c-77ce-4dbd-b0d1-ad96a67c41e7}, !- Handle
  GuestRoom402_405 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {679bccc2-2acc-4e07-b104-aaa21b5d258c}, !- Zone Air Inlet Port List
  {1e4978ee-e15d-4a6a-bbbc-f222e4ab77ca}, !- Zone Air Exhaust Port List
  {78038268-2ad7-403f-a5c1-9e5e488e1066}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1063f15-4028-451b-b1d3-7ad2cdfe53e1}, !- Group Rendering Name
  {b95a8d71-7f25-47e5-9c42-9405bd362d8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b20a33f-f030-4dad-b5f1-e3e7bccd8a27}, !- Handle
  {7744980e-f469-49db-8b86-79bd551dc967}, !- Name
  {78038268-2ad7-403f-a5c1-9e5e488e1066}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78038268-2ad7-403f-a5c1-9e5e488e1066}, !- Handle
  {cfc17c23-8a15-4c7a-b347-8ea854e7d010}, !- Name
  {cd81147c-77ce-4dbd-b0d1-ad96a67c41e7}, !- Source Object
  11,                                     !- Outlet Port
  {1b20a33f-f030-4dad-b5f1-e3e7bccd8a27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {679bccc2-2acc-4e07-b104-aaa21b5d258c}, !- Handle
  {9350d189-54ec-44cc-a8ec-8b48a2626d0e}, !- Name
  {cd81147c-77ce-4dbd-b0d1-ad96a67c41e7}; !- HVAC Component

OS:PortList,
  {1e4978ee-e15d-4a6a-bbbc-f222e4ab77ca}, !- Handle
  {b4af5cdd-9f8e-475e-a550-6c766dd9d45e}, !- Name
  {cd81147c-77ce-4dbd-b0d1-ad96a67c41e7}; !- HVAC Component

OS:Sizing:Zone,
  {3ba9d447-1f7c-4225-be2d-c395bd6f551f}, !- Handle
  {cd81147c-77ce-4dbd-b0d1-ad96a67c41e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3ef87849-a2ef-49f1-8920-4e2a4cd064b6}, !- Handle
  {bd9b8abf-9407-4187-a930-f2557f949f6f}, !- Name
  {cd81147c-77ce-4dbd-b0d1-ad96a67c41e7}; !- Thermal Zone

OS:Space,
  {1854fe35-0643-45d8-a978-62b8fb89c358}, !- Handle
  GuestRoom402_405,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cd81147c-77ce-4dbd-b0d1-ad96a67c41e7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {b95a8d71-7f25-47e5-9c42-9405bd362d8c}, !- Handle
  {c7b2f4a3-5a6e-43de-a202-1d778c4d24d3}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {51d58e52-873d-480d-8490-d2c01016e8b5}, !- Handle
  P_GuestRoom220_223_10110_0_10070,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {0bb6d075-384e-47be-8e30-7167abba153f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ece253f0-223d-4c74-9df0-0c0b7ae9a00c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {5b289492-a532-4268-b98e-879c0847cb9d}, !- Handle
  Attic_Infiltration,                     !- Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space or SpaceType Name
  {108625f2-a338-4a2b-ad6f-81bc69484a1c}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {108625f2-a338-4a2b-ad6f-81bc69484a1c}, !- Handle
  ALWAYS_ON,                              !- Name
  {92e427e3-98d2-4350-81e4-bad09abc6343}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {92e427e3-98d2-4350-81e4-bad09abc6343}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SubSurface,
  {6a6f2101-f3f2-4536-9857-d8314111e49d}, !- Handle
  W_GuestRoom214_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {a170ab6a-d694-4ec3-925a-e80c443e7844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.063, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  51.063, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  49.923, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  49.923, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Handle
  Window Res Fixed,                       !- Name
  {5e958e7e-eae2-4db2-986e-9b10f39a04cc}, !- Surface Rendering Name
  {d7b631b8-f30d-46d9-a5ff-29bca833be33}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d7b631b8-f30d-46d9-a5ff-29bca833be33}, !- Handle
  Res Fixed Assembly Window,              !- Name
  6.92716,                                !- U-Factor {W/m2-K}
  0.44;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {a170ab6a-d694-4ec3-925a-e80c443e7844}, !- Handle
  W_GuestRoom214_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {ec8d3d01-e03a-4a9d-aaa5-cc35842a0f44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96e660ba-dcbb-41eb-ae89-05f3eae1bdfa}, !- Handle
  GuestRoom214 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb0e8afa-a7d8-41a2-9dfd-59eabcd0c194}, !- Zone Air Inlet Port List
  {e2700e0d-9657-40f7-a927-72298f4bb157}, !- Zone Air Exhaust Port List
  {f5e89a0b-a932-4e49-9d2a-be6240cd49f6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e3fc1609-8fd1-4397-9399-a89b8d34f1dd}, !- Group Rendering Name
  {8cb121d5-7cb9-4d7a-9845-fca98c2a2b9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1079901-f604-4ef4-b0a2-7d085e663045}, !- Handle
  {3ff1841b-1ae7-40a6-9375-9cadb22a69a2}, !- Name
  {f5e89a0b-a932-4e49-9d2a-be6240cd49f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5e89a0b-a932-4e49-9d2a-be6240cd49f6}, !- Handle
  {07eb9def-6578-473a-a86e-c7760c2949e2}, !- Name
  {96e660ba-dcbb-41eb-ae89-05f3eae1bdfa}, !- Source Object
  11,                                     !- Outlet Port
  {e1079901-f604-4ef4-b0a2-7d085e663045}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb0e8afa-a7d8-41a2-9dfd-59eabcd0c194}, !- Handle
  {58ca7359-a98e-4120-b367-d5d176fcf416}, !- Name
  {96e660ba-dcbb-41eb-ae89-05f3eae1bdfa}; !- HVAC Component

OS:PortList,
  {e2700e0d-9657-40f7-a927-72298f4bb157}, !- Handle
  {ffc687d4-5b32-461d-8681-e42ae9d8a96d}, !- Name
  {96e660ba-dcbb-41eb-ae89-05f3eae1bdfa}; !- HVAC Component

OS:Sizing:Zone,
  {d47079a9-6af4-47f1-ae27-f2da61799738}, !- Handle
  {96e660ba-dcbb-41eb-ae89-05f3eae1bdfa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {add48ba6-d288-4a4c-af1b-090b086a300f}, !- Handle
  {86607897-4a64-4571-9a28-b31b1f1e1b07}, !- Name
  {96e660ba-dcbb-41eb-ae89-05f3eae1bdfa}; !- Thermal Zone

OS:Space,
  {ec8d3d01-e03a-4a9d-aaa5-cc35842a0f44}, !- Handle
  GuestRoom214,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {96e660ba-dcbb-41eb-ae89-05f3eae1bdfa}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {8cb121d5-7cb9-4d7a-9845-fca98c2a2b9a}, !- Handle
  {4ed65405-fb00-4c8a-b329-82b26c926604}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0fe8daa6-fdff-447e-9ef7-f2d040fa8f61}, !- Handle
  SZ DSOA RearStorageFlr2,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Meter,
  {d47c427d-61be-4e26-b4e8-21b2fdc98b98}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {95b86361-970a-490a-9d33-e7e35c5bbd60}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.9,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.7,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.4,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 16:00,                           !- Field 11
  0.3,                                    !- Field 12
  Until: 19:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 21:00,                           !- Field 15
  0.7,                                    !- Field 16
  Until: 22:00,                           !- Field 17
  0.8,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.9,                                    !- Field 20
  For: SummerDesignDay,                   !- Field 21
  Until: 24:00,                           !- Field 22
  1.0,                                    !- Field 23
  For: Saturday,                          !- Field 24
  Until: 06:00,                           !- Field 25
  0.9,                                    !- Field 26
  Until: 07:00,                           !- Field 27
  0.7,                                    !- Field 28
  Until: 09:00,                           !- Field 29
  0.5,                                    !- Field 30
  Until: 17:00,                           !- Field 31
  0.3,                                    !- Field 32
  Until: 18:00,                           !- Field 33
  0.5,                                    !- Field 34
  Until: 21:00,                           !- Field 35
  0.6,                                    !- Field 36
  Until: 24:00,                           !- Field 37
  0.7,                                    !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 08:00,                           !- Field 43
  0.7,                                    !- Field 44
  Until: 11:00,                           !- Field 45
  0.5,                                    !- Field 46
  Until: 13:00,                           !- Field 47
  0.3,                                    !- Field 48
  Until: 16:00,                           !- Field 49
  0.2,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.3,                                    !- Field 52
  Until: 19:00,                           !- Field 53
  0.4,                                    !- Field 54
  Until: 21:00,                           !- Field 55
  0.6,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0.8;                                    !- Field 58

OS:Surface,
  {9f21641b-b5db-40de-8996-e69cff6f6afb}, !- Handle
  P_CorridorFlr1_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bc89414-59dd-4c55-ba09-11313929d0e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91c1f0a6-af1e-40f1-be29-e0e2aa678cf8}, !- Handle
  CorridorFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77de0f2e-b670-40ef-b533-d98c9afc337c}, !- Zone Air Inlet Port List
  {b3a4ca0a-4ba9-48d7-bd6a-422bff9e47e5}, !- Zone Air Exhaust Port List
  {06a7dc92-0a12-4d4f-b371-e8ca37b03713}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e78f3791-e463-4944-86d1-30ff56c9c0fd}, !- Group Rendering Name
  {65807675-11a8-4ab9-9814-5be826a1a715}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3c2b656-83e9-499d-908a-d6607a4797ae}, !- Handle
  {f13a0877-6b93-48a3-a9d0-7541acd73bf9}, !- Name
  {06a7dc92-0a12-4d4f-b371-e8ca37b03713}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06a7dc92-0a12-4d4f-b371-e8ca37b03713}, !- Handle
  {b2bbd4de-ccb6-43ad-bf97-c68631d93299}, !- Name
  {91c1f0a6-af1e-40f1-be29-e0e2aa678cf8}, !- Source Object
  11,                                     !- Outlet Port
  {b3c2b656-83e9-499d-908a-d6607a4797ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77de0f2e-b670-40ef-b533-d98c9afc337c}, !- Handle
  {14b07701-54dd-40fd-a30a-e59894feb6e4}, !- Name
  {91c1f0a6-af1e-40f1-be29-e0e2aa678cf8}; !- HVAC Component

OS:PortList,
  {b3a4ca0a-4ba9-48d7-bd6a-422bff9e47e5}, !- Handle
  {a1ee6928-51be-4f2d-9e35-cb103412fbfc}, !- Name
  {91c1f0a6-af1e-40f1-be29-e0e2aa678cf8}; !- HVAC Component

OS:Sizing:Zone,
  {1825a0e8-9490-4410-8564-dff23eba6dd7}, !- Handle
  {91c1f0a6-af1e-40f1-be29-e0e2aa678cf8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f4141226-9172-41df-aadb-a8f2294e679b}, !- Handle
  {2de5faaf-0692-4a18-a1c7-fe687c510237}, !- Name
  {91c1f0a6-af1e-40f1-be29-e0e2aa678cf8}; !- Thermal Zone

OS:Space,
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Handle
  CorridorFlr1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {91c1f0a6-af1e-40f1-be29-e0e2aa678cf8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {65807675-11a8-4ab9-9814-5be826a1a715}, !- Handle
  {89608ca4-cace-4c4d-9cfc-4572fb007cd3}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {54d3804f-73da-42ef-b1c9-d37cd92a252c}, !- Handle
  GuestRoom409_412_Infiltration,          !- Name
  {86c0c9ee-44e4-412c-a9ae-cf9eb25755aa}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {5433e219-fc53-469b-bc92-20180edfa921}, !- Handle
  GuestRoom409_412 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3acf1da-efca-4790-bcdb-fa8e801541c0}, !- Zone Air Inlet Port List
  {a87ed454-6f0f-4b04-9bd5-d97b1ec7f250}, !- Zone Air Exhaust Port List
  {420d502d-f794-408f-b49d-95dcdddc1bc5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5078846b-0234-4254-995f-8e830c799b13}, !- Group Rendering Name
  {73eab9d0-6a05-4a39-882b-67e79947fecf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c0a2075-5e4e-4c9d-961b-feb393835988}, !- Handle
  {80e110ba-3760-48df-8cb3-70abefdab89b}, !- Name
  {420d502d-f794-408f-b49d-95dcdddc1bc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {420d502d-f794-408f-b49d-95dcdddc1bc5}, !- Handle
  {f71d699c-0bed-488f-93b7-63ec7ab10c0e}, !- Name
  {5433e219-fc53-469b-bc92-20180edfa921}, !- Source Object
  11,                                     !- Outlet Port
  {2c0a2075-5e4e-4c9d-961b-feb393835988}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3acf1da-efca-4790-bcdb-fa8e801541c0}, !- Handle
  {024d5ffd-e279-4c30-9db6-e750f536a417}, !- Name
  {5433e219-fc53-469b-bc92-20180edfa921}; !- HVAC Component

OS:PortList,
  {a87ed454-6f0f-4b04-9bd5-d97b1ec7f250}, !- Handle
  {dfc2c294-6927-4564-8bf2-45dc4393de94}, !- Name
  {5433e219-fc53-469b-bc92-20180edfa921}; !- HVAC Component

OS:Sizing:Zone,
  {33b4eb44-1f70-4335-b0e8-337ac8d6b8bc}, !- Handle
  {5433e219-fc53-469b-bc92-20180edfa921}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2ca9be62-c259-487c-8b14-8583c02bcd95}, !- Handle
  {83789d53-31b8-4339-8248-a3b776ab7c35}, !- Name
  {5433e219-fc53-469b-bc92-20180edfa921}; !- Thermal Zone

OS:Space,
  {86c0c9ee-44e4-412c-a9ae-cf9eb25755aa}, !- Handle
  GuestRoom409_412,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5433e219-fc53-469b-bc92-20180edfa921}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {73eab9d0-6a05-4a39-882b-67e79947fecf}, !- Handle
  {11f4993c-09eb-480f-8d15-5e382a584bd0}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {092206b4-87b4-45fd-b2a5-0642a8808550}, !- Handle
  P_GuestRoom103_10053_0_10040,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {8721d001-ad4a-4b23-b455-4cc00fb39683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {157c8688-b975-40da-b587-dea7ee12101e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476bc62a-19f6-48a7-a1ea-95db343b92b5}, !- Handle
  SouthSoffit,                            !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.819406, -21.632442, 11.5824,         !- X,Y,Z Vertex 1 {m}
  69.419406, -22.232442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  13.354806, -22.232442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  13.954806, -21.632442, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {23fd1a31-db0e-41af-b8b7-5ffac641cbeb}, !- Handle
  GuestRoom302_305 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c3e793e-8625-43b6-9841-6a5320d39fb2}, !- Zone Air Inlet Port List
  {9b04e94e-6e33-4213-8d8a-bd73109c0598}, !- Zone Air Exhaust Port List
  {5acc6f1f-e892-4bca-8c1f-447beded6e8a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6fe897f-8dea-4681-9d37-948fedceabf0}, !- Group Rendering Name
  {201e5ad9-3c2c-47bd-bc2f-ab369ad2cce5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97b8493f-6cef-4b18-9043-ebca5f98b8d5}, !- Handle
  {c9ce438e-92cc-4c78-b724-8e4dec89ad21}, !- Name
  {5acc6f1f-e892-4bca-8c1f-447beded6e8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5acc6f1f-e892-4bca-8c1f-447beded6e8a}, !- Handle
  {5137f200-4b13-45b0-a6f6-3287fe4af9e9}, !- Name
  {23fd1a31-db0e-41af-b8b7-5ffac641cbeb}, !- Source Object
  11,                                     !- Outlet Port
  {97b8493f-6cef-4b18-9043-ebca5f98b8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c3e793e-8625-43b6-9841-6a5320d39fb2}, !- Handle
  {78fd11b1-ed1c-415b-aa22-363e8505d9d0}, !- Name
  {23fd1a31-db0e-41af-b8b7-5ffac641cbeb}; !- HVAC Component

OS:PortList,
  {9b04e94e-6e33-4213-8d8a-bd73109c0598}, !- Handle
  {c2d615af-d860-466f-b42a-e542101ca885}, !- Name
  {23fd1a31-db0e-41af-b8b7-5ffac641cbeb}; !- HVAC Component

OS:Sizing:Zone,
  {ce2fccd7-fffe-4ec7-9946-5220bd7b2a64}, !- Handle
  {23fd1a31-db0e-41af-b8b7-5ffac641cbeb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e579d901-da99-4402-b911-bccdfbfe60c6}, !- Handle
  {b1629a80-3210-4e49-8af5-743586cc758f}, !- Name
  {23fd1a31-db0e-41af-b8b7-5ffac641cbeb}; !- Thermal Zone

OS:Space,
  {ffac267b-1f1c-4b50-8220-d0200ec84b47}, !- Handle
  GuestRoom302_305,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {23fd1a31-db0e-41af-b8b7-5ffac641cbeb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {201e5ad9-3c2c-47bd-bc2f-ab369ad2cce5}, !- Handle
  {1dba3eac-9524-4b86-b28c-041814236a18}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {fcdf8f75-3f02-4b7f-b19a-e873beace30b}, !- Handle
  P_GuestRoom219_10106_0_10066,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {bcbf0249-b803-4cfd-8d15-24d84a394ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {970272c2-ea16-4cd3-b3c4-740060cd3d53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c6d7f20-489d-4dfe-b411-a796efc92020}, !- Handle
  GuestRoom219 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfb63ea1-b53e-4534-86be-de44662932d2}, !- Zone Air Inlet Port List
  {4a25d3ae-ab5b-4fc8-9c09-9ba0b8303fdd}, !- Zone Air Exhaust Port List
  {1515a120-1492-4e1c-bb33-cdc8743ba925}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4dcb4d2b-55cd-4421-b693-ff1b477fa9e9}, !- Group Rendering Name
  {556e9619-ac88-45ae-91aa-48b3117f7c30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d43f032d-1cb0-4b50-b7f1-fe9063acbb49}, !- Handle
  {b4ab5776-5d4b-4a0f-bf55-6d649ccc24e2}, !- Name
  {1515a120-1492-4e1c-bb33-cdc8743ba925}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1515a120-1492-4e1c-bb33-cdc8743ba925}, !- Handle
  {eb1ed478-5cea-45ab-88f3-27c01ae80b4d}, !- Name
  {9c6d7f20-489d-4dfe-b411-a796efc92020}, !- Source Object
  11,                                     !- Outlet Port
  {d43f032d-1cb0-4b50-b7f1-fe9063acbb49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfb63ea1-b53e-4534-86be-de44662932d2}, !- Handle
  {2e81666c-f3e2-4153-b17b-497bbfe223e3}, !- Name
  {9c6d7f20-489d-4dfe-b411-a796efc92020}; !- HVAC Component

OS:PortList,
  {4a25d3ae-ab5b-4fc8-9c09-9ba0b8303fdd}, !- Handle
  {db5c6508-e4d2-4033-abd9-86c1609b26cb}, !- Name
  {9c6d7f20-489d-4dfe-b411-a796efc92020}; !- HVAC Component

OS:Sizing:Zone,
  {97b8500e-0ac7-46ee-ae9b-1e3e398b9f60}, !- Handle
  {9c6d7f20-489d-4dfe-b411-a796efc92020}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70961042-6744-415d-8874-faa17db3b4de}, !- Handle
  {3c025834-33f5-4d3b-a375-9a879912414f}, !- Name
  {9c6d7f20-489d-4dfe-b411-a796efc92020}; !- Thermal Zone

OS:Space,
  {bcbf0249-b803-4cfd-8d15-24d84a394ca9}, !- Handle
  GuestRoom219,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9c6d7f20-489d-4dfe-b411-a796efc92020}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {556e9619-ac88-45ae-91aa-48b3117f7c30}, !- Handle
  {8a1349e3-071b-40e6-abbc-9fb952abc9ed}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {ebf15f1d-0023-481f-ad1b-3c12a702d40d}, !- Handle
  GuestRoom102_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {36ef5d10-1c1e-485b-bd32-d3a4ae7964d6}, !- Handle
  GuestRoom102_Lights,                    !- Name
  {ebf15f1d-0023-481f-ad1b-3c12a702d40d}, !- Lights Definition Name
  {338ddc92-b6f2-4d2a-af59-adcd38794fd4}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {b03edb1d-6bd7-41d3-9e4d-98d19080e003}, !- Handle
  GuestRoom102 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2875831b-1601-47f9-9523-701ea2516df2}, !- Zone Air Inlet Port List
  {5335f278-43e8-480c-9159-c040fc199812}, !- Zone Air Exhaust Port List
  {913d8814-6556-49e1-a741-f8b30b0b39be}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b28a4fb-5bff-4252-80c3-6a7db8abf1bd}, !- Group Rendering Name
  {cbc65eae-9bfb-4da9-a20f-fffb6724bf49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df21a613-c1a8-4a33-b4fa-a95339028669}, !- Handle
  {da257584-e4ad-44ad-b173-a6929241cdbe}, !- Name
  {913d8814-6556-49e1-a741-f8b30b0b39be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {913d8814-6556-49e1-a741-f8b30b0b39be}, !- Handle
  {a100dffe-afa6-42b8-9420-1a58964edb2c}, !- Name
  {b03edb1d-6bd7-41d3-9e4d-98d19080e003}, !- Source Object
  11,                                     !- Outlet Port
  {df21a613-c1a8-4a33-b4fa-a95339028669}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2875831b-1601-47f9-9523-701ea2516df2}, !- Handle
  {7fe4721a-5455-4cc5-b03b-2c37d69921e3}, !- Name
  {b03edb1d-6bd7-41d3-9e4d-98d19080e003}; !- HVAC Component

OS:PortList,
  {5335f278-43e8-480c-9159-c040fc199812}, !- Handle
  {961e8985-7315-435f-af3d-82080b3153c5}, !- Name
  {b03edb1d-6bd7-41d3-9e4d-98d19080e003}; !- HVAC Component

OS:Sizing:Zone,
  {4e38b63b-8f93-4fdc-be98-e4852db1b7b9}, !- Handle
  {b03edb1d-6bd7-41d3-9e4d-98d19080e003}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2db3fbe6-259d-4691-85f0-ae4859555d63}, !- Handle
  {38b13189-492b-4e33-b640-775f73eb6bab}, !- Name
  {b03edb1d-6bd7-41d3-9e4d-98d19080e003}; !- Thermal Zone

OS:Space,
  {338ddc92-b6f2-4d2a-af59-adcd38794fd4}, !- Handle
  GuestRoom102,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b03edb1d-6bd7-41d3-9e4d-98d19080e003}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {cbc65eae-9bfb-4da9-a20f-fffb6724bf49}, !- Handle
  {99e3a11d-30d1-4e71-a3f2-6cdfabeaf5b1}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Handle
  GuestRoom_Ltg_Sch_Base,                 !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.22,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  0.17,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.11,                                   !- Field 8
  Until: 06:00,                           !- Field 9
  0.22,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.44,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  0.56,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  0.44,                                   !- Field 16
  Until: 18:00,                           !- Field 17
  0.28,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.67,                                   !- Field 20
  Until: 20:00,                           !- Field 21
  0.89,                                   !- Field 22
  Until: 21:00,                           !- Field 23
  1.0,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.89,                                   !- Field 26
  Until: 23:00,                           !- Field 27
  0.67,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.33,                                   !- Field 30
  For: Saturday Sunday Holidays,          !- Field 31
  Until: 02:00,                           !- Field 32
  0.26,                                   !- Field 33
  Until: 06:00,                           !- Field 34
  0.11,                                   !- Field 35
  Until: 08:00,                           !- Field 36
  0.41,                                   !- Field 37
  Until: 10:00,                           !- Field 38
  0.56,                                   !- Field 39
  Until: 11:00,                           !- Field 40
  0.41,                                   !- Field 41
  Until: 18:00,                           !- Field 42
  0.33,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.85,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  1.0,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.85,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.41,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:People:Definition,
  {07bab729-c6f5-4e30-bf90-c2a9c9312dba}, !- Handle
  EmployeeLoungeFlr1 People Definition,   !- Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {582874d9-5c3e-4e5e-90a8-8c92ec6f4d37}, !- Handle
  EmployeeLoungeFlr1 People,              !- Name
  {07bab729-c6f5-4e30-bf90-c2a9c9312dba}, !- People Definition Name
  {1ab96ac7-935e-4ea6-8181-5cbdb6ca9914}, !- Space or SpaceType Name
  {0b08c72c-6e86-41bc-98f1-120fbf95b138}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Schedule:Compact,
  {0b08c72c-6e86-41bc-98f1-120fbf95b138}, !- Handle
  EmployeeLounge_Occ_Sch,                 !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 12:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 13:00,                           !- Field 9
  0.7,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.2,                                    !- Field 12
  Until: 20:00,                           !- Field 13
  0.1,                                    !- Field 14
  Until: 24:00,                           !- Field 15
  0.0,                                    !- Field 16
  For: Saturday Sunday Holidays,          !- Field 17
  Until: 05:00,                           !- Field 18
  0.0,                                    !- Field 19
  Until: 08:00,                           !- Field 20
  0.05,                                   !- Field 21
  Until: 12:00,                           !- Field 22
  0.1,                                    !- Field 23
  Until: 13:00,                           !- Field 24
  0.2,                                    !- Field 25
  Until: 18:00,                           !- Field 26
  0.1,                                    !- Field 27
  Until: 20:00,                           !- Field 28
  0.05,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0,                                    !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.0,                                    !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
  Until: 24:00,                           !- Field 36
  1.0;                                    !- Field 37

OS:Surface,
  {cdb6f69d-d7e3-41cd-95e3-c85954091f4f}, !- Handle
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce3f14f0-f333-4192-8c37-65bf6a922a61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {641d8d4e-351e-490e-aa7a-514a4b470c59}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A4}
  90,                                     !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Lights:Definition,
  {42d8c252-add4-4595-abe4-6f1f05a32165}, !- Handle
  MechanicalRoomFlr1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.33,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0c9dc093-4739-432b-9dde-d1b90c2b5a2e}, !- Handle
  MechanicalRoomFlr1_Lights,              !- Name
  {42d8c252-add4-4595-abe4-6f1f05a32165}, !- Lights Definition Name
  {b2ba436a-29a7-49b9-9b2d-753842670876}, !- Space or SpaceType Name
  {e24b7504-5054-432d-bf44-14403000ef47}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {f3ccfba1-2e74-4af9-b64c-0381035a645f}, !- Handle
  MechanicalRoomFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {711aed74-52ff-41f5-b174-029f5600a387}, !- Zone Air Inlet Port List
  {d0e90dea-561d-4c2f-b2ce-bd5b4839c7fe}, !- Zone Air Exhaust Port List
  {a70c2a31-a128-4836-9ee5-4214c7c28e1e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {631d43e9-f9cb-4321-b688-420ba0247eef}, !- Group Rendering Name
  {3ad7032c-2672-4846-8aa4-64b21868b358}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da5f00c6-160a-4bf4-b5f9-425fcbeb7dc1}, !- Handle
  {a332b475-65c0-4958-84fd-580344bbf8eb}, !- Name
  {a70c2a31-a128-4836-9ee5-4214c7c28e1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a70c2a31-a128-4836-9ee5-4214c7c28e1e}, !- Handle
  {c5db6af1-237d-42c4-a948-4b6bede1d271}, !- Name
  {f3ccfba1-2e74-4af9-b64c-0381035a645f}, !- Source Object
  11,                                     !- Outlet Port
  {da5f00c6-160a-4bf4-b5f9-425fcbeb7dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {711aed74-52ff-41f5-b174-029f5600a387}, !- Handle
  {04f158bf-9bd3-4e98-9ba4-0ed5f7b38253}, !- Name
  {f3ccfba1-2e74-4af9-b64c-0381035a645f}; !- HVAC Component

OS:PortList,
  {d0e90dea-561d-4c2f-b2ce-bd5b4839c7fe}, !- Handle
  {f918fded-ba92-43bb-847d-b88495bbec81}, !- Name
  {f3ccfba1-2e74-4af9-b64c-0381035a645f}; !- HVAC Component

OS:Sizing:Zone,
  {7806c87f-071f-4e9d-8d1c-c49d0e0759b9}, !- Handle
  {f3ccfba1-2e74-4af9-b64c-0381035a645f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ba110e9d-9b99-4156-888b-fbfe8e2a01d1}, !- Handle
  {31693311-fe47-43d4-9f0b-bd6a10bfeadd}, !- Name
  {f3ccfba1-2e74-4af9-b64c-0381035a645f}; !- Thermal Zone

OS:Space,
  {b2ba436a-29a7-49b9-9b2d-753842670876}, !- Handle
  MechanicalRoomFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f3ccfba1-2e74-4af9-b64c-0381035a645f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {3ad7032c-2672-4846-8aa4-64b21868b358}, !- Handle
  {f202eb4c-c896-4e02-a21d-d1dbc22ff73e}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {e24b7504-5054-432d-bf44-14403000ef47}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 07:00,                           !- Field 11
  0.4,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 10:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.25,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.6,                                    !- Field 20
  Until: 20:00,                           !- Field 21
  0.8,                                    !- Field 22
  Until: 21:00,                           !- Field 23
  0.9,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.8,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.6,                                    !- Field 28
  Until: 24:00,                           !- Field 29
  0.3,                                    !- Field 30
  For: Saturday,                          !- Field 31
  Until: 02:00,                           !- Field 32
  0.2,                                    !- Field 33
  Until: 06:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.3,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.4,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.3,                                    !- Field 41
  Until: 18:00,                           !- Field 42
  0.25,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.6,                                    !- Field 45
  Until: 22:00,                           !- Field 46
  0.7,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.6,                                    !- Field 49
  Until: 24:00,                           !- Field 50
  0.3,                                    !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 02:00,                           !- Field 59
  0.3,                                    !- Field 60
  Until: 06:00,                           !- Field 61
  0.2,                                    !- Field 62
  Until: 07:00,                           !- Field 63
  0.3,                                    !- Field 64
  Until: 09:00,                           !- Field 65
  0.4,                                    !- Field 66
  Until: 13:00,                           !- Field 67
  0.3,                                    !- Field 68
  Until: 18:00,                           !- Field 69
  0.2,                                    !- Field 70
  Until: 19:00,                           !- Field 71
  0.5,                                    !- Field 72
  Until: 20:00,                           !- Field 73
  0.7,                                    !- Field 74
  Until: 21:00,                           !- Field 75
  0.8,                                    !- Field 76
  Until: 22:00,                           !- Field 77
  0.6,                                    !- Field 78
  Until: 23:00,                           !- Field 79
  0.5,                                    !- Field 80
  Until: 24:00,                           !- Field 81
  0.3;                                    !- Field 82

OS:InternalMass:Definition,
  {9180af4b-f075-402b-a5f8-52f81b5b597c}, !- Handle
  GuestRoom324 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7167af77-2124-436b-9697-260e1d098471}, !- Handle
  GuestRoom324 Internal Mass,             !- Name
  {9180af4b-f075-402b-a5f8-52f81b5b597c}, !- Internal Mass Definition Name
  {1942a8b7-7114-4155-a91b-63734ce2e6cf}; !- Space or SpaceType Name

OS:ThermalZone,
  {2b0b00d2-edbd-4f8c-bd9a-af018e56f759}, !- Handle
  GuestRoom324 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58cc65ef-18d3-4aa4-8ad4-0471cc52a792}, !- Zone Air Inlet Port List
  {01b6ce0d-f697-470f-ac29-bbfa2a103393}, !- Zone Air Exhaust Port List
  {1904e485-c4cb-4052-90e8-f6151c9371c5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e4bdc93-0b3f-4618-8566-df0265888af9}, !- Group Rendering Name
  {ef0a7232-966e-431b-bc2b-37f55742bbc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19b7ec42-dc1b-4b80-889e-c8f74172d5d2}, !- Handle
  {1e2275b2-e257-4373-b9b5-7ba5fc78e65f}, !- Name
  {1904e485-c4cb-4052-90e8-f6151c9371c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1904e485-c4cb-4052-90e8-f6151c9371c5}, !- Handle
  {5070cf03-26c9-41ab-acef-64c02809337f}, !- Name
  {2b0b00d2-edbd-4f8c-bd9a-af018e56f759}, !- Source Object
  11,                                     !- Outlet Port
  {19b7ec42-dc1b-4b80-889e-c8f74172d5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58cc65ef-18d3-4aa4-8ad4-0471cc52a792}, !- Handle
  {036e16be-6293-48d7-bdd9-5933d871d285}, !- Name
  {2b0b00d2-edbd-4f8c-bd9a-af018e56f759}; !- HVAC Component

OS:PortList,
  {01b6ce0d-f697-470f-ac29-bbfa2a103393}, !- Handle
  {486d6628-ce14-406c-8c25-f4bba090aa01}, !- Name
  {2b0b00d2-edbd-4f8c-bd9a-af018e56f759}; !- HVAC Component

OS:Sizing:Zone,
  {7047d47a-8293-43d1-9e6e-93f997a2d51d}, !- Handle
  {2b0b00d2-edbd-4f8c-bd9a-af018e56f759}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e980a0f1-8d70-4624-807a-d4d870737818}, !- Handle
  {c2f76fa6-b564-4937-9c94-c8b78f8981a9}, !- Name
  {2b0b00d2-edbd-4f8c-bd9a-af018e56f759}; !- Thermal Zone

OS:Space,
  {1942a8b7-7114-4155-a91b-63734ce2e6cf}, !- Handle
  GuestRoom324,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b0b00d2-edbd-4f8c-bd9a-af018e56f759}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {ef0a7232-966e-431b-bc2b-37f55742bbc3}, !- Handle
  {a35fd45e-c402-4aae-baf6-bca225bf46ec}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ffd48540-3632-43bb-aabf-9b5052d93b10}, !- Handle
  SZ DSOA FrontStorageFlr1,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {42a1edf7-e9e0-48e7-8da0-53a7d40e651d}, !- Handle
  P_CorridorFlr2_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6664321-2891-48e6-a911-e17dd0e6dcb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c772ad-eb90-4763-9a5d-74c2e713705a}, !- Handle
  P_GuestRoom103_10026_0_10024,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {8721d001-ad4a-4b23-b455-4cc00fb39683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a38d8f9-69ff-4eaa-baea-c2449853e4a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {ae3e6f71-f16b-49b7-a440-cd378d685527}, !- Handle
  GuestRoom324_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {15618bd5-c072-40ea-b0cc-3baae3e0bc48}, !- Handle
  GuestRoom324_PlugMisc_Equip,            !- Name
  {ae3e6f71-f16b-49b7-a440-cd378d685527}, !- Electric Equipment Definition Name
  {1942a8b7-7114-4155-a91b-63734ce2e6cf}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {da578f13-1725-4d12-b551-cff8407bdec4}, !- Handle
  SZ DSOA CorridorFlr2,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {09c537b0-fc7e-4c0c-be2f-cf07d09c7195}, !- Handle
  FrontStorageFlr4_Infiltration,          !- Name
  {58383160-8d1a-4fdb-b82d-00029c9b2378}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2dff153a-277e-48e1-b67b-c3a770d0c2a1}, !- Handle
  GuestRoom401_Infiltration,              !- Name
  {f8903afa-a602-4b67-9ef7-84757472b56d}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {efa629ab-b7fc-4d79-bd6f-454bef25f739}, !- Handle
  GuestRoom401 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ba6c950-209c-4e75-938b-b70dcfbe3a39}, !- Zone Air Inlet Port List
  {1086f576-5414-49f7-865d-d43bec3ce610}, !- Zone Air Exhaust Port List
  {736597e4-34d7-47d3-9f41-e7e6d6bca3de}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34222c82-7496-4de9-a35e-9602d68c93e3}, !- Group Rendering Name
  {d6feb8b6-9aa2-428e-8cd3-af1ae603e7a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73ab8777-19fc-41d6-ac2a-98f099cde071}, !- Handle
  {5a6afe1c-642d-41e9-9256-e541a9cd6463}, !- Name
  {736597e4-34d7-47d3-9f41-e7e6d6bca3de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {736597e4-34d7-47d3-9f41-e7e6d6bca3de}, !- Handle
  {fdeaad1c-7a72-4fa7-93af-53ac5f78415d}, !- Name
  {efa629ab-b7fc-4d79-bd6f-454bef25f739}, !- Source Object
  11,                                     !- Outlet Port
  {73ab8777-19fc-41d6-ac2a-98f099cde071}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ba6c950-209c-4e75-938b-b70dcfbe3a39}, !- Handle
  {cd79b3c3-bf50-44a3-b9a5-f927b91dd9ab}, !- Name
  {efa629ab-b7fc-4d79-bd6f-454bef25f739}; !- HVAC Component

OS:PortList,
  {1086f576-5414-49f7-865d-d43bec3ce610}, !- Handle
  {6554e772-3fc8-472c-be15-fa742d951a33}, !- Name
  {efa629ab-b7fc-4d79-bd6f-454bef25f739}; !- HVAC Component

OS:Sizing:Zone,
  {d79e19f5-c6d8-4852-9d5e-f97bde4288e9}, !- Handle
  {efa629ab-b7fc-4d79-bd6f-454bef25f739}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fec3f55e-b79b-4307-aa6b-a7ee534ad16e}, !- Handle
  {82ef3df4-cb34-4b5e-bbfb-7f11083c00ad}, !- Name
  {efa629ab-b7fc-4d79-bd6f-454bef25f739}; !- Thermal Zone

OS:Space,
  {f8903afa-a602-4b67-9ef7-84757472b56d}, !- Handle
  GuestRoom401,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {efa629ab-b7fc-4d79-bd6f-454bef25f739}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {d6feb8b6-9aa2-428e-8cd3-af1ae603e7a4}, !- Handle
  {58442e66-4a94-41d7-a1a3-c9106b844230}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {d8a25fe1-0f52-46a6-9c99-354a5c52feee}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {e9442da2-d721-43ac-ad24-f2a6054ea6a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.562, 18.3374, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  6.562, 18.3374, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  5.423, 18.3374, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  5.423, 18.3374, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Handle
  Window Non-res Fixed,                   !- Name
  {41228f75-2f82-4f2d-9531-e9c13e4971e7}, !- Surface Rendering Name
  {589e3259-5b10-408b-ac79-efa579f745bb}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {589e3259-5b10-408b-ac79-efa579f745bb}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  6.92716,                                !- U-Factor {W/m2-K}
  0.44;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {e9442da2-d721-43ac-ad24-f2a6054ea6a6}, !- Handle
  W_FrontOfficeFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d10b0800-3645-4d96-bd93-397386442877}, !- Handle
  FrontOfficeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2013858-5274-40db-83e3-ce0c31ff3f0a}, !- Zone Air Inlet Port List
  {8071a03c-7629-4ee3-8fe9-299f1336b872}, !- Zone Air Exhaust Port List
  {1e77f39c-72ba-446f-8efb-4c225e01524c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00ecb9fe-964e-4eea-9363-edb5faef9687}, !- Group Rendering Name
  {c6342605-5f34-427c-8d7f-e0a3ebaf110b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf09b0a0-6022-4ec2-86bc-84b9785a364e}, !- Handle
  {36ab4e84-3c02-42cb-9bf6-9bc984ddd647}, !- Name
  {1e77f39c-72ba-446f-8efb-4c225e01524c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e77f39c-72ba-446f-8efb-4c225e01524c}, !- Handle
  {e22dcdb5-538a-4919-a139-d532ee8b23bd}, !- Name
  {d10b0800-3645-4d96-bd93-397386442877}, !- Source Object
  11,                                     !- Outlet Port
  {bf09b0a0-6022-4ec2-86bc-84b9785a364e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2013858-5274-40db-83e3-ce0c31ff3f0a}, !- Handle
  {e1f54578-2471-4f33-a6c2-02e3449fb4fb}, !- Name
  {d10b0800-3645-4d96-bd93-397386442877}; !- HVAC Component

OS:PortList,
  {8071a03c-7629-4ee3-8fe9-299f1336b872}, !- Handle
  {374f2b88-5717-4f24-90d0-1b0432f49544}, !- Name
  {d10b0800-3645-4d96-bd93-397386442877}; !- HVAC Component

OS:Sizing:Zone,
  {da114177-d602-48a7-add6-74bcec123da4}, !- Handle
  {d10b0800-3645-4d96-bd93-397386442877}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {de1be43a-1dce-41f4-8f76-803f2e586327}, !- Handle
  {d6aa5319-a359-46b2-9243-8fa8d095b532}, !- Name
  {d10b0800-3645-4d96-bd93-397386442877}; !- Thermal Zone

OS:Space,
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}, !- Handle
  FrontOfficeFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d10b0800-3645-4d96-bd93-397386442877}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {c6342605-5f34-427c-8d7f-e0a3ebaf110b}, !- Handle
  {43863975-07f2-4e38-adb8-d4754091881c}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {4329efc1-f7d5-4cfb-89a6-6209bd8c23b5}, !- Handle
  P_GuestRoom301_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {794b9fc9-72a7-43c0-a18f-004348fa109c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50d5448c-1bbe-4bb2-88e5-a3154ddcdfff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {add8f4e2-936b-487b-b73d-5fe98f62152a}, !- Handle
  GuestRoom413 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {81a9b7e8-4a01-4a26-b5aa-d003156461cc}, !- Handle
  GuestRoom413 Internal Mass,             !- Name
  {add8f4e2-936b-487b-b73d-5fe98f62152a}, !- Internal Mass Definition Name
  {4d5db95c-a7f0-4621-8926-457c370d1fa5}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {f5e20d33-cd89-423f-b3b6-4abd7914daa1}, !- Handle
  EmployeeLounge_Ltg_Sch,                 !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.4,                                    !- Field 8
  Until: 08:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 19:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 20:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 22:00,                           !- Field 17
  0.15,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.05,                                   !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 05:00,                           !- Field 22
  0.05,                                   !- Field 23
  Until: 06:00,                           !- Field 24
  0.15,                                   !- Field 25
  Until: 07:00,                           !- Field 26
  0.3,                                    !- Field 27
  Until: 08:00,                           !- Field 28
  0.4,                                    !- Field 29
  Until: 18:00,                           !- Field 30
  0.6,                                    !- Field 31
  Until: 19:00,                           !- Field 32
  0.4,                                    !- Field 33
  Until: 20:00,                           !- Field 34
  0.3,                                    !- Field 35
  Until: 22:00,                           !- Field 36
  0.15,                                   !- Field 37
  Until: 24:00,                           !- Field 38
  0.05,                                   !- Field 39
  For: WinterDesignDay,                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.0,                                    !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
  Until: 24:00,                           !- Field 44
  1.0;                                    !- Field 45

OS:Surface,
  {473722fe-00d8-4abe-82e7-8c0a73c6c743}, !- Handle
  P_EmployeeLoungeFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1ab96ac7-935e-4ea6-8181-5cbdb6ca9914}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c707999-8f28-45f4-8876-db6a82e854bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {3350ce3e-1754-4f63-86b1-7073a3657df7}, !- Handle
  GuestRoom202_205_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2c44c9d3-6748-4639-9d85-ce0fd656823f}, !- Handle
  GuestRoom202_205_Lights,                !- Name
  {3350ce3e-1754-4f63-86b1-7073a3657df7}, !- Lights Definition Name
  {e9400cd2-fce4-46c7-b7ae-f61bd99f23ab}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fb6759d9-deef-4cb7-9607-e8662fe5ee96}, !- Handle
  SZ DSOA GuestRoom103,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {5135ff1c-998c-48c6-854c-9ca60fbb4e1f}, !- Handle
  P_RearStorageFlr2_10119_0_10079,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad019b05-5bd7-40a8-9d34-9c55980d98d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c235b4d7-d16d-4d45-bdbd-042d2efc98a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6fe239da-2375-4b1a-8bbd-d47f58fa572e}, !- Handle
  RearStorageFlr2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e045bf93-8eba-4ea4-9548-f97121ae1b62}, !- Zone Air Inlet Port List
  {6c2167eb-ba95-40d4-922e-49e672523539}, !- Zone Air Exhaust Port List
  {5c8f07cd-79de-4a85-ba61-8d8409dca034}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d268bdc-dec7-4d9d-a262-21e60f323582}, !- Group Rendering Name
  {e9434662-af99-48f7-91b7-4985a6496a61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f0b4f5d-a85b-4578-b97c-b2424794697e}, !- Handle
  {d21cc553-205f-4d36-848d-456a8e2d014a}, !- Name
  {5c8f07cd-79de-4a85-ba61-8d8409dca034}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c8f07cd-79de-4a85-ba61-8d8409dca034}, !- Handle
  {a118f968-87ed-4cba-9a87-e3f0e0da8a47}, !- Name
  {6fe239da-2375-4b1a-8bbd-d47f58fa572e}, !- Source Object
  11,                                     !- Outlet Port
  {3f0b4f5d-a85b-4578-b97c-b2424794697e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e045bf93-8eba-4ea4-9548-f97121ae1b62}, !- Handle
  {8a3ba666-8b1c-462d-9a6f-070f9c39a9d8}, !- Name
  {6fe239da-2375-4b1a-8bbd-d47f58fa572e}; !- HVAC Component

OS:PortList,
  {6c2167eb-ba95-40d4-922e-49e672523539}, !- Handle
  {ad5e83ac-6335-4472-83ca-00aaac62be40}, !- Name
  {6fe239da-2375-4b1a-8bbd-d47f58fa572e}; !- HVAC Component

OS:Sizing:Zone,
  {d5664472-d637-4cc7-91d7-a8c704940dc5}, !- Handle
  {6fe239da-2375-4b1a-8bbd-d47f58fa572e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {14eb44bb-6472-436a-8e83-cc07e61b67c4}, !- Handle
  {828da994-b59b-48ab-ae57-b991d52ac8af}, !- Name
  {6fe239da-2375-4b1a-8bbd-d47f58fa572e}; !- Thermal Zone

OS:Space,
  {ad019b05-5bd7-40a8-9d34-9c55980d98d1}, !- Handle
  RearStorageFlr2,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6fe239da-2375-4b1a-8bbd-d47f58fa572e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e9434662-af99-48f7-91b7-4985a6496a61}, !- Handle
  {22b64c40-ffdc-455b-b4e6-5e6d5355d45a}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {bee64eb6-d6ef-4545-89a8-9e940f57f180}, !- Handle
  GuestRoom102_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b0941962-6d7b-43bd-bc0e-6215d0a0c6a5}, !- Handle
  GuestRoom102_PlugMisc_Equip,            !- Name
  {bee64eb6-d6ef-4545-89a8-9e940f57f180}, !- Electric Equipment Definition Name
  {338ddc92-b6f2-4d2a-af59-adcd38794fd4}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {424721f3-3181-4317-a4e1-2a553cacbb07}, !- Handle
  AtticFloor_GR409_412_1_0_0,             !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e05d988d-28ca-442a-a77a-12e30758cbd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.418006, -13.402242, 11.5824,         !- X,Y,Z Vertex 1 {m}
  62.418006, -21.632442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  46.568406, -21.632442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  46.568406, -13.402242, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {989ec471-b228-42cf-9315-ead1d309b00c}, !- Handle
  R_FrontStairsFlr4_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {aac8a44a-b750-49af-ac1f-d3e7416daebc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c51193f-d68e-427d-87e6-3a32e1e14c03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 11.5824,               !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 11.5824,               !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a1d107f-3a22-4bf4-9b11-9687897c746b}, !- Handle
  FrontStairsFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d55bb158-4773-46fd-a76c-7f0165943041}, !- Zone Air Inlet Port List
  {e041d6ab-8d1d-49e4-abbe-7495f4588ebe}, !- Zone Air Exhaust Port List
  {377a3e99-9153-4ea6-b5e3-0d630f62b890}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ccdafc92-b0bf-4973-97b2-374c3a591d85}, !- Group Rendering Name
  {5c40733c-b79a-4c38-9e5c-01df00a2236d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e1419c2-7153-4978-b7de-ce9bad7c9592}, !- Handle
  {6a5fc697-29b8-43a5-8c58-745e3a4c9e85}, !- Name
  {377a3e99-9153-4ea6-b5e3-0d630f62b890}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {377a3e99-9153-4ea6-b5e3-0d630f62b890}, !- Handle
  {ed7251ab-17ef-48e1-80a6-a8ec7998a36e}, !- Name
  {8a1d107f-3a22-4bf4-9b11-9687897c746b}, !- Source Object
  11,                                     !- Outlet Port
  {5e1419c2-7153-4978-b7de-ce9bad7c9592}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d55bb158-4773-46fd-a76c-7f0165943041}, !- Handle
  {f1f04be0-9433-41bf-bce1-3e7835dd50db}, !- Name
  {8a1d107f-3a22-4bf4-9b11-9687897c746b}; !- HVAC Component

OS:PortList,
  {e041d6ab-8d1d-49e4-abbe-7495f4588ebe}, !- Handle
  {5a5a20e4-e5cd-4ec4-b6fb-740e10705c26}, !- Name
  {8a1d107f-3a22-4bf4-9b11-9687897c746b}; !- HVAC Component

OS:Sizing:Zone,
  {b7acb3db-b071-4cf5-88b7-cbbd1e8f2c3e}, !- Handle
  {8a1d107f-3a22-4bf4-9b11-9687897c746b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a772d6d2-2e09-4472-9e48-ff78197fbbdf}, !- Handle
  {40406af8-d0ed-4318-adb2-6b3ee6f574a1}, !- Name
  {8a1d107f-3a22-4bf4-9b11-9687897c746b}; !- Thermal Zone

OS:Space,
  {aac8a44a-b750-49af-ac1f-d3e7416daebc}, !- Handle
  FrontStairsFlr4,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8a1d107f-3a22-4bf4-9b11-9687897c746b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5c40733c-b79a-4c38-9e5c-01df00a2236d}, !- Handle
  {21d5e8de-22d5-4d17-98e1-54f97c251be0}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {5c63b08e-c636-49e1-86a3-db7ea9ed365d}, !- Handle
  P_CorridorFlr2_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6c85127-7de0-4bfd-a5a5-2fd45b3149e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44b38507-4f3e-4981-9be4-885789e9f4cc}, !- Handle
  W_CorridorFlr2_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee7e4563-0d6b-4d69-ae35-03c109cf6c7e}, !- Handle
  F_FrontStairsFlr2_10090_0_10057,        !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {3e57797b-d34d-4c94-a6d2-020e79914d4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8fc4330-3723-4b88-8284-78ada13328e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Material,
  {789f0900-d5df-4ec2-806c-f9e61ef5c800}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {763b011c-0f18-4479-bb5a-8b5fefcd403c}, !- Handle
  R_GuestRoom413_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {4d5db95c-a7f0-4621-8926-457c370d1fa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46bf22ef-c73c-4a07-8235-874487946641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Material,
  {1e3c9aa7-76d6-4093-9873-425339be9ca0}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:People:Definition,
  {b0a2b176-cdab-4426-bb49-41c3fea3020e}, !- Handle
  GuestRoom415_418 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ab953174-a5b8-4c97-87e0-7c7bb6931414}, !- Handle
  GuestRoom415_418 People,                !- Name
  {b0a2b176-cdab-4426-bb49-41c3fea3020e}, !- People Definition Name
  {dc63a38c-413a-4a1d-b2a0-15de4018a5a1}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {4ef08e55-5b19-44a3-b921-4336f00f3e2d}, !- Handle
  GuestRoom415_418 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e54093df-b4c5-49e1-b0ec-868ecc154ea4}, !- Zone Air Inlet Port List
  {95766c44-6ab4-46b3-9680-ec1acf3183f0}, !- Zone Air Exhaust Port List
  {f2d6f433-7f23-40e1-b957-e21083c708a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6753abb2-7a11-46cb-ab0f-c2dfcaab8584}, !- Group Rendering Name
  {c61e5425-0a4c-49e7-82b7-23571e45aac6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f71831ec-0cee-4bb4-b65e-bdd8e92d746c}, !- Handle
  {c60943af-b565-45e0-8e91-c6c0280cc71e}, !- Name
  {f2d6f433-7f23-40e1-b957-e21083c708a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2d6f433-7f23-40e1-b957-e21083c708a5}, !- Handle
  {e393e32d-a296-4912-9450-d4f37033337b}, !- Name
  {4ef08e55-5b19-44a3-b921-4336f00f3e2d}, !- Source Object
  11,                                     !- Outlet Port
  {f71831ec-0cee-4bb4-b65e-bdd8e92d746c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e54093df-b4c5-49e1-b0ec-868ecc154ea4}, !- Handle
  {15fd5023-9c8a-48d4-a6b3-10ec6df840de}, !- Name
  {4ef08e55-5b19-44a3-b921-4336f00f3e2d}; !- HVAC Component

OS:PortList,
  {95766c44-6ab4-46b3-9680-ec1acf3183f0}, !- Handle
  {3b74a74a-5b1a-4558-a042-c6f18c10cda6}, !- Name
  {4ef08e55-5b19-44a3-b921-4336f00f3e2d}; !- HVAC Component

OS:Sizing:Zone,
  {57652aa3-8beb-42b3-b5d3-4def4e71dc0c}, !- Handle
  {4ef08e55-5b19-44a3-b921-4336f00f3e2d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {66620fb0-299d-48d7-bb6c-1864bce6d032}, !- Handle
  {f360ef0e-bcb3-425c-9e6e-582bb4a39189}, !- Name
  {4ef08e55-5b19-44a3-b921-4336f00f3e2d}; !- Thermal Zone

OS:Space,
  {dc63a38c-413a-4a1d-b2a0-15de4018a5a1}, !- Handle
  GuestRoom415_418,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4ef08e55-5b19-44a3-b921-4336f00f3e2d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {c61e5425-0a4c-49e7-82b7-23571e45aac6}, !- Handle
  {033d6d25-a36a-4c1d-b9c6-dfcc6e9dd4a6}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {63803e2b-3d02-402c-a113-dd67424d2292}, !- Handle
  P_CorridorFlr1_27_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffd30906-f96b-4a0b-b864-3978eef25b04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9968f5f-64de-4a03-b8b4-340d76797d2b}, !- Handle
  P_FrontStorageFlr4_10298_0_10160,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {58383160-8d1a-4fdb-b82d-00029c9b2378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30bcba3e-530a-465a-ac5e-f54567eecef7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15d2c18-79f1-43f6-8783-96fe30a6b7d9}, !- Handle
  S_GuestRoom101_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {662a9bdd-58f2-4ece-a656-429574ac2b50}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Handle
  ext-slab,                               !- Name
  {fa32a49c-678f-4a26-a912-b9939238205a}, !- Surface Rendering Name
  {045d4611-676f-41e6-a45f-41fc317b10b1}, !- Layer 1
  {39526629-04d0-4b12-92be-fe7a04642b7a}; !- Layer 2

OS:Material,
  {045d4611-676f-41e6-a45f-41fc317b10b1}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {0923fcbc-bda4-49d7-8836-3017be6fb68d}, !- Handle
  GuestRoom101 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2c62367-0ae0-4a98-8aa7-ab844ac27720}, !- Zone Air Inlet Port List
  {59e765f1-dba5-47aa-b661-847cc7ba1c52}, !- Zone Air Exhaust Port List
  {4f2026ec-0594-4ccf-9400-cfe31ee5b0d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e8e59880-ae35-4a81-b208-fb1101f08c57}, !- Group Rendering Name
  {9c253391-ace3-4307-ac12-aa735e52ab27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c45b808-3068-475f-a4ea-ea83bc6f029a}, !- Handle
  {9b6eefbe-836d-49c4-9bb4-038496d69217}, !- Name
  {4f2026ec-0594-4ccf-9400-cfe31ee5b0d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f2026ec-0594-4ccf-9400-cfe31ee5b0d4}, !- Handle
  {ce5cb986-b5af-45c5-902e-3be30e23eebb}, !- Name
  {0923fcbc-bda4-49d7-8836-3017be6fb68d}, !- Source Object
  11,                                     !- Outlet Port
  {6c45b808-3068-475f-a4ea-ea83bc6f029a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2c62367-0ae0-4a98-8aa7-ab844ac27720}, !- Handle
  {44c0ed64-4771-425a-bdf4-97f7737f3263}, !- Name
  {0923fcbc-bda4-49d7-8836-3017be6fb68d}; !- HVAC Component

OS:PortList,
  {59e765f1-dba5-47aa-b661-847cc7ba1c52}, !- Handle
  {ea469615-7b9d-48d9-8996-8d7125769721}, !- Name
  {0923fcbc-bda4-49d7-8836-3017be6fb68d}; !- HVAC Component

OS:Sizing:Zone,
  {4830dd53-8fbb-46b7-80f9-84b426735043}, !- Handle
  {0923fcbc-bda4-49d7-8836-3017be6fb68d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {64efcf61-1582-4000-afa3-b7d7e3885e17}, !- Handle
  {f9a17d8b-8144-4133-ad5e-a3ca5149f852}, !- Name
  {0923fcbc-bda4-49d7-8836-3017be6fb68d}; !- Thermal Zone

OS:Space,
  {662a9bdd-58f2-4ece-a656-429574ac2b50}, !- Handle
  GuestRoom101,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0923fcbc-bda4-49d7-8836-3017be6fb68d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {9c253391-ace3-4307-ac12-aa735e52ab27}, !- Handle
  {a81b5efc-a046-49a9-b5b2-23d59a5bf73e}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {81807112-a260-4e99-ae95-37405f14f2f6}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Building,
  {f2fdf50b-a7cd-4bd2-a79b-1823fc5c5022}, !- Handle
  Ref Bldg Small Hotel Post1980_v1.3_5.0, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ;                                       !- Standards Building Type

OS:Surface,
  {24a531ef-22f8-40f7-8b6c-74955b0ae22e}, !- Handle
  WestSoffit,                             !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.354806, -2.743842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  13.954806, -3.343842, 11.5824,          !- X,Y,Z Vertex 2 {m}
  13.954806, -21.632442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  13.354806, -22.232442, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e45559-64d6-464c-85d7-b21e1afac868}, !- Handle
  W_RearStorageFlr2_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {ad019b05-5bd7-40a8-9d34-9c55980d98d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90c2d57-efc8-4878-b92c-827c3f787e3f}, !- Handle
  S_GuestRoom102_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {338ddc92-b6f2-4d2a-af59-adcd38794fd4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {b18980b3-ab50-42ac-8234-a731c468aa9a}, !- Handle
  RearStorageFlr3_Infiltration,           !- Name
  {11e136f3-48ee-4e14-921c-d140d7c85c73}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {972b6125-2f78-4078-a67b-94d3daa6924d}, !- Handle
  RearStorageFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6fc2d43-8d1d-40f9-9d25-99451ff2ff0b}, !- Zone Air Inlet Port List
  {e8f705b6-e275-4ba0-91cd-8691719515ed}, !- Zone Air Exhaust Port List
  {753af667-06a9-4d93-bb9a-1667f378f5ab}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {771b4fde-0eda-4fb2-ba4b-7dc827f0df23}, !- Group Rendering Name
  {1cebfc14-7343-4a83-b719-22056c67cbdd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6355a00d-181b-41d2-87d9-212c44917152}, !- Handle
  {33facbcb-81f0-4fd4-9954-da67e7e9a8fd}, !- Name
  {753af667-06a9-4d93-bb9a-1667f378f5ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {753af667-06a9-4d93-bb9a-1667f378f5ab}, !- Handle
  {9c830c0b-976f-4576-acb6-b0e2f102ac19}, !- Name
  {972b6125-2f78-4078-a67b-94d3daa6924d}, !- Source Object
  11,                                     !- Outlet Port
  {6355a00d-181b-41d2-87d9-212c44917152}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6fc2d43-8d1d-40f9-9d25-99451ff2ff0b}, !- Handle
  {e9388e37-368c-478a-97c6-7c2f8966359d}, !- Name
  {972b6125-2f78-4078-a67b-94d3daa6924d}; !- HVAC Component

OS:PortList,
  {e8f705b6-e275-4ba0-91cd-8691719515ed}, !- Handle
  {d7c78926-8cd9-4926-8cd7-740ab7450fa2}, !- Name
  {972b6125-2f78-4078-a67b-94d3daa6924d}; !- HVAC Component

OS:Sizing:Zone,
  {70172ec3-00dc-4f80-861a-d5ec5d0fb4da}, !- Handle
  {972b6125-2f78-4078-a67b-94d3daa6924d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {922effe0-504a-4489-a7c5-346f3a4f4775}, !- Handle
  {d5d5a9a8-d970-4cc4-9c71-fc527af052f6}, !- Name
  {972b6125-2f78-4078-a67b-94d3daa6924d}; !- Thermal Zone

OS:Space,
  {11e136f3-48ee-4e14-921c-d140d7c85c73}, !- Handle
  RearStorageFlr3,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {972b6125-2f78-4078-a67b-94d3daa6924d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {1cebfc14-7343-4a83-b719-22056c67cbdd}, !- Handle
  {127156f1-65c7-49c6-b1cc-a055425511fe}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {434c2b38-c346-4fcd-b809-16d365ba81ab}, !- Handle
  P_GuestRoom424_10346_0_10176,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {097f3654-2392-4986-b127-bdd840e6d395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dfbeaa5-5d31-4719-9cae-22e87b61f6b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {40967232-7dc7-46d2-9953-84256ca4df25}, !- Handle
  GuestRoom424 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c7e0c05-4219-4748-9ed3-59fd27f20165}, !- Zone Air Inlet Port List
  {6a37570e-7b14-4485-856b-3886aaf21b88}, !- Zone Air Exhaust Port List
  {a503e009-75f4-4d8e-92fc-09816fdb7752}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {41016a56-e65e-4ee0-a086-d3545a58b0f5}, !- Group Rendering Name
  {1c6af966-1920-4e37-975e-3d6a138f0d4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21351846-3e5c-4a53-a61f-9743ed25b559}, !- Handle
  {26789413-070e-44ea-a6d4-f34f3c93bb6d}, !- Name
  {a503e009-75f4-4d8e-92fc-09816fdb7752}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a503e009-75f4-4d8e-92fc-09816fdb7752}, !- Handle
  {5711aa51-8173-4337-a73b-156edf7a6adc}, !- Name
  {40967232-7dc7-46d2-9953-84256ca4df25}, !- Source Object
  11,                                     !- Outlet Port
  {21351846-3e5c-4a53-a61f-9743ed25b559}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c7e0c05-4219-4748-9ed3-59fd27f20165}, !- Handle
  {301f800d-fdbf-4cf4-9906-70ba715ac0d3}, !- Name
  {40967232-7dc7-46d2-9953-84256ca4df25}; !- HVAC Component

OS:PortList,
  {6a37570e-7b14-4485-856b-3886aaf21b88}, !- Handle
  {b04a1bdb-ac7d-4ccb-85c8-7fa7301bf301}, !- Name
  {40967232-7dc7-46d2-9953-84256ca4df25}; !- HVAC Component

OS:Sizing:Zone,
  {d1824dea-6f96-4cd6-b08b-e96bdbe86898}, !- Handle
  {40967232-7dc7-46d2-9953-84256ca4df25}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {486bf519-57c4-4c8d-95c4-a2650360c188}, !- Handle
  {fb45cae6-e309-4002-8d2e-2331213587cc}, !- Name
  {40967232-7dc7-46d2-9953-84256ca4df25}; !- Thermal Zone

OS:Space,
  {097f3654-2392-4986-b127-bdd840e6d395}, !- Handle
  GuestRoom424,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {40967232-7dc7-46d2-9953-84256ca4df25}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {1c6af966-1920-4e37-975e-3d6a138f0d4a}, !- Handle
  {52ffc59d-988a-42ed-9570-71404081d4b3}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {3473bda1-c95c-4a23-b5d8-4013e4c47f8b}, !- Handle
  GuestRoom220_223_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b8a8c85f-626e-46b5-b045-112fd8a1e1f5}, !- Handle
  GuestRoom220_223_Lights,                !- Name
  {3473bda1-c95c-4a23-b5d8-4013e4c47f8b}, !- Lights Definition Name
  {0bb6d075-384e-47be-8e30-7167abba153f}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {b47606a3-7f23-41d7-a596-3bbd8f21f0d2}, !- Handle
  R_GuestRoom406_408_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {89afceca-2441-4734-b2ab-74daf69bd488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0fbcbe-603b-448e-9929-331e8d57d362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86105f5b-3701-43e2-abf5-ac73a207cf2d}, !- Handle
  AtticFloor_GR420_423_1_0_0,             !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ca4360f-45a5-414a-ae1d-d6caaceced1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.729206, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  37.729206, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  21.879206, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  21.879206, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {27b74b2e-af59-4e2a-a5bd-5d0c92adf78e}, !- Handle
  GuestRoom214 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0d28859f-07ad-4788-a829-24a655e75608}, !- Handle
  GuestRoom214 People,                    !- Name
  {27b74b2e-af59-4e2a-a5bd-5d0c92adf78e}, !- People Definition Name
  {ec8d3d01-e03a-4a9d-aaa5-cc35842a0f44}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {46bf22ef-c73c-4a07-8235-874487946641}, !- Handle
  AtticFloor_GR413_1_0_0,                 !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {763b011c-0f18-4479-bb5a-8b5fefcd403c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.380406, -13.402242, 11.5824,         !- X,Y,Z Vertex 1 {m}
  66.380406, -21.632442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  62.418006, -21.632442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  62.418006, -13.402242, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a38d8f9-69ff-4eaa-baea-c2449853e4a7}, !- Handle
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71c772ad-eb90-4763-9a5d-74c2e713705a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25d948e8-d668-4e3c-a800-7b74d620ca64}, !- Handle
  W_GuestRoom309_312_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {74074452-9df4-4654-8ab4-19efcba02a37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.036, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  38.036, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  39.175, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  39.175, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74074452-9df4-4654-8ab4-19efcba02a37}, !- Handle
  W_GuestRoom309_312_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {2d4eea1b-7394-4a42-a9a7-adf87886759b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7be0b35-a278-4114-a233-b8b18fdd3ac2}, !- Handle
  W_RearStorageFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {e617aa37-b662-4a3b-bbed-fbee13f12f01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4452c505-a09a-4656-85a3-661103838bd5}, !- Handle
  RearStorageFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f3b9277-5697-4908-9366-b90e32473831}, !- Zone Air Inlet Port List
  {bebf516e-79ae-4e99-a710-960003e8af6d}, !- Zone Air Exhaust Port List
  {82badce5-6a02-48a2-a519-de1c8f58b16d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e4b7263-ed1a-4e72-b3ec-91dec61d5f99}, !- Group Rendering Name
  {c8edfc06-b1a1-48f3-96b9-298828a595db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c2ce224-63de-4233-80fb-050b9ed7acac}, !- Handle
  {452c9ef9-ef89-4664-89f5-ec1cdc605244}, !- Name
  {82badce5-6a02-48a2-a519-de1c8f58b16d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82badce5-6a02-48a2-a519-de1c8f58b16d}, !- Handle
  {702e5b35-7b88-48e3-ab97-040e10818c54}, !- Name
  {4452c505-a09a-4656-85a3-661103838bd5}, !- Source Object
  11,                                     !- Outlet Port
  {9c2ce224-63de-4233-80fb-050b9ed7acac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f3b9277-5697-4908-9366-b90e32473831}, !- Handle
  {e17922c2-680a-4263-815c-7d05d5117227}, !- Name
  {4452c505-a09a-4656-85a3-661103838bd5}; !- HVAC Component

OS:PortList,
  {bebf516e-79ae-4e99-a710-960003e8af6d}, !- Handle
  {96075ae7-2883-4bce-9526-10c1bc920b66}, !- Name
  {4452c505-a09a-4656-85a3-661103838bd5}; !- HVAC Component

OS:Sizing:Zone,
  {084a4bb6-ae07-4d23-b915-4066f0682f9f}, !- Handle
  {4452c505-a09a-4656-85a3-661103838bd5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {194e5466-2d55-4cd6-b22c-8746bd457201}, !- Handle
  {7af6636d-2510-4b2d-8fac-d920243eeead}, !- Name
  {4452c505-a09a-4656-85a3-661103838bd5}; !- Thermal Zone

OS:Space,
  {e617aa37-b662-4a3b-bbed-fbee13f12f01}, !- Handle
  RearStorageFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4452c505-a09a-4656-85a3-661103838bd5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {c8edfc06-b1a1-48f3-96b9-298828a595db}, !- Handle
  {59d5571d-b5b9-4e35-adcd-566bdde28a9d}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {4939888f-42d3-4c95-b0f7-1be8c61051ea}, !- Handle
  W_GuestRoom420_423_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {58b79975-05f0-4949-8876-9e63b1177803}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.412, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  22.412, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  21.272, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  21.272, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b79975-05f0-4949-8876-9e63b1177803}, !- Handle
  W_GuestRoom420_423_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {8c7b5c4a-f1f6-4cdf-b38b-62384412f162}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8505a8a-2eb4-40db-a7fa-5b2bea849b51}, !- Handle
  F_GuestRoom301_10125_0_10082,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {794b9fc9-72a7-43c0-a18f-004348fa109c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b958371-87c5-42f2-a8b0-8afd4a8099c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {595bfd5c-8d72-404a-b13a-d1761200b292}, !- Handle
  P_ElevatorCoreFlr1_10012_0_10010,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {5c8a4c49-8d8d-4683-a794-264128e7727c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd1d9807-f4ed-49a5-bc0b-b5410d3befac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6fe91729-6a8d-4997-af63-b28f0cdc2539}, !- Handle
  ElevatorCoreFlr1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae65dd93-ddf8-45e8-b018-2f8ca596f5be}, !- Zone Air Inlet Port List
  {c7f54d5e-0348-46d5-968c-b4fe26ad4f58}, !- Zone Air Exhaust Port List
  {d6e1b91d-8638-4365-8b0c-5a01de703150}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0458f57d-720a-4b85-a101-725d1465c3d2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9655f190-87a2-4866-8b33-6184062ef6bf}, !- Handle
  {5b987822-c499-40ac-a9b3-e49e60959ad4}, !- Name
  {d6e1b91d-8638-4365-8b0c-5a01de703150}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6e1b91d-8638-4365-8b0c-5a01de703150}, !- Handle
  {e3f3b3bc-8302-4bcd-8368-ccd7bd242f2b}, !- Name
  {6fe91729-6a8d-4997-af63-b28f0cdc2539}, !- Source Object
  11,                                     !- Outlet Port
  {9655f190-87a2-4866-8b33-6184062ef6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae65dd93-ddf8-45e8-b018-2f8ca596f5be}, !- Handle
  {b0dd2401-eeb7-4d76-8d01-fc2468ad2df7}, !- Name
  {6fe91729-6a8d-4997-af63-b28f0cdc2539}; !- HVAC Component

OS:PortList,
  {c7f54d5e-0348-46d5-968c-b4fe26ad4f58}, !- Handle
  {a54c0b8f-7ee0-4ddf-8551-5d7bec6ed7af}, !- Name
  {6fe91729-6a8d-4997-af63-b28f0cdc2539}; !- HVAC Component

OS:Sizing:Zone,
  {f27b6cbd-9c1c-46ad-bd39-c87ab747dc1c}, !- Handle
  {6fe91729-6a8d-4997-af63-b28f0cdc2539}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6daec5a2-c66d-4fbc-ac67-8d42802f52c0}, !- Handle
  {cc6c97d3-81c9-432a-bf94-6cbe950ffcfa}, !- Name
  {6fe91729-6a8d-4997-af63-b28f0cdc2539}; !- Thermal Zone

OS:Space,
  {5c8a4c49-8d8d-4683-a794-264128e7727c}, !- Handle
  ElevatorCoreFlr1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6fe91729-6a8d-4997-af63-b28f0cdc2539}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {cb54a706-736b-4f08-9b8a-096f589e955c}, !- Handle
  W_GuestRoom402_405_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {f7af1dda-bb92-4e5e-911b-bc96040e0132}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.423, 0.0488, 10.9328,                 !- X,Y,Z Vertex 1 {m}
  5.423, 0.0488, 9.4888,                  !- X,Y,Z Vertex 2 {m}
  6.562, 0.0488, 9.4888,                  !- X,Y,Z Vertex 3 {m}
  6.562, 0.0488, 10.9328;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7af1dda-bb92-4e5e-911b-bc96040e0132}, !- Handle
  W_GuestRoom402_405_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {1854fe35-0643-45d8-a978-62b8fb89c358}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a37e056-c088-4944-8779-ea77a636c612}, !- Handle
  F_RearStairsFlr2_10001_0_10000,         !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {5c2c88b9-76e4-41f8-a6ba-74e0ae10ac07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64b03ebf-6e46-4b02-b802-dd9d4142f1a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85ce56f7-0b2e-4f9b-b739-0b8d15a63935}, !- Handle
  RearStairsFlr2 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdf7f569-1369-4438-b480-bf67dd52ee58}, !- Zone Air Inlet Port List
  {072d5fb4-b531-4da1-876c-727958d1ea7b}, !- Zone Air Exhaust Port List
  {b1c2e75c-7baa-42a6-8877-058d301f78fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b925d75-9924-4115-97b7-f2dce85782bd}, !- Group Rendering Name
  {c4d93922-356c-45a1-b431-3d0bb9967acf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef39a76e-1bbe-42cd-8de5-963d48f573e8}, !- Handle
  {8158122f-4a50-4bb0-b56f-0e1684e8d227}, !- Name
  {b1c2e75c-7baa-42a6-8877-058d301f78fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1c2e75c-7baa-42a6-8877-058d301f78fe}, !- Handle
  {54068b24-675b-446c-8ce7-f8811de2985e}, !- Name
  {85ce56f7-0b2e-4f9b-b739-0b8d15a63935}, !- Source Object
  11,                                     !- Outlet Port
  {ef39a76e-1bbe-42cd-8de5-963d48f573e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdf7f569-1369-4438-b480-bf67dd52ee58}, !- Handle
  {70ffc583-42a9-4c6f-93c1-7c0946d5eed5}, !- Name
  {85ce56f7-0b2e-4f9b-b739-0b8d15a63935}; !- HVAC Component

OS:PortList,
  {072d5fb4-b531-4da1-876c-727958d1ea7b}, !- Handle
  {0c362963-4162-4a05-b150-2fb0e2e0265f}, !- Name
  {85ce56f7-0b2e-4f9b-b739-0b8d15a63935}; !- HVAC Component

OS:Sizing:Zone,
  {8747be42-80a0-4dd9-a3fc-0859edae250f}, !- Handle
  {85ce56f7-0b2e-4f9b-b739-0b8d15a63935}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70067106-2e6e-4ec5-b4d5-fbe0fe802edc}, !- Handle
  {e2fca2b4-2b7f-4ca5-8f1c-af272b3be5fb}, !- Name
  {85ce56f7-0b2e-4f9b-b739-0b8d15a63935}; !- Thermal Zone

OS:Space,
  {5c2c88b9-76e4-41f8-a6ba-74e0ae10ac07}, !- Handle
  RearStairsFlr2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {85ce56f7-0b2e-4f9b-b739-0b8d15a63935}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {c4d93922-356c-45a1-b431-3d0bb9967acf}, !- Handle
  {898fe985-6d63-44db-a7fb-6c63e2fa5ac4}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {6b357ad1-33d4-49a2-bcff-0909e07c142f}, !- Handle
  P_FrontStorageFlr4_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {58383160-8d1a-4fdb-b82d-00029c9b2378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b645534a-4543-4368-9a06-bfb91d6f797c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcff51fa-93c9-43bf-8cf8-b3ee10032aae}, !- Handle
  C_GuestRoom224_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {085628a8-d447-4aa7-96d5-70f1c52d2a8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ead3908a-9c92-4f97-a003-36a63360556a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {37f19c95-bf0f-4e11-a7d8-a3c57ed4a6b3}, !- Handle
  GuestRoom224 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ff7a71f-5ded-4aa5-bbcf-7e2b39b4851e}, !- Zone Air Inlet Port List
  {8f3d5e43-48e6-4ae3-a9e4-49139495257e}, !- Zone Air Exhaust Port List
  {962dcced-c05d-4040-825a-aba2d743cf12}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d7ce669-b2aa-4bb5-9710-7aae7adad941}, !- Group Rendering Name
  {3d63315e-4918-4c88-bd2f-5f5c912b1531}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1fedc67-1492-461e-9e5e-d901222c1bdf}, !- Handle
  {cbf7fb81-1fb6-40c3-a73f-b7c84b38fe04}, !- Name
  {962dcced-c05d-4040-825a-aba2d743cf12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {962dcced-c05d-4040-825a-aba2d743cf12}, !- Handle
  {d06a4243-041d-458e-846d-144dad01ac9f}, !- Name
  {37f19c95-bf0f-4e11-a7d8-a3c57ed4a6b3}, !- Source Object
  11,                                     !- Outlet Port
  {d1fedc67-1492-461e-9e5e-d901222c1bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ff7a71f-5ded-4aa5-bbcf-7e2b39b4851e}, !- Handle
  {1e801bf9-1f1e-47f5-99ab-5f6438f49561}, !- Name
  {37f19c95-bf0f-4e11-a7d8-a3c57ed4a6b3}; !- HVAC Component

OS:PortList,
  {8f3d5e43-48e6-4ae3-a9e4-49139495257e}, !- Handle
  {e8add62f-f73e-485c-9c98-4e78bed8cbc6}, !- Name
  {37f19c95-bf0f-4e11-a7d8-a3c57ed4a6b3}; !- HVAC Component

OS:Sizing:Zone,
  {e6fde473-4a58-4168-8eb0-56eb24b922cc}, !- Handle
  {37f19c95-bf0f-4e11-a7d8-a3c57ed4a6b3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8be98f05-7f7c-483a-9f9e-9debf8accb87}, !- Handle
  {6a376668-41b9-44ec-b6ea-4c4261facd39}, !- Name
  {37f19c95-bf0f-4e11-a7d8-a3c57ed4a6b3}; !- Thermal Zone

OS:Space,
  {085628a8-d447-4aa7-96d5-70f1c52d2a8b}, !- Handle
  GuestRoom224,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {37f19c95-bf0f-4e11-a7d8-a3c57ed4a6b3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {3d63315e-4918-4c88-bd2f-5f5c912b1531}, !- Handle
  {66149dc9-a3c7-4a6f-80ac-c04f41ae2aaa}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {f223df4e-d544-47a6-8ba4-7bcfe7d90ce0}, !- Handle
  RestroomFlr1 People Definition,         !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1832d13c-f757-4d82-bf79-d805140468dc}, !- Handle
  RestroomFlr1 People,                    !- Name
  {f223df4e-d544-47a6-8ba4-7bcfe7d90ce0}, !- People Definition Name
  {9ccd95c1-8da4-490f-9610-89dda8685f54}, !- Space or SpaceType Name
  {95b86361-970a-490a-9d33-e7e35c5bbd60}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {21070dff-d728-4f3d-a569-f5ec8e85ce3d}, !- Handle
  RestroomFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f06cb776-078d-498f-8317-f8ad3cf5a3f7}, !- Zone Air Inlet Port List
  {99d37f8d-dc7d-4fdd-9561-ef2f6f37a250}, !- Zone Air Exhaust Port List
  {f1114118-45ae-4922-af98-0191eb38e19b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7201e2c-1d6e-47ca-a49e-5c94961a7195}, !- Group Rendering Name
  {0ceae526-10d4-475a-b703-91f26c3ec258}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bef791ef-b679-4222-9494-534b86976a17}, !- Handle
  {621f6e1e-85ca-4cc1-b01b-26497e0010ab}, !- Name
  {f1114118-45ae-4922-af98-0191eb38e19b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1114118-45ae-4922-af98-0191eb38e19b}, !- Handle
  {8d56caf9-46cd-4c26-a723-89c5a4e7aa6a}, !- Name
  {21070dff-d728-4f3d-a569-f5ec8e85ce3d}, !- Source Object
  11,                                     !- Outlet Port
  {bef791ef-b679-4222-9494-534b86976a17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f06cb776-078d-498f-8317-f8ad3cf5a3f7}, !- Handle
  {a0b5cf98-aac6-47aa-ae7d-c60058bb6e40}, !- Name
  {21070dff-d728-4f3d-a569-f5ec8e85ce3d}; !- HVAC Component

OS:PortList,
  {99d37f8d-dc7d-4fdd-9561-ef2f6f37a250}, !- Handle
  {2dfd0c7d-ee61-4da3-add0-4d792eb311fb}, !- Name
  {21070dff-d728-4f3d-a569-f5ec8e85ce3d}; !- HVAC Component

OS:Sizing:Zone,
  {f85e6697-e2c4-426e-b095-eda0f8f05a12}, !- Handle
  {21070dff-d728-4f3d-a569-f5ec8e85ce3d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {255d795e-fe8c-4e3c-933e-41f986440140}, !- Handle
  {d36440a0-c3d9-44c9-907a-d39bb9624f8f}, !- Name
  {21070dff-d728-4f3d-a569-f5ec8e85ce3d}; !- Thermal Zone

OS:Space,
  {9ccd95c1-8da4-490f-9610-89dda8685f54}, !- Handle
  RestroomFlr1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {21070dff-d728-4f3d-a569-f5ec8e85ce3d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {0ceae526-10d4-475a-b703-91f26c3ec258}, !- Handle
  {ff58f548-d1a8-4575-8fc6-50d52949d382}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e3e67b06-4427-4007-b69b-cd36332596be}, !- Handle
  ExerciseCenterFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67c0cc1b-ebac-4a9a-bba7-1a1bd0a035d1}, !- Zone Air Inlet Port List
  {92201de6-03b9-4bb8-a30d-f869e8d2a6e6}, !- Zone Air Exhaust Port List
  {31490f9e-2002-47d4-964e-e20ba4f12e21}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c492a1f-568c-4f72-8efc-96d7af06b930}, !- Group Rendering Name
  {e48e1f9a-d796-461c-89d6-cd98fac8a36e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2b0df08-a760-467f-b365-0e5b23458972}, !- Handle
  {eb04d2b3-7d85-4ec4-a65d-8ca4398656d6}, !- Name
  {31490f9e-2002-47d4-964e-e20ba4f12e21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31490f9e-2002-47d4-964e-e20ba4f12e21}, !- Handle
  {ba643e8a-3d55-47c7-b76b-c89d7e9dcb83}, !- Name
  {e3e67b06-4427-4007-b69b-cd36332596be}, !- Source Object
  11,                                     !- Outlet Port
  {e2b0df08-a760-467f-b365-0e5b23458972}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67c0cc1b-ebac-4a9a-bba7-1a1bd0a035d1}, !- Handle
  {db77bd62-b395-4182-9efd-25213359c2cd}, !- Name
  {e3e67b06-4427-4007-b69b-cd36332596be}; !- HVAC Component

OS:PortList,
  {92201de6-03b9-4bb8-a30d-f869e8d2a6e6}, !- Handle
  {d366f096-4f8c-4a8d-b14d-3b30054d905d}, !- Name
  {e3e67b06-4427-4007-b69b-cd36332596be}; !- HVAC Component

OS:Sizing:Zone,
  {d6d05c8c-362f-4e10-a4b5-203b52b1baac}, !- Handle
  {e3e67b06-4427-4007-b69b-cd36332596be}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {794534e4-0b61-4bd5-81c4-c42a23686dd9}, !- Handle
  {4358c471-e830-4790-8097-9fb58691211a}, !- Name
  {e3e67b06-4427-4007-b69b-cd36332596be}; !- Thermal Zone

OS:Space,
  {710850cd-f463-47e9-b717-25791f0b4a42}, !- Handle
  ExerciseCenterFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e3e67b06-4427-4007-b69b-cd36332596be}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {e48e1f9a-d796-461c-89d6-cd98fac8a36e}, !- Handle
  {d548a949-0c3f-4ba0-9f07-4736ec762d9d}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e00d8f20-afd6-4353-832a-9f1823743ea1}, !- Handle
  FrontStorageFlr3 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ddfbe6e-084e-4970-aaa9-fe7866c52297}, !- Zone Air Inlet Port List
  {b76c2022-884d-4fd3-96df-cc14ee5995b6}, !- Zone Air Exhaust Port List
  {c7b8a359-9127-42fe-8c3d-294e89654b3d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1af65b7a-c9cc-4ea9-92f2-43532cec1ca8}, !- Group Rendering Name
  {22d3c1d0-ff25-4536-a33e-538b919f1375}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b41888c4-ea70-4b01-bd4e-2c239e421164}, !- Handle
  {b52c05f2-f77e-492e-baa2-2dc24ed9276e}, !- Name
  {c7b8a359-9127-42fe-8c3d-294e89654b3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7b8a359-9127-42fe-8c3d-294e89654b3d}, !- Handle
  {24971dea-7c75-44c6-8766-27f6fe3be073}, !- Name
  {e00d8f20-afd6-4353-832a-9f1823743ea1}, !- Source Object
  11,                                     !- Outlet Port
  {b41888c4-ea70-4b01-bd4e-2c239e421164}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ddfbe6e-084e-4970-aaa9-fe7866c52297}, !- Handle
  {75cb84ee-9e87-48ab-8c4c-ad5a0bd41871}, !- Name
  {e00d8f20-afd6-4353-832a-9f1823743ea1}; !- HVAC Component

OS:PortList,
  {b76c2022-884d-4fd3-96df-cc14ee5995b6}, !- Handle
  {e6309b39-870c-41aa-b321-272fbff42d1b}, !- Name
  {e00d8f20-afd6-4353-832a-9f1823743ea1}; !- HVAC Component

OS:Sizing:Zone,
  {ebea3556-00dd-4de1-803e-e600f53f3591}, !- Handle
  {e00d8f20-afd6-4353-832a-9f1823743ea1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f2ca4d99-2174-47be-8011-e228ffb9fbae}, !- Handle
  {32b9d3a1-2ed0-4f65-8e8a-c0487d9922c4}, !- Name
  {e00d8f20-afd6-4353-832a-9f1823743ea1}; !- Thermal Zone

OS:Space,
  {74a53534-5cad-4b24-8c34-f0a80a153d03}, !- Handle
  FrontStorageFlr3,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e00d8f20-afd6-4353-832a-9f1823743ea1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {22d3c1d0-ff25-4536-a33e-538b919f1375}, !- Handle
  {eab84a38-2ae4-459a-8c3d-a5c910d8411c}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {865422ae-92f3-45e5-887d-819801d953e5}, !- Handle
  SZ DSOA RearStorageFlr4,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {9f2fcc25-70a9-40e6-acc9-0be83331f68e}, !- Handle
  P_CorridorFlr2_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cbbd1e9-982a-44b2-a016-91511afd4cb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {2e746bb3-aa7b-4b2a-ba0f-2785d2bf6a47}, !- Handle
  SZ DSOA GuestRoom401,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {c6664321-2891-48e6-a911-e17dd0e6dcb6}, !- Handle
  P_ElevatorCoreFlr2_10107_0_10067,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ca8cb35f-7c4f-46e0-8525-b3a7f4dc288c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42a1edf7-e9e0-48e7-8da0-53a7d40e651d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bd5a1a82-6985-423f-975d-dd3fcbfc8809}, !- Handle
  ElevatorCoreFlr2 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79edb1a5-b82f-42d3-8c3b-17ad7b336ada}, !- Zone Air Inlet Port List
  {65dec209-5b76-4303-9289-b369a308d334}, !- Zone Air Exhaust Port List
  {a317b75b-8321-44d0-8bf5-6f1534398a63}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9fb26ac3-0f0b-4601-b228-4a8dca451abb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7f70466-f1b5-4063-88f9-ab5b235247a5}, !- Handle
  {a69d6108-7dbf-4e54-847f-f09f3b576afa}, !- Name
  {a317b75b-8321-44d0-8bf5-6f1534398a63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a317b75b-8321-44d0-8bf5-6f1534398a63}, !- Handle
  {19013871-2ce1-4b1b-86fe-776ea96a7011}, !- Name
  {bd5a1a82-6985-423f-975d-dd3fcbfc8809}, !- Source Object
  11,                                     !- Outlet Port
  {a7f70466-f1b5-4063-88f9-ab5b235247a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79edb1a5-b82f-42d3-8c3b-17ad7b336ada}, !- Handle
  {f07ddc30-a235-47d8-98e2-e0dae5d8c830}, !- Name
  {bd5a1a82-6985-423f-975d-dd3fcbfc8809}; !- HVAC Component

OS:PortList,
  {65dec209-5b76-4303-9289-b369a308d334}, !- Handle
  {7f484588-3b2b-4f6d-ac9c-8032bd1c21f9}, !- Name
  {bd5a1a82-6985-423f-975d-dd3fcbfc8809}; !- HVAC Component

OS:Sizing:Zone,
  {96959f74-6c2f-4774-b1a6-751ddf4fcab1}, !- Handle
  {bd5a1a82-6985-423f-975d-dd3fcbfc8809}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {16b9ce71-afcb-429f-a171-8d5d4bcafd94}, !- Handle
  {eff2d166-4e05-4c79-b727-ddfab9e4b982}, !- Name
  {bd5a1a82-6985-423f-975d-dd3fcbfc8809}; !- Thermal Zone

OS:Space,
  {ca8cb35f-7c4f-46e0-8525-b3a7f4dc288c}, !- Handle
  ElevatorCoreFlr2,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bd5a1a82-6985-423f-975d-dd3fcbfc8809}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Lights:Definition,
  {66a22685-ed09-40f5-b6a1-d65bead07513}, !- Handle
  RestroomFlr1_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e6c18ba5-e6ec-4b79-bd2e-3c8b126feaf0}, !- Handle
  RestroomFlr1_Lights,                    !- Name
  {66a22685-ed09-40f5-b6a1-d65bead07513}, !- Lights Definition Name
  {9ccd95c1-8da4-490f-9610-89dda8685f54}, !- Space or SpaceType Name
  {e24b7504-5054-432d-bf44-14403000ef47}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {95ae319b-d917-4f8e-9f11-cbebf2ccd533}, !- Handle
  W_GuestRoom314_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {56cac92b-204b-487e-97a1-1e42b6deb9f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {404a1bf9-3412-4384-a5c9-b4a40b7e7036}, !- Handle
  GuestRoom314 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e96d5e73-8a37-4d03-96be-a780e108e561}, !- Zone Air Inlet Port List
  {581a7010-49c9-4fe1-b8f5-7a2d381b7fb7}, !- Zone Air Exhaust Port List
  {d4095d49-ae06-488c-9dca-ebf0008ebae4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e705c373-8767-4153-9a86-8192df55b87a}, !- Group Rendering Name
  {21d3044e-d0a0-4bc3-b6e9-5394b19aee0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ccbab5b-e4aa-4674-aefe-99fd591adc15}, !- Handle
  {467da96e-3b88-4a4c-b1ca-b09ba83d8c18}, !- Name
  {d4095d49-ae06-488c-9dca-ebf0008ebae4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4095d49-ae06-488c-9dca-ebf0008ebae4}, !- Handle
  {aa8992e5-f178-4120-8ca2-2a2c5f4aed51}, !- Name
  {404a1bf9-3412-4384-a5c9-b4a40b7e7036}, !- Source Object
  11,                                     !- Outlet Port
  {5ccbab5b-e4aa-4674-aefe-99fd591adc15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e96d5e73-8a37-4d03-96be-a780e108e561}, !- Handle
  {e73ea367-26d4-4b20-bf02-c1aaa9a7a874}, !- Name
  {404a1bf9-3412-4384-a5c9-b4a40b7e7036}; !- HVAC Component

OS:PortList,
  {581a7010-49c9-4fe1-b8f5-7a2d381b7fb7}, !- Handle
  {2bb23c5c-2580-48f8-a415-d3ad2cccb1ac}, !- Name
  {404a1bf9-3412-4384-a5c9-b4a40b7e7036}; !- HVAC Component

OS:Sizing:Zone,
  {c1d76e52-6ba1-4fb6-86a1-075b442f2f91}, !- Handle
  {404a1bf9-3412-4384-a5c9-b4a40b7e7036}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9d3dc629-387a-4165-80f2-4a6915e1036b}, !- Handle
  {feeb0da7-a5bf-424f-8ed8-109fb87a1d72}, !- Name
  {404a1bf9-3412-4384-a5c9-b4a40b7e7036}; !- Thermal Zone

OS:Space,
  {56cac92b-204b-487e-97a1-1e42b6deb9f8}, !- Handle
  GuestRoom314,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {404a1bf9-3412-4384-a5c9-b4a40b7e7036}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {21d3044e-d0a0-4bc3-b6e9-5394b19aee0c}, !- Handle
  {9934ad02-494f-458a-8e4e-9f68b5c1aca2}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {f03a45fc-e57e-4bf3-af07-6ce77843719c}, !- Handle
  W_CorridorFlr2_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {4a4fdc8e-ab95-465e-a44f-0f9afefffe9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9133, 8.7317, 5.6128,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.7317, 4.1928,                !- X,Y,Z Vertex 2 {m}
  54.9133, 9.6551, 4.1928,                !- X,Y,Z Vertex 3 {m}
  54.9133, 9.6551, 5.6128;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a4fdc8e-ab95-465e-a44f-0f9afefffe9a}, !- Handle
  W_CorridorFlr2_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08603804-cf73-4f68-b956-edbe9405928e}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {d11ad297-c271-4b15-8391-0c9393cd1932}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.074, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  34.074, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  35.213, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  35.213, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d11ad297-c271-4b15-8391-0c9393cd1932}, !- Handle
  W_MeetingRoomFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {403b624a-f172-4d90-87e0-32de616ba8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bd22821e-5b2a-4245-a94b-f04b81887e75}, !- Handle
  MeetingRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecca3b2b-0eb1-4f35-8ed2-f7d3a5575f93}, !- Zone Air Inlet Port List
  {e170ff76-990b-4fc2-8806-cc5bfa8ae5eb}, !- Zone Air Exhaust Port List
  {249058ad-163c-42b8-911d-3c63eccd2080}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4dd6d92-ff52-4f58-a844-b01db36dfb85}, !- Group Rendering Name
  {cd1b2667-ac46-4b3d-a1d1-1a02c9ca14fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {862cf736-0663-4b0c-b919-f935de7b2d85}, !- Handle
  {eca17b53-3ee8-485a-bbef-86642dd1d14b}, !- Name
  {249058ad-163c-42b8-911d-3c63eccd2080}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {249058ad-163c-42b8-911d-3c63eccd2080}, !- Handle
  {4a20e118-9647-466d-98a6-69adcf4ba9f9}, !- Name
  {bd22821e-5b2a-4245-a94b-f04b81887e75}, !- Source Object
  11,                                     !- Outlet Port
  {862cf736-0663-4b0c-b919-f935de7b2d85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecca3b2b-0eb1-4f35-8ed2-f7d3a5575f93}, !- Handle
  {6b04f23b-935e-44ef-b75a-3c7d71267a54}, !- Name
  {bd22821e-5b2a-4245-a94b-f04b81887e75}; !- HVAC Component

OS:PortList,
  {e170ff76-990b-4fc2-8806-cc5bfa8ae5eb}, !- Handle
  {46aeb78a-b011-4d99-add5-8e7185cc02b2}, !- Name
  {bd22821e-5b2a-4245-a94b-f04b81887e75}; !- HVAC Component

OS:Sizing:Zone,
  {6ddcbca2-c971-4568-9ba8-5461ead363e4}, !- Handle
  {bd22821e-5b2a-4245-a94b-f04b81887e75}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7c11d1b9-4f8b-4605-9e9c-404ef53324c6}, !- Handle
  {81dc19f5-aa8b-43c9-a927-f19c6afe8de2}, !- Name
  {bd22821e-5b2a-4245-a94b-f04b81887e75}; !- Thermal Zone

OS:Space,
  {403b624a-f172-4d90-87e0-32de616ba8e6}, !- Handle
  MeetingRoomFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bd22821e-5b2a-4245-a94b-f04b81887e75}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {cd1b2667-ac46-4b3d-a1d1-1a02c9ca14fc}, !- Handle
  {7802ce00-b5bf-45b5-8fc6-bab5eca7e0c4}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Meter,
  {c025b015-2916-409b-b2a0-9a1c6b36049d}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {11b636f0-b727-4a7b-a83c-90140c3ef34a}, !- Handle
  P_GuestRoom414_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {bd911fe9-eebd-4491-af2e-a7086edaa756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e477a261-87a0-4c11-9e7a-ee2d5f78c77a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26fed901-f0ed-4824-8ea2-fc7e58ef7cdc}, !- Handle
  GuestRoom414 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7aa360f-11fb-41c4-9973-8bb845ee1b01}, !- Zone Air Inlet Port List
