  {5a7c42d3-b211-4640-aa61-a9ee57a124d3}, !- Zone Air Exhaust Port List
  {6d484c86-bd91-47ae-a7ba-411d3c090fab}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f629579-3ee2-4eed-9290-139c5323877b}, !- Group Rendering Name
  {323e86f8-0c8e-4908-bbeb-01a10ed5ba81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b91e3b53-67b9-4b5a-905c-cc4a1c159009}, !- Handle
  {d961db80-d91b-4657-8f5a-07448cf9b3d6}, !- Name
  {6d484c86-bd91-47ae-a7ba-411d3c090fab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d484c86-bd91-47ae-a7ba-411d3c090fab}, !- Handle
  {f709fbe3-d32f-42eb-b876-4194d40347f6}, !- Name
  {26fed901-f0ed-4824-8ea2-fc7e58ef7cdc}, !- Source Object
  11,                                     !- Outlet Port
  {b91e3b53-67b9-4b5a-905c-cc4a1c159009}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7aa360f-11fb-41c4-9973-8bb845ee1b01}, !- Handle
  {a763a8dd-6f93-441e-8a49-a0b5de1fa673}, !- Name
  {26fed901-f0ed-4824-8ea2-fc7e58ef7cdc}; !- HVAC Component

OS:PortList,
  {5a7c42d3-b211-4640-aa61-a9ee57a124d3}, !- Handle
  {2468a8a3-47be-4bfd-9b68-abac8233be8c}, !- Name
  {26fed901-f0ed-4824-8ea2-fc7e58ef7cdc}; !- HVAC Component

OS:Sizing:Zone,
  {872faa0e-1444-4e86-b95f-41c728ed8627}, !- Handle
  {26fed901-f0ed-4824-8ea2-fc7e58ef7cdc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {87102197-ba9e-40e6-8a9c-d15cf1e13619}, !- Handle
  {294e29bf-1092-426a-b7c9-93e0d07b053b}, !- Name
  {26fed901-f0ed-4824-8ea2-fc7e58ef7cdc}; !- Thermal Zone

OS:Space,
  {bd911fe9-eebd-4491-af2e-a7086edaa756}, !- Handle
  GuestRoom414,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {26fed901-f0ed-4824-8ea2-fc7e58ef7cdc}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {323e86f8-0c8e-4908-bbeb-01a10ed5ba81}, !- Handle
  {342c4908-7978-4bbe-88ad-4e7a0262478a}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {acca369c-463a-43f9-aee4-527b1acc3835}, !- Handle
  P_FrontStairsFlr4_10299_0_10161,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {aac8a44a-b750-49af-ac1f-d3e7416daebc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09be38ff-6afc-4815-91b8-6923afbdd43b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a25e0f-c48a-4ec0-93fb-abd781d12206}, !- Handle
  W_GuestRoom419_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {ee7fcdf1-13e4-4500-8ce6-a195739cf831}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {37e5f83b-63fa-4d1b-82d8-7be90a0e9fbb}, !- Handle
  GuestRoom419 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a27f39b1-7a01-47b0-9f81-6a9089ef177b}, !- Zone Air Inlet Port List
  {66ad249f-c6aa-4544-9871-99a7e326d7dc}, !- Zone Air Exhaust Port List
  {7ff4b5c8-369a-4775-b96f-42bf2315dc0f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a77d5405-1010-455d-95db-716c6b02a065}, !- Group Rendering Name
  {8de74423-78c8-4334-909c-b247d9a9af35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {adca413d-e333-4950-8615-e84ed1cac0e4}, !- Handle
  {45ae2187-4646-4911-9cd7-21dcdae91cc4}, !- Name
  {7ff4b5c8-369a-4775-b96f-42bf2315dc0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ff4b5c8-369a-4775-b96f-42bf2315dc0f}, !- Handle
  {8d6e8025-672c-44ce-89e6-27b712838afc}, !- Name
  {37e5f83b-63fa-4d1b-82d8-7be90a0e9fbb}, !- Source Object
  11,                                     !- Outlet Port
  {adca413d-e333-4950-8615-e84ed1cac0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a27f39b1-7a01-47b0-9f81-6a9089ef177b}, !- Handle
  {3fc028de-e8d0-4a5e-a9a2-ff5c50c5ef98}, !- Name
  {37e5f83b-63fa-4d1b-82d8-7be90a0e9fbb}; !- HVAC Component

OS:PortList,
  {66ad249f-c6aa-4544-9871-99a7e326d7dc}, !- Handle
  {da25a77a-a587-4f9b-95a0-b047f4d762a8}, !- Name
  {37e5f83b-63fa-4d1b-82d8-7be90a0e9fbb}; !- HVAC Component

OS:Sizing:Zone,
  {6bda1517-61f9-406d-89da-67d1c6a9794d}, !- Handle
  {37e5f83b-63fa-4d1b-82d8-7be90a0e9fbb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b1eb79dd-a65d-453d-addb-c2ba4e4aa036}, !- Handle
  {ea94ee88-0245-460a-8be2-2e2772ee433a}, !- Name
  {37e5f83b-63fa-4d1b-82d8-7be90a0e9fbb}; !- Thermal Zone

OS:Space,
  {ee7fcdf1-13e4-4500-8ce6-a195739cf831}, !- Handle
  GuestRoom419,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {37e5f83b-63fa-4d1b-82d8-7be90a0e9fbb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {8de74423-78c8-4334-909c-b247d9a9af35}, !- Handle
  {15d2f9d5-3df0-4c5d-9447-1150c447cb23}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {aff03528-f213-499f-bde4-969fb61a7df0}, !- Handle
  F_GuestRoom213_10056_0_10041,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {7ac46e1f-b2d5-4ecd-bb20-a3806bc9a9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f19103-418f-4f77-beee-2ecbdfda60a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9df42758-494e-4ebe-8c9d-4a1f1622f859}, !- Handle
  GuestRoom213 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {856c2683-b8c9-41ae-86b8-b4b5c618ead2}, !- Zone Air Inlet Port List
  {fb26a1e6-e0e1-4fd5-ad3c-bf48547c0791}, !- Zone Air Exhaust Port List
  {e71ab2ea-bf53-4f43-ab0b-abd9705ea12b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ec2a74f-bf4f-4f3a-8781-fe951d63a309}, !- Group Rendering Name
  {6e4ed04d-3e74-43cd-9a43-cfa3faf19d0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bad94ccb-56a8-42fe-9b3f-17f325be0542}, !- Handle
  {5ab8d238-fb8e-407a-b398-a5b383b2148a}, !- Name
  {e71ab2ea-bf53-4f43-ab0b-abd9705ea12b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e71ab2ea-bf53-4f43-ab0b-abd9705ea12b}, !- Handle
  {c17d6576-8e41-4396-9916-801c2d6912d3}, !- Name
  {9df42758-494e-4ebe-8c9d-4a1f1622f859}, !- Source Object
  11,                                     !- Outlet Port
  {bad94ccb-56a8-42fe-9b3f-17f325be0542}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {856c2683-b8c9-41ae-86b8-b4b5c618ead2}, !- Handle
  {16b92314-9065-4a8d-bc63-c9612856983f}, !- Name
  {9df42758-494e-4ebe-8c9d-4a1f1622f859}; !- HVAC Component

OS:PortList,
  {fb26a1e6-e0e1-4fd5-ad3c-bf48547c0791}, !- Handle
  {e759fcf1-cefe-41ea-80c2-b9b6012cd498}, !- Name
  {9df42758-494e-4ebe-8c9d-4a1f1622f859}; !- HVAC Component

OS:Sizing:Zone,
  {6334aa10-65ce-46e9-8c73-fd86671c8042}, !- Handle
  {9df42758-494e-4ebe-8c9d-4a1f1622f859}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8c5a6d51-0cfd-4d27-b10b-a02214b27bda}, !- Handle
  {c98f8f78-bb3a-402b-b107-d3a44fd9aa4f}, !- Name
  {9df42758-494e-4ebe-8c9d-4a1f1622f859}; !- Thermal Zone

OS:Space,
  {7ac46e1f-b2d5-4ecd-bb20-a3806bc9a9b3}, !- Handle
  GuestRoom213,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9df42758-494e-4ebe-8c9d-4a1f1622f859}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {6e4ed04d-3e74-43cd-9a43-cfa3faf19d0a}, !- Handle
  {46dd09aa-b22a-407c-b831-0fab9bee2b73}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {39b971d2-22c4-48f0-93ff-5be1feb5d3ba}, !- Handle
  GuestRoom424 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1ed75cff-7ccc-4c24-a180-389f08bce2c2}, !- Handle
  GuestRoom424 People,                    !- Name
  {39b971d2-22c4-48f0-93ff-5be1feb5d3ba}, !- People Definition Name
  {097f3654-2392-4986-b127-bdd840e6d395}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:ElectricEquipment:Definition,
  {e97c563f-2a36-4160-8fb8-76edae13109d}, !- Handle
  GuestRoom306_308_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4d512728-26cd-461f-907e-aa588757ad47}, !- Handle
  GuestRoom306_308_PlugMisc_Equip,        !- Name
  {e97c563f-2a36-4160-8fb8-76edae13109d}, !- Electric Equipment Definition Name
  {b7904c1c-05fb-453a-9b66-872686a6e4de}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {e79eb039-99c0-4914-98bd-2e6cff5fda59}, !- Handle
  GuestRoom306_308 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17ce5ace-f493-4c52-9577-2d9fde9d33b1}, !- Zone Air Inlet Port List
  {31da6271-52b9-453b-bdd1-a1a533b3fecb}, !- Zone Air Exhaust Port List
  {831f797a-7fba-477d-b47b-6bbd16419ccd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2564aa61-385f-40fc-b317-ef9841a0c083}, !- Group Rendering Name
  {5f3217b3-85c8-400a-a32c-33b21b09ed70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0650e508-59ce-476c-8808-6c5e5eaae79c}, !- Handle
  {f320b350-7225-4d09-a5e7-28c1dd4ace50}, !- Name
  {831f797a-7fba-477d-b47b-6bbd16419ccd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {831f797a-7fba-477d-b47b-6bbd16419ccd}, !- Handle
  {f08cbcfe-8d51-4e84-bbec-c0d81f13f77f}, !- Name
  {e79eb039-99c0-4914-98bd-2e6cff5fda59}, !- Source Object
  11,                                     !- Outlet Port
  {0650e508-59ce-476c-8808-6c5e5eaae79c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17ce5ace-f493-4c52-9577-2d9fde9d33b1}, !- Handle
  {1f364363-298d-47a4-9122-ad6ced40fc46}, !- Name
  {e79eb039-99c0-4914-98bd-2e6cff5fda59}; !- HVAC Component

OS:PortList,
  {31da6271-52b9-453b-bdd1-a1a533b3fecb}, !- Handle
  {5b3e9cfc-8b16-42dc-b57d-934ed8d6e2f5}, !- Name
  {e79eb039-99c0-4914-98bd-2e6cff5fda59}; !- HVAC Component

OS:Sizing:Zone,
  {223f5eaf-02b1-4dc5-b453-d34543923a7f}, !- Handle
  {e79eb039-99c0-4914-98bd-2e6cff5fda59}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {24a9e68d-5f35-498f-aace-c02809d7bb1c}, !- Handle
  {7400df70-94c1-4c01-9716-5e51c9955c4a}, !- Name
  {e79eb039-99c0-4914-98bd-2e6cff5fda59}; !- Thermal Zone

OS:Space,
  {b7904c1c-05fb-453a-9b66-872686a6e4de}, !- Handle
  GuestRoom306_308,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e79eb039-99c0-4914-98bd-2e6cff5fda59}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5f3217b3-85c8-400a-a32c-33b21b09ed70}, !- Handle
  {222c3e2a-2f82-4e78-a8a1-c30fcb41afbb}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {80a3bea8-46ea-4463-862e-2b7d362c0711}, !- Handle
  GuestRoom314_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {be6c0011-2071-4ed5-828f-2678cecbe9d7}, !- Handle
  GuestRoom314_Lights,                    !- Name
  {80a3bea8-46ea-4463-862e-2b7d362c0711}, !- Lights Definition Name
  {56cac92b-204b-487e-97a1-1e42b6deb9f8}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {b5817ad2-04f9-4782-8f51-1fb5f723199a}, !- Handle
  F_RearStorageFlr4_10219_0_10125,        !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {8815128a-3529-4c3a-8c57-1d70028f6a51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aeda0f8-d641-4159-9273-179e70eb160c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fe2e4c9-f0db-4b9c-8f1f-e43ac4265456}, !- Handle
  P_GuestRoom214_10104_0_10064,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ec8d3d01-e03a-4a9d-aaa5-cc35842a0f44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {453092cc-d25a-4646-a379-1007b37dfc1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {8faf4691-a416-4810-8b07-17ec3e8acd13}, !- Handle
  GuestRoom309_312 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b019ea59-2b44-4c41-9d82-c560ff057f51}, !- Handle
  GuestRoom309_312 People,                !- Name
  {8faf4691-a416-4810-8b07-17ec3e8acd13}, !- People Definition Name
  {2d4eea1b-7394-4a42-a9a7-adf87886759b}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {a8a1d85f-97bd-4380-a154-e9be5f122ebf}, !- Handle
  P_CorridorFlr1_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7e265e9-9c9a-440b-953a-d9b0dd224907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75dc9a8f-c2ae-4f0d-95a2-e60b84978077}, !- Handle
  P_GuestRoom101_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {662a9bdd-58f2-4ece-a656-429574ac2b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f8d6c03-a230-43a0-8913-28220587688f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970272c2-ea16-4cd3-b3c4-740060cd3d53}, !- Handle
  P_CorridorFlr2_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcdf8f75-3f02-4b7f-b19a-e873beace30b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {97089049-94a4-4b7c-8fdd-505317738796}, !- Handle
  CoolCStandard10Ton_CapFT,               !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:SubSurface,
  {6b384e02-4cde-489b-b725-efbd097dca8d}, !- Handle
  W_GuestRoom220_223_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {f709232a-354a-4069-afd5-15183fe4afc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.487, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  14.487, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  13.348, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  13.348, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f709232a-354a-4069-afd5-15183fe4afc0}, !- Handle
  W_GuestRoom220_223_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {0bb6d075-384e-47be-8e30-7167abba153f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e2ee35d-6a9c-4365-91c6-c2fce74f644b}, !- Handle
  C_ExerciseCenterFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {710850cd-f463-47e9-b717-25791f0b4a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82b32ea2-8fee-4d27-9ea8-7ac4fdb7b8a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a2e3ab6-34d3-40c2-9d8d-25ee9e5ca2a6}, !- Handle
  W_GuestRoom413_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {4d5db95c-a7f0-4621-8926-457c370d1fa5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b795d893-986d-4757-b530-9058d53340fa}, !- Handle
  CorridorFlr3 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55cdf1df-6160-4a22-8eb8-c77b0aeeccd6}, !- Zone Air Inlet Port List
  {512030a8-5a9b-4bcd-acce-0d800c97cfa9}, !- Zone Air Exhaust Port List
  {37b1cafc-6706-4f3b-8dbc-9d751779d074}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf4dc614-53f6-45c6-a403-976c896a92d3}, !- Group Rendering Name
  {18084b35-dfee-4da7-babd-f9f3e6ddf555}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6077329a-ecf7-482c-b467-9682e8d49a78}, !- Handle
  {2349138a-5864-4289-bed2-73c379abe622}, !- Name
  {37b1cafc-6706-4f3b-8dbc-9d751779d074}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37b1cafc-6706-4f3b-8dbc-9d751779d074}, !- Handle
  {b35928fd-d36a-493c-a7ea-3f01cf69ae25}, !- Name
  {b795d893-986d-4757-b530-9058d53340fa}, !- Source Object
  11,                                     !- Outlet Port
  {6077329a-ecf7-482c-b467-9682e8d49a78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55cdf1df-6160-4a22-8eb8-c77b0aeeccd6}, !- Handle
  {df7758b8-d0f8-4e53-b7a3-7d5f5e73ac06}, !- Name
  {b795d893-986d-4757-b530-9058d53340fa}; !- HVAC Component

OS:PortList,
  {512030a8-5a9b-4bcd-acce-0d800c97cfa9}, !- Handle
  {3df3cc44-a53f-458b-a768-7d28b527dbf0}, !- Name
  {b795d893-986d-4757-b530-9058d53340fa}; !- HVAC Component

OS:Sizing:Zone,
  {79dc29ca-5b51-4cfa-ae82-796a0514e602}, !- Handle
  {b795d893-986d-4757-b530-9058d53340fa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {47d3ee65-3436-4ba4-bf1a-e82f57b7cd18}, !- Handle
  {9827c8f2-87c7-45fe-8675-f072cfdfa0ec}, !- Name
  {b795d893-986d-4757-b530-9058d53340fa}; !- Thermal Zone

OS:Space,
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Handle
  CorridorFlr3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b795d893-986d-4757-b530-9058d53340fa}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {18084b35-dfee-4da7-babd-f9f3e6ddf555}, !- Handle
  {0a40f81d-0a47-49de-9026-ad01e3d9b17c}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {824410c4-1ce3-4626-8a45-aea64b69a586}, !- Handle
  GuestRoom406_408_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cfa74ef4-475e-4478-b82c-e2fcf2843255}, !- Handle
  GuestRoom406_408_PlugMisc_Equip,        !- Name
  {824410c4-1ce3-4626-8a45-aea64b69a586}, !- Electric Equipment Definition Name
  {89afceca-2441-4734-b2ab-74daf69bd488}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {49f9f097-1522-4a4e-a811-592ecd5a9300}, !- Handle
  W_GuestRoom420_423_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {58b79975-05f0-4949-8876-9e63b1177803}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.449, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  18.449, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  17.31, 18.3374, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  17.31, 18.3374, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {70b82050-1bd5-4a08-bd3a-cb6cc384683c}, !- Handle
  RearStorageFlr3_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {16c10c76-6af7-46c4-adff-54e2695c97b3}, !- Handle
  RearStorageFlr3_Lights,                 !- Name
  {70b82050-1bd5-4a08-bd3a-cb6cc384683c}, !- Lights Definition Name
  {11e136f3-48ee-4e14-921c-d140d7c85c73}, !- Space or SpaceType Name
  {20614581-e41d-477e-a6bd-c3c858d74b03}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f46144a2-121f-40f0-b4e5-0d7f78ba7a55}, !- Handle
  GuestRoom201_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1630d4ef-d8a4-4041-bd7e-5db3f2afd73f}, !- Handle
  GuestRoom201_PlugMisc_Equip,            !- Name
  {f46144a2-121f-40f0-b4e5-0d7f78ba7a55}, !- Electric Equipment Definition Name
  {4522c00e-4799-491e-b195-b002df975a0b}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {fa8ec23c-dca4-40ed-8d75-ec400639a51f}, !- Handle
  GuestRoom201 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1f6e695-752d-41ea-b6cb-d22f11913182}, !- Zone Air Inlet Port List
  {4b8ec842-d395-4f6b-be8b-556022ef997a}, !- Zone Air Exhaust Port List
  {2a4a7b58-51e2-4cc0-b761-8f7f3dd612a1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9439ee6a-59ba-43fa-bafa-30658a660cc9}, !- Group Rendering Name
  {da63935f-9111-4384-93ba-6d2001788973}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f32f4ab-9ef2-424d-a0fe-c0d194be9225}, !- Handle
  {33697b97-522c-4b78-88fe-eaa3de9b6b98}, !- Name
  {2a4a7b58-51e2-4cc0-b761-8f7f3dd612a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a4a7b58-51e2-4cc0-b761-8f7f3dd612a1}, !- Handle
  {f5c9a847-bd52-4c0c-8f61-c49e5e51292f}, !- Name
  {fa8ec23c-dca4-40ed-8d75-ec400639a51f}, !- Source Object
  11,                                     !- Outlet Port
  {0f32f4ab-9ef2-424d-a0fe-c0d194be9225}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1f6e695-752d-41ea-b6cb-d22f11913182}, !- Handle
  {e1a2ed9e-dc1b-4eb2-b9cb-3fad94af82f1}, !- Name
  {fa8ec23c-dca4-40ed-8d75-ec400639a51f}; !- HVAC Component

OS:PortList,
  {4b8ec842-d395-4f6b-be8b-556022ef997a}, !- Handle
  {c176c4f2-14f7-4988-a0c2-e8a926f64dd1}, !- Name
  {fa8ec23c-dca4-40ed-8d75-ec400639a51f}; !- HVAC Component

OS:Sizing:Zone,
  {71abd505-51bf-4835-9178-9bba4d3d46a7}, !- Handle
  {fa8ec23c-dca4-40ed-8d75-ec400639a51f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {541080f9-b705-4e0e-8d1c-48de73f05408}, !- Handle
  {054e241e-bc7d-4577-bf64-bb46413e039a}, !- Name
  {fa8ec23c-dca4-40ed-8d75-ec400639a51f}; !- Thermal Zone

OS:Space,
  {4522c00e-4799-491e-b195-b002df975a0b}, !- Handle
  GuestRoom201,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa8ec23c-dca4-40ed-8d75-ec400639a51f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {da63935f-9111-4384-93ba-6d2001788973}, !- Handle
  {73c355b7-f8e6-451d-a558-725a070bad63}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {515f88cc-7214-44ec-a44d-0dac4cf7fe3f}, !- Handle
  SZ DSOA FrontStairsFlr4,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {54250037-5baa-437b-a959-680ca0398648}, !- Handle
  FrontStairsFlr2_Infiltration,           !- Name
  {3e57797b-d34d-4c94-a6d2-020e79914d4b}, !- Space or SpaceType Name
  {737d43b0-a5da-4e4f-b98c-fe1361055f75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {737d43b0-a5da-4e4f-b98c-fe1361055f75}, !- Handle
  INFIL_SCH,                              !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Surface,
  {2ec11431-df20-4aac-a45c-55e3e4396b67}, !- Handle
  F_GuestRoom424_10272_0_10145,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {097f3654-2392-4986-b127-bdd840e6d395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48445842-4cae-4515-a326-457e2be50ad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7052bf4a-eb29-4dfd-8c41-bd3f76d3cea7}, !- Handle
  P_ElevatorCoreFlr3_10205_0_10112,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {bea1c81b-5765-4e18-8157-14095af4bff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abeabd5e-20e2-43a3-9603-b7f1d2e19961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c3ed511d-d160-4fbf-b7da-d551308c82fd}, !- Handle
  ElevatorCoreFlr3 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {582bc9b8-e4c0-4334-a014-455bc5e1fb14}, !- Zone Air Inlet Port List
  {c73ae579-7763-469a-95e5-03d2a9d381c7}, !- Zone Air Exhaust Port List
  {1c25018c-6b44-4194-92fc-7f0d096b93d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94cbaaf0-7883-4119-a2e0-ceac6a21812c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5f15720-8fa5-4961-8659-aa970eeeefe7}, !- Handle
  {3d1f0dc2-1f9b-4c92-abd4-9bf6cc01a45b}, !- Name
  {1c25018c-6b44-4194-92fc-7f0d096b93d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c25018c-6b44-4194-92fc-7f0d096b93d0}, !- Handle
  {5886638b-278f-45a4-b026-42badf1d6255}, !- Name
  {c3ed511d-d160-4fbf-b7da-d551308c82fd}, !- Source Object
  11,                                     !- Outlet Port
  {e5f15720-8fa5-4961-8659-aa970eeeefe7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {582bc9b8-e4c0-4334-a014-455bc5e1fb14}, !- Handle
  {d47aebb2-546d-462d-82d3-8fcc703688e1}, !- Name
  {c3ed511d-d160-4fbf-b7da-d551308c82fd}; !- HVAC Component

OS:PortList,
  {c73ae579-7763-469a-95e5-03d2a9d381c7}, !- Handle
  {44c2c629-2568-406a-b2c6-e94bc05a11db}, !- Name
  {c3ed511d-d160-4fbf-b7da-d551308c82fd}; !- HVAC Component

OS:Sizing:Zone,
  {20440dd2-e1c8-42a5-becd-b18ede9b6791}, !- Handle
  {c3ed511d-d160-4fbf-b7da-d551308c82fd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b75d76ab-a0f3-4498-a192-fa5ba4d20a43}, !- Handle
  {1c1516ad-da83-477a-bf43-6eae39eb3a28}, !- Name
  {c3ed511d-d160-4fbf-b7da-d551308c82fd}; !- Thermal Zone

OS:Space,
  {bea1c81b-5765-4e18-8157-14095af4bff7}, !- Handle
  ElevatorCoreFlr3,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c3ed511d-d160-4fbf-b7da-d551308c82fd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Timestep,
  {24a133fb-fc5f-4d0e-bf27-eae5f8169584}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {4a9754ed-90e8-42a9-9a37-128b41a22769}, !- Handle
  AtticFloor_CorridorFlr4_1_0_0,          !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5d5e88e-da0a-49fb-97f5-6a23274cd1ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.777206, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  40.777206, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  68.819406, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  68.819406, -13.402242, 11.5824,         !- X,Y,Z Vertex 4 {m}
  13.954806, -13.402242, 11.5824,         !- X,Y,Z Vertex 5 {m}
  13.954806, -11.573442, 11.5824,         !- X,Y,Z Vertex 6 {m}
  37.729206, -11.573442, 11.5824,         !- X,Y,Z Vertex 7 {m}
  37.729206, -3.343842, 11.5824;          !- X,Y,Z Vertex 8 {m}

OS:DesignSpecification:OutdoorAir,
  {4c4b125e-d92f-44a9-82ba-1ca99b5e5d4d}, !- Handle
  SZ DSOA GuestRoom224,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {e7fef58f-5346-46a4-b4d5-24b841910df5}, !- Handle
  W_GuestRoom209_212_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {5cc4bf84-eb8f-4eca-be97-4a1c64d8cb7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc4bf84-eb8f-4eca-be97-4a1c64d8cb7c}, !- Handle
  W_GuestRoom209_212_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a13df23d-c2b7-4b2d-bf81-0c1958db8c45}, !- Handle
  GuestRoom209_212 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a863260-9f26-41a1-8b54-f8a80448f8aa}, !- Zone Air Inlet Port List
  {61a8be24-48a1-405a-afe9-7b5ab694bde9}, !- Zone Air Exhaust Port List
  {5edaad05-d51f-4677-9cdc-29ccd09be02a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efa4fbfa-eb76-4049-ade9-8295c925b119}, !- Group Rendering Name
  {410984de-710e-4e02-ad08-a84cc14656fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b276dc6c-131a-481f-a1c6-36136dd9193c}, !- Handle
  {a643d306-c6d8-455e-a183-c0cfd01f2272}, !- Name
  {5edaad05-d51f-4677-9cdc-29ccd09be02a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5edaad05-d51f-4677-9cdc-29ccd09be02a}, !- Handle
  {9c703e52-deb3-466a-b9c0-bde622066337}, !- Name
  {a13df23d-c2b7-4b2d-bf81-0c1958db8c45}, !- Source Object
  11,                                     !- Outlet Port
  {b276dc6c-131a-481f-a1c6-36136dd9193c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a863260-9f26-41a1-8b54-f8a80448f8aa}, !- Handle
  {608c9062-8a68-41b5-862a-81267e240ecb}, !- Name
  {a13df23d-c2b7-4b2d-bf81-0c1958db8c45}; !- HVAC Component

OS:PortList,
  {61a8be24-48a1-405a-afe9-7b5ab694bde9}, !- Handle
  {b41b5f45-f76d-4555-93c4-a40278b18b89}, !- Name
  {a13df23d-c2b7-4b2d-bf81-0c1958db8c45}; !- HVAC Component

OS:Sizing:Zone,
  {32620123-9cad-4b0e-8647-6004ed02834a}, !- Handle
  {a13df23d-c2b7-4b2d-bf81-0c1958db8c45}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f69ad4c0-6b50-4e46-9d42-023f73fbce7a}, !- Handle
  {a737ba3d-4962-41d6-ba01-ca5b7364920e}, !- Name
  {a13df23d-c2b7-4b2d-bf81-0c1958db8c45}; !- Thermal Zone

OS:Space,
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Handle
  GuestRoom209_212,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a13df23d-c2b7-4b2d-bf81-0c1958db8c45}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {410984de-710e-4e02-ad08-a84cc14656fb}, !- Handle
  {fe6c4da9-2626-4966-acfc-9e0246aff310}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {885badd2-5899-4176-9416-02f23a0f129b}, !- Handle
  GuestRoom206_208_Infiltration,          !- Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {2b83862d-9cb6-4806-b7f3-fe11e003707a}, !- Handle
  GuestRoom206_208 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f62f999e-c1ab-4eb5-8e60-ed3430a1de6a}, !- Zone Air Inlet Port List
  {52ae29dd-f6af-4643-bea6-ff5c5ffa2f61}, !- Zone Air Exhaust Port List
  {3326fbbd-2a66-4438-9a09-1bfe3eb444e7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f1e8815-0e4c-4f16-a045-b09f0d80ec53}, !- Group Rendering Name
  {5369ee52-7000-48b0-92ce-2925450e75fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5dc4369d-387a-4cb9-9fe8-87bb6afa3bfc}, !- Handle
  {bda3825d-9071-4132-adce-bb0c4266fe5c}, !- Name
  {3326fbbd-2a66-4438-9a09-1bfe3eb444e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3326fbbd-2a66-4438-9a09-1bfe3eb444e7}, !- Handle
  {83f59583-3d2c-4428-bc68-3c011562019f}, !- Name
  {2b83862d-9cb6-4806-b7f3-fe11e003707a}, !- Source Object
  11,                                     !- Outlet Port
  {5dc4369d-387a-4cb9-9fe8-87bb6afa3bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f62f999e-c1ab-4eb5-8e60-ed3430a1de6a}, !- Handle
  {e04c45ca-e706-42a1-8635-f32896ff8ac0}, !- Name
  {2b83862d-9cb6-4806-b7f3-fe11e003707a}; !- HVAC Component

OS:PortList,
  {52ae29dd-f6af-4643-bea6-ff5c5ffa2f61}, !- Handle
  {faf7b35f-daa8-4341-8447-b9eb30acba77}, !- Name
  {2b83862d-9cb6-4806-b7f3-fe11e003707a}; !- HVAC Component

OS:Sizing:Zone,
  {1dc7aac9-8621-489c-9614-14a560b0c91a}, !- Handle
  {2b83862d-9cb6-4806-b7f3-fe11e003707a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3190c88-71c4-4606-b59b-9ab1d35d18c4}, !- Handle
  {73ba08fd-1201-4eab-b976-7043fd5b4883}, !- Name
  {2b83862d-9cb6-4806-b7f3-fe11e003707a}; !- Thermal Zone

OS:Space,
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Handle
  GuestRoom206_208,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2b83862d-9cb6-4806-b7f3-fe11e003707a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5369ee52-7000-48b0-92ce-2925450e75fc}, !- Handle
  {f3f06401-d391-4541-9c94-e4358ba408d7}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {632805a0-8ed1-4f6b-b0c8-a442d00bc46a}, !- Handle
  W_GuestRoom402_405_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {f7af1dda-bb92-4e5e-911b-bc96040e0132}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.31, 0.0488, 10.9328,                 !- X,Y,Z Vertex 1 {m}
  17.31, 0.0488, 9.4888,                  !- X,Y,Z Vertex 2 {m}
  18.449, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  18.449, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {8bdd55a2-dc4d-4599-af73-8ac6bb72de27}, !- Handle
  Water Equipment Temp Sched,             !- Name
  {6f4a1c6d-23b6-4f84-b5c0-b12ad95427f8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Surface,
  {a9293b77-739f-4ac8-a7cf-c3fd84f5cbc7}, !- Handle
  P_CorridorFlr1_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9b69ea9-98fb-4f8f-8d59-506cf370f27b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  23.8231, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b345b84-48e8-44bb-a204-c0ab0b3c97f3}, !- Handle
  C_ElevatorCoreFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {bea1c81b-5765-4e18-8157-14095af4bff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edf756f1-c0e9-4dba-9561-811f54088f52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {182547fc-890a-489f-afe2-3d9128ffbbd2}, !- Handle
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5e170b99-9c79-4b2e-a505-5d903a33f101}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d53e123-1ff2-4aa0-bbaa-7641ebace4e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30fc8557-8bbf-4728-87ae-917a5841250e}, !- Handle
  ElevatorCoreFlr4 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65fe89bd-9685-4116-a345-e31b1c28df02}, !- Zone Air Inlet Port List
  {f0cd7fe7-f41d-4607-956a-6de5166a6592}, !- Zone Air Exhaust Port List
  {4de0a7ef-94a8-4095-896c-c07eca32fb7e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2745a57d-7d3a-4be8-8c8c-02c4dfbb1b79}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9ae44ce-f553-4e85-9c18-2c1f8a357495}, !- Handle
  {d8fba410-6ab6-4d9a-9879-eee2cd6eefd5}, !- Name
  {4de0a7ef-94a8-4095-896c-c07eca32fb7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4de0a7ef-94a8-4095-896c-c07eca32fb7e}, !- Handle
  {404ae568-02c3-4187-876b-b32584150223}, !- Name
  {30fc8557-8bbf-4728-87ae-917a5841250e}, !- Source Object
  11,                                     !- Outlet Port
  {b9ae44ce-f553-4e85-9c18-2c1f8a357495}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65fe89bd-9685-4116-a345-e31b1c28df02}, !- Handle
  {c8f5d65e-2624-40e8-b9f1-d851381e5de6}, !- Name
  {30fc8557-8bbf-4728-87ae-917a5841250e}; !- HVAC Component

OS:PortList,
  {f0cd7fe7-f41d-4607-956a-6de5166a6592}, !- Handle
  {d14b0496-450a-4077-a1d4-a7bd12ba01ec}, !- Name
  {30fc8557-8bbf-4728-87ae-917a5841250e}; !- HVAC Component

OS:Sizing:Zone,
  {fcefad66-801d-42e9-960f-4d74168f5734}, !- Handle
  {30fc8557-8bbf-4728-87ae-917a5841250e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {815774c4-ffb3-4c51-b16f-2e8d5a372115}, !- Handle
  {77db3c16-e4f1-40fd-b72d-110f9eb7487e}, !- Name
  {30fc8557-8bbf-4728-87ae-917a5841250e}; !- Thermal Zone

OS:Space,
  {5e170b99-9c79-4b2e-a505-5d903a33f101}, !- Handle
  ElevatorCoreFlr4,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {30fc8557-8bbf-4728-87ae-917a5841250e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:InternalMass:Definition,
  {f8594b4a-1014-4cde-a06d-6bc8057f0e56}, !- Handle
  RearStairsFlr4 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.144,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {473e5da4-076e-4ccf-b820-3864ab4f064d}, !- Handle
  RearStairsFlr4 Internal Mass,           !- Name
  {f8594b4a-1014-4cde-a06d-6bc8057f0e56}, !- Internal Mass Definition Name
  {688b5c7f-7eca-4b44-bbdb-4d04328ab1f8}; !- Space or SpaceType Name

OS:ThermalZone,
  {279ba7b4-d825-4903-96cd-58a6b05a3682}, !- Handle
  RearStairsFlr4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {715ca333-26e4-42ad-bfc3-02c50d74459c}, !- Zone Air Inlet Port List
  {c7611904-d20d-4337-9f02-c2bb05fab063}, !- Zone Air Exhaust Port List
  {52186de8-4037-4267-a700-291f122a2bdb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e7a7c91-686a-492d-9831-26265ee6d1ce}, !- Group Rendering Name
  {875a5231-b8fa-4018-9945-fbf9fe560da2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5936d8f2-040e-4562-96c4-dbf6aa633476}, !- Handle
  {39fbb054-0f42-4dde-810a-828cbaaf70a5}, !- Name
  {52186de8-4037-4267-a700-291f122a2bdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52186de8-4037-4267-a700-291f122a2bdb}, !- Handle
  {efa1884c-f356-402b-b5af-ed225a7c6d58}, !- Name
  {279ba7b4-d825-4903-96cd-58a6b05a3682}, !- Source Object
  11,                                     !- Outlet Port
  {5936d8f2-040e-4562-96c4-dbf6aa633476}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {715ca333-26e4-42ad-bfc3-02c50d74459c}, !- Handle
  {d44681e2-946f-422a-b270-62f1b62f38a3}, !- Name
  {279ba7b4-d825-4903-96cd-58a6b05a3682}; !- HVAC Component

OS:PortList,
  {c7611904-d20d-4337-9f02-c2bb05fab063}, !- Handle
  {eb781fe6-287a-42c2-8672-ec2a8347fd4d}, !- Name
  {279ba7b4-d825-4903-96cd-58a6b05a3682}; !- HVAC Component

OS:Sizing:Zone,
  {e5e5bc8d-e195-4016-ae29-9e2c6cc0de92}, !- Handle
  {279ba7b4-d825-4903-96cd-58a6b05a3682}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0ad438e5-c044-4220-b68f-dbfe6b95620b}, !- Handle
  {c2219c25-3d60-4e43-add2-6efa8ce7453a}, !- Name
  {279ba7b4-d825-4903-96cd-58a6b05a3682}; !- Thermal Zone

OS:Space,
  {688b5c7f-7eca-4b44-bbdb-4d04328ab1f8}, !- Handle
  RearStairsFlr4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {279ba7b4-d825-4903-96cd-58a6b05a3682}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {875a5231-b8fa-4018-9945-fbf9fe560da2}, !- Handle
  {ab72190d-94f0-43fd-959c-1bfef2d28f92}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {fdd45847-a48a-4ed6-8d54-19d4dc7d8b8b}, !- Handle
  GuestRoom202_205 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b44405f1-d5bb-43ea-9a0a-c6ec22a57964}, !- Handle
  GuestRoom202_205 People,                !- Name
  {fdd45847-a48a-4ed6-8d54-19d4dc7d8b8b}, !- People Definition Name
  {e9400cd2-fce4-46c7-b7ae-f61bd99f23ab}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {5301f1e8-76dc-41be-9cb2-063712eda88c}, !- Handle
  F_GuestRoom302_305_10129_0_10084,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {ffac267b-1f1c-4b50-8220-d0200ec84b47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {762de238-ef76-417f-8ec2-7a6a5089bf5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {c1590661-dacc-4bf6-8557-c19a3219f09d}, !- Handle
  GuestRoom101_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c9033667-ea86-4397-be41-3c740521d765}, !- Handle
  GuestRoom101_PlugMisc_Equip,            !- Name
  {c1590661-dacc-4bf6-8557-c19a3219f09d}, !- Electric Equipment Definition Name
  {662a9bdd-58f2-4ece-a656-429574ac2b50}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {fe49d1a6-2aed-49ec-8a3c-40279a0d5fa8}, !- Handle
  P_CorridorFlr2_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fda9aeda-9ce7-47ef-9a49-99cf577b5172}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {648c4dca-5c9b-45f9-a375-b2a9710b67c3}, !- Handle
  GuestRoom420_423_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d5661c96-eafd-4532-8f56-ede0004a5d67}, !- Handle
  GuestRoom420_423_PlugMisc_Equip,        !- Name
  {648c4dca-5c9b-45f9-a375-b2a9710b67c3}, !- Electric Equipment Definition Name
  {8c7b5c4a-f1f6-4cdf-b38b-62384412f162}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {556596a4-29ca-4d5d-8495-a35bc603c725}, !- Handle
  W_GuestRoom215_218_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {43647ce5-8de1-4505-9529-bc1b3cccc363}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43647ce5-8de1-4505-9529-bc1b3cccc363}, !- Handle
  W_GuestRoom215_218_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f286819-ab33-43f8-a00a-c8f5e8d8bea1}, !- Handle
  GuestRoom215_218 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1626b158-5def-4ca6-8212-34621ace4da9}, !- Zone Air Inlet Port List
  {6c374986-792e-42ca-8647-df753d2a2c4c}, !- Zone Air Exhaust Port List
  {10420296-511c-4be3-b6ab-4798bc5bcf12}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b777ebd-45f8-4267-b22e-c88134c8eee5}, !- Group Rendering Name
  {6a72e213-6819-41ef-9595-d7426dcc702d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {209afb76-6546-41a4-9ad1-532867155be8}, !- Handle
  {8c0ab4e2-6159-48f0-9c80-384166e1aca2}, !- Name
  {10420296-511c-4be3-b6ab-4798bc5bcf12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10420296-511c-4be3-b6ab-4798bc5bcf12}, !- Handle
  {816fbcf9-53f9-46f2-b815-7cd8fb96d341}, !- Name
  {5f286819-ab33-43f8-a00a-c8f5e8d8bea1}, !- Source Object
  11,                                     !- Outlet Port
  {209afb76-6546-41a4-9ad1-532867155be8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1626b158-5def-4ca6-8212-34621ace4da9}, !- Handle
  {499249ee-c295-4d46-a4fe-14809dcd9271}, !- Name
  {5f286819-ab33-43f8-a00a-c8f5e8d8bea1}; !- HVAC Component

OS:PortList,
  {6c374986-792e-42ca-8647-df753d2a2c4c}, !- Handle
  {62c0515d-2e72-4db1-9bc3-f3a477b25b10}, !- Name
  {5f286819-ab33-43f8-a00a-c8f5e8d8bea1}; !- HVAC Component

OS:Sizing:Zone,
  {d5713033-6261-43dc-bbfa-77af98767195}, !- Handle
  {5f286819-ab33-43f8-a00a-c8f5e8d8bea1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f076eb1d-b210-4cd6-b331-96e1536e8a92}, !- Handle
  {a0cd88ba-33bf-47c1-a093-8fc83d179e62}, !- Name
  {5f286819-ab33-43f8-a00a-c8f5e8d8bea1}; !- Thermal Zone

OS:Space,
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Handle
  GuestRoom215_218,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5f286819-ab33-43f8-a00a-c8f5e8d8bea1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {6a72e213-6819-41ef-9595-d7426dcc702d}, !- Handle
  {ef060bdc-bb0a-4fbf-8165-af05cc28529b}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {78664e46-089a-4e95-8a95-5dc4de766387}, !- Handle
  P_GuestRoom401_10300_0_10162,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {f8903afa-a602-4b67-9ef7-84757472b56d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf73586c-8d72-4c09-b7de-09a4a98f0379}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {f7d7a06f-8cf5-400e-81b2-d80eba9a3e7a}, !- Handle
  RearStairsFlr4_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e66ee519-0633-48ec-b13c-49ce85922021}, !- Handle
  RearStairsFlr4_Lights,                  !- Name
  {f7d7a06f-8cf5-400e-81b2-d80eba9a3e7a}, !- Lights Definition Name
  {688b5c7f-7eca-4b44-bbdb-4d04328ab1f8}, !- Space or SpaceType Name
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Handle
  Corridor_Ltg_Sch,                       !- Name
  {92e427e3-98d2-4350-81e4-bad09abc6343}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Surface,
  {36f77800-a2ca-4650-afdd-d420914b32d1}, !- Handle
  S_MeetingRoomFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {403b624a-f172-4d90-87e0-32de616ba8e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e9fa5ad-08bf-422a-9d24-1d80b840e96c}, !- Handle
  S_FrontLoungeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 0;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc53640c-c3ab-48e8-9bb8-5ffce4c08f0d}, !- Handle
  FrontLoungeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90dfd59a-4880-4060-9e98-92d7cb2c445c}, !- Zone Air Inlet Port List
  {50994061-6759-4759-8402-23b51245fbb0}, !- Zone Air Exhaust Port List
  {87198b3d-36b5-47fa-9280-e75c66d265eb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1618449b-cd6c-4fc7-bf8a-3bd3a9866837}, !- Group Rendering Name
  {b6d57447-aa9d-41c8-bc04-efb52625b5e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aab9e0a1-3f5f-4c7b-a5c4-36d2edf9ec5a}, !- Handle
  {8aa6c85a-b5d9-465e-a880-8f5fe279bee3}, !- Name
  {87198b3d-36b5-47fa-9280-e75c66d265eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87198b3d-36b5-47fa-9280-e75c66d265eb}, !- Handle
  {ae201210-b345-4905-8ca2-3a0950a59bad}, !- Name
  {dc53640c-c3ab-48e8-9bb8-5ffce4c08f0d}, !- Source Object
  11,                                     !- Outlet Port
  {aab9e0a1-3f5f-4c7b-a5c4-36d2edf9ec5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90dfd59a-4880-4060-9e98-92d7cb2c445c}, !- Handle
  {c5f2c6ad-71ef-431b-a5fd-e34256970c5e}, !- Name
  {dc53640c-c3ab-48e8-9bb8-5ffce4c08f0d}; !- HVAC Component

OS:PortList,
  {50994061-6759-4759-8402-23b51245fbb0}, !- Handle
  {133f0141-07b0-453a-b505-de18d85bc549}, !- Name
  {dc53640c-c3ab-48e8-9bb8-5ffce4c08f0d}; !- HVAC Component

OS:Sizing:Zone,
  {ca557cb3-fb17-4b51-b02e-1741aaa88ebe}, !- Handle
  {dc53640c-c3ab-48e8-9bb8-5ffce4c08f0d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {39e77f68-8e51-425c-8214-63ccfafec163}, !- Handle
  {59b4bf5d-fffa-4c5d-a6af-236bbff18b25}, !- Name
  {dc53640c-c3ab-48e8-9bb8-5ffce4c08f0d}; !- Thermal Zone

OS:Space,
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}, !- Handle
  FrontLoungeFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dc53640c-c3ab-48e8-9bb8-5ffce4c08f0d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {b6d57447-aa9d-41c8-bc04-efb52625b5e6}, !- Handle
  {1cdeebfc-c85e-4b57-bd25-e31ec3bd61ea}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {c3e1b3e0-724a-478b-b0a7-a389fe0b2a8d}, !- Handle
  W_GuestRoom406_408_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {23e222bf-687b-4caf-9e02-97064dcaad3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.111, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  30.111, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  31.251, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  31.251, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e222bf-687b-4caf-9e02-97064dcaad3b}, !- Handle
  W_GuestRoom406_408_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {89afceca-2441-4734-b2ab-74daf69bd488}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fda9aeda-9ce7-47ef-9a49-99cf577b5172}, !- Handle
  P_GuestRoom209_212_10117_0_10077,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe49d1a6-2aed-49ec-8a3c-40279a0d5fa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a8042be-1f57-499a-8089-5dacfae25ed4}, !- Handle
  W_GuestRoom224_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {2c823ca5-8670-47b1-a9cb-42b55c01b036}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.562, 18.3374, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  6.562, 18.3374, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  5.423, 18.3374, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  5.423, 18.3374, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c823ca5-8670-47b1-a9cb-42b55c01b036}, !- Handle
  W_GuestRoom224_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {085628a8-d447-4aa7-96d5-70f1c52d2a8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d54468-4ee4-447a-929c-93dcec121372}, !- Handle
  R_GuestRoom402_405_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {1854fe35-0643-45d8-a978-62b8fb89c358}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5273d18-cd1c-49e3-977f-b4cb089ce124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {0bbe0202-5993-48dc-94a2-8773eb7c9c66}, !- Handle
  FrontStorageFlr3 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  25.0838,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b59ca457-68c9-4699-8bec-239b30078392}, !- Handle
  FrontStorageFlr3 Internal Mass,         !- Name
  {0bbe0202-5993-48dc-94a2-8773eb7c9c66}, !- Internal Mass Definition Name
  {74a53534-5cad-4b24-8c34-f0a80a153d03}; !- Space or SpaceType Name

OS:Surface,
  {4d1c6ea0-ac78-48f7-8db2-7d6f05918c41}, !- Handle
  P_GuestRoom313_10216_0_10123,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {70b8cdb0-d40f-4d4d-a1e8-8ba667120efe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc84697e-1981-46a6-b04c-2a976105bca5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {e3371cd7-7cef-41f1-9583-04bb802f5c7e}, !- Handle
  SZ DSOA RearStairsFlr1,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {8bebe228-2720-496d-823b-3b7192bec13f}, !- Handle
  GuestRoom420_423 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {65354aad-28ec-4e3a-8133-ce663986763b}, !- Handle
  GuestRoom420_423 Internal Mass,         !- Name
  {8bebe228-2720-496d-823b-3b7192bec13f}, !- Internal Mass Definition Name
  {8c7b5c4a-f1f6-4cdf-b38b-62384412f162}; !- Space or SpaceType Name

OS:SubSurface,
  {87382509-2a5d-48db-a064-0595bedc3ff3}, !- Handle
  W_GuestRoom201_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {98b30d3b-9617-47cb-b412-84bc47d7f6dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.46, 0.0488, 5.4464,                   !- X,Y,Z Vertex 1 {m}
  1.46, 0.0488, 4.0024,                   !- X,Y,Z Vertex 2 {m}
  2.599, 0.0488, 4.0024,                  !- X,Y,Z Vertex 3 {m}
  2.599, 0.0488, 5.4464;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98b30d3b-9617-47cb-b412-84bc47d7f6dc}, !- Handle
  W_GuestRoom201_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {4522c00e-4799-491e-b195-b002df975a0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192fea4f-0d3b-42bc-9ae8-8e83435a9936}, !- Handle
  P_MechanicalRoomFlr1_10041_0_10034,     !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {b2ba436a-29a7-49b9-9b2d-753842670876}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9650793-ac02-4d46-ad13-9bf7bbf6a42c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e05d988d-28ca-442a-a77a-12e30758cbd3}, !- Handle
  R_GuestRoom409_412_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {86c0c9ee-44e4-412c-a9ae-cf9eb25755aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {424721f3-3181-4317-a4e1-2a553cacbb07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {6f509bd0-8f7a-4123-837f-05b4f96d0078}, !- Handle
  GuestRoom415_418 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0cb930dd-5b88-42ed-b8ce-0332ad8b0a6e}, !- Handle
  GuestRoom415_418 Internal Mass,         !- Name
  {6f509bd0-8f7a-4123-837f-05b4f96d0078}, !- Internal Mass Definition Name
  {dc63a38c-413a-4a1d-b2a0-15de4018a5a1}; !- Space or SpaceType Name

OS:Surface,
  {32955dee-0e43-4a82-8230-04771c4414bb}, !- Handle
  W_FrontStairsFlr2_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {3e57797b-d34d-4c94-a6d2-020e79914d4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {a3dff890-3e72-48c6-819b-cd832168625e}, !- Handle
  SZ DSOA GuestRoom219,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Meter,
  {37b2c45a-c5a9-46fd-90d8-86dedbd754fa}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {0ad27e04-1f18-4736-84ec-1716e6d5e406}, !- Handle
  W_RearStairsFlr2_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {5c2c88b9-76e4-41f8-a6ba-74e0ae10ac07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {3f77d371-f9f3-4e1d-9772-dbd54eb12cc8}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:DesignSpecification:OutdoorAir,
  {36eea23e-65f0-4376-901a-eedae4ceb3e8}, !- Handle
  SZ DSOA FrontStairsFlr3,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {9e8aa438-b575-4d71-aee7-b5701111c3e4}, !- Handle
  W_CorridorFlr4_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {247aa24f-45c7-4f13-87fd-762d68f5624c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0487, 9.6551, 11.0992,                !- X,Y,Z Vertex 1 {m}
  0.0487, 9.6551, 9.6792,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 8.7317, 9.6792,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 8.7317, 11.0992;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247aa24f-45c7-4f13-87fd-762d68f5624c}, !- Handle
  W_CorridorFlr4_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e534e2-0623-45e4-9d94-1ce3b2b30a8c}, !- Handle
  P_GuestRoom419_10292_0_10154,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ee7fcdf1-13e4-4500-8ce6-a195739cf831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4444455e-7326-429a-81a9-04632e775c49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {985dab16-7f01-4905-9c92-bb1935634a53}, !- Handle
  SCESeasonsSchedule,                     !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 5/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  3,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {af4901dd-c02b-4c25-a430-fca0f4cadf0e}, !- Handle
  {7b7bda7f-41d7-4a45-a47d-20ccf2e64f97}; !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {27cb16ad-bcd1-4dff-8c36-54e3e0587744}, !- Handle
  ElevatorCoreFlr1_Infiltration,          !- Name
  {5c8a4c49-8d8d-4683-a794-264128e7727c}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:People:Definition,
  {4e2620cf-19e2-402f-91a7-8856b7a02e4a}, !- Handle
  GuestRoom102 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {29179e39-9b9f-402e-b994-e8aaae076162}, !- Handle
  GuestRoom102 People,                    !- Name
  {4e2620cf-19e2-402f-91a7-8856b7a02e4a}, !- People Definition Name
  {338ddc92-b6f2-4d2a-af59-adcd38794fd4}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:ElectricEquipment:Definition,
  {1486bb50-6e75-4a2e-8bb2-933f0ec2b005}, !- Handle
  GuestRoom301_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5660e8fb-04ad-4424-b4da-c28aa5d7e572}, !- Handle
  GuestRoom301_PlugMisc_Equip,            !- Name
  {1486bb50-6e75-4a2e-8bb2-933f0ec2b005}, !- Electric Equipment Definition Name
  {794b9fc9-72a7-43c0-a18f-004348fa109c}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {b5e6b6c1-5369-4a6c-a459-e97ec9d4da6b}, !- Handle
  C_CorridorFlr1_1_1_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca7ee77a-508c-4bae-8b44-65d9408d227d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  23.8231, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {352f0900-9f9d-44c2-bfa0-374026974b90}, !- Handle
  GuestRoom424_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ebba7e4c-6071-4681-a9e7-5e390411c5d9}, !- Handle
  GuestRoom424_PlugMisc_Equip,            !- Name
  {352f0900-9f9d-44c2-bfa0-374026974b90}, !- Electric Equipment Definition Name
  {097f3654-2392-4986-b127-bdd840e6d395}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Meter,
  {df86393e-8b3e-4fd1-a80a-9335bca5c0c4}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {25304251-6bf0-499a-8f04-cc3a8b67a9bb}, !- Handle
  W_GuestRoom306_308_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {7e49ffde-31e8-429d-a83c-2bb6f39ab238}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.111, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  30.111, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  31.251, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  31.251, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e49ffde-31e8-429d-a83c-2bb6f39ab238}, !- Handle
  W_GuestRoom306_308_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {b7904c1c-05fb-453a-9b66-872686a6e4de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {76488aa3-41dd-4d3c-b857-a494d879d5b7}, !- Handle
  FrontLoungeFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.1,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f1ea794f-5c35-4912-8a58-f5ecfb5b1980}, !- Handle
  FrontLoungeFlr1_Lights,                 !- Name
  {76488aa3-41dd-4d3c-b857-a494d879d5b7}, !- Lights Definition Name
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}, !- Space or SpaceType Name
  {f5e20d33-cd89-423f-b3b6-4abd7914daa1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {9915d572-b852-4749-bc1c-449c5672ba9a}, !- Handle
  C_GuestRoom102_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {338ddc92-b6f2-4d2a-af59-adcd38794fd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4c9e45c-36f6-4d3a-b973-04e83dd516ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  44.5495, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {b275d326-2dda-4ae0-8b73-cd1c79e57c5d}, !- Handle
  GuestRoom105_Infiltration,              !- Name
  {5f428e97-d92a-4691-b9d3-5cf03a83e354}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {24785b13-ca2a-4988-8a51-6823f2461a2c}, !- Handle
  GuestRoom105 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b582de3-363a-46f5-aa67-d0e612132cc8}, !- Zone Air Inlet Port List
  {fe450b2c-7912-4044-94aa-8b0f67b79604}, !- Zone Air Exhaust Port List
  {c3d91122-cbfa-45cc-bccd-5cc49b7d3643}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {371576f1-d1ac-4925-962a-7383d5a20180}, !- Group Rendering Name
  {0e18a607-235c-45b5-a031-37645c786b91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0fd5a3e-e85d-42d0-b882-69caf70d4747}, !- Handle
  {4fbf56a5-5021-4087-85b8-55d160a8a2a2}, !- Name
  {c3d91122-cbfa-45cc-bccd-5cc49b7d3643}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3d91122-cbfa-45cc-bccd-5cc49b7d3643}, !- Handle
  {3e6f450b-3fd1-450e-819e-ae9aa62f4825}, !- Name
  {24785b13-ca2a-4988-8a51-6823f2461a2c}, !- Source Object
  11,                                     !- Outlet Port
  {e0fd5a3e-e85d-42d0-b882-69caf70d4747}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b582de3-363a-46f5-aa67-d0e612132cc8}, !- Handle
  {5b46c4e9-1d47-4761-87d4-efe2a18b23ce}, !- Name
  {24785b13-ca2a-4988-8a51-6823f2461a2c}; !- HVAC Component

OS:PortList,
  {fe450b2c-7912-4044-94aa-8b0f67b79604}, !- Handle
  {49e6d3cc-49e2-4893-a3aa-ad2491ce6e56}, !- Name
  {24785b13-ca2a-4988-8a51-6823f2461a2c}; !- HVAC Component

OS:Sizing:Zone,
  {d3488fc7-d741-484e-a6d2-e7674a4b7f86}, !- Handle
  {24785b13-ca2a-4988-8a51-6823f2461a2c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {81b748f3-9ee8-4855-953f-2cbf33326784}, !- Handle
  {79713109-e1f4-4494-b634-adbc79b1b902}, !- Name
  {24785b13-ca2a-4988-8a51-6823f2461a2c}; !- Thermal Zone

OS:Space,
  {5f428e97-d92a-4691-b9d3-5cf03a83e354}, !- Handle
  GuestRoom105,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {24785b13-ca2a-4988-8a51-6823f2461a2c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {0e18a607-235c-45b5-a031-37645c786b91}, !- Handle
  {151aaef1-3dbd-40b7-b7a0-0c5ad8541144}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {79b315b4-a3a0-43d3-8432-d301793f8d5a}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {137c2688-e887-48d9-8c03-d496de15d946}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.251, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  31.251, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  30.111, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  30.111, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {137c2688-e887-48d9-8c03-d496de15d946}, !- Handle
  W_LaundryRoomFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {510266c7-19e8-4631-be43-67216596ace6}, !- Handle
  LaundryRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe23239b-f123-411d-a019-ff8377979c3a}, !- Zone Air Inlet Port List
  {47437337-7f8d-49b9-80f5-57b4ad0ae805}, !- Zone Air Exhaust Port List
  {1f3b6538-da7f-4114-ae7e-0b0206dead5d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c464b441-4f98-46d4-a9fe-80a36d845e8f}, !- Group Rendering Name
  {ac241bf9-d23f-433b-a31b-9e6d01741432}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13bc0108-a750-4419-a7d3-4f05080f63ae}, !- Handle
  {93811ca0-fc2d-47a7-9106-1ef4f6acc7c8}, !- Name
  {1f3b6538-da7f-4114-ae7e-0b0206dead5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f3b6538-da7f-4114-ae7e-0b0206dead5d}, !- Handle
  {4f2be5b1-21ff-45b8-a308-78a414dfcaff}, !- Name
  {510266c7-19e8-4631-be43-67216596ace6}, !- Source Object
  11,                                     !- Outlet Port
  {13bc0108-a750-4419-a7d3-4f05080f63ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe23239b-f123-411d-a019-ff8377979c3a}, !- Handle
  {53ebb7c4-c5b2-497a-8747-117fe824f2e5}, !- Name
  {510266c7-19e8-4631-be43-67216596ace6}; !- HVAC Component

OS:PortList,
  {47437337-7f8d-49b9-80f5-57b4ad0ae805}, !- Handle
  {d0f006ff-249d-4b86-9c9a-b9de840bd47f}, !- Name
  {510266c7-19e8-4631-be43-67216596ace6}; !- HVAC Component

OS:Sizing:Zone,
  {9cf06f15-818a-419a-a20f-01ca4d763786}, !- Handle
  {510266c7-19e8-4631-be43-67216596ace6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {639cd8d9-ec20-42ba-b03d-4a9dde9da471}, !- Handle
  {721d776f-90f5-4a47-8d11-146075ac66e9}, !- Name
  {510266c7-19e8-4631-be43-67216596ace6}; !- Thermal Zone

OS:Space,
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Handle
  LaundryRoomFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {510266c7-19e8-4631-be43-67216596ace6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {ac241bf9-d23f-433b-a31b-9e6d01741432}, !- Handle
  {ebfd4e52-f4a2-4bff-9857-c46f563b213b}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6956ec39-82ca-47ae-89a1-eaeeeee72425}, !- Handle
  MechanicalRoomFlr1_Infiltration,        !- Name
  {b2ba436a-29a7-49b9-9b2d-753842670876}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e3d2220-33e2-467d-ae77-59b7c079a4c2}, !- Handle
  GuestRoom414_Infiltration,              !- Name
  {bd911fe9-eebd-4491-af2e-a7086edaa756}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {1bcaded8-c69c-47ee-880b-ea05261420ad}, !- Handle
  SZ DSOA GuestRoom319,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c5d0aa4a-be4f-4a2b-8a26-e2a4c9bf947e}, !- Handle
  SZ DSOA GuestRoom220_223,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {6a104cf0-a626-4710-b8ab-0bc4a7e48378}, !- Handle
  P_ElevatorCoreFlr3_10206_0_10113,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {bea1c81b-5765-4e18-8157-14095af4bff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4974e567-1f48-43b3-8d01-4acaf823948e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5ac71a1-b0a9-497f-bae2-4c7a3b03003d}, !- Handle
  P_GuestRoom306_308_10228_0_10130,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {b7904c1c-05fb-453a-9b66-872686a6e4de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb10f4a-00b7-4f5e-8b22-64d7fc67d60d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {4b7a659b-31cf-4b57-8a8f-715db21b5514}, !- Handle
  GuestRoom215_218 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c9c900f9-53cf-4cdc-b1aa-b945bc41c6aa}, !- Handle
  GuestRoom215_218 People,                !- Name
  {4b7a659b-31cf-4b57-8a8f-715db21b5514}, !- People Definition Name
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {7d27a7d2-64c5-46e2-807f-aa4034c5d04f}, !- Handle
  P_GuestRoom414_10286_0_10150,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {bd911fe9-eebd-4491-af2e-a7086edaa756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1896f4e-d14f-4be4-9585-974a37831db4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {942e62c8-0069-4e8c-8830-51d0ec915775}, !- Handle
  P_GuestRoom306_308_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {b7904c1c-05fb-453a-9b66-872686a6e4de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb4c473-2ea0-4315-aa46-8bf445915af5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d281a87b-5955-40b7-ba8e-d3b7a587cca3}, !- Handle
  P_CorridorFlr2_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5931712-7b6d-4caa-b2f0-66ebfae30f4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {672dcbc1-7b30-45c2-96f9-13a05b690259}, !- Handle
  W_GuestRoom420_423_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {58b79975-05f0-4949-8876-9e63b1177803}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.487, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  14.487, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  13.348, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  13.348, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0414f72-df30-46de-b535-c7a1e85bf431}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {e9442da2-d721-43ac-ad24-f2a6054ea6a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.487, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  14.487, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  13.348, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  13.348, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1a24c3-2872-4c7c-9f8c-872eb091b750}, !- Handle
  P_GuestRoom409_412_10303_0_10165,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {86c0c9ee-44e4-412c-a9ae-cf9eb25755aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5974ab5-d899-4e35-a233-b04f46775193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Sizing:Parameters,
  {9c4c03e0-e50c-4238-995f-9d8979a572dd}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  4;                                      !- Timesteps in Averaging Window

OS:Surface,
  {4d9198dc-9116-4913-be7e-ec18282ff3dc}, !- Handle
  P_GuestRoom406_408_10302_0_10164,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {89afceca-2441-4734-b2ab-74daf69bd488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f042dff-adff-44ad-8671-a6386576c1d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {8c0bee99-2b1b-4bfc-be48-ec73e9862f5d}, !- Handle
  RestroomFlr1 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0d1a579f-4411-4809-9355-9fe0fa8db7fd}, !- Handle
  RestroomFlr1 Internal Mass,             !- Name
  {8c0bee99-2b1b-4bfc-be48-ec73e9862f5d}, !- Internal Mass Definition Name
  {9ccd95c1-8da4-490f-9610-89dda8685f54}; !- Space or SpaceType Name

OS:Surface,
  {074c3d80-017f-4bd6-a0aa-06ec344943d0}, !- Handle
  AtticFloor_GR424_1_0_0,                 !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e174ed0b-5479-4364-b273-ace1d709b985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.879206, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  21.879206, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  17.917206, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  17.917206, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e2b742-3560-46eb-88ad-fd29287923f0}, !- Handle
  F_GuestRoom415_418_10252_0_10138,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {dc63a38c-413a-4a1d-b2a0-15de4018a5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed67bc4a-5047-42ed-9a8c-fe4e9a261635}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21b9e1a8-e526-41cf-82e5-9e0b7fa14f06}, !- Handle
  W_RearStorageFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {e617aa37-b662-4a3b-bbed-fbee13f12f01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {12d76dab-9256-4adc-9d74-48bb1ddc40d2}, !- Handle
  GuestRoom324_Infiltration,              !- Name
  {1942a8b7-7114-4155-a91b-63734ce2e6cf}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {1c165cc2-8556-4c5b-84b7-fbdf90224701}, !- Handle
  P_CorridorFlr1_23_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf69dc87-a4e3-4966-a314-d0d76073274f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c707999-8f28-45f4-8876-db6a82e854bc}, !- Handle
  P_LaundryRoomFlr1_10070_0_10047,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {473722fe-00d8-4abe-82e7-8c0a73c6c743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec5be2c3-700a-4b70-8e89-e45bd7003f1b}, !- Handle
  W_GuestRoom313_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {70b8cdb0-d40f-4d4d-a1e8-8ba667120efe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2e449c3-5ded-4223-a27a-7e6d4f1eeb5c}, !- Handle
  W_GuestRoom104_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {dd01ad70-820a-46cb-97fb-be48246c1c2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.063, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  51.063, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  49.923, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  49.923, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da4a56e7-2048-4105-b8dc-f46002008015}, !- Handle
  P_GuestRoom424_10297_0_10159,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {097f3654-2392-4986-b127-bdd840e6d395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e7f7247-5f00-41cf-b4cf-e261c8a2807b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {c851cfc2-3ff5-4585-ad3c-049f4b0b0320}, !- Handle
  GuestRoom215_218_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {abf1d6b6-1a19-49e2-947c-68a68edef6e6}, !- Handle
  GuestRoom215_218_Lights,                !- Name
  {c851cfc2-3ff5-4585-ad3c-049f4b0b0320}, !- Lights Definition Name
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {58b71673-5554-42a5-9553-55bbc98ec53a}, !- Handle
  W_CorridorFlr3_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {ab71aa4c-597b-4186-b12e-47e10eca5630}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0487, 9.6551, 8.356,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 9.6551, 6.936,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.7317, 6.936,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.7317, 8.356;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab71aa4c-597b-4186-b12e-47e10eca5630}, !- Handle
  W_CorridorFlr3_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3052f4e4-29b7-4f43-92e0-586b987c100a}, !- Handle
  P_GuestRoom315_318_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1a9829af-1f19-4a1f-a2ab-b1c1eb97b2a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {554ecf2f-4d97-411f-bec8-c2ee47dd902b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1f569106-3f66-47b6-a9a5-87259bf66b29}, !- Handle
  GuestRoom315_318 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {644c5276-76cf-4ac6-8482-932e99fa2baa}, !- Zone Air Inlet Port List
  {264b27df-6839-461f-8b08-2e6985b82c8e}, !- Zone Air Exhaust Port List
  {7a90ce9d-90df-4787-b4c7-66315526012a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {402f0c77-f7f4-4320-8931-92cc21c0e69f}, !- Group Rendering Name
  {dd4f5d42-f180-4193-b99c-5de53439e5f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17a805fe-81cb-4440-bdcc-89e3691491e6}, !- Handle
  {87193ac5-5560-42e4-a480-1e57d70c7d3a}, !- Name
  {7a90ce9d-90df-4787-b4c7-66315526012a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a90ce9d-90df-4787-b4c7-66315526012a}, !- Handle
  {5ff8f8b2-475a-4552-971c-a9ea3bce1062}, !- Name
  {1f569106-3f66-47b6-a9a5-87259bf66b29}, !- Source Object
  11,                                     !- Outlet Port
  {17a805fe-81cb-4440-bdcc-89e3691491e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {644c5276-76cf-4ac6-8482-932e99fa2baa}, !- Handle
  {b269f756-7e56-477d-8c67-a4af221c03ae}, !- Name
  {1f569106-3f66-47b6-a9a5-87259bf66b29}; !- HVAC Component

OS:PortList,
  {264b27df-6839-461f-8b08-2e6985b82c8e}, !- Handle
  {3b78f4b3-3ab1-4f53-b37b-fdc221969f4f}, !- Name
  {1f569106-3f66-47b6-a9a5-87259bf66b29}; !- HVAC Component

OS:Sizing:Zone,
  {af0549c7-8ff9-4ff3-b342-97cc81fcd594}, !- Handle
  {1f569106-3f66-47b6-a9a5-87259bf66b29}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {468aab2a-b103-4878-9419-482b815ba831}, !- Handle
  {66b21360-b932-4f3a-a2ce-c549b4adb846}, !- Name
  {1f569106-3f66-47b6-a9a5-87259bf66b29}; !- Thermal Zone

OS:Space,
  {1a9829af-1f19-4a1f-a2ab-b1c1eb97b2a0}, !- Handle
  GuestRoom315_318,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1f569106-3f66-47b6-a9a5-87259bf66b29}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {dd4f5d42-f180-4193-b99c-5de53439e5f6}, !- Handle
  {6d095840-102f-4645-a846-3eb8e0a77a56}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {7656f7ae-8a31-4722-a249-e4804f87b918}, !- Handle
  F_GuestRoom209_212_10040_0_10033,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cccf3707-7f40-47ef-b59b-e505607d29b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72041c7a-b583-4f43-acd4-3a55e04d321e}, !- Handle
  W_GuestRoom301_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {794b9fc9-72a7-43c0-a18f-004348fa109c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {7f601e63-8104-4c51-96e5-29b18661fb84}, !- Handle
  GuestRoom424_Infiltration,              !- Name
  {097f3654-2392-4986-b127-bdd840e6d395}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {e3da3ef9-b3ab-4d5e-ba30-3ae5c829ba5f}, !- Handle
  R_GuestRoom401_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {f8903afa-a602-4b67-9ef7-84757472b56d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3de285db-3426-453b-8383-81299e8fe849}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 11.5824,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:GasEquipment:Definition,
  {d64eacd5-f523-4c03-8abf-3f253aafaf99}, !- Handle
  LaundryRoomFlr1_LaundryDryers_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18025,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:GasEquipment,
  {d688e814-9bba-450a-9a8a-a10f7ab368c8}, !- Handle
  LaundryRoomFlr1_LaundryDryers_Equip,    !- Name
  {d64eacd5-f523-4c03-8abf-3f253aafaf99}, !- Gas Equipment Definition Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Space or SpaceType Name
  {ee703e7c-c005-4fc2-ba50-fc3de90e5e2d}, !- Schedule Name
  ,                                       !- Multiplier
  LaundryDryers;                          !- End-Use Subcategory

OS:Schedule:Compact,
  {ee703e7c-c005-4fc2-ba50-fc3de90e5e2d}, !- Handle
  LaundryRoom_Eqp_Gas_Sch,                !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 9:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 17:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  1.0;                                    !- Field 14

OS:Surface,
  {405552e6-e3cc-4ecb-9d3a-36479c750cbd}, !- Handle
  P_GuestRoom314_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {56cac92b-204b-487e-97a1-1e42b6deb9f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1465cf25-5d2d-46ef-8ee4-de9caa542a32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0acc4519-00ec-4bb5-ab35-cff4a91e16c3}, !- Handle
  W_GuestRoom103_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {bafc017d-9446-4154-8040-09c406da1e2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bafc017d-9446-4154-8040-09c406da1e2f}, !- Handle
  W_GuestRoom103_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {8721d001-ad4a-4b23-b455-4cc00fb39683}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82b32ea2-8fee-4d27-9ea8-7ac4fdb7b8a3}, !- Handle
  F_GuestRoom220_223_10081_0_10052,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {0bb6d075-384e-47be-8e30-7167abba153f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e2ee35d-6a9c-4365-91c6-c2fce74f644b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {0b4869c8-a184-40d8-8f1e-8297c3f904d1}, !- Handle
  Office_Ltg_Sch_Base,                    !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 07:00,                           !- Field 3
  0.50,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.61,                                   !- Field 6
  Until: 12:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 13:00,                           !- Field 9
  0.8,                                    !- Field 10
  Until: 17:00,                           !- Field 11
  0.9,                                    !- Field 12
  Until: 18:00,                           !- Field 13
  0.61,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  0.50,                                   !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.0,                                    !- Field 19
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 20
  Until: 24:00,                           !- Field 21
  1.0;                                    !- Field 22

OS:Surface,
  {cd8bcd1f-37a5-4269-84eb-ecef5be49700}, !- Handle
  S_CorridorFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 4 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 5 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 6 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 7 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 8 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 9 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 10 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 11 {m}
  23.8231, 18.3374, 0;                    !- X,Y,Z Vertex 12 {m}

OS:SubSurface,
  {bf4d3db9-3021-4c22-bc1d-c35d2813204e}, !- Handle
  W_GuestRoom209_212_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {5cc4bf84-eb8f-4eca-be97-4a1c64d8cb7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.036, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  38.036, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  39.175, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  39.175, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {3404ef0b-a9b9-41b8-bd16-9ba1b9b9d373}, !- Handle
  RearStairsFlr3_Infiltration,            !- Name
  {b1d94079-e1f4-4e6f-8a7d-28bc5e138323}, !- Space or SpaceType Name
  {737d43b0-a5da-4e4f-b98c-fe1361055f75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {452739fc-fd31-47d5-ab37-6a99461f3318}, !- Handle
  FrontStorageFlr1_Infiltration,          !- Name
  {34791539-b792-4b71-acd4-05d3efbee3d2}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {ff9d483f-c2f1-4ada-aca4-113d4b5847b3}, !- Handle
  W_GuestRoom414_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {bd911fe9-eebd-4491-af2e-a7086edaa756}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {3c375184-24da-4d4c-81f6-21ec358a0861}, !- Handle
  GuestRoom409_412_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6b499a1f-7b83-45ee-9520-ea9483bac27c}, !- Handle
  GuestRoom409_412_Lights,                !- Name
  {3c375184-24da-4d4c-81f6-21ec358a0861}, !- Lights Definition Name
  {86c0c9ee-44e4-412c-a9ae-cf9eb25755aa}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d14842eb-4ff0-40a5-97cc-d51e3a112cd3}, !- Handle
  SZ DSOA GuestRoom105,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {dee251a8-cf65-4029-9195-38ecac436bff}, !- Handle
  P_GuestRoom214_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ec8d3d01-e03a-4a9d-aaa5-cc35842a0f44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10f4c056-08b1-4337-90c0-28891d5337e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76dc2468-09f6-468a-80e8-6c8c01048b0d}, !- Handle
  C_FrontStorageFlr2_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {c14cc402-bc14-41cd-bfea-464163b9029b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {048969b5-a99a-4f3e-8f32-bcdd9a43c144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a871f355-2652-485d-acc8-1a54b125344f}, !- Handle
  FrontStorageFlr2 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2cfee60-f719-475e-95de-607a32157edb}, !- Zone Air Inlet Port List
  {b1a2f7e9-fbb6-4d4b-8c38-5c171c61036e}, !- Zone Air Exhaust Port List
  {37c415c8-992e-4e0f-bc67-dcd3c51a3d5f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f132cc34-0908-4918-8fcf-6b404f8728e1}, !- Group Rendering Name
  {7c88cdec-7775-44ea-93d5-9f87d946d17a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3213034d-785b-491c-9a32-880a5932392c}, !- Handle
  {741ff3b6-680d-43ac-88db-d27e7a9361a8}, !- Name
  {37c415c8-992e-4e0f-bc67-dcd3c51a3d5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37c415c8-992e-4e0f-bc67-dcd3c51a3d5f}, !- Handle
  {75ae6abf-7680-450b-82ea-5875aaf855b2}, !- Name
  {a871f355-2652-485d-acc8-1a54b125344f}, !- Source Object
  11,                                     !- Outlet Port
  {3213034d-785b-491c-9a32-880a5932392c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2cfee60-f719-475e-95de-607a32157edb}, !- Handle
  {89de3eb7-c4e6-4a09-bd09-08c32f78a23d}, !- Name
  {a871f355-2652-485d-acc8-1a54b125344f}; !- HVAC Component

OS:PortList,
  {b1a2f7e9-fbb6-4d4b-8c38-5c171c61036e}, !- Handle
  {38b305ec-8068-49db-aa4a-47723dcf009e}, !- Name
  {a871f355-2652-485d-acc8-1a54b125344f}; !- HVAC Component

OS:Sizing:Zone,
  {1a8bc76c-8f59-4c67-8748-e41b1d906f42}, !- Handle
  {a871f355-2652-485d-acc8-1a54b125344f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {62ea2407-805a-4fa8-ada3-a1b6b9d798df}, !- Handle
  {f8710909-d66e-4b94-a0dc-18dbed5a9e73}, !- Name
  {a871f355-2652-485d-acc8-1a54b125344f}; !- Thermal Zone

OS:Space,
  {c14cc402-bc14-41cd-bfea-464163b9029b}, !- Handle
  FrontStorageFlr2,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a871f355-2652-485d-acc8-1a54b125344f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {7c88cdec-7775-44ea-93d5-9f87d946d17a}, !- Handle
  {b5aed6e6-b8ad-4725-9f43-9640d459b1bd}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {4ee31be2-1650-4e01-ac05-79cb77146c00}, !- Handle
  RearStorageFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {75913d78-3bec-406f-85a4-da9e18083544}, !- Handle
  RearStorageFlr1_Lights,                 !- Name
  {4ee31be2-1650-4e01-ac05-79cb77146c00}, !- Lights Definition Name
  {e617aa37-b662-4a3b-bbed-fbee13f12f01}, !- Space or SpaceType Name
  {20614581-e41d-477e-a6bd-c3c858d74b03}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {6dd76daa-1e46-4a54-bbd5-6a15695f8f3e}, !- Handle
  P_RestroomFlr1_10033_0_10030,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {9ccd95c1-8da4-490f-9610-89dda8685f54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f91591e1-6ab2-4429-87b6-dac82b01e0ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa0411e-7d3a-43df-a71e-ac404befed8d}, !- Handle
  W_FrontStairsFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {2fcd612d-ba68-4bfc-8a25-630a475b9aa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5200ac23-fb7c-48dc-ab39-8bd81915ce2e}, !- Handle
  FrontStairsFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e763da9-1e2a-4a1f-ad06-c82f95645087}, !- Zone Air Inlet Port List
  {ecf9de15-72b8-4fb3-adb8-6edfce8acfaa}, !- Zone Air Exhaust Port List
  {2e659569-0a6e-43f6-8784-ceb8d6a45bf9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7fe31f2-72fc-411d-b1f7-df53b89b6064}, !- Group Rendering Name
  {9bd0bb87-9c0c-4537-87ee-b09130fecc9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {101bfc6a-eb46-43ef-b2f6-f52a014b5e94}, !- Handle
  {61687c98-229b-48ac-aece-b87187766841}, !- Name
  {2e659569-0a6e-43f6-8784-ceb8d6a45bf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e659569-0a6e-43f6-8784-ceb8d6a45bf9}, !- Handle
  {554c3e08-8a5e-4e75-8d22-dad9efd31e8b}, !- Name
  {5200ac23-fb7c-48dc-ab39-8bd81915ce2e}, !- Source Object
  11,                                     !- Outlet Port
  {101bfc6a-eb46-43ef-b2f6-f52a014b5e94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e763da9-1e2a-4a1f-ad06-c82f95645087}, !- Handle
  {f954256d-36dd-41bb-b90a-f3456cddf669}, !- Name
  {5200ac23-fb7c-48dc-ab39-8bd81915ce2e}; !- HVAC Component

OS:PortList,
  {ecf9de15-72b8-4fb3-adb8-6edfce8acfaa}, !- Handle
  {1ce30935-6541-4a37-83e6-fe35549735f9}, !- Name
  {5200ac23-fb7c-48dc-ab39-8bd81915ce2e}; !- HVAC Component

OS:Sizing:Zone,
  {68e89002-e33b-4bcd-b7ce-fd997c15f542}, !- Handle
  {5200ac23-fb7c-48dc-ab39-8bd81915ce2e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {228859e4-663f-44f0-9e5f-95c6734e5e44}, !- Handle
  {060d087f-aa84-40f1-a166-fb5000c77462}, !- Name
  {5200ac23-fb7c-48dc-ab39-8bd81915ce2e}; !- Thermal Zone

OS:Space,
  {2fcd612d-ba68-4bfc-8a25-630a475b9aa3}, !- Handle
  FrontStairsFlr3,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5200ac23-fb7c-48dc-ab39-8bd81915ce2e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {9bd0bb87-9c0c-4537-87ee-b09130fecc9f}, !- Handle
  {8e2f5ed6-fd5d-4b5b-b2b9-497252a54d7a}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {5205f207-88c6-4f21-8a60-82d11a536519}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {137c2688-e887-48d9-8c03-d496de15d946}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.213, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  35.213, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  34.074, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  34.074, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {406d5318-d113-47bb-83e5-210e64d1b0bc}, !- Handle
  F_CorridorFlr2_10004_0_10003,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2473727a-2dd0-415c-828a-33871a44d354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 4 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 5 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 6 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 7 {m}
  23.8231, 18.3374, 3.3528;               !- X,Y,Z Vertex 8 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {f3bb6142-d418-4ff5-80bc-4fbc3f0c313b}, !- Handle
  GuestRoom104_Infiltration,              !- Name
  {d62c7cee-8a1d-4237-982c-56a33b53a4b0}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {4e4ed32f-7895-4399-a123-626ff78cf95a}, !- Handle
  W_GuestRoom315_318_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {08c248cb-caac-4752-9d70-d30a34ae311b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1, 18.3374, 8.1896,                  !- X,Y,Z Vertex 1 {m}
  47.1, 18.3374, 6.7456,                  !- X,Y,Z Vertex 2 {m}
  45.961, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  45.961, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c248cb-caac-4752-9d70-d30a34ae311b}, !- Handle
  W_GuestRoom315_318_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {1a9829af-1f19-4a1f-a2ab-b1c1eb97b2a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edb89ce0-0ea3-4dd9-bd02-ae5b40e6da2e}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {fb637bcd-ee47-4b6b-a35f-a56be73b5443}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.003, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  1.003, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  3.057, 0.0488, 0.9544,                  !- X,Y,Z Vertex 3 {m}
  3.057, 0.0488, 2.3984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb637bcd-ee47-4b6b-a35f-a56be73b5443}, !- Handle
  W_FrontLoungeFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {71e210ba-a98f-458e-8bea-f06bde921e08}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Lights:Definition,
  {874a7f34-8d7b-4c8f-825a-4daf712564f2}, !- Handle
  RearStorageFlr2_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8db093a5-e702-41d4-9e12-bdaa740f239b}, !- Handle
  RearStorageFlr2_Lights,                 !- Name
  {874a7f34-8d7b-4c8f-825a-4daf712564f2}, !- Lights Definition Name
  {ad019b05-5bd7-40a8-9d34-9c55980d98d1}, !- Space or SpaceType Name
  {20614581-e41d-477e-a6bd-c3c858d74b03}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {50d5448c-1bbe-4bb2-88e5-a3154ddcdfff}, !- Handle
  P_GuestRoom302_305_10224_0_10128,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ffac267b-1f1c-4b50-8220-d0200ec84b47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4329efc1-f7d5-4cfb-89a6-6209bd8c23b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5273d18-cd1c-49e3-977f-b4cb089ce124}, !- Handle
  AtticFloor_GR402_405_1_0_0,             !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12d54468-4ee4-447a-929c-93dcec121372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.766806, -13.402242, 11.5824,         !- X,Y,Z Vertex 1 {m}
  33.766806, -21.632442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  17.917206, -21.632442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  17.917206, -13.402242, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {a1481b08-f131-4ad1-b21e-b39bb212347a}, !- Handle
  GuestRoom103_Infiltration,              !- Name
  {8721d001-ad4a-4b23-b455-4cc00fb39683}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {9077b3cc-02f6-4f47-a281-dac84895a5a8}, !- Handle
  P_CorridorFlr3_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14ef140b-4632-4364-a7f4-35dacdfdf41c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {762de238-ef76-417f-8ec2-7a6a5089bf5f}, !- Handle
  C_GuestRoom202_205_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {e9400cd2-fce4-46c7-b7ae-f61bd99f23ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5301f1e8-76dc-41be-9cb2-063712eda88c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d94a070b-3c9f-46b0-ab91-e0ea364b4701}, !- Handle
  F_GuestRoom206_208_10035_0_10031,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {274cfb0e-70b3-4228-af56-a449b0f8c613}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {3c0bc383-44f5-443d-84e3-9a008b15a0e8}, !- Handle
  GuestRoom313 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8257cb5a-4bd6-4322-a1aa-8fda9f9975f0}, !- Handle
  GuestRoom313 People,                    !- Name
  {3c0bc383-44f5-443d-84e3-9a008b15a0e8}, !- People Definition Name
  {70b8cdb0-d40f-4d4d-a1e8-8ba667120efe}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:SubSurface,
  {e02f1b0d-c698-40b3-b3af-abeea51e8ce8}, !- Handle
  W_GuestRoom302_305_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {307439b1-27da-47c1-83f2-f977d1021d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.348, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  13.348, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  14.487, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  14.487, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {307439b1-27da-47c1-83f2-f977d1021d6a}, !- Handle
  W_GuestRoom302_305_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {ffac267b-1f1c-4b50-8220-d0200ec84b47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd1d9807-f4ed-49a5-bc0b-b5410d3befac}, !- Handle
  P_CorridorFlr1_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {595bfd5c-8d72-404a-b13a-d1761200b292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17919230-a7a9-41e6-a125-c6bacaf191b4}, !- Handle
  W_MechanicalRoomFlr1_5_0_0,             !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {b2ba436a-29a7-49b9-9b2d-753842670876}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {feac9113-9fc1-4cf1-813a-81ce76d9b18a}, !- Handle
  FrontStairsFlr1 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1341,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {14257ea8-13dc-4892-a0dc-07939574f666}, !- Handle
  FrontStairsFlr1 Internal Mass,          !- Name
  {feac9113-9fc1-4cf1-813a-81ce76d9b18a}, !- Internal Mass Definition Name
  {1ee80b35-40e6-4279-a198-36ad423438e2}; !- Space or SpaceType Name

OS:SubSurface,
  {6beb94a1-a961-4d41-9f24-67ccf2b73a77}, !- Handle
  W_GuestRoom409_412_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {dcb9bb10-7063-4ebc-a170-cd74b44f8287}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.074, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  34.074, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  35.213, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  35.213, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb9bb10-7063-4ebc-a170-cd74b44f8287}, !- Handle
  W_GuestRoom409_412_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {86c0c9ee-44e4-412c-a9ae-cf9eb25755aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {0cc29238-2bf3-4cee-a56d-c389953fd797}, !- Handle
  GuestRoom101 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {729a41ce-bcd7-411b-9314-a79f06a8d111}, !- Handle
  GuestRoom101 Internal Mass,             !- Name
  {0cc29238-2bf3-4cee-a56d-c389953fd797}, !- Internal Mass Definition Name
  {662a9bdd-58f2-4ece-a656-429574ac2b50}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2a137b4e-ea1d-4b4a-9452-6b4b445be80f}, !- Handle
  SZ DSOA GuestRoom104,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {78dc264b-0cc7-47cc-aa92-69b841a76e57}, !- Handle
  W_RearStairsFlr3_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {b1d94079-e1f4-4e6f-8a7d-28bc5e138323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  54.9133, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {190c658f-77d0-4484-97c8-b7c8794cece2}, !- Handle
  P_GuestRoom209_212_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8b0c97f-19dd-4f57-acae-6c773e34531b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37130ee7-9908-4c08-9026-6b2414b857ea}, !- Handle
  P_ElevatorCoreFlr1_10075_0_10050,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {5c8a4c49-8d8d-4683-a794-264128e7727c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2376242a-d145-4b3e-acbc-b4f0e7598003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {19413ad5-de9b-4591-8ed4-76005d7f2536}, !- Handle
  GuestRoom104_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d5587f85-6407-433c-9a9e-41d83b8869af}, !- Handle
  GuestRoom104_Lights,                    !- Name
  {19413ad5-de9b-4591-8ed4-76005d7f2536}, !- Lights Definition Name
  {d62c7cee-8a1d-4237-982c-56a33b53a4b0}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {88af36f7-7857-4f0e-ad5f-45efa6a87775}, !- Handle
  W_GuestRoom424_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {3ffb5462-14e1-47bc-82c2-4822c9b84084}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.562, 18.3374, 10.9328,                !- X,Y,Z Vertex 1 {m}
  6.562, 18.3374, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  5.423, 18.3374, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  5.423, 18.3374, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ffb5462-14e1-47bc-82c2-4822c9b84084}, !- Handle
  W_GuestRoom424_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {097f3654-2392-4986-b127-bdd840e6d395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {22f804c1-da2e-4bcb-8258-ddfeef8c8bb7}, !- Handle
  SZ DSOA CorridorFlr4,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {08a02cc0-1dc5-4918-8a3d-57a1061b6628}, !- Handle
  CorridorFlr3_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.25,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3d5f3619-e233-425a-bed8-fa787ae6a935}, !- Handle
  CorridorFlr3_Lights,                    !- Name
  {08a02cc0-1dc5-4918-8a3d-57a1061b6628}, !- Lights Definition Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space or SpaceType Name
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7427716c-1883-43bb-a5ac-26a0e625b07e}, !- Handle
  SZ DSOA MeetingRoomFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5ce9c5b7-c4fb-47ef-bb46-7393aed6d183}, !- Handle
  GuestRoom302_305 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {29b03785-9583-4f04-a57c-4906df535c42}, !- Handle
  GuestRoom302_305 People,                !- Name
  {5ce9c5b7-c4fb-47ef-bb46-7393aed6d183}, !- People Definition Name
  {ffac267b-1f1c-4b50-8220-d0200ec84b47}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {79084e99-960f-439c-ac8a-e242fd5c27b1}, !- Handle
  F_GuestRoom320_323_10177_0_10098,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {0c8b88df-081d-45c8-bc93-a3c2a2a48106}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15378c86-c370-4b50-838c-283c44ba732f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b6daacf2-1e58-42fa-af3b-5bda81b43ad4}, !- Handle
  GuestRoom320_323 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bb38665-736b-4ba3-9138-ca7d71a84038}, !- Zone Air Inlet Port List
  {06f7ee0c-3b53-43a4-9630-b1b983380464}, !- Zone Air Exhaust Port List
  {28054228-4e3d-4358-9107-406be27181e8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2eb50920-79cc-4a41-b343-442ee3a396fe}, !- Group Rendering Name
  {7a731731-1673-442e-9b53-93a60f2385ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80481b3f-47e9-4146-84c3-8b4d85e1a6ab}, !- Handle
  {3696fa60-e436-4f5a-9cfc-2b68e4bf9c37}, !- Name
  {28054228-4e3d-4358-9107-406be27181e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28054228-4e3d-4358-9107-406be27181e8}, !- Handle
  {85400d5a-dbcb-4279-9315-25d6d897cfed}, !- Name
  {b6daacf2-1e58-42fa-af3b-5bda81b43ad4}, !- Source Object
  11,                                     !- Outlet Port
  {80481b3f-47e9-4146-84c3-8b4d85e1a6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bb38665-736b-4ba3-9138-ca7d71a84038}, !- Handle
  {e4454bdb-2ae0-4e73-9128-161976961729}, !- Name
  {b6daacf2-1e58-42fa-af3b-5bda81b43ad4}; !- HVAC Component

OS:PortList,
  {06f7ee0c-3b53-43a4-9630-b1b983380464}, !- Handle
  {7294883f-2d84-4054-ad63-c91e3aab471d}, !- Name
  {b6daacf2-1e58-42fa-af3b-5bda81b43ad4}; !- HVAC Component

OS:Sizing:Zone,
  {d5b455e2-c109-4e97-8799-5d006f1da9e2}, !- Handle
  {b6daacf2-1e58-42fa-af3b-5bda81b43ad4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1d0c2f13-9c1e-47f1-b852-b925a05ba53f}, !- Handle
  {bd19b31c-49ac-482a-8bde-babe26cf6f51}, !- Name
  {b6daacf2-1e58-42fa-af3b-5bda81b43ad4}; !- Thermal Zone

OS:Space,
  {0c8b88df-081d-45c8-bc93-a3c2a2a48106}, !- Handle
  GuestRoom320_323,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b6daacf2-1e58-42fa-af3b-5bda81b43ad4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {7a731731-1673-442e-9b53-93a60f2385ca}, !- Handle
  {d26cb9ff-289a-453d-99be-ccf197e0fa4b}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {e859cbde-cbfe-47ea-8b64-5d26eda45eca}, !- Handle
  GuestRoom224 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {02eb311f-80dc-48c3-95a6-3e01042ae811}, !- Handle
  GuestRoom224 Internal Mass,             !- Name
  {e859cbde-cbfe-47ea-8b64-5d26eda45eca}, !- Internal Mass Definition Name
  {085628a8-d447-4aa7-96d5-70f1c52d2a8b}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {c6b7c86a-9a09-4767-8879-48e8506b07bb}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {6f4a1c6d-23b6-4f84-b5c0-b12ad95427f8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Lights:Definition,
  {cc1cf2dc-9a81-42ae-a68a-f51cfb2df2b5}, !- Handle
  GuestRoom214_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c843ef95-f702-44db-9821-16b861bc2b67}, !- Handle
  GuestRoom214_Lights,                    !- Name
  {cc1cf2dc-9a81-42ae-a68a-f51cfb2df2b5}, !- Lights Definition Name
  {ec8d3d01-e03a-4a9d-aaa5-cc35842a0f44}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {c05d6d18-29d1-4935-a2ae-f69d9c735393}, !- Handle
  P_FrontStorageFlr1_10088_0_10056,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {34791539-b792-4b71-acd4-05d3efbee3d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {431b8b49-2f1c-4474-bcf5-abda84a082a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {fbac318c-1d73-40c3-89ee-b11b0cfd86c2}, !- Handle
  SZ DSOA GuestRoom424,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {41a7434d-4d47-41b1-bb9e-44797262e8a2}, !- Handle
  F_FrontStorageFlr2_10093_0_10059,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {c14cc402-bc14-41cd-bfea-464163b9029b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ec43dea-010a-435e-b5fb-f1f720b37f87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {c3eee1e1-dcd6-4331-9bdf-f669b2b10c9d}, !- Handle
  SZ DSOA LaundryRoomFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  0.013,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {7cff4726-b3e6-4f41-8495-8b4194ab97f2}, !- Handle
  F_GuestRoom206_208_10039_0_10032,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eeea4e3-f256-4982-bbd9-3c6a297ce5de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {4eec850a-8c55-4329-b6c8-639c5df8d486}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Surface,
  {adbe7a90-42fc-44d4-ac0f-e11d78157242}, !- Handle
  P_GuestRoom320_323_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {0c8b88df-081d-45c8-bc93-a3c2a2a48106}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {013e0833-2355-4202-aca1-7620422443f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {1afd2314-1b12-4cc5-b563-89b1dae58250}, !- Handle
  FrontLoungeFlr1 People Definition,      !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.08,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {f04fa8c5-b158-4974-8f8f-b226158f505a}, !- Handle
  FrontLoungeFlr1 People,                 !- Name
  {1afd2314-1b12-4cc5-b563-89b1dae58250}, !- People Definition Name
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}, !- Space or SpaceType Name
  {0b08c72c-6e86-41bc-98f1-120fbf95b138}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {447d4358-a61c-40fb-a18e-2ec0a8f71286}, !- Handle
  W_ElevatorCoreFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {5e170b99-9c79-4b2e-a505-5d903a33f101}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e76625d9-9fb0-42d3-9d02-5fe84d5ae5de}, !- Handle
  ExerciseRoom_Occ_Sch,                   !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 11:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.0,                                    !- Field 12
  Until: 22:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 23:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:People:Definition,
  {c9dac74f-7e89-45dc-ba20-c51d00dcc086}, !- Handle
  ExerciseCenterFlr1 People Definition,   !- Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a8ccbf7c-aa19-4894-9fe9-0a08fb7bb663}, !- Handle
  ExerciseCenterFlr1 People,              !- Name
  {c9dac74f-7e89-45dc-ba20-c51d00dcc086}, !- People Definition Name
  {710850cd-f463-47e9-b717-25791f0b4a42}, !- Space or SpaceType Name
  {e76625d9-9fb0-42d3-9d02-5fe84d5ae5de}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {cccf3707-7f40-47ef-b59b-e505607d29b6}, !- Handle
  C_MeetingRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {403b624a-f172-4d90-87e0-32de616ba8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7656f7ae-8a31-4722-a249-e4804f87b918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {b30a6524-61b3-4716-96f1-e4d8d8f33436}, !- Handle
  SZ DSOA GuestRoom215_218,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {9485c8ef-76b5-4825-9d10-c8cc43563fa3}, !- Handle
  P_GuestRoom413_10308_0_10168,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4d5db95c-a7f0-4621-8926-457c370d1fa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97d84541-24ac-4aaf-ad35-bb5837377857}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {598637f2-a828-415b-925b-57d4424f04cf}, !- Handle
  W_GuestRoom406_408_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {23e222bf-687b-4caf-9e02-97064dcaad3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.082, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  25.082, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  27.441, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  27.441, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae94e4fc-1453-4c10-90c5-8f0957097ff3}, !- Handle
  W_RearStorageFlr3_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {11e136f3-48ee-4e14-921c-d140d7c85c73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c7ee82-8a63-4f74-bcee-0748c4b4bab6}, !- Handle
  P_GuestRoom101_10024_0_10022,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {662a9bdd-58f2-4ece-a656-429574ac2b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb4c305d-1e22-4be9-85c3-89fe7b9b36ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da08e558-7513-48ca-922c-8e2e2eb14ca7}, !- Handle
  C_FrontStairsFlr2_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {3e57797b-d34d-4c94-a6d2-020e79914d4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af5711c7-81e7-453e-87ae-d3f13ba4b131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {0f4fa986-036d-4381-9b38-950929947bd2}, !- Handle
  GuestRoom409_412 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {709bb268-03ad-46a8-be6d-5f65fc3c4a82}, !- Handle
  GuestRoom409_412 People,                !- Name
  {0f4fa986-036d-4381-9b38-950929947bd2}, !- People Definition Name
  {86c0c9ee-44e4-412c-a9ae-cf9eb25755aa}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:SizingPeriod:DesignDay,
  {e92f19bf-32cb-47ed-ac4b-3556b51302ef}, !- Handle
  LOS_ANGELES Ann Htg 99.6% Condns DB,    !- Name
  6.6,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  6.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100941,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Surface,
  {18c630af-6143-46bb-95bf-698fedcca45a}, !- Handle
  P_RearStairsFlr2_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {5c2c88b9-76e4-41f8-a6ba-74e0ae10ac07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb269858-a17e-4bb7-9cd3-3182333ba9e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {013e0833-2355-4202-aca1-7620422443f8}, !- Handle
  P_GuestRoom324_10269_0_10144,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1942a8b7-7114-4155-a91b-63734ce2e6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adbe7a90-42fc-44d4-ac0f-e11d78157242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32131211-8952-44a9-845c-e868e4a5c33d}, !- Handle
  P_ExerciseCenterFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {710850cd-f463-47e9-b717-25791f0b4a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b10012e-7de5-48db-b002-6aebda2b15e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfade8c1-76d2-44fb-93d2-e8c5767b4a1a}, !- Handle
  P_CorridorFlr2_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {029905d4-0959-4861-a204-8c06a66a40a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {19d63cde-e684-4900-8274-022572e5ba90}, !- Handle
  GuestRoom402_405_Infiltration,          !- Name
  {1854fe35-0643-45d8-a978-62b8fb89c358}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b77ac1d7-24a8-4532-92c4-f25d9ea3c315}, !- Handle
  GuestRoom315_318_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e436d338-2706-4a99-b1a3-09516a3e0c4f}, !- Handle
  GuestRoom315_318_PlugMisc_Equip,        !- Name
  {b77ac1d7-24a8-4532-92c4-f25d9ea3c315}, !- Electric Equipment Definition Name
  {1a9829af-1f19-4a1f-a2ab-b1c1eb97b2a0}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {1465cf25-5d2d-46ef-8ee4-de9caa542a32}, !- Handle
  P_GuestRoom315_318_10249_0_10137,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1a9829af-1f19-4a1f-a2ab-b1c1eb97b2a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {405552e6-e3cc-4ecb-9d3a-36479c750cbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {3ae21fd1-8bb1-465b-bd61-fa54ac8a9652}, !- Handle
  GuestRoom414_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {86724860-eb45-4cc1-a5c1-851acbee733f}, !- Handle
  GuestRoom414_Lights,                    !- Name
  {3ae21fd1-8bb1-465b-bd61-fa54ac8a9652}, !- Lights Definition Name
  {bd911fe9-eebd-4491-af2e-a7086edaa756}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {823fc592-0936-4863-9c97-6cf50bf3969e}, !- Handle
  W_GuestRoom419_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {f2a25e0f-c48a-4ec0-93fb-abd781d12206}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.251, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  31.251, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  30.111, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  30.111, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {bbc0aefe-239c-4adf-a107-0da8225e672d}, !- Handle
  GuestRoom219_Infiltration,              !- Name
  {bcbf0249-b803-4cfd-8d15-24d84a394ca9}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {4a1880e5-b245-4523-b4c5-8776feeeb4c8}, !- Handle
  EmployeeLoungeFlr1 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4ebb0c90-7501-47c5-b0d4-4846ec53aaf3}, !- Handle
  EmployeeLoungeFlr1 Internal Mass,       !- Name
  {4a1880e5-b245-4523-b4c5-8776feeeb4c8}, !- Internal Mass Definition Name
  {1ab96ac7-935e-4ea6-8181-5cbdb6ca9914}; !- Space or SpaceType Name

OS:Surface,
  {73a90a9a-36ae-41d2-978d-a08e8f968594}, !- Handle
  P_GuestRoom206_208_10116_0_10076,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef869c9a-095b-473f-a2fd-5e3bf8ba19f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abac49e8-43eb-4a72-beb1-3243009073ac}, !- Handle
  W_GuestRoom105_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {5f428e97-d92a-4691-b9d3-5cf03a83e354}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {a213f5d6-4c9d-4ec4-adb8-ea318ccef7b1}, !- Handle
  RearStorageFlr4_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {1b925c62-25a9-438f-a1a0-d78e88c59d16}, !- Handle
  RearStorageFlr4_Lights,                 !- Name
  {a213f5d6-4c9d-4ec4-adb8-ea318ccef7b1}, !- Lights Definition Name
  {8815128a-3529-4c3a-8c57-1d70028f6a51}, !- Space or SpaceType Name
  {20614581-e41d-477e-a6bd-c3c858d74b03}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {94a58988-f7c7-4a96-9cfc-9d7cb11f73f5}, !- Handle
  F_GuestRoom401_10223_0_10127,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {f8903afa-a602-4b67-9ef7-84757472b56d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1f8ebe-1e9c-4acc-ba03-4c1b29f17dc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e657e4c5-e5ad-4dcd-8d43-14fdc919faf5}, !- Handle
  S_FrontStairsFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {1ee80b35-40e6-4279-a198-36ad423438e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d5e88e-da0a-49fb-97f5-6a23274cd1ff}, !- Handle
  R_CorridorFlr4_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a9754ed-90e8-42a9-9a37-128b41a22769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 11.5824,              !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 11.5824,              !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 11.5824,              !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 11.5824,               !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 11.5824;                 !- X,Y,Z Vertex 8 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {ede74050-181d-4410-8c58-3fdec68028cc}, !- Handle
  GuestRoom301_Infiltration,              !- Name
  {794b9fc9-72a7-43c0-a18f-004348fa109c}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {4b461ee0-17bf-482a-aeca-8da1a865b09c}, !- Handle
  CorridorFlr4_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.25,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {930a3d92-6edf-4afd-8ff5-562541ac5401}, !- Handle
  CorridorFlr4_Lights,                    !- Name
  {4b461ee0-17bf-482a-aeca-8da1a865b09c}, !- Lights Definition Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space or SpaceType Name
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {504027e5-47ea-4736-b30b-d4e25ac913c2}, !- Handle
  F_GuestRoom201_10031_0_10028,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {4522c00e-4799-491e-b195-b002df975a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {754fb663-420c-4927-8f53-a92d1d6e9daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {b4d06cb1-c661-4327-a845-92240fca0ff6}, !- Handle
  Office_Eqp_Sch,                         !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.33,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.38,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.43,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 13:00,                           !- Field 13
  0.94,                                   !- Field 14
  Until: 17:00,                           !- Field 15
  1.0,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.75,                                   !- Field 18
  Until: 20:00,                           !- Field 19
  0.63,                                   !- Field 20
  Until: 22:00,                           !- Field 21
  0.48,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.33,                                   !- Field 24
  For: Saturday Sunday Holidays,          !- Field 25
  Until: 05:00,                           !- Field 26
  0.33,                                   !- Field 27
  Until: 07:00,                           !- Field 28
  0.38,                                   !- Field 29
  Until: 08:00,                           !- Field 30
  0.43,                                   !- Field 31
  Until: 18:00,                           !- Field 32
  0.63,                                   !- Field 33
  Until: 22:00,                           !- Field 34
  0.48,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.33,                                   !- Field 37
  For: WinterDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.0,                                    !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
  Until: 24:00,                           !- Field 42
  1.0;                                    !- Field 43

OS:Surface,
  {a8b0c97f-19dd-4f57-acae-6c773e34531b}, !- Handle
  P_GuestRoom213_10145_0_10089,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {7ac46e1f-b2d5-4ecd-bb20-a3806bc9a9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {190c658f-77d0-4484-97c8-b7c8794cece2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e8c9727-330a-48ae-a8b3-2001bda05ef7}, !- Handle
  P_CorridorFlr4_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94beb80f-2dab-4836-964c-f3184a572e67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {478cea30-55f6-4392-9fe7-0ac41bb38ff1}, !- Handle
  WestRoof,                               !- Name
  RoofCeiling,                            !- Surface Type
  {bcae964e-f9fc-4752-a789-4e5617788d7f}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.184806, -12.488442, 14.8624,         !- X,Y,Z Vertex 1 {m}
  13.354806, -2.743842, 11.5824,          !- X,Y,Z Vertex 2 {m}
  13.354806, -22.232442, 11.5824;         !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {774e5c14-c4a2-4573-b731-9359644a0a75}, !- Handle
  W_GuestRoom401_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {f8903afa-a602-4b67-9ef7-84757472b56d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {862fe037-088e-4a49-a2fe-62906aa8cdce}, !- Handle
  P_CorridorFlr3_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6903f5f-935a-474c-9077-add4e581c40f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aded6d1-b15b-476d-ad9c-49ebaa1668f8}, !- Handle
  C_GuestRoom213_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {7ac46e1f-b2d5-4ecd-bb20-a3806bc9a9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e1db17-c021-4e9b-bf29-9563413839a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d99576a-732a-483f-96c4-64681536db15}, !- Handle
  W_GuestRoom101_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {662a9bdd-58f2-4ece-a656-429574ac2b50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  44.5495, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11ddd734-28dd-4551-bcf7-4b8e91b4dd83}, !- Handle
  P_FrontStorageFlr2_10184_0_10101,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {c14cc402-bc14-41cd-bfea-464163b9029b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {548330ad-5228-442e-84a0-9ee1d7222589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {812dd23a-4ac5-4a8c-b528-018a38ca8084}, !- Handle
  GuestRoom406_408_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a8dcab86-a180-4979-9328-4322f5feb7fe}, !- Handle
  GuestRoom406_408_Lights,                !- Name
  {812dd23a-4ac5-4a8c-b528-018a38ca8084}, !- Lights Definition Name
  {89afceca-2441-4734-b2ab-74daf69bd488}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {aee10ee5-41af-4962-90e3-e8f381b88b99}, !- Handle
  P_CorridorFlr3_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41ea9126-097f-4e77-9fa0-37662c4c0448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {29dcbb3b-586e-455d-871d-d83d5ff7ceb7}, !- Handle
  ElevatorCoreFlr2_Infiltration,          !- Name
  {ca8cb35f-7c4f-46e0-8525-b3a7f4dc288c}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {80b7f7fb-46d8-44e8-b526-63d74e96ceac}, !- Handle
  F_GuestRoom219_10073_0_10049,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {bcbf0249-b803-4cfd-8d15-24d84a394ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {100578f2-688f-446e-ac77-a242656ead5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ac90ec80-713b-4731-a0ef-61cd5fe1ed24}, !- Handle
  GuestRoom215_218 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {261f7fb6-d980-414c-9b41-c86fabf24eef}, !- Handle
  GuestRoom215_218 Internal Mass,         !- Name
  {ac90ec80-713b-4731-a0ef-61cd5fe1ed24}, !- Internal Mass Definition Name
  {01fa0786-a874-4d40-b713-924c75085ea8}; !- Space or SpaceType Name

OS:Surface,
  {a65eb214-685c-4a2c-88cd-ce49e8cc9719}, !- Handle
  C_GuestRoom219_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {bcbf0249-b803-4cfd-8d15-24d84a394ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c1004d3-15f2-4bf0-94dc-5eec6df02a27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {e2b39de5-e933-41ce-ae38-bbb4f67f77b7}, !- Handle
  GuestRoom320_323_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6c81f510-cf2f-47a9-b49f-2029d80923ed}, !- Handle
  GuestRoom320_323_Lights,                !- Name
  {e2b39de5-e933-41ce-ae38-bbb4f67f77b7}, !- Lights Definition Name
  {0c8b88df-081d-45c8-bc93-a3c2a2a48106}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {f0a985f5-9d40-4467-83f4-e949267977c0}, !- Handle
  W_GuestRoom324_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {1942a8b7-7114-4155-a91b-63734ce2e6cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {947fbfe9-f937-447e-9d1b-89db405f8fed}, !- Handle
  F_GuestRoom220_223_10085_0_10054,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {0bb6d075-384e-47be-8e30-7167abba153f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347142e1-e424-4112-8030-56cbe1d87018}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd5e9c53-21e5-4ab4-bb37-aa1f9742f5a2}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_4,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {fb637bcd-ee47-4b6b-a35f-a56be73b5443}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.853, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  16.853, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  18.906, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  18.906, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a26cbf8-0d45-447d-8aa7-c408a03474f4}, !- Handle
  W_FrontLoungeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0125005-96b9-4237-b561-3128eacfbd4b}, !- Handle
  F_RearStairsFlr4_10196_0_10105,         !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {688b5c7f-7eca-4b44-bbdb-4d04328ab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c675c710-9b40-4340-8699-4b831f6c94f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {5630e675-789f-4738-a715-0f42d6b29cf2}, !- Handle
  GuestRoom301_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0583ec97-df54-42f5-b7e1-bf2d99b72457}, !- Handle
  GuestRoom301_Lights,                    !- Name
  {5630e675-789f-4738-a715-0f42d6b29cf2}, !- Lights Definition Name
  {794b9fc9-72a7-43c0-a18f-004348fa109c}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {599875f6-85b5-40df-9557-e602c54ea702}, !- Handle
  C_ElevatorCoreFlr2_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {ca8cb35f-7c4f-46e0-8525-b3a7f4dc288c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6ad433c-46a9-4324-8957-205a2c8e3ee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44508d67-4b4c-40df-b3f1-50254e27d095}, !- Handle
  F_CorridorFlr3_10102_0_10063,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01fa9bc4-bd39-4aff-a9c9-6927ac02e990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 4 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 5 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 6 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 7 {m}
  23.8231, 18.3374, 6.096;                !- X,Y,Z Vertex 8 {m}

OS:People:Definition,
  {b017f60a-afac-4d11-82f2-d1d9c468869c}, !- Handle
  GuestRoom419 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {fc4cbb40-04b9-4aa1-96b1-9788a353c33f}, !- Handle
  GuestRoom419 People,                    !- Name
  {b017f60a-afac-4d11-82f2-d1d9c468869c}, !- People Definition Name
  {ee7fcdf1-13e4-4500-8ce6-a195739cf831}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:InternalMass:Definition,
  {b034ef53-4610-4002-b143-75047b8d7aba}, !- Handle
  RearStairsFlr1 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.144,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8725b843-f04d-498e-9ba3-6853635f762c}, !- Handle
  RearStairsFlr1 Internal Mass,           !- Name
  {b034ef53-4610-4002-b143-75047b8d7aba}, !- Internal Mass Definition Name
  {f35b763a-68fe-4786-9af2-93b7f30bc1ed}; !- Space or SpaceType Name

OS:ThermalZone,
  {584fad17-6d32-482d-b75a-a4b730a9c4d1}, !- Handle
  RearStairsFlr1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8afccb43-4bcc-4020-a7cb-f76027b445cd}, !- Zone Air Inlet Port List
  {70bbc71c-5b4b-4828-a3ff-5efa46260af2}, !- Zone Air Exhaust Port List
  {5ac4c955-a548-4891-817a-232b626dd588}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20a30d25-6641-4699-9b72-203cb407f7f2}, !- Group Rendering Name
  {06c9d64c-22e0-44b7-b496-a2692a3ed829}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {380159ed-3201-43d8-a8fb-d6078b31bde8}, !- Handle
  {65bee875-e44b-4ec3-92b8-f5af276ba3b8}, !- Name
  {5ac4c955-a548-4891-817a-232b626dd588}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ac4c955-a548-4891-817a-232b626dd588}, !- Handle
  {e7c3d417-c726-4b32-90ca-0d03be6c8307}, !- Name
  {584fad17-6d32-482d-b75a-a4b730a9c4d1}, !- Source Object
  11,                                     !- Outlet Port
  {380159ed-3201-43d8-a8fb-d6078b31bde8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8afccb43-4bcc-4020-a7cb-f76027b445cd}, !- Handle
  {1fe477c2-10a2-45ec-b326-0f27699b7331}, !- Name
  {584fad17-6d32-482d-b75a-a4b730a9c4d1}; !- HVAC Component

OS:PortList,
  {70bbc71c-5b4b-4828-a3ff-5efa46260af2}, !- Handle
  {f9fdb7ef-600e-4265-b25f-5a1910580ba8}, !- Name
  {584fad17-6d32-482d-b75a-a4b730a9c4d1}; !- HVAC Component

OS:Sizing:Zone,
  {bfdb8b78-6a7c-44c0-a335-5e2cb4f812ae}, !- Handle
  {584fad17-6d32-482d-b75a-a4b730a9c4d1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a41e36a0-563c-4804-8048-3382b4a70bc7}, !- Handle
  {4023c24a-8138-401b-a6bd-80ef88bd21fa}, !- Name
  {584fad17-6d32-482d-b75a-a4b730a9c4d1}; !- Thermal Zone

OS:Space,
  {f35b763a-68fe-4786-9af2-93b7f30bc1ed}, !- Handle
  RearStairsFlr1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {584fad17-6d32-482d-b75a-a4b730a9c4d1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {06c9d64c-22e0-44b7-b496-a2692a3ed829}, !- Handle
  {71423158-2263-42f6-ba68-83edcab051f1}, !- Name
  {363843d3-b7b0-44d2-a33a-0011b44de006}, !- Heating Setpoint Temperature Schedule Name
  {86c5f2eb-d4ed-46f8-9fa3-8d4530502427}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {acca3d46-cba9-4033-9688-12e43bbd219f}, !- Handle
  C_CorridorFlr3_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39100294-16d2-4182-9155-219c42cce12b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 8 {m}

OS:InternalMass:Definition,
  {e4967c73-9393-4986-88bd-257b3ad62013}, !- Handle
  GuestRoom419 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cdda4579-cc32-46bb-8f8a-0d0812e5c088}, !- Handle
  GuestRoom419 Internal Mass,             !- Name
  {e4967c73-9393-4986-88bd-257b3ad62013}, !- Internal Mass Definition Name
  {ee7fcdf1-13e4-4500-8ce6-a195739cf831}; !- Space or SpaceType Name

OS:Surface,
  {19c2946b-41fb-4714-831c-3fb66277ac44}, !- Handle
  F_GuestRoom314_10154_0_10091,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {56cac92b-204b-487e-97a1-1e42b6deb9f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4043e4a5-30ee-4d97-b8de-fdf3ffa2a9cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {b7f41f8f-d4f0-423d-8ee4-3d388a0c058c}, !- Handle
  GuestRoom215_218_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8bbf4005-a210-493f-834f-ee8654438d1b}, !- Handle
  GuestRoom215_218_PlugMisc_Equip,        !- Name
  {b7f41f8f-d4f0-423d-8ee4-3d388a0c058c}, !- Electric Equipment Definition Name
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {df6239b2-a886-4367-9393-1307e5756d7b}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {4eec850a-8c55-4329-b6c8-639c5df8d486}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:SubSurface,
  {71ddcab1-f107-4a2f-b315-82f722053643}, !- Handle
  W_GuestRoom215_218_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {43647ce5-8de1-4505-9529-bc1b3cccc363}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1, 18.3374, 5.4464,                  !- X,Y,Z Vertex 1 {m}
  47.1, 18.3374, 4.0024,                  !- X,Y,Z Vertex 2 {m}
  45.961, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  45.961, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {4232c29b-bc29-49a7-a98c-1d36c7c13a1d}, !- Handle
  SZ DSOA GuestRoom101,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {643b4072-bd90-4105-93b9-37de87b9c32a}, !- Handle
  C_LaundryRoomFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1cdfafd-19d6-4484-a057-2b7e9e125d5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c52e7d-e5e2-499e-b2d7-898cff501254}, !- Handle
  P_FrontStorageFlr3_10210_0_10117,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {74a53534-5cad-4b24-8c34-f0a80a153d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294b43f3-497b-452c-af74-40d2ce89145d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a4d2d9d-03ae-4b7b-917d-6f0635711226}, !- Handle
  P_FrontStairsFlr1_10017_0_10015,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1ee80b35-40e6-4279-a198-36ad423438e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b55bcf6-176d-46dd-a289-769ffc9b02af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4eac1ee-2c43-4602-8efb-3d368527ed44}, !- Handle
  F_GuestRoom419_10262_0_10142,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {ee7fcdf1-13e4-4500-8ce6-a195739cf831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c6dee3-8757-47b9-8925-2b21573dbe13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b270b613-ce99-4dc1-92f4-12d1faf210b6}, !- Handle
  W_FrontStorageFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {74a53534-5cad-4b24-8c34-f0a80a153d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {6913e04c-c3c6-43c6-8070-97fdc6e3f2af}, !- Handle
  GuestRoom409_412 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a405813a-4877-4692-aaf5-37927c27d5ac}, !- Handle
  GuestRoom409_412 Internal Mass,         !- Name
  {6913e04c-c3c6-43c6-8070-97fdc6e3f2af}, !- Internal Mass Definition Name
  {86c0c9ee-44e4-412c-a9ae-cf9eb25755aa}; !- Space or SpaceType Name

OS:Lights:Definition,
  {5541f7a6-6468-4823-91a4-667e56afbc51}, !- Handle
  MeetingRoomFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.92,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ce0f71d9-4de9-41f5-aba2-6d2a1607fef9}, !- Handle
  MeetingRoomFlr1_Lights,                 !- Name
  {5541f7a6-6468-4823-91a4-667e56afbc51}, !- Lights Definition Name
  {403b624a-f172-4d90-87e0-32de616ba8e6}, !- Space or SpaceType Name
  {e79d2a64-f0e3-41dd-8097-0d7380a9e6b4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {e79d2a64-f0e3-41dd-8097-0d7380a9e6b4}, !- Handle
  MeetingRoom_Ltg_Sch_Base,               !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 05:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 06:00,                           !- Field 5
  0.2,                                    !- Field 6
  Until: 07:00,                           !- Field 7
  0.3,                                    !- Field 8
  Until: 08:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 19:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 20:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 21:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 22:00,                           !- Field 19
  0.05,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0,                                    !- Field 22
  For: WinterDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  0.0,                                    !- Field 25
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 26
  Until: 24:00,                           !- Field 27
  1.0;                                    !- Field 28

OS:Surface,
  {64bafeb2-b8e0-4148-b367-e166a84135cf}, !- Handle
  P_GuestRoom105_10008_0_10006,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {5f428e97-d92a-4691-b9d3-5cf03a83e354}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {996e3f24-a527-47d7-bd97-331e5c46ac85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {889bfe7a-7771-432b-a871-fe503244a5f9}, !- Handle
  GuestRoom214_Infiltration,              !- Name
  {ec8d3d01-e03a-4a9d-aaa5-cc35842a0f44}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {5a9f4cfd-f8f7-4fe9-94d1-c6c83ba1351e}, !- Handle
  P_CorridorFlr3_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6973473-40ae-4919-ac7b-9015009b50b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04f0d97b-69fc-412c-80f4-0c70654a41e5}, !- Handle
  P_GuestRoom220_223_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {0bb6d075-384e-47be-8e30-7167abba153f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8702b3b2-2cdc-49a3-8de7-5c03f548bef1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {6dd96a19-acc5-4b46-b6ea-08418361eadb}, !- Handle
  FrontStairsFlr3_Infiltration,           !- Name
  {2fcd612d-ba68-4bfc-8a25-630a475b9aa3}, !- Space or SpaceType Name
  {737d43b0-a5da-4e4f-b98c-fe1361055f75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {632f7665-9910-42a4-894e-f126ffe9df52}, !- Handle
  P_GuestRoom324_10209_0_10116,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1942a8b7-7114-4155-a91b-63734ce2e6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d4eb2d-529f-447a-a124-77e3fb0f6d04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {aaf22da7-3a7f-4f94-ade1-3b27b19258c0}, !- Handle
  CoolCStandard10Ton_EIRFFF,              !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {abeabd5e-20e2-43a3-9603-b7f1d2e19961}, !- Handle
  P_CorridorFlr3_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7052bf4a-eb29-4dfd-8c41-bd3f76d3cea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {de20d038-9a6e-4ac6-bacd-3a5860c6c2a2}, !- Handle
  SZ DSOA GuestRoom320_323,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {a7928d1b-acce-4464-b95f-f01184500b97}, !- Handle
  FrontStairsFlr2_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {17ce2d22-3760-4896-ab96-f852648ea375}, !- Handle
  FrontStairsFlr2_Lights,                 !- Name
  {a7928d1b-acce-4464-b95f-f01184500b97}, !- Lights Definition Name
  {3e57797b-d34d-4c94-a6d2-020e79914d4b}, !- Space or SpaceType Name
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {db100aff-b58f-40e9-bd4f-b56daa21dc3e}, !- Handle
  W_ElevatorCoreFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {bea1c81b-5765-4e18-8157-14095af4bff7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74169254-3027-4ddf-a741-ddb837cf9487}, !- Handle
  P_GuestRoom104_10002_0_10001,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {d62c7cee-8a1d-4237-982c-56a33b53a4b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {682fa98b-a95c-478e-aead-ed96b19606f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f042dff-adff-44ad-8671-a6386576c1d9}, !- Handle
  P_CorridorFlr4_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d9198dc-9116-4913-be7e-ec18282ff3dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d0cff37-9edb-45f2-a687-1caf746de351}, !- Handle
  W_GuestRoom202_205_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {ab23ebba-6367-417a-a813-51c1ca6af390}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.31, 0.0488, 5.4464,                  !- X,Y,Z Vertex 1 {m}
  17.31, 0.0488, 4.0024,                  !- X,Y,Z Vertex 2 {m}
  18.449, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  18.449, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab23ebba-6367-417a-a813-51c1ca6af390}, !- Handle
  W_GuestRoom202_205_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {e9400cd2-fce4-46c7-b7ae-f61bd99f23ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15817e1d-9e50-4bf2-bdb2-78d651659fda}, !- Handle
  W_RearStairsFlr1_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {f35b763a-68fe-4786-9af2-93b7f30bc1ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48445842-4cae-4515-a326-457e2be50ad4}, !- Handle
  C_GuestRoom324_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {1942a8b7-7114-4155-a91b-63734ce2e6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ec11431-df20-4aac-a45c-55e3e4396b67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7f66783-ef5c-4183-b374-54967dff4642}, !- Handle
  P_RearStorageFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {e617aa37-b662-4a3b-bbed-fbee13f12f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfdaccf1-487f-4917-a6a4-ec3c06f73858}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af4360e-90c5-4f6d-a947-e9ce384e1d35}, !- Handle
  C_GuestRoom302_305_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {ffac267b-1f1c-4b50-8220-d0200ec84b47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18140ef0-5bc8-4468-bb45-21cd5694df83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af5711c7-81e7-453e-87ae-d3f13ba4b131}, !- Handle
  F_FrontStairsFlr3_10192_0_10104,        !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {2fcd612d-ba68-4bfc-8a25-630a475b9aa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da08e558-7513-48ca-922c-8e2e2eb14ca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {e5b735f0-da09-4378-a4d5-a4e15961c048}, !- Handle
  GuestRoom202_205 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1db91485-062a-4918-a7b6-fc02b0620e5b}, !- Handle
  GuestRoom202_205 Internal Mass,         !- Name
  {e5b735f0-da09-4378-a4d5-a4e15961c048}, !- Internal Mass Definition Name
  {e9400cd2-fce4-46c7-b7ae-f61bd99f23ab}; !- Space or SpaceType Name

OS:Surface,
  {0ec43dea-010a-435e-b5fb-f1f720b37f87}, !- Handle
  C_FrontStorageFlr1_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {34791539-b792-4b71-acd4-05d3efbee3d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41a7434d-4d47-41b1-bb9e-44797262e8a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a04cae-6124-4a82-8a12-9501edfbbfc5}, !- Handle
  P_CorridorFlr1_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12b48cf3-7a6d-4778-921a-f60f73217745}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  23.8231, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f1aa39-587b-454d-83a4-527e1616d368}, !- Handle
  W_RearStairsFlr4_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {688b5c7f-7eca-4b44-bbdb-4d04328ab1f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {4b283403-107f-4452-a1de-f6ccdc99a324}, !- Handle
  LaundryRoom_Eqp_Elec_Sch,               !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday Sunday Holidays, !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
  Until: 24:00,                           !- Field 13
  1.0;                                    !- Field 14

OS:SubSurface,
  {efd30ef8-8bea-499d-b0d2-5cda084a4cf1}, !- Handle
  W_GuestRoom206_208_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {e25abdaf-7926-4e17-a09e-9a9b5b71a9a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.082, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  25.082, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  27.441, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  27.441, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e25abdaf-7926-4e17-a09e-9a9b5b71a9a5}, !- Handle
  W_GuestRoom206_208_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {081314c2-ff9d-4c06-a53c-bac0770b1f88}, !- Handle
  GuestRoom324 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {48730c1c-1598-4cc5-9a8b-034cf16696c7}, !- Handle
  GuestRoom324 People,                    !- Name
  {081314c2-ff9d-4c06-a53c-bac0770b1f88}, !- People Definition Name
  {1942a8b7-7114-4155-a91b-63734ce2e6cf}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Meter,
  {4235008d-6afa-4627-8467-1a7ef1ae9506}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ElectricEquipment:Definition,
  {05c2eb38-b6b4-4987-96da-0c4bc4e27455}, !- Handle
  GuestRoom105_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cf0efeea-ec1a-4323-9ce8-ff2662845ab1}, !- Handle
  GuestRoom105_PlugMisc_Equip,            !- Name
  {05c2eb38-b6b4-4987-96da-0c4bc4e27455}, !- Electric Equipment Definition Name
  {5f428e97-d92a-4691-b9d3-5cf03a83e354}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {187b3fea-0b3b-4956-a11f-297f682f1d46}, !- Handle
  P_GuestRoom414_10290_0_10152,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {bd911fe9-eebd-4491-af2e-a7086edaa756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a875b-8f4d-4c86-bf85-77d196a96e4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0c3c936-ed75-46ac-89fb-47f4aa314039}, !- Handle
  W_CorridorFlr1_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {72097aeb-e888-4ce6-90d9-8d6d364f7213}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9133, 8.6238, 2.5508,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.6238, 0.1924,                !- X,Y,Z Vertex 2 {m}
  54.9133, 9.763, 0.1924,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 9.763, 2.5508;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72097aeb-e888-4ce6-90d9-8d6d364f7213}, !- Handle
  W_CorridorFlr1_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65ab5880-1dbf-435a-b401-d15b82edd99f}, !- Handle
  W_GuestRoom306_308_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {7e49ffde-31e8-429d-a83c-2bb6f39ab238}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.272, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  21.272, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  22.412, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  22.412, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {8f6784c6-05fb-4e3a-a201-bfaa5f3a06bf}, !- Handle
  GuestRoom201_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7b6535f4-7b46-4079-8c3a-143d5f0a4258}, !- Handle
  GuestRoom201_Lights,                    !- Name
  {8f6784c6-05fb-4e3a-a201-bfaa5f3a06bf}, !- Lights Definition Name
  {4522c00e-4799-491e-b195-b002df975a0b}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {a62fc8f6-8467-45fd-ad1a-298b207f5705}, !- Handle
  P_GuestRoom313_10238_0_10134,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {70b8cdb0-d40f-4d4d-a1e8-8ba667120efe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {135975db-7b59-4918-8b4e-688bfd5cf207}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1cf196a-fab0-496c-b36e-4088a2c81bb3}, !- Handle
  W_CorridorFlr4_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f19103-418f-4f77-beee-2ecbdfda60a1}, !- Handle
  C_GuestRoom103_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {8721d001-ad4a-4b23-b455-4cc00fb39683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aff03528-f213-499f-bde4-969fb61a7df0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5fa5849-0386-4fed-a70b-36f3a1b73cce}, !- Handle
  P_CorridorFlr3_10198_0_10107,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {323a7439-e898-4224-aeb7-311cbef774c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {d5dbcd42-d2ab-4fcc-b074-aee00ed562bd}, !- Handle
  GuestRoom420_423 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {dedd8242-6b6c-4677-afd2-eaa7f26e2bb3}, !- Handle
  GuestRoom420_423 People,                !- Name
  {d5dbcd42-d2ab-4fcc-b074-aee00ed562bd}, !- People Definition Name
  {8c7b5c4a-f1f6-4cdf-b38b-62384412f162}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {5af69be4-d732-49ea-8a41-bdb16beb1c76}, !- Handle
  P_FrontStorageFlr2_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {c14cc402-bc14-41cd-bfea-464163b9029b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec077037-dbcf-4c48-b393-275b61387daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {ce7637da-5200-4d05-877a-2c04f7b17347}, !- Handle
  GuestRoom424_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3ddeaa1b-e223-4ed9-99d3-de537715d731}, !- Handle
  GuestRoom424_Lights,                    !- Name
  {ce7637da-5200-4d05-877a-2c04f7b17347}, !- Lights Definition Name
  {097f3654-2392-4986-b127-bdd840e6d395}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c62c4580-d8c3-4d03-8212-592f48e078fc}, !- Handle
  GuestRoom219_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6252504b-b02e-4c8e-94ac-120adcfb3c16}, !- Handle
  GuestRoom219_PlugMisc_Equip,            !- Name
  {c62c4580-d8c3-4d03-8212-592f48e078fc}, !- Electric Equipment Definition Name
  {bcbf0249-b803-4cfd-8d15-24d84a394ca9}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {36b38e58-c7c8-4c95-b241-0b8385fa8a3b}, !- Handle
  SZ DSOA GuestRoom102,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {32c512cf-d88d-4a80-bfe5-3b36ed357887}, !- Handle
  FrontStorageFlr4 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  25.0838,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
