  {9e113d1b-7f38-45fa-b170-1f589ec3d95f}, !- Handle
  FrontStorageFlr4 Internal Mass,         !- Name
  {32c512cf-d88d-4a80-bfe5-3b36ed357887}, !- Internal Mass Definition Name
  {58383160-8d1a-4fdb-b82d-00029c9b2378}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f476c271-9279-40f2-9055-e7f221589930}, !- Handle
  RearStorageFlr4_Infiltration,           !- Name
  {8815128a-3529-4c3a-8c57-1d70028f6a51}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {d8dffc9a-75a5-4eac-a2fb-fc8160a4f3a4}, !- Handle
  P_GuestRoom104_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {d62c7cee-8a1d-4237-982c-56a33b53a4b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc18ab1c-5e36-4b1d-88f7-c9f4d086273e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b958371-87c5-42f2-a8b0-8afd4a8099c4}, !- Handle
  C_GuestRoom201_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {4522c00e-4799-491e-b195-b002df975a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8505a8a-2eb4-40db-a7fa-5b2bea849b51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {d94ef0d3-1bf9-46d7-9bcd-f6163e9e38e0}, !- Handle
  GuestRoom214 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2d942c7c-e1d9-4ee0-91a5-74d983e8dbe4}, !- Handle
  GuestRoom214 Internal Mass,             !- Name
  {d94ef0d3-1bf9-46d7-9bcd-f6163e9e38e0}, !- Internal Mass Definition Name
  {ec8d3d01-e03a-4a9d-aaa5-cc35842a0f44}; !- Space or SpaceType Name

OS:People:Definition,
  {e704148c-8700-41b6-8414-6402b320ebbb}, !- Handle
  GuestRoom209_212 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {bc39952e-e784-4e3b-bbbb-1b20be2ddd47}, !- Handle
  GuestRoom209_212 People,                !- Name
  {e704148c-8700-41b6-8414-6402b320ebbb}, !- People Definition Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {194d1ac4-72db-42f7-a57c-eb68c9776732}, !- Handle
  P_ElevatorCoreFlr2_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ca8cb35f-7c4f-46e0-8525-b3a7f4dc288c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ed01325-6789-41d3-923f-9511f348eb4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27bca65a-6276-49f9-934b-576772f9bfa7}, !- Handle
  W_GuestRoom213_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {6f1f6b67-418c-4f51-bf61-08b825cfb3e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1f6b67-418c-4f51-bf61-08b825cfb3e2}, !- Handle
  W_GuestRoom213_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {7ac46e1f-b2d5-4ecd-bb20-a3806bc9a9b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c3899d3-fedd-4763-9e34-ea94b0782b0b}, !- Handle
  F_GuestRoom406_408_10232_0_10131,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {89afceca-2441-4734-b2ab-74daf69bd488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e825367-bcb9-4c8b-8cf2-b32f74f9df73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3540097-a86c-4c05-b755-cee88d7c7c27}, !- Handle
  P_CorridorFlr4_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3e2c438-87e2-4108-9599-54bbf9b1ab2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895af44a-7cd9-4e7a-86ac-3489bec0b348}, !- Handle
  P_FrontStairsFlr3_10211_0_10118,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {2fcd612d-ba68-4bfc-8a25-630a475b9aa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db60244d-a21b-432c-88a1-b76367f716b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {b615a120-fafd-45ba-935f-ace0b157ad9e}, !- Handle
  Water Equipment Sensible fract sched,   !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {12b48cf3-7a6d-4778-921a-f60f73217745}, !- Handle
  P_RestroomFlr1_10019_0_10017,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {9ccd95c1-8da4-490f-9610-89dda8685f54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a04cae-6124-4a82-8a12-9501edfbbfc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b86490ca-fe8b-4af2-bd9b-d427684ede81}, !- Handle
  W_CorridorFlr2_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {7935c738-11ef-4eea-8771-22c0459a21b5}, !- Handle
  SZ DSOA GuestRoom420_423,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {996e3f24-a527-47d7-bd97-331e5c46ac85}, !- Handle
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64bafeb2-b8e0-4148-b367-e166a84135cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {8d43d4c0-47ea-4b65-ab30-a5eb72497ae5}, !- Handle
  Water Equipment Latent fract sched,     !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Surface,
  {dcb0cae9-d815-4264-9b42-7125122ab643}, !- Handle
  P_GuestRoom406_408_10313_0_10170,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {89afceca-2441-4734-b2ab-74daf69bd488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d59baba8-9bd9-4633-a406-32658f2d3465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce8aa462-860a-43f3-9d1c-b1093222c12c}, !- Handle
  W_GuestRoom309_312_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {74074452-9df4-4654-8ab4-19efcba02a37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {d54e3f6f-f01e-42d7-bf67-b640ce644828}, !- Handle
  GuestRoom306_308 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  210.7195,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0a8b03b7-7210-404d-9b58-2d8abdfd5928}, !- Handle
  GuestRoom306_308 Internal Mass,         !- Name
  {d54e3f6f-f01e-42d7-bf67-b640ce644828}, !- Internal Mass Definition Name
  {b7904c1c-05fb-453a-9b66-872686a6e4de}; !- Space or SpaceType Name

OS:SubSurface,
  {8328ab04-8da8-4059-8b96-c01b52a68bcc}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {e9442da2-d721-43ac-ad24-f2a6054ea6a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.449, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  18.449, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  17.31, 18.3374, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  17.31, 18.3374, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff602c48-17cc-4951-bf40-1e52eff163a1}, !- Handle
  C_RearStairsFlr2_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {5c2c88b9-76e4-41f8-a6ba-74e0ae10ac07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2747106-98f3-4059-9a06-f635a90962ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {f12af9f6-e16f-4777-b8ad-530254051ab6}, !- Handle
  GuestRoom309_312_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7559205f-4710-4a61-88b5-491b5980b6f5}, !- Handle
  GuestRoom309_312_PlugMisc_Equip,        !- Name
  {f12af9f6-e16f-4777-b8ad-530254051ab6}, !- Electric Equipment Definition Name
  {2d4eea1b-7394-4a42-a9a7-adf87886759b}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {29250175-fa37-4a7c-87e6-5fc90768d447}, !- Handle
  P_CorridorFlr2_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc1e8005-452c-4357-835c-f5eb1811686f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f95d850-214b-4b1d-b2b5-fe1929af7c51}, !- Handle
  F_GuestRoom215_218_10064_0_10044,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcd3edf8-0d56-4544-a7aa-43605046d775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {ba6f69d3-4927-4e59-b6ca-da9a9d4661b5}, !- Handle
  MeetingRoomFlr1_Infiltration,           !- Name
  {403b624a-f172-4d90-87e0-32de616ba8e6}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {1125235b-1bf6-4d82-8b5b-d8219f6de83e}, !- Handle
  SZ DSOA FrontOfficeFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {1521e95f-8dce-4c8f-891f-21e839ee2b04}, !- Handle
  W_GuestRoom319_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {a0fb0a06-c992-475f-80e6-75bbbbb88877}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.251, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  31.251, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  30.111, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  30.111, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0fb0a06-c992-475f-80e6-75bbbbb88877}, !- Handle
  W_GuestRoom319_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {1ad8cb5c-424e-4da1-bd34-6c1e2e30c4a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2d6b41d0-1ae2-42f2-8573-529523a3f653}, !- Handle
  GuestRoom319 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b3adf68-fc39-4b9c-acee-4cf2a8bdf8cb}, !- Zone Air Inlet Port List
  {5dbede61-d386-4f54-a9b4-8d6340fc52fe}, !- Zone Air Exhaust Port List
  {22fe5be4-5932-482f-b245-4273728ff7b1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0bc3a364-3ed4-4004-9c3f-c62a4cb4b582}, !- Group Rendering Name
  {52cc762c-4b58-48cb-87de-d8abdc1ee361}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48788552-4e54-4ca1-a9f5-33c8d05a69fb}, !- Handle
  {848eb963-c0ee-41d0-9bd1-64603bc7e7f9}, !- Name
  {22fe5be4-5932-482f-b245-4273728ff7b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22fe5be4-5932-482f-b245-4273728ff7b1}, !- Handle
  {b05ccae9-a182-461b-a491-77c3d995f17d}, !- Name
  {2d6b41d0-1ae2-42f2-8573-529523a3f653}, !- Source Object
  11,                                     !- Outlet Port
  {48788552-4e54-4ca1-a9f5-33c8d05a69fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b3adf68-fc39-4b9c-acee-4cf2a8bdf8cb}, !- Handle
  {ebf6c799-8add-41d5-8012-009efba701f4}, !- Name
  {2d6b41d0-1ae2-42f2-8573-529523a3f653}; !- HVAC Component

OS:PortList,
  {5dbede61-d386-4f54-a9b4-8d6340fc52fe}, !- Handle
  {ccc00bab-c5e4-4d50-8497-2581d59322ef}, !- Name
  {2d6b41d0-1ae2-42f2-8573-529523a3f653}; !- HVAC Component

OS:Sizing:Zone,
  {a1831ddf-1665-4bf1-ac5d-4ba84f58b67e}, !- Handle
  {2d6b41d0-1ae2-42f2-8573-529523a3f653}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d9f48200-b187-4db2-bb07-6be782c9c7ed}, !- Handle
  {3c955337-2887-4654-900b-fdf78bb9748a}, !- Name
  {2d6b41d0-1ae2-42f2-8573-529523a3f653}; !- Thermal Zone

OS:Space,
  {1ad8cb5c-424e-4da1-bd34-6c1e2e30c4a7}, !- Handle
  GuestRoom319,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2d6b41d0-1ae2-42f2-8573-529523a3f653}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {52cc762c-4b58-48cb-87de-d8abdc1ee361}, !- Handle
  {04b30f66-b230-4658-bfc9-9b844ff1a441}, !- Name
  {bcb131a0-de6e-4388-935e-0883217a254e}, !- Heating Setpoint Temperature Schedule Name
  {6e297deb-afd0-4efd-9409-e86aaf5ec0ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {f7c6cc61-0297-455e-9e6a-b0e62f06d5f8}, !- Handle
  P_RearStorageFlr2_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad019b05-5bd7-40a8-9d34-9c55980d98d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cf1694a-2be3-4fea-8ca0-648b3f735e9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {08798f40-24ee-4f71-8c2a-5af1da688f80}, !- Handle
  GuestRoom209_212 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f48d9b27-b660-427c-b7f0-f08c38989a7e}, !- Handle
  GuestRoom209_212 Internal Mass,         !- Name
  {08798f40-24ee-4f71-8c2a-5af1da688f80}, !- Internal Mass Definition Name
  {738276fd-8298-49f8-892d-eaf380037dc5}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {507fb291-2af6-40dc-a495-3d0dbbfca9a0}, !- Handle
  Office_Occ_Sch,                         !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.3,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.4,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.3,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.2,                                    !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 07:00,                           !- Field 22
  0.2,                                    !- Field 23
  Until: 08:00,                           !- Field 24
  0.3,                                    !- Field 25
  Until: 17:00,                           !- Field 26
  0.5,                                    !- Field 27
  Until: 18:00,                           !- Field 28
  0.3,                                    !- Field 29
  Until: 24:00,                           !- Field 30
  0.2,                                    !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
  Until: 24:00,                           !- Field 36
  1.0;                                    !- Field 37

OS:Surface,
  {d0238eb5-84d9-4d9f-8caa-39ef2c29dc92}, !- Handle
  AtticFloor_GR419_1_0_0,                 !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca65af27-4039-47b5-b9ed-6cd9f1d58e68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.568406, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  46.568406, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  42.606006, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  42.606006, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {0823672a-41e3-44b6-98a1-0ff94af2bf79}, !- Handle
  FrontLoungeFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.4,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d5473079-d9bf-441e-b6ad-535261d7a3ba}, !- Handle
  FrontLoungeFlr1_PlugMisc_Equip,         !- Name
  {0823672a-41e3-44b6-98a1-0ff94af2bf79}, !- Electric Equipment Definition Name
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}, !- Space or SpaceType Name
  {3035c8b6-e2d9-4a61-976a-49b3acc94526}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {4842f2d6-7687-4256-a42a-70035ae0b058}, !- Handle
  P_RearStairsFlr4_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {688b5c7f-7eca-4b44-bbdb-4d04328ab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {545073f7-f745-486a-b62c-4e0a8851252a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d525a970-b192-499f-b393-06b2e951203c}, !- Handle
  NorthSoffit,                            !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.419406, -2.743842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  68.819406, -3.343842, 11.5824,          !- X,Y,Z Vertex 2 {m}
  13.954806, -3.343842, 11.5824,          !- X,Y,Z Vertex 3 {m}
  13.354806, -2.743842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {1fcfbba2-2b39-4846-9ead-6555215fa569}, !- Handle
  GuestRoom414_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a5c83157-03d7-4969-9f2d-3153f6e2902f}, !- Handle
  GuestRoom414_PlugMisc_Equip,            !- Name
  {1fcfbba2-2b39-4846-9ead-6555215fa569}, !- Electric Equipment Definition Name
  {bd911fe9-eebd-4491-af2e-a7086edaa756}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {dd476f09-fad6-4431-ad9c-ff304346fdf0}, !- Handle
  F_FrontStairsFlr4_10282_0_10149,        !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {aac8a44a-b750-49af-ac1f-d3e7416daebc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5543a78-bd18-4bae-bc96-6fb93c52f904}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05d45019-fe7c-4883-a690-cffbec7d9645}, !- Handle
  W_GuestRoom415_418_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {32cb2675-814d-4bfb-8e75-9ea49f639299}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32cb2675-814d-4bfb-8e75-9ea49f639299}, !- Handle
  W_GuestRoom415_418_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {dc63a38c-413a-4a1d-b2a0-15de4018a5a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8cca3d-d4fb-4c32-801a-fb4457811885}, !- Handle
  P_CorridorFlr2_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee57593c-1153-4d29-8f6b-1bb1312fe061}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b55bcf6-176d-46dd-a289-769ffc9b02af}, !- Handle
  P_CorridorFlr1_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a4d2d9d-03ae-4b7b-917d-6f0635711226}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfdaccf1-487f-4917-a6a4-ec3c06f73858}, !- Handle
  P_GuestRoom103_10030_0_10027,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {8721d001-ad4a-4b23-b455-4cc00fb39683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7f66783-ef5c-4183-b374-54967dff4642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {4b42c7ee-c174-4acd-97d3-186d9c7bdece}, !- Handle
  GuestRoom419_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8ba84e61-3a36-491e-b11b-89d5cbcc2910}, !- Handle
  GuestRoom419_PlugMisc_Equip,            !- Name
  {4b42c7ee-c174-4acd-97d3-186d9c7bdece}, !- Electric Equipment Definition Name
  {ee7fcdf1-13e4-4500-8ce6-a195739cf831}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {553f7fe1-10fb-484a-a75a-42b30d94e8c3}, !- Handle
  GuestRoom401 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ca0b4d4b-058d-4675-8285-90c78af04271}, !- Handle
  GuestRoom401 People,                    !- Name
  {553f7fe1-10fb-484a-a75a-42b30d94e8c3}, !- People Definition Name
  {f8903afa-a602-4b67-9ef7-84757472b56d}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {09be38ff-6afc-4815-91b8-6923afbdd43b}, !- Handle
  P_CorridorFlr4_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acca369c-463a-43f9-aee4-527b1acc3835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {c15bce4b-b7b4-4ce9-a36b-eb5b8f4866f3}, !- Handle
  RearStorageFlr2_Infiltration,           !- Name
  {ad019b05-5bd7-40a8-9d34-9c55980d98d1}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {e477a261-87a0-4c11-9e7a-ee2d5f78c77a}, !- Handle
  P_GuestRoom415_418_10330_0_10173,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {dc63a38c-413a-4a1d-b2a0-15de4018a5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11b636f0-b727-4a7b-a83c-90140c3ef34a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba61b7be-f914-48c1-8fcd-7ba8a6f612a0}, !- Handle
  P_CorridorFlr1_10003_0_10002,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4e5b3e7-c3b1-46d5-8e88-66bff2de5df2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {848c3e8a-bf18-4c87-9e8f-e435a164bce6}, !- Handle
  P_FrontStorageFlr1_10016_0_10014,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {34791539-b792-4b71-acd4-05d3efbee3d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fd7af44-e9ff-4b73-b7ab-34ba7dfe052a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {617df68b-a3c2-4297-9d63-fdcefc0d965f}, !- Handle
  SZ DSOA GuestRoom413,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {cc58f400-3620-4d5c-bef6-0f2e91895485}, !- Handle
  GuestRoom209_212_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {488bed21-b2bd-41aa-b7a3-9e289fabd19f}, !- Handle
  GuestRoom209_212_Lights,                !- Name
  {cc58f400-3620-4d5c-bef6-0f2e91895485}, !- Lights Definition Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {1eb13e0d-c7ac-4465-9930-b647633c39f4}, !- Handle
  C_GuestRoom209_212_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f3d6ac6-ae1d-4af3-988e-267d7aa1ad20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca65af27-4039-47b5-b9ed-6cd9f1d58e68}, !- Handle
  R_GuestRoom419_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {ee7fcdf1-13e4-4500-8ce6-a195739cf831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0238eb5-84d9-4d9f-8caa-39ef2c29dc92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e7f7247-5f00-41cf-b4cf-e261c8a2807b}, !- Handle
  P_CorridorFlr4_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da4a56e7-2048-4105-b8dc-f46002008015}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62e5e606-e80e-45eb-a50c-2e1b3aa78111}, !- Handle
  P_GuestRoom306_308_10214_0_10121,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {b7904c1c-05fb-453a-9b66-872686a6e4de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa3ba7e2-213c-49ce-91e6-5843317b2bd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {7e06ae25-eef5-43cc-b261-e0e850268392}, !- Handle
  SZ DSOA GuestRoom213,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {e5232ff8-a7e8-4614-af8b-120635b6d524}, !- Handle
  P_FrontLoungeFlr1_10018_0_10016,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8583aff0-9751-480b-bf7e-b204e386e13e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1072b9d-deef-4d36-8ef3-d4f607b4faa1}, !- Handle
  AtticFloor_RearStorageFlr4_1_0_0,       !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.819406, -13.402242, 11.5824,         !- X,Y,Z Vertex 1 {m}
  68.819406, -21.632442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  66.380406, -21.632442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  66.380406, -13.402242, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e6a71a8-af91-4812-9589-a6bf40ece3a6}, !- Handle
  P_CorridorFlr1_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2660e808-71a4-4b23-b219-086237dfac1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {6d2d6279-42b7-4d35-9bee-f10bb6c16b14}, !- Handle
  FrontStorageFlr3_Infiltration,          !- Name
  {74a53534-5cad-4b24-8c34-f0a80a153d03}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {135975db-7b59-4918-8b4e-688bfd5cf207}, !- Handle
  P_GuestRoom309_312_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {2d4eea1b-7394-4a42-a9a7-adf87886759b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a62fc8f6-8467-45fd-ad1a-298b207f5705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {b8a431db-53a4-467b-8adf-e1c387f036fc}, !- Handle
  GuestRoom402_405_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0e239251-45c7-4aac-8292-0a297590f69a}, !- Handle
  GuestRoom402_405_Lights,                !- Name
  {b8a431db-53a4-467b-8adf-e1c387f036fc}, !- Lights Definition Name
  {1854fe35-0643-45d8-a978-62b8fb89c358}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {7e845a84-4041-4652-8950-a919f7dc670e}, !- Handle
  MeetingRoomFlr1 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  160.5482,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a714b86c-68fb-4f5a-8e00-0c3be3e080d7}, !- Handle
  MeetingRoomFlr1 Internal Mass,          !- Name
  {7e845a84-4041-4652-8950-a919f7dc670e}, !- Internal Mass Definition Name
  {403b624a-f172-4d90-87e0-32de616ba8e6}; !- Space or SpaceType Name

OS:Surface,
  {6fb4c473-2ea0-4315-aa46-8bf445915af5}, !- Handle
  P_GuestRoom309_312_10233_0_10132,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {2d4eea1b-7394-4a42-a9a7-adf87886759b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {942e62c8-0069-4e8c-8830-51d0ec915775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46d63083-9935-46a1-b40c-7387362e08bb}, !- Handle
  P_ElevatorCoreFlr4_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {5e170b99-9c79-4b2e-a505-5d903a33f101}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0763561a-f869-4adc-b381-ac60e242b7c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a7496de-9978-4802-a61a-4e64c55c01e8}, !- Handle
  W_GuestRoom102_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {338ddc92-b6f2-4d2a-af59-adcd38794fd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4e5b3e7-c3b1-46d5-8e88-66bff2de5df2}, !- Handle
  P_RearStairsFlr1_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {f35b763a-68fe-4786-9af2-93b7f30bc1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba61b7be-f914-48c1-8fcd-7ba8a6f612a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {82e1eb1a-38e4-41c3-81bd-a3b3a4fce6de}, !- Handle
  ExerciseCenterFlr1 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {897e9d14-9b17-4be4-8f59-c7e9e7481577}, !- Handle
  ExerciseCenterFlr1 Internal Mass,       !- Name
  {82e1eb1a-38e4-41c3-81bd-a3b3a4fce6de}, !- Internal Mass Definition Name
  {710850cd-f463-47e9-b717-25791f0b4a42}; !- Space or SpaceType Name

OS:Surface,
  {8f6fd5b0-41af-4c85-aae9-6fd841cbccce}, !- Handle
  S_ElevatorCoreFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {5c8a4c49-8d8d-4683-a794-264128e7727c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a9372c4-6679-4a97-9928-550d3ac5fb60}, !- Handle
  P_GuestRoom409_412_10317_0_10171,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {86c0c9ee-44e4-412c-a9ae-cf9eb25755aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8580d187-e7e3-4805-8b64-bdbbc8437b89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {a9e6399b-7e61-4715-8288-ec808ece9a11}, !- Handle
  GuestRoom402_405_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {39733209-8868-479a-bb19-4357862fe17e}, !- Handle
  GuestRoom402_405_PlugMisc_Equip,        !- Name
  {a9e6399b-7e61-4715-8288-ec808ece9a11}, !- Electric Equipment Definition Name
  {1854fe35-0643-45d8-a978-62b8fb89c358}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {119a0b9b-48e4-4191-8e06-7ca702c718f3}, !- Handle
  SCETOUSched,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 5/31,                          !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 8:00,                            !- Field 3
  3,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  4,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  3,                                      !- Field 8
  For: AllOtherDays,                      !- Field 9
  Until: 24:00,                           !- Field 10
  3,                                      !- Field 11
  Through: 9/30,                          !- Field 12
  For: WeekDays,                          !- Field 13
  Until: 8:00,                            !- Field 14
  3,                                      !- Field 15
  Until: 12:00,                           !- Field 16
  4,                                      !- Field 17
  Until: 18:00,                           !- Field 18
  1,                                      !- Field 19
  Until: 23:00,                           !- Field 20
  4,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  3,                                      !- Field 23
  For: AllOtherDays,                      !- Field 24
  Until: 24:00,                           !- Field 25
  3,                                      !- Field 26
  Through: 12/31,                         !- Field 27
  For: WeekDays,                          !- Field 28
  Until: 8:00,                            !- Field 29
  3,                                      !- Field 30
  Until: 21:00,                           !- Field 31
  4,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  3,                                      !- Field 34
  For: AllOtherDays,                      !- Field 35
  Until: 24:00,                           !- Field 36
  3;                                      !- Field 37

OS:ScheduleTypeLimits,
  {1d926558-31c7-4448-8715-4f696185da5c}, !- Handle
  {ca4b223f-16ef-4955-8dc4-9c2a333f32e6}; !- Name

OS:InternalMass:Definition,
  {06172c0a-b433-4ded-be4c-032a02daef28}, !- Handle
  CorridorFlr4 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  250.8404,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8b08a79a-2c8f-400b-afc7-860708d49d5b}, !- Handle
  CorridorFlr4 Internal Mass,             !- Name
  {06172c0a-b433-4ded-be4c-032a02daef28}, !- Internal Mass Definition Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}; !- Space or SpaceType Name

OS:Lights:Definition,
  {70ea6e52-fc35-4a1c-bf6b-796d653a154b}, !- Handle
  GuestRoom206_208_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f4d3afbb-9fb2-4d01-b485-bace725947c3}, !- Handle
  GuestRoom206_208_Lights,                !- Name
  {70ea6e52-fc35-4a1c-bf6b-796d653a154b}, !- Lights Definition Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:HeatBalanceAlgorithm,
  {e3b25dac-44fb-4a1f-a1f9-a165b5be0cb8}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {4cf1694a-2be3-4fea-8ca0-648b3f735e9d}, !- Handle
  P_GuestRoom213_10123_0_10081,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {7ac46e1f-b2d5-4ecd-bb20-a3806bc9a9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7c6cc61-0297-455e-9e6a-b0e62f06d5f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ed8c57-dbcf-4c33-ac53-13efee80b6c4}, !- Handle
  W_FrontStairsFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {aac8a44a-b750-49af-ac1f-d3e7416daebc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e394205-598f-4844-9988-0078b204305e}, !- Handle
  W_GuestRoom102_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {9a7496de-9978-4802-a61a-4e64c55c01e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 0.9544,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 2.3984;                   !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {a96bb2b3-839e-4b7d-8735-00a9bcc3ce3a}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:DesignSpecification:OutdoorAir,
  {563ecb53-4ec9-4853-aa6c-e4cc2d7e6ac8}, !- Handle
  SZ DSOA RearStairsFlr4,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {e44c79c3-94e1-48be-b07d-1c1b8592cf36}, !- Handle
  C_EmployeeLoungeFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {1ab96ac7-935e-4ea6-8181-5cbdb6ca9914}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dc52dfb-1a0e-4e2d-92b0-8ea873080bf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf2ba7b-2cea-4a40-a285-00dc72f544ab}, !- Handle
  P_CorridorFlr2_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d0a58c7-91eb-423c-92b8-c4b3254176b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {d6ee9032-ecb6-4d5f-aef3-769247d8b268}, !- Handle
  ElevatorCoreFlr1 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  30.1006,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0f040396-c8e3-4b9a-b2fe-8ad2f7d5372b}, !- Handle
  ElevatorCoreFlr1 Internal Mass,         !- Name
  {d6ee9032-ecb6-4d5f-aef3-769247d8b268}, !- Internal Mass Definition Name
  {5c8a4c49-8d8d-4683-a794-264128e7727c}; !- Space or SpaceType Name

OS:SubSurface,
  {5a34d28d-7480-40f9-8b5f-e12717fae1ed}, !- Handle
  W_GuestRoom324_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {f0a985f5-9d40-4467-83f4-e949267977c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.562, 18.3374, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  6.562, 18.3374, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  5.423, 18.3374, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  5.423, 18.3374, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {5d978aa8-7e5e-474d-a43e-a845c5bd121d}, !- Handle
  GuestRoom406_408_Infiltration,          !- Name
  {89afceca-2441-4734-b2ab-74daf69bd488}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {fca654ce-af7c-4186-a82a-699ac417226c}, !- Handle
  S_FrontStorageFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {34791539-b792-4b71-acd4-05d3efbee3d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 0;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {d3b4b29a-511f-4f91-b187-338a1c7602ba}, !- Handle
  SZ DSOA ExerciseCenterFlr1,             !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {4d60dcf8-51a0-460b-a415-5259b2131dbc}, !- Handle
  P_RearStorageFlr3_10217_0_10124,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {11e136f3-48ee-4e14-921c-d140d7c85c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c310c3-fbde-439e-bbd2-62292301b39f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07589f9f-b2bc-4c49-99fd-ccf0d93e12a4}, !- Handle
  W_ExerciseCenterFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {710850cd-f463-47e9-b717-25791f0b4a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {5b9424ad-a675-41e8-ac71-cb6f4c985d2b}, !- Handle
  GuestRoom213_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bb52b904-55c2-40e9-ab0d-ce0ab593bdf1}, !- Handle
  GuestRoom213_PlugMisc_Equip,            !- Name
  {5b9424ad-a675-41e8-ac71-cb6f4c985d2b}, !- Electric Equipment Definition Name
  {7ac46e1f-b2d5-4ecd-bb20-a3806bc9a9b3}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {b645534a-4543-4368-9a06-bfb91d6f797c}, !- Handle
  P_FrontStairsFlr4_10354_0_10178,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {aac8a44a-b750-49af-ac1f-d3e7416daebc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b357ad1-33d4-49a2-bcff-0909e07c142f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8851b42d-12ed-4251-a538-cdde829393fd}, !- Handle
  P_GuestRoom214_10099_0_10061,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ec8d3d01-e03a-4a9d-aaa5-cc35842a0f44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc83f9f7-614f-4810-98fb-002b1eb24f12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29b25267-398e-43b6-b818-8b696a4093c7}, !- Handle
  P_CorridorFlr4_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf6d9c06-df04-465d-a79d-4761893b00eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b40d941c-287c-4cfb-9837-ab3df266bee9}, !- Handle
  P_CorridorFlr4_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4edefaf1-0717-4d56-a8b2-524fc588428b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cbbd1e9-982a-44b2-a016-91511afd4cb7}, !- Handle
  P_GuestRoom201_10114_0_10074,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4522c00e-4799-491e-b195-b002df975a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f2fcc25-70a9-40e6-acc9-0be83331f68e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4c9e45c-36f6-4d3a-b973-04e83dd516ce}, !- Handle
  F_GuestRoom209_212_10052_0_10039,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9915d572-b852-4749-bc1c-449c5672ba9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {3d45d7c8-0c04-4414-b1a3-6baaa42a659c}, !- Handle
  FrontLoungeFlr1_Infiltration,           !- Name
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {be57c7ae-842b-4346-923f-9e5c911b7c90}, !- Handle
  P_CorridorFlr3_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35b58bb6-470b-468a-a0d0-959e5829c98d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {094b2620-4b61-4f59-a3d2-a0f0697094e8}, !- Handle
  Laundry Water Equipment Temp Sched,     !- Name
  {6f4a1c6d-23b6-4f84-b5c0-b12ad95427f8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:DesignSpecification:OutdoorAir,
  {99f9cbec-0457-4fd2-a368-780b9edf94ab}, !- Handle
  SZ DSOA GuestRoom201,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5cd14fd3-faa5-47da-9cdf-e45b21f1b2db}, !- Handle
  GuestRoom209_212_Infiltration,          !- Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {a83c3aaf-0460-4334-bfce-a9ad7a19ef03}, !- Handle
  W_CorridorFlr1_20_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {9e26ed5a-425d-488e-84ef-ec70b4334168}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.777, 0.0488, 2.5508,                 !- X,Y,Z Vertex 1 {m}
  24.777, 0.0488, 0.1924,                 !- X,Y,Z Vertex 2 {m}
  25.917, 0.0488, 0.1924,                 !- X,Y,Z Vertex 3 {m}
  25.917, 0.0488, 2.5508;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e26ed5a-425d-488e-84ef-ec70b4334168}, !- Handle
  W_CorridorFlr1_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8711, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7ca060e-781e-47a5-8337-ed216449c2ea}, !- Handle
  D_CorridorFlr1_16_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {d8214804-863b-4403-a578-f3acc704a8b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0487, 10.1058, 2.4364,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1058, 0.002,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 8.281, 0.002,                   !- X,Y,Z Vertex 3 {m}
  0.0487, 8.281, 2.4364;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8214804-863b-4403-a578-f3acc704a8b9}, !- Handle
  W_CorridorFlr1_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2810cef-75fa-4582-8d9c-14da3cb31028}, !- Handle
  F_GuestRoom414_10247_0_10136,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {bd911fe9-eebd-4491-af2e-a7086edaa756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {495d9a15-5a5b-4c05-82ba-6725daf99550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {be2bcc79-8fca-4701-afc6-252f86f1c5e7}, !- Handle
  GuestRoom315_318_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6f3462a2-771a-4d36-a8ba-7760c7406df1}, !- Handle
  GuestRoom315_318_Lights,                !- Name
  {be2bcc79-8fca-4701-afc6-252f86f1c5e7}, !- Lights Definition Name
  {1a9829af-1f19-4a1f-a2ab-b1c1eb97b2a0}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {52504697-5fea-4701-9a1d-d1178b686a64}, !- Handle
  P_GuestRoom219_10163_0_10094,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {bcbf0249-b803-4cfd-8d15-24d84a394ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5a3f63-936e-4c15-a892-d2d1d4f15ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd171fef-2564-4990-8cac-4da2a7fe9c92}, !- Handle
  P_CorridorFlr4_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d4d7fab-c278-4e4b-8d18-722138fb08ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {d5104e6d-713c-4c85-abb7-6fb6853ab022}, !- Handle
  RearStairsFlr2_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a1bbd01d-5fad-4293-afe5-20c0f4465058}, !- Handle
  RearStairsFlr2_Lights,                  !- Name
  {d5104e6d-713c-4c85-abb7-6fb6853ab022}, !- Lights Definition Name
  {5c2c88b9-76e4-41f8-a6ba-74e0ae10ac07}, !- Space or SpaceType Name
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {a38ab44a-85fa-4cc8-b972-cfcc38d6bd58}, !- Handle
  LaundryRoom_Occ_Sch,                    !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 10:00,                           !- Field 5
  0.09,                                   !- Field 6
  Until: 12:00,                           !- Field 7
  0.18,                                   !- Field 8
  Until: 13:00,                           !- Field 9
  0.0,                                    !- Field 10
  Until: 16:00,                           !- Field 11
  0.18,                                   !- Field 12
  Until: 17:00,                           !- Field 13
  0.09,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  0.0,                                    !- Field 16
  For: Saturday Sunday Holidays,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.0,                                    !- Field 19
  Until: 10:00,                           !- Field 20
  0.09,                                   !- Field 21
  Until: 12:00,                           !- Field 22
  0.18,                                   !- Field 23
  Until: 13:00,                           !- Field 24
  0.0,                                    !- Field 25
  Until: 16:00,                           !- Field 26
  0.18,                                   !- Field 27
  Until: 17:00,                           !- Field 28
  0.09,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0,                                    !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.0,                                    !- Field 34
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
  Until: 24:00,                           !- Field 36
  1.0;                                    !- Field 37

OS:InternalMass:Definition,
  {f72b5dba-7c25-4051-8098-e15ba811db23}, !- Handle
  LaundryRoomFlr1 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  195.6538,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e379e5a4-7a4c-405f-95cf-9410f7d658c1}, !- Handle
  LaundryRoomFlr1 Internal Mass,          !- Name
  {f72b5dba-7c25-4051-8098-e15ba811db23}, !- Internal Mass Definition Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}; !- Space or SpaceType Name

OS:Surface,
  {52816c7b-ef01-48bb-899f-1b23a762d73a}, !- Handle
  P_GuestRoom101_10045_0_10036,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {662a9bdd-58f2-4ece-a656-429574ac2b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d41da864-7ad7-492f-9bf3-4d4c02aaab9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {d9c3f04b-6bf0-4d0b-9fac-05d5456b5199}, !- Handle
  FrontStairsFlr1_Infiltration,           !- Name
  {1ee80b35-40e6-4279-a198-36ad423438e2}, !- Space or SpaceType Name
  {737d43b0-a5da-4e4f-b98c-fe1361055f75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {d5f5a72e-9af5-4b18-b6e8-bc1b2cb9b0d7}, !- Handle
  W_GuestRoom220_223_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {f709232a-354a-4069-afd5-15183fe4afc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.412, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  22.412, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  21.272, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  21.272, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eee28a2c-1ec1-4abc-9bfc-ef650ee9406e}, !- Handle
  W_ExerciseCenterFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {07589f9f-b2bc-4c49-99fd-ccf0d93e12a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.412, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  22.412, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  21.272, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  21.272, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fee370f1-9b87-40b0-ba69-5a3d381cba59}, !- Handle
  P_GuestRoom409_412_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {86c0c9ee-44e4-412c-a9ae-cf9eb25755aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd508d48-0ec1-4364-b63a-700c97b7b968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d3eeb23-42f9-4749-b352-9829e672b8bd}, !- Handle
  NorthRoof,                              !- Name
  RoofCeiling,                            !- Surface Type
  {bcae964e-f9fc-4752-a789-4e5617788d7f}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.589406, -12.488442, 14.8624,         !- X,Y,Z Vertex 1 {m}
  69.419406, -2.743842, 11.5824,          !- X,Y,Z Vertex 2 {m}
  13.354806, -2.743842, 11.5824,          !- X,Y,Z Vertex 3 {m}
  23.184806, -12.488442, 14.8624;         !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {200a8804-e8a7-4fa5-985a-9d48fb653266}, !- Handle
  GuestRoom315_318_Infiltration,          !- Name
  {1a9829af-1f19-4a1f-a2ab-b1c1eb97b2a0}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {dbd5cfea-c239-4f8f-95ac-0b0da15f8456}, !- Handle
  W_RearStairsFlr3_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {b1d94079-e1f4-4e6f-8a7d-28bc5e138323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5543a78-bd18-4bae-bc96-6fb93c52f904}, !- Handle
  C_FrontStairsFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {2fcd612d-ba68-4bfc-8a25-630a475b9aa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd476f09-fad6-4431-ad9c-ff304346fdf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554ecf2f-4d97-411f-bec8-c2ee47dd902b}, !- Handle
  P_GuestRoom319_10254_0_10139,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1ad8cb5c-424e-4da1-bd34-6c1e2e30c4a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3052f4e4-29b7-4f43-92e0-586b987c100a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4768ab68-8f0d-48a5-9399-31a2f223f2be}, !- Handle
  W_FrontStairsFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {1ee80b35-40e6-4279-a198-36ad423438e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a55dd211-ccc0-4258-99e1-d6663eaaddb0}, !- Handle
  P_GuestRoom314_10197_0_10106,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {56cac92b-204b-487e-97a1-1e42b6deb9f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c4c4d91-3d85-4f2a-b423-35f1f071da45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {d4673344-ca51-4e0a-bf12-bc5fcf82e5d0}, !- Handle
  GuestRoom314_Infiltration,              !- Name
  {56cac92b-204b-487e-97a1-1e42b6deb9f8}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d1d996a4-4441-4d38-83ac-a866245c9d03}, !- Handle
  GuestRoom302_305_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fd6090c3-f1bc-4182-9a13-d5b90269db21}, !- Handle
  GuestRoom302_305_PlugMisc_Equip,        !- Name
  {d1d996a4-4441-4d38-83ac-a866245c9d03}, !- Electric Equipment Definition Name
  {ffac267b-1f1c-4b50-8220-d0200ec84b47}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {e174ed0b-5479-4364-b273-ace1d709b985}, !- Handle
  R_GuestRoom424_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {097f3654-2392-4986-b127-bdd840e6d395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {074c3d80-017f-4bd6-a0aa-06ec344943d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 11.5824,               !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 11.5824,               !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {62b7ae98-7e93-4297-bffd-fa87d782bf51}, !- Handle
  FrontStairsFlr3 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1341,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ea4ef001-84ed-477b-b4ac-38f97e2a9980}, !- Handle
  FrontStairsFlr3 Internal Mass,          !- Name
  {62b7ae98-7e93-4297-bffd-fa87d782bf51}, !- Internal Mass Definition Name
  {2fcd612d-ba68-4bfc-8a25-630a475b9aa3}; !- Space or SpaceType Name

OS:Surface,
  {35b58bb6-470b-468a-a0d0-959e5829c98d}, !- Handle
  P_GuestRoom319_10204_0_10111,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1ad8cb5c-424e-4da1-bd34-6c1e2e30c4a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be57c7ae-842b-4346-923f-9e5c911b7c90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {01984b1c-a772-4a2c-8785-a3189cd8779c}, !- Handle
  FrontStairsFlr4 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1341,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f695edbb-fe38-4248-b0a1-a83d19867e0c}, !- Handle
  FrontStairsFlr4 Internal Mass,          !- Name
  {01984b1c-a772-4a2c-8785-a3189cd8779c}, !- Internal Mass Definition Name
  {aac8a44a-b750-49af-ac1f-d3e7416daebc}; !- Space or SpaceType Name

OS:SubSurface,
  {068ec8b3-b24d-4eec-a9cb-752f21087a7f}, !- Handle
  W_GuestRoom302_305_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {307439b1-27da-47c1-83f2-f977d1021d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.423, 0.0488, 8.1896,                  !- X,Y,Z Vertex 1 {m}
  5.423, 0.0488, 6.7456,                  !- X,Y,Z Vertex 2 {m}
  6.562, 0.0488, 6.7456,                  !- X,Y,Z Vertex 3 {m}
  6.562, 0.0488, 8.1896;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ba64f6b-7b72-4782-b57b-6263e38df8ef}, !- Handle
  W_GuestRoom105_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {abac49e8-43eb-4a72-beb1-3243009073ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1, 18.3374, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  47.1, 18.3374, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  45.961, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  45.961, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2376242a-d145-4b3e-acbc-b4f0e7598003}, !- Handle
  P_LaundryRoomFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37130ee7-9908-4c08-9026-6b2414b857ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf15fae-bbe7-4329-b919-8752e11b8b10}, !- Handle
  W_FrontStairsFlr2_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {3e57797b-d34d-4c94-a6d2-020e79914d4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f0c59e-0d4c-459d-a3ce-07aa0081ccdd}, !- Handle
  C_GuestRoom101_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {662a9bdd-58f2-4ece-a656-429574ac2b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c80b315-d677-4712-9470-3766fa7354ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  40.5871, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4eb48fb1-8230-4534-9834-4f188dbfedc8}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {d11ad297-c271-4b15-8391-0c9393cd1932}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.283, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  28.283, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  29.422, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  29.422, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1186740-0a03-452b-aecf-fdd674928984}, !- Handle
  W_GuestRoom309_312_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {74074452-9df4-4654-8ab4-19efcba02a37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 6.7456,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 8.1896;                   !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {a95b26db-86f4-4073-b304-fbe4cd220ce8}, !- Handle
  LaundryRoomFlr1 People Definition,      !- Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c771792a-97b6-4c72-b268-4389a890ae2d}, !- Handle
  LaundryRoomFlr1 People,                 !- Name
  {a95b26db-86f4-4073-b304-fbe4cd220ce8}, !- People Definition Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Space or SpaceType Name
  {a38ab44a-85fa-4cc8-b972-cfcc38d6bd58}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {bc1e8005-452c-4357-835c-f5eb1811686f}, !- Handle
  P_GuestRoom220_223_10109_0_10069,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {0bb6d075-384e-47be-8e30-7167abba153f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29250175-fa37-4a7c-87e6-5fc90768d447}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {65cdec7b-4c02-4205-b81a-70d8c4eb3a80}, !- Handle
  GuestRoom101_Infiltration,              !- Name
  {662a9bdd-58f2-4ece-a656-429574ac2b50}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {c9f06457-dc33-49c4-923d-3af579d17e8a}, !- Handle
  W_RearStorageFlr4_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {8815128a-3529-4c3a-8c57-1d70028f6a51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {9ddf1c55-2fb2-4247-8603-1b1ff43965c8}, !- Handle
  ElevatorCoreFlr1_Elevators_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32109.8901098901,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b3581408-98b4-4145-8d80-46511b7a31b8}, !- Handle
  ElevatorCoreFlr1_Elevators_Equip,       !- Name
  {9ddf1c55-2fb2-4247-8603-1b1ff43965c8}, !- Electric Equipment Definition Name
  {5c8a4c49-8d8d-4683-a794-264128e7727c}, !- Space or SpaceType Name
  {d40ee8ba-9c2b-4fa1-a081-58dc998ddc33}, !- Schedule Name
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Compact,
  {d40ee8ba-9c2b-4fa1-a081-58dc998ddc33}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 04:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 05:00,                           !- Field 5
  0.10,                                   !- Field 6
  Until: 06:00,                           !- Field 7
  0.20,                                   !- Field 8
  Until: 07:00,                           !- Field 9
  0.40,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.50,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 16:00,                           !- Field 15
  0.15,                                   !- Field 16
  Until: 17:00,                           !- Field 17
  0.35,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.50,                                   !- Field 20
  Until: 21:00,                           !- Field 21
  0.40,                                   !- Field 22
  Until: 22:00,                           !- Field 23
  0.30,                                   !- Field 24
  Until: 23:00,                           !- Field 25
  0.20,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0.10;                                   !- Field 28

OS:Surface,
  {7aa182cc-062a-4da2-b04f-154db89e419d}, !- Handle
  AtticFloor_GR414_1_0_0,                 !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a86aff-b009-4a63-b47e-077fe7699c7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.380406, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  66.380406, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  62.418006, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  62.418006, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {377cfe3c-1d6e-4f88-925b-a2a18709e74d}, !- Handle
  P_CorridorFlr3_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b46cb76-cc62-4ed5-840b-089f1c4c0464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {5bc3cd10-f457-41ef-b204-08f4e1047074}, !- Handle
  GuestRoom314 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {60e71db8-1059-4198-be0f-84a810ebbe4f}, !- Handle
  GuestRoom314 People,                    !- Name
  {5bc3cd10-f457-41ef-b204-08f4e1047074}, !- People Definition Name
  {56cac92b-204b-487e-97a1-1e42b6deb9f8}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:People:Definition,
  {68a26cd2-6677-4672-a8bb-865855471147}, !- Handle
  GuestRoom103 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {69fc2d29-42f7-4427-8681-65ccd5200071}, !- Handle
  GuestRoom103 People,                    !- Name
  {68a26cd2-6677-4672-a8bb-865855471147}, !- People Definition Name
  {8721d001-ad4a-4b23-b455-4cc00fb39683}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:SubSurface,
  {8bc2bf3a-1bd6-467f-b847-c9ef307db3c3}, !- Handle
  W_GuestRoom414_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {ff9d483f-c2f1-4ada-aca4-113d4b5847b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.063, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  51.063, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  49.923, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  49.923, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {931dcc5a-2f70-4158-9768-46634ac74c48}, !- Handle
  P_GuestRoom202_205_10126_0_10083,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {e9400cd2-fce4-46c7-b7ae-f61bd99f23ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45bf1e51-195d-4751-9794-035fa43707fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {24d32a99-3d48-409e-b7b6-114bd33b8977}, !- Handle
  GuestRoom209_212_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fa76b62d-ddb2-4e58-8b01-28351adc666a}, !- Handle
  GuestRoom209_212_PlugMisc_Equip,        !- Name
  {24d32a99-3d48-409e-b7b6-114bd33b8977}, !- Electric Equipment Definition Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {a5c6dee3-8757-47b9-8925-2b21573dbe13}, !- Handle
  C_GuestRoom319_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {1ad8cb5c-424e-4da1-bd34-6c1e2e30c4a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4eac1ee-2c43-4602-8efb-3d368527ed44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {8a680f6a-ea60-4671-955c-1f5be2ca410a}, !- Handle
  SZ DSOA RearStorageFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {3deb5204-b04f-4b3f-91e5-862a73431203}, !- Handle
  GuestRoom220_223 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {08697bbc-e3fb-48f5-9b99-dfdb61193018}, !- Handle
  GuestRoom220_223 Internal Mass,         !- Name
  {3deb5204-b04f-4b3f-91e5-862a73431203}, !- Internal Mass Definition Name
  {0bb6d075-384e-47be-8e30-7167abba153f}; !- Space or SpaceType Name

OS:Surface,
  {91664098-5b42-4c52-b934-80bf666ea8c1}, !- Handle
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {5c8a4c49-8d8d-4683-a794-264128e7727c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db60244d-a21b-432c-88a1-b76367f716b4}, !- Handle
  P_CorridorFlr3_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {895af44a-7cd9-4e7a-86ac-3489bec0b348}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {f3534b02-704f-434b-b064-40df98f43e05}, !- Handle
  SZ DSOA RearStorageFlr3,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {2247515a-e9ee-4d4e-b4a8-87a496381b5f}, !- Handle
  P_GuestRoom105_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {5f428e97-d92a-4691-b9d3-5cf03a83e354}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {935fe4e8-56c7-4f3f-b38f-37f64f61f728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {dd11c9b6-e0ef-4e58-a822-2cfa6d6b5cae}, !- Handle
  LaundryRoom_SWH_Sch,                    !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 08:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:InternalMass:Definition,
  {c0d71882-e7d5-440c-9a75-00d040bb0c18}, !- Handle
  RearStorageFlr4 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1469,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d05ad583-746e-4713-9897-5cd9812efdc2}, !- Handle
  RearStorageFlr4 Internal Mass,          !- Name
  {c0d71882-e7d5-440c-9a75-00d040bb0c18}, !- Internal Mass Definition Name
  {8815128a-3529-4c3a-8c57-1d70028f6a51}; !- Space or SpaceType Name

OS:Lights:Definition,
  {ea1bd346-09e8-4248-90f7-05a51f4b16c2}, !- Handle
  GuestRoom413_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0edea7ff-517d-4dd4-817e-9ffdd72f201d}, !- Handle
  GuestRoom413_Lights,                    !- Name
  {ea1bd346-09e8-4248-90f7-05a51f4b16c2}, !- Lights Definition Name
  {4d5db95c-a7f0-4621-8926-457c370d1fa5}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {99c9b9f4-a32b-432a-a1ce-e223af4f5d95}, !- Handle
  GuestRoom319 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0a1f8dd7-0f31-428a-b44f-3026df0ecc4f}, !- Handle
  GuestRoom319 People,                    !- Name
  {99c9b9f4-a32b-432a-a1ce-e223af4f5d95}, !- People Definition Name
  {1ad8cb5c-424e-4da1-bd34-6c1e2e30c4a7}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:DesignSpecification:OutdoorAir,
  {87588ec2-df4c-4920-ab79-06e6c9564366}, !- Handle
  SZ DSOA GuestRoom314,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {9a489683-f0f4-4f36-a934-d57feec40db6}, !- Handle
  W_RearStairsFlr1_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {f35b763a-68fe-4786-9af2-93b7f30bc1ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  54.9133, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  54.9133, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9da0ef7-772a-4522-8fcf-958b257cbef9}, !- Handle
  W_RestroomFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {9ccd95c1-8da4-490f-9610-89dda8685f54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  23.8231, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9b69ea9-98fb-4f8f-8d59-506cf370f27b}, !- Handle
  P_RestroomFlr1_10020_0_10018,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {9ccd95c1-8da4-490f-9610-89dda8685f54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9293b77-739f-4ac8-a7cf-c3fd84f5cbc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  23.8231, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf6d9c06-df04-465d-a79d-4761893b00eb}, !- Handle
  P_GuestRoom415_418_10291_0_10153,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {dc63a38c-413a-4a1d-b2a0-15de4018a5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29b25267-398e-43b6-b818-8b696a4093c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {43100335-2668-4707-9018-2307618d5f35}, !- Handle
  SZ DSOA FrontStorageFlr3,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {294b43f3-497b-452c-af74-40d2ce89145d}, !- Handle
  P_CorridorFlr3_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10c52e7d-e5e2-499e-b2d7-898cff501254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {b6fd98fe-5b2f-44f2-bb10-66d75356e1d2}, !- Handle
  SZ DSOA CorridorFlr1,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {434de30c-8bc1-4553-9472-f67e584992a3}, !- Handle
  R_RearStorageFlr4_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {8815128a-3529-4c3a-8c57-1d70028f6a51}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 11.5824,                !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf756f1-c0e9-4dba-9561-811f54088f52}, !- Handle
  F_ElevatorCoreFlr4_10257_0_10140,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {5e170b99-9c79-4b2e-a505-5d903a33f101}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b345b84-48e8-44bb-a204-c0ab0b3c97f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ea9126-097f-4e77-9fa0-37662c4c0448}, !- Handle
  P_GuestRoom314_10202_0_10109,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {56cac92b-204b-487e-97a1-1e42b6deb9f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aee10ee5-41af-4962-90e3-e8f381b88b99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd291862-1b23-43ca-86fa-2c6aefe40f40}, !- Handle
  F_GuestRoom315_318_10161_0_10093,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {1a9829af-1f19-4a1f-a2ab-b1c1eb97b2a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3d23231-b4c0-46ea-acaf-4ac91c93965a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {c48e93e4-54e8-4698-be6d-d932f73c932b}, !- Handle
  RearStairsFlr2_Infiltration,            !- Name
  {5c2c88b9-76e4-41f8-a6ba-74e0ae10ac07}, !- Space or SpaceType Name
  {737d43b0-a5da-4e4f-b98c-fe1361055f75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ae374a6-f5c6-400f-ace4-cc08e6b41e36}, !- Handle
  GuestRoom306_308_Infiltration,          !- Name
  {b7904c1c-05fb-453a-9b66-872686a6e4de}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {cb63ee34-ac16-4f3c-97b4-4de58727a5e6}, !- Handle
  EastSoffit,                             !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.419406, -2.743842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  69.419406, -22.232442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  68.819406, -21.632442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  68.819406, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b94ae8f-ed37-438b-ab4a-7003a4b6b205}, !- Handle
  W_RearStairsFlr4_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {688b5c7f-7eca-4b44-bbdb-4d04328ab1f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  54.9133, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f819976c-7e4b-4c2f-967d-ca5e5ee2fc31}, !- Handle
  C_FrontLoungeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2630e106-cd4c-46a2-bbb9-563e895b6505}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {e87b62bf-25c7-4113-ab90-ff1d1f6dc3f9}, !- Handle
  GuestRoom102_Infiltration,              !- Name
  {338ddc92-b6f2-4d2a-af59-adcd38794fd4}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {f3e64623-624e-4b1b-976a-6c2683e982be}, !- Handle
  W_GuestRoom201_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {4522c00e-4799-491e-b195-b002df975a0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0581c1f-eba5-4459-9cdb-3e650b5201bb}, !- Handle
  P_FrontStorageFlr4_10350_0_10177,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {58383160-8d1a-4fdb-b82d-00029c9b2378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {217789c3-b69b-419b-ba95-4d717a8d1600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {5654af67-47c0-465b-b30a-fff1247c9026}, !- Handle
  GuestRoom419_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c174be0e-ecb8-41a8-89a6-c4f98d62adc8}, !- Handle
  GuestRoom419_Lights,                    !- Name
  {5654af67-47c0-465b-b30a-fff1247c9026}, !- Lights Definition Name
  {ee7fcdf1-13e4-4500-8ce6-a195739cf831}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Meter,
  {b15ddcb6-1e31-4f3a-9be9-38bb881ad1f4}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e7a86aff-b009-4a63-b47e-077fe7699c7a}, !- Handle
  R_GuestRoom414_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {bd911fe9-eebd-4491-af2e-a7086edaa756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aa182cc-062a-4da2-b04f-154db89e419d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {bcd9c8c7-cf76-4ef4-9ff0-8b39f8fee816}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {6f4a1c6d-23b6-4f84-b5c0-b12ad95427f8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Surface,
  {6aeda0f8-d641-4159-9273-179e70eb160c}, !- Handle
  C_RearStorageFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {11e136f3-48ee-4e14-921c-d140d7c85c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5817ad2-04f9-4782-8f51-1fb5f723199a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {be8c5d7a-1010-4006-8283-0b5239b2a3b4}, !- Handle
  FrontLoungeFlr1 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  326.1134,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {44170d78-24d8-461d-9229-01b5a997058d}, !- Handle
  FrontLoungeFlr1 Internal Mass,          !- Name
  {be8c5d7a-1010-4006-8283-0b5239b2a3b4}, !- Internal Mass Definition Name
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}; !- Space or SpaceType Name

OS:Surface,
  {2b0fbcbe-603b-448e-9929-331e8d57d362}, !- Handle
  AtticFloor_GR406_408_1_0_0,             !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b47606a3-7f23-41d7-a596-3bbd8f21f0d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.568406, -13.402242, 11.5824,         !- X,Y,Z Vertex 1 {m}
  46.568406, -21.632442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  33.766806, -21.632442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  33.766806, -13.402242, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7135ebbd-2846-4202-bb28-d3683a006273}, !- Handle
  W_GuestRoom402_405_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {f7af1dda-bb92-4e5e-911b-bc96040e0132}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385, 0.0488, 10.9328,                 !- X,Y,Z Vertex 1 {m}
  9.385, 0.0488, 9.4888,                  !- X,Y,Z Vertex 2 {m}
  10.524, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  10.524, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c334f96-d290-420a-b915-344ac9cdeb4a}, !- Handle
  W_GuestRoom320_323_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {0c8b88df-081d-45c8-bc93-a3c2a2a48106}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03083f58-b18b-4186-a583-6c6d79e40eef}, !- Handle
  W_GuestRoom202_205_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {ab23ebba-6367-417a-a813-51c1ca6af390}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385, 0.0488, 5.4464,                  !- X,Y,Z Vertex 1 {m}
  9.385, 0.0488, 4.0024,                  !- X,Y,Z Vertex 2 {m}
  10.524, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  10.524, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {bae2921f-618f-4fad-9f85-2a8b7ba4c66f}, !- Handle
  GuestRoom314_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {603bec45-a598-4401-afcc-0df6f0ca7773}, !- Handle
  GuestRoom314_PlugMisc_Equip,            !- Name
  {bae2921f-618f-4fad-9f85-2a8b7ba4c66f}, !- Electric Equipment Definition Name
  {56cac92b-204b-487e-97a1-1e42b6deb9f8}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Quadratic,
  {e78a0c7c-00e1-472b-b7d8-bcc2c2ba74a5}, !- Handle
  CoolCStandard10Ton_PLR,                 !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:InternalMass:Definition,
  {0875d4eb-c82d-4485-9d06-d197239e10dc}, !- Handle
  CorridorFlr2 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  250.8404,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a0f3e595-d02a-4b18-9098-06cf3dda42e0}, !- Handle
  CorridorFlr2 Internal Mass,             !- Name
  {0875d4eb-c82d-4485-9d06-d197239e10dc}, !- Internal Mass Definition Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}; !- Space or SpaceType Name

OS:Surface,
  {db9d1ff3-a0b5-4cde-8cf2-daae1333fb2e}, !- Handle
  P_CorridorFlr2_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54a8ecf2-2ec8-412e-8f4f-eb59b727f97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f11aa85-7957-45fb-8848-d8aeaf4c0c05}, !- Handle
  F_GuestRoom420_423_10267_0_10143,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {8c7b5c4a-f1f6-4cdf-b38b-62384412f162}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a95341b6-4d1c-49ed-875f-f5b07a8a0065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15676146-0e64-4135-9f1d-075cbd41ac07}, !- Handle
  W_GuestRoom206_208_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {e25abdaf-7926-4e17-a09e-9a9b5b71a9a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.111, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  30.111, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  31.251, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  31.251, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7568f2a2-26c8-4988-b7ab-7b5db40c48f7}, !- Handle
  W_GuestRoom206_208_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {e25abdaf-7926-4e17-a09e-9a9b5b71a9a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.272, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  21.272, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  22.412, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  22.412, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbfdd38c-ee93-4e95-8614-e91b88fd7fa3}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {137c2688-e887-48d9-8c03-d496de15d946}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {921bd25c-e30f-4d08-bc68-21ba108c2d6d}, !- Handle
  FrontStorageFlr2_Infiltration,          !- Name
  {c14cc402-bc14-41cd-bfea-464163b9029b}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b56ce170-8da2-4a37-b777-e2af8dff67b7}, !- Handle
  GuestRoom319_Infiltration,              !- Name
  {1ad8cb5c-424e-4da1-bd34-6c1e2e30c4a7}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {76be29ef-2075-46d2-965a-54aa58f2971e}, !- Handle
  P_ElevatorCoreFlr1_10011_0_10009,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {5c8a4c49-8d8d-4683-a794-264128e7727c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cad0a9cf-990b-4fcf-9de6-117ce1fbce83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e265e9-9c9a-440b-953a-d9b0dd224907}, !- Handle
  P_EmployeeLoungeFlr1_10009_0_10007,     !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1ab96ac7-935e-4ea6-8181-5cbdb6ca9914}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a1d85f-97bd-4380-a154-e9be5f122ebf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c1004d3-15f2-4bf0-94dc-5eec6df02a27}, !- Handle
  F_GuestRoom319_10171_0_10097,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {1ad8cb5c-424e-4da1-bd34-6c1e2e30c4a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a65eb214-685c-4a2c-88cd-ce49e8cc9719}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {477e4264-45da-499a-9327-4b13815627be}, !- Handle
  C_GuestRoom309_312_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {2d4eea1b-7394-4a42-a9a7-adf87886759b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db896a35-e613-4ca6-8bc0-6645b2dffbdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {8545bd43-0bb7-4f8c-91aa-efa6cbdcead0}, !- Handle
  FrontOfficeFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.63,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {bc57035e-dfc0-4bdf-8f37-a209e71f18e7}, !- Handle
  FrontOfficeFlr1_Lights,                 !- Name
  {8545bd43-0bb7-4f8c-91aa-efa6cbdcead0}, !- Lights Definition Name
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}, !- Space or SpaceType Name
  {0b4869c8-a184-40d8-8f1e-8297c3f904d1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fcc432e3-090f-44ed-8688-089f56ad5218}, !- Handle
  GuestRoom319_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {37a8d213-8c61-40b5-8781-93435cb6d78f}, !- Handle
  GuestRoom319_PlugMisc_Equip,            !- Name
  {fcc432e3-090f-44ed-8688-089f56ad5218}, !- Electric Equipment Definition Name
  {1ad8cb5c-424e-4da1-bd34-6c1e2e30c4a7}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {a1896f4e-d14f-4be4-9585-974a37831db4}, !- Handle
  P_RearStairsFlr4_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {688b5c7f-7eca-4b44-bbdb-4d04328ab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d27a7d2-64c5-46e2-807f-aa4034c5d04f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {9b642b27-ad47-40db-97d5-f6591f5569fc}, !- Handle
  GuestRoom409_412_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ceeb8e41-9223-4be2-8eca-6005923d7a63}, !- Handle
  GuestRoom409_412_PlugMisc_Equip,        !- Name
  {9b642b27-ad47-40db-97d5-f6591f5569fc}, !- Electric Equipment Definition Name
  {86c0c9ee-44e4-412c-a9ae-cf9eb25755aa}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {d200bed5-f774-4836-840c-ff23ac817d61}, !- Handle
  W_FrontStorageFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {34791539-b792-4b71-acd4-05d3efbee3d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {e7e84a96-1669-43c3-859f-7e6ea341871b}, !- Handle
  PTACHPACCoolCapFT,                      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Material,
  {3d64f66d-d8c0-4645-b963-46b73b465313}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:People:Definition,
  {f8f3e27e-65eb-4dfd-831b-3b70bf2a712b}, !- Handle
  GuestRoom301 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {dda806d7-d36f-42b6-a050-97a4696388e6}, !- Handle
  GuestRoom301 People,                    !- Name
  {f8f3e27e-65eb-4dfd-831b-3b70bf2a712b}, !- People Definition Name
  {794b9fc9-72a7-43c0-a18f-004348fa109c}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:ElectricEquipment:Definition,
  {9180cb7b-2407-4ba8-bbd0-86d4fad5d0d1}, !- Handle
  GuestRoom320_323_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {47532137-cff9-403d-a823-b4c02a995e24}, !- Handle
  GuestRoom320_323_PlugMisc_Equip,        !- Name
  {9180cb7b-2407-4ba8-bbd0-86d4fad5d0d1}, !- Electric Equipment Definition Name
  {0c8b88df-081d-45c8-bc93-a3c2a2a48106}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {3bc2845b-6e4d-4372-8997-fe7428456007}, !- Handle
  S_MechanicalRoomFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {b2ba436a-29a7-49b9-9b2d-753842670876}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09f9f704-d423-4e60-876e-978199e0695c}, !- Handle
  W_CorridorFlr3_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a755d98b-b637-4029-87f4-37bfcd860684}, !- Handle
  S_RestroomFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {9ccd95c1-8da4-490f-9610-89dda8685f54}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {95b715ad-0961-471a-a5ad-691803b69209}, !- Handle
  GuestRoom201_Infiltration,              !- Name
  {4522c00e-4799-491e-b195-b002df975a0b}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {a62355fa-d1f1-4af8-a6ba-6cdadee4af6c}, !- Handle
  W_GuestRoom415_418_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {32cb2675-814d-4bfb-8e75-9ea49f639299}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1, 18.3374, 10.9328,                 !- X,Y,Z Vertex 1 {m}
  47.1, 18.3374, 9.4888,                  !- X,Y,Z Vertex 2 {m}
  45.961, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  45.961, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {a70bd5cf-3504-4f7a-9fb0-f2fe1a657e02}, !- Handle
  GuestRoom213 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f2a4aef4-aeed-4fb6-af58-8f6345beab3d}, !- Handle
  GuestRoom213 Internal Mass,             !- Name
  {a70bd5cf-3504-4f7a-9fb0-f2fe1a657e02}, !- Internal Mass Definition Name
  {7ac46e1f-b2d5-4ecd-bb20-a3806bc9a9b3}; !- Space or SpaceType Name

OS:People:Definition,
  {3804e9a5-1002-4c7e-a7f6-243308ee7c5a}, !- Handle
  GuestRoom201 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {af8aeec2-77d0-4c90-b492-24841b394010}, !- Handle
  GuestRoom201 People,                    !- Name
  {3804e9a5-1002-4c7e-a7f6-243308ee7c5a}, !- People Definition Name
  {4522c00e-4799-491e-b195-b002df975a0b}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {1ee863cf-ce0d-4034-b5b8-72ff50b4b246}, !- Handle
  P_RearStorageFlr4_10305_0_10167,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {8815128a-3529-4c3a-8c57-1d70028f6a51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f0b5127-1c67-4857-b3fe-8ac048673395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae4c542a-0539-4c5e-b565-31252808ba99}, !- Handle
  S_EmployeeLoungeFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {1ab96ac7-935e-4ea6-8181-5cbdb6ca9914}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d6dd59f-0edc-446d-ab10-f40b76a2efcc}, !- Handle
  P_CorridorFlr1_22_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97d129e2-5d50-43b9-bfc3-faea384094a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {8e0aae84-2c65-4164-aa34-0c7e1d8d7edf}, !- Handle
  GuestRoom401_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {04d3f7ff-7f81-4dff-872e-d472dd859de9}, !- Handle
  GuestRoom401_Lights,                    !- Name
  {8e0aae84-2c65-4164-aa34-0c7e1d8d7edf}, !- Lights Definition Name
  {f8903afa-a602-4b67-9ef7-84757472b56d}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {014e0a0f-bf3f-4923-8df4-d0ace81a878c}, !- Handle
  FrontOfficeFlr1 People Definition,      !- Name
  People,                                 !- Number of People Calculation Method
  10,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7d3fa767-be53-40b5-9b8b-e62c2c4d2323}, !- Handle
  FrontOfficeFlr1 People,                 !- Name
  {014e0a0f-bf3f-4923-8df4-d0ace81a878c}, !- People Definition Name
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}, !- Space or SpaceType Name
  {507fb291-2af6-40dc-a495-3d0dbbfca9a0}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:InternalMass:Definition,
  {fc922598-2ded-4a42-b0c5-1e21f14e849d}, !- Handle
  GuestRoom206_208 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  210.7195,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {95bfbbd6-cb79-4936-9c49-3006cbf2db08}, !- Handle
  GuestRoom206_208 Internal Mass,         !- Name
  {fc922598-2ded-4a42-b0c5-1e21f14e849d}, !- Internal Mass Definition Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}; !- Space or SpaceType Name

OS:Surface,
  {1f1a0e8c-5031-4e38-ba17-b928936fc508}, !- Handle
  F_RearStorageFlr2_10028_0_10026,        !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {ad019b05-5bd7-40a8-9d34-9c55980d98d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9a9d009-65bc-4d00-ba84-59c6269b68f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {a0720c89-a98f-4885-a910-1820732604b6}, !- Handle
  GuestRoom309_312_Infiltration,          !- Name
  {2d4eea1b-7394-4a42-a9a7-adf87886759b}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {ec077037-dbcf-4c48-b393-275b61387daf}, !- Handle
  P_FrontStairsFlr2_10189_0_10103,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {3e57797b-d34d-4c94-a6d2-020e79914d4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5af69be4-d732-49ea-8a41-bdb16beb1c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {453092cc-d25a-4646-a379-1007b37dfc1d}, !- Handle
  P_CorridorFlr2_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fe2e4c9-f0db-4b9c-8f1f-e43ac4265456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c27748f7-07c2-4dfe-be00-90e510814443}, !- Handle
  W_GuestRoom220_223_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {f709232a-354a-4069-afd5-15183fe4afc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.449, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  18.449, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  17.31, 18.3374, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  17.31, 18.3374, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {90d931e7-7933-423d-8615-50621748ab11}, !- Handle
  GuestRoom302_305_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {fda3414a-55d9-4cfa-af99-ca2cb4de2ec4}, !- Handle
  GuestRoom302_305_Lights,                !- Name
  {90d931e7-7933-423d-8615-50621748ab11}, !- Lights Definition Name
  {ffac267b-1f1c-4b50-8220-d0200ec84b47}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {441806f6-756c-41b6-9217-09b92a7ee417}, !- Handle
  SZ DSOA GuestRoom414,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {7534806b-8fa4-444b-ba09-4ab6766bd9a4}, !- Handle
  W_GuestRoom301_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {794b9fc9-72a7-43c0-a18f-004348fa109c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {794c8661-88e1-4634-9d3c-5278e402847c}, !- Handle
  W_CorridorFlr3_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db896a35-e613-4ca6-8bc0-6645b2dffbdf}, !- Handle
  F_GuestRoom409_412_10237_0_10133,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {86c0c9ee-44e4-412c-a9ae-cf9eb25755aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {477e4264-45da-499a-9327-4b13815627be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc52dfb-1a0e-4e2d-92b0-8ea873080bf6}, !- Handle
  F_GuestRoom215_218_10068_0_10046,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e44c79c3-94e1-48be-b07d-1c1b8592cf36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5a3f63-936e-4c15-a892-d2d1d4f15ebc}, !- Handle
  P_GuestRoom215_218_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52504697-5fea-4701-9a1d-d1178b686a64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {18c2c513-722e-42c0-8f7c-2604994f3a85}, !- Handle
  GuestRoom313_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1b01106d-f382-4f29-8da7-b83ce7008ebc}, !- Handle
  GuestRoom313_PlugMisc_Equip,            !- Name
  {18c2c513-722e-42c0-8f7c-2604994f3a85}, !- Electric Equipment Definition Name
  {70b8cdb0-d40f-4d4d-a1e8-8ba667120efe}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {eb05e6d7-c0bc-4cb3-bbe6-fe16d5831053}, !- Handle
  W_GuestRoom409_412_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {dcb9bb10-7063-4ebc-a170-cd74b44f8287}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.036, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  38.036, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  39.175, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  39.175, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8702b3b2-2cdc-49a3-8de7-5c03f548bef1}, !- Handle
  P_GuestRoom224_10179_0_10099,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {085628a8-d447-4aa7-96d5-70f1c52d2a8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04f0d97b-69fc-412c-80f4-0c70654a41e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {86b19c2f-b41f-4d97-9121-a374f8ca8909}, !- Handle
  GuestRoom420_423_Infiltration,          !- Name
  {8c7b5c4a-f1f6-4cdf-b38b-62384412f162}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {45bf1e51-195d-4751-9794-035fa43707fb}, !- Handle
  P_GuestRoom201_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4522c00e-4799-491e-b195-b002df975a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {931dcc5a-2f70-4158-9768-46634ac74c48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf69dc87-a4e3-4966-a314-d0d76073274f}, !- Handle
  P_MechanicalRoomFlr1_10023_0_10021,     !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {b2ba436a-29a7-49b9-9b2d-753842670876}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c165cc2-8556-4c5b-84b7-fbdf90224701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65d519a9-252f-4370-9e81-5ced02a17768}, !- Handle
  EastRoof,                               !- Name
  RoofCeiling,                            !- Surface Type
  {bcae964e-f9fc-4752-a789-4e5617788d7f}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.589406, -12.488442, 14.8624,         !- X,Y,Z Vertex 1 {m}
  69.419406, -22.232442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  69.419406, -2.743842, 11.5824;          !- X,Y,Z Vertex 3 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {dce1326f-e605-4511-8210-582af4acf2f7}, !- Handle
  CorridorFlr2_Infiltration,              !- Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {6faa7768-c4ab-4933-a066-4fde3cfa7c76}, !- Handle
  SZ DSOA GuestRoom202_205,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {e7550685-8880-463c-bab5-12d998f1d3cb}, !- Handle
  P_GuestRoom102_10025_0_10023,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {338ddc92-b6f2-4d2a-af59-adcd38794fd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {279a2efc-2051-4ae6-bb7d-c265ddcbc050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86715b35-228e-4c03-b854-d58a7dd4fcac}, !- Handle
  W_ElevatorCoreFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {ca8cb35f-7c4f-46e0-8525-b3a7f4dc288c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {c3ad5be0-5db0-422f-a24f-f00cc0250fda}, !- Handle
  SZ DSOA FrontLoungeFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4cf093d5-4ed2-476b-80b8-bdcd1883e316}, !- Handle
  GuestRoom320_323 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {fff8a7db-e5de-4aab-8171-eca9c988b565}, !- Handle
  GuestRoom320_323 People,                !- Name
  {4cf093d5-4ed2-476b-80b8-bdcd1883e316}, !- People Definition Name
  {0c8b88df-081d-45c8-bc93-a3c2a2a48106}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:SubSurface,
  {b7aa81ff-9f28-424b-9852-8a4f9df4015d}, !- Handle
  W_GuestRoom402_405_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {f7af1dda-bb92-4e5e-911b-bc96040e0132}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.348, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  13.348, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  14.487, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  14.487, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94a9af7d-b9a6-4169-b550-69402c99ff04}, !- Handle
  R_RearStairsFlr4_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {688b5c7f-7eca-4b44-bbdb-4d04328ab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb7b0a56-5613-439a-b570-746c68c50284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {0082212c-153b-4d8e-8531-a640af144a79}, !- Handle
  FrontStairsFlr2 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1341,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cb62df1b-01cb-4edc-b1f0-e7efee697ff6}, !- Handle
  FrontStairsFlr2 Internal Mass,          !- Name
  {0082212c-153b-4d8e-8531-a640af144a79}, !- Internal Mass Definition Name
  {3e57797b-d34d-4c94-a6d2-020e79914d4b}; !- Space or SpaceType Name

OS:Surface,
  {0763561a-f869-4adc-b381-ac60e242b7c9}, !- Handle
  P_GuestRoom419_10337_0_10175,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ee7fcdf1-13e4-4500-8ce6-a195739cf831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46d63083-9935-46a1-b40c-7387362e08bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {217789c3-b69b-419b-ba95-4d717a8d1600}, !- Handle
  P_GuestRoom424_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {097f3654-2392-4986-b127-bdd840e6d395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0581c1f-eba5-4459-9cdb-3e650b5201bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {a623d381-a70c-4748-8600-37315692ca10}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.3,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 07:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.6,                                    !- Field 14
  Until: 10:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.35,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.7,                                    !- Field 20
  Until: 20:00,                           !- Field 21
  0.9,                                    !- Field 22
  Until: 21:00,                           !- Field 23
  0.95,                                   !- Field 24
  Until: 22:00,                           !- Field 25
  0.9,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.7,                                    !- Field 28
  Until: 24:00,                           !- Field 29
  0.4,                                    !- Field 30
  For: Saturday,                          !- Field 31
  Until: 02:00,                           !- Field 32
  0.3,                                    !- Field 33
  Until: 06:00,                           !- Field 34
  0.2,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.4,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.5,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.4,                                    !- Field 41
  Until: 18:00,                           !- Field 42
  0.35,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.7,                                    !- Field 45
  Until: 22:00,                           !- Field 46
  0.8,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.7,                                    !- Field 49
  Until: 24:00,                           !- Field 50
  0.4,                                    !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 02:00,                           !- Field 59
  0.4,                                    !- Field 60
  Until: 06:00,                           !- Field 61
  0.3,                                    !- Field 62
  Until: 07:00,                           !- Field 63
  0.4,                                    !- Field 64
  Until: 09:00,                           !- Field 65
  0.5,                                    !- Field 66
  Until: 13:00,                           !- Field 67
  0.4,                                    !- Field 68
  Until: 18:00,                           !- Field 69
  0.3,                                    !- Field 70
  Until: 19:00,                           !- Field 71
  0.6,                                    !- Field 72
  Until: 20:00,                           !- Field 73
  0.8,                                    !- Field 74
  Until: 21:00,                           !- Field 75
  0.9,                                    !- Field 76
  Until: 22:00,                           !- Field 77
  0.7,                                    !- Field 78
  Until: 23:00,                           !- Field 79
  0.6,                                    !- Field 80
  Until: 24:00,                           !- Field 81
  0.4;                                    !- Field 82

OS:Material,
  {444295c9-c682-4485-8c8e-e97191509c8b}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ElectricEquipment:Definition,
  {64e1b2c7-c5aa-4f93-b521-300dbf8e319e}, !- Handle
  FrontOfficeFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {60fb2fdb-56cc-4267-a3d2-11451bafeb23}, !- Handle
  FrontOfficeFlr1_PlugMisc_Equip,         !- Name
  {64e1b2c7-c5aa-4f93-b521-300dbf8e319e}, !- Electric Equipment Definition Name
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}, !- Space or SpaceType Name
  {b4d06cb1-c661-4327-a845-92240fca0ff6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {27504317-cf28-429f-9405-c3a66ac5c15a}, !- Handle
  GuestRoom306_308 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  21.74,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b3f1012d-40f7-48cd-8604-ca9424173805}, !- Handle
  GuestRoom306_308 People,                !- Name
  {27504317-cf28-429f-9405-c3a66ac5c15a}, !- People Definition Name
  {b7904c1c-05fb-453a-9b66-872686a6e4de}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:ShadingSurface,
  {6f0ece2c-7713-489b-ae21-a57ee784c891}, !- Handle
  Entry Canopy,                           !- Name
  ,                                       !- Construction Name
  {e492217e-4294-4ef4-99f6-de0ed07e5829}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.5718, 3.3526,                      !- X,Y,Z Vertex 1 {m}
  0, 13.7153, 3.3526,                     !- X,Y,Z Vertex 2 {m}
  -9.1435, 13.7153, 3.3526,               !- X,Y,Z Vertex 3 {m}
  -9.1435, 4.5718, 3.3526;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e492217e-4294-4ef4-99f6-de0ed07e5829}, !- Handle
  {3f932769-30aa-4e57-9e99-5a73ec2476db}, !- Name
  Space,                                  !- Shading Surface Type
  {882e60f7-c072-4269-9667-4b75cfce6b31}; !- Space Name

OS:Surface,
  {e3e2c438-87e2-4108-9599-54bbf9b1ab2f}, !- Handle
  P_ElevatorCoreFlr4_10293_0_10155,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {5e170b99-9c79-4b2e-a505-5d903a33f101}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3540097-a86c-4c05-b755-cee88d7c7c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {ee8026b0-a8c7-481a-b8a5-752a9000fa17}, !- Handle
  MeetingRoom_Occ_Sch,                    !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 10:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.05,                                   !- Field 12
  Until: 15:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.2,                                    !- Field 16
  Until: 20:00,                           !- Field 17
  0.05,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.0,                                    !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 07:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 08:00,                           !- Field 24
  0.05,                                   !- Field 25
  Until: 10:00,                           !- Field 26
  0.5,                                    !- Field 27
  Until: 12:00,                           !- Field 28
  0.2,                                    !- Field 29
  Until: 13:00,                           !- Field 30
  0.05,                                   !- Field 31
  Until: 15:00,                           !- Field 32
  0.5,                                    !- Field 33
  Until: 18:00,                           !- Field 34
  0.2,                                    !- Field 35
  Until: 20:00,                           !- Field 36
  0.05,                                   !- Field 37
  Until: 24:00,                           !- Field 38
  0.0,                                    !- Field 39
  For: WinterDesignDay,                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.0,                                    !- Field 42
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
  Until: 24:00,                           !- Field 44
  1.0;                                    !- Field 45

OS:Surface,
  {01fa9bc4-bd39-4aff-a9c9-6927ac02e990}, !- Handle
  C_CorridorFlr2_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44508d67-4b4c-40df-b3f1-50254e27d095}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 6.096;                   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {4293d9da-c862-4ef1-8ed1-33efa302764b}, !- Handle
  S_RearStairsFlr1_0_0_0,                 !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {f35b763a-68fe-4786-9af2-93b7f30bc1ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {3572a638-5a0a-44ef-828c-69c5e238e207}, !- Handle
  GuestRoom219 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9bfebecd-5042-4829-90fc-3af3a69e1d06}, !- Handle
  GuestRoom219 Internal Mass,             !- Name
  {3572a638-5a0a-44ef-828c-69c5e238e207}, !- Internal Mass Definition Name
  {bcbf0249-b803-4cfd-8d15-24d84a394ca9}; !- Space or SpaceType Name

OS:Surface,
  {7a1f8ebe-1e9c-4acc-ba03-4c1b29f17dc8}, !- Handle
  C_GuestRoom301_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {794b9fc9-72a7-43c0-a18f-004348fa109c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a58988-f7c7-4a96-9cfc-9d7cb11f73f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33bf5182-f65a-4876-861f-e60da9fc621e}, !- Handle
  W_GuestRoom101_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {9d99576a-732a-483f-96c4-64681536db15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3ba7e2-213c-49ce-91e6-5843317b2bd5}, !- Handle
  P_CorridorFlr3_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62e5e606-e80e-45eb-a50c-2e1b3aa78111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3709b613-c343-492b-895f-363c584f0b5e}, !- Handle
  F_GuestRoom306_308_10136_0_10086,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {b7904c1c-05fb-453a-9b66-872686a6e4de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02f67708-157f-40d8-8a0d-1775c7b32cf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1556b1d2-bda1-42a0-a212-de0e94f73617}, !- Handle
  W_GuestRoom314_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {95ae319b-d917-4f8e-9f11-cbebf2ccd533}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.063, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  51.063, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  49.923, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  49.923, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d0a58c7-91eb-423c-92b8-c4b3254176b1}, !- Handle
  P_GuestRoom224_10111_0_10071,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {085628a8-d447-4aa7-96d5-70f1c52d2a8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bf2ba7b-2cea-4a40-a285-00dc72f544ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0cee771-9e57-4336-818c-36938b9ca242}, !- Handle
  W_CorridorFlr3_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {09f9f704-d423-4e60-876e-978199e0695c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9133, 8.7317, 8.356,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.7317, 6.936,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 9.6551, 6.936,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 9.6551, 8.356;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {527582d1-5e1f-4f60-810a-a662621eb4ab}, !- Handle
  C_RearStorageFlr2_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {ad019b05-5bd7-40a8-9d34-9c55980d98d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {143089aa-8718-4203-969c-450069477df5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {a796c49d-d988-48d7-8a08-69aa4d3a9369}, !- Handle
  CoolCStandard10Ton_CapFF,               !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:InternalMass:Definition,
  {5b5dc3bb-5384-4f71-8c15-0b8cbecb4b72}, !- Handle
  FrontOfficeFlr1 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {93a3849f-67ce-4534-b1b8-6b177189612c}, !- Handle
  FrontOfficeFlr1 Internal Mass,          !- Name
  {5b5dc3bb-5384-4f71-8c15-0b8cbecb4b72}, !- Internal Mass Definition Name
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}; !- Space or SpaceType Name

OS:Surface,
  {545073f7-f745-486a-b62c-4e0a8851252a}, !- Handle
  P_CorridorFlr4_10287_0_10151,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4842f2d6-7687-4256-a42a-70035ae0b058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {8a268651-4502-441f-9357-8c83b339f529}, !- Handle
  GuestRoom406_408 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  210.7195,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {380c0099-89ef-4d39-b9c6-7bffababbc5d}, !- Handle
  GuestRoom406_408 Internal Mass,         !- Name
  {8a268651-4502-441f-9357-8c83b339f529}, !- Internal Mass Definition Name
  {89afceca-2441-4734-b2ab-74daf69bd488}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {75c76d06-c238-4345-baec-a84b724e8f03}, !- Handle
  RearStairsFlr2 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.144,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6bd2aa72-fc75-467f-9313-c70801cfaa69}, !- Handle
  RearStairsFlr2 Internal Mass,           !- Name
  {75c76d06-c238-4345-baec-a84b724e8f03}, !- Internal Mass Definition Name
  {5c2c88b9-76e4-41f8-a6ba-74e0ae10ac07}; !- Space or SpaceType Name

OS:Lights:Definition,
  {8492d508-295c-439f-bb5d-fa1cfa8ba50c}, !- Handle
  CorridorFlr1_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.25,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {fe9dc391-7b7c-4760-9fab-f28bb280ffaf}, !- Handle
  CorridorFlr1_Lights,                    !- Name
  {8492d508-295c-439f-bb5d-fa1cfa8ba50c}, !- Lights Definition Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space or SpaceType Name
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {7093fe45-17be-4643-a25d-2ef6bbf7bb39}, !- Handle
  GuestRoom102 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c256cead-16b0-4e26-a9ad-7e8fe0e78b43}, !- Handle
  GuestRoom102 Internal Mass,             !- Name
  {7093fe45-17be-4643-a25d-2ef6bbf7bb39}, !- Internal Mass Definition Name
  {338ddc92-b6f2-4d2a-af59-adcd38794fd4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {277b3f8c-227b-4d86-ad46-82dc9e5fde64}, !- Handle
  SZ DSOA GuestRoom214,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f3d23231-b4c0-46ea-acaf-4ac91c93965a}, !- Handle
  C_GuestRoom215_218_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd291862-1b23-43ca-86fa-2c6aefe40f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f0b5127-1c67-4857-b3fe-8ac048673395}, !- Handle
  P_CorridorFlr4_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ee863cf-ce0d-4034-b5b8-72ff50b4b246}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa4829d-e8f6-4979-a9c0-939afd0711be}, !- Handle
  P_CorridorFlr2_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cd179da-dc54-493d-88c9-ad1c34ba70e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {22d611c1-5590-4a36-867b-af358dc02dab}, !- Handle
  SZ DSOA GuestRoom306_308,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {fc1e33e6-d367-4f41-aa5e-c2a7817eeeb8}, !- Handle
  P_FrontStorageFlr1_10091_0_10058,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {34791539-b792-4b71-acd4-05d3efbee3d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fe17c0d-fca3-419e-a453-2e5990a2dba0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {1a584ce7-4e16-4eb7-999c-6c5691b1d404}, !- Handle
  GuestRoom401 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e930ab32-871c-4025-b2ae-f4d19ce87af0}, !- Handle
  GuestRoom401 Internal Mass,             !- Name
  {1a584ce7-4e16-4eb7-999c-6c5691b1d404}, !- Internal Mass Definition Name
  {f8903afa-a602-4b67-9ef7-84757472b56d}; !- Space or SpaceType Name

OS:Surface,
  {acf6a202-8a77-405f-87ca-3e38379527e4}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {1ab96ac7-935e-4ea6-8181-5cbdb6ca9914}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {0a4ede3c-200a-48a2-a28c-d4b804437d0c}, !- Handle
  SZ DSOA GuestRoom301,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {c9dcf949-66f9-428e-bd21-2d0bc53be3e5}, !- Handle
  W_GuestRoom202_205_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {ab23ebba-6367-417a-a813-51c1ca6af390}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.348, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  13.348, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  14.487, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  14.487, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a3c325a-8f00-4c1d-939d-adac11fc8b85}, !- Handle
  S_FrontOfficeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {019a762f-0946-4845-aaf8-a8a5ed37cc7e}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:DesignSpecification:OutdoorAir,
  {4d4e324b-9b56-4e60-a869-e4f4edff7f14}, !- Handle
  SZ DSOA GuestRoom419,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {30ba5b11-d759-4341-8bc7-a2fd0c7f87a7}, !- Handle
  GuestRoom401_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b4a7867b-9e25-48a9-a594-358117f2ba9a}, !- Handle
  GuestRoom401_PlugMisc_Equip,            !- Name
  {30ba5b11-d759-4341-8bc7-a2fd0c7f87a7}, !- Electric Equipment Definition Name
  {f8903afa-a602-4b67-9ef7-84757472b56d}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {3fe3ee21-bec0-423b-a57b-4b7cbddbfb84}, !- Handle
  P_GuestRoom206_208_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7904efa8-38a4-4aa0-bf5c-0a22062ea778}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f4f84bd-1334-4bb4-9906-b6573f1a4524}, !- Handle
  P_GuestRoom320_323_10207_0_10114,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {0c8b88df-081d-45c8-bc93-a3c2a2a48106}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a5d492-9577-454f-997d-042cad239f46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {85f77d9c-92b5-4fb8-83d0-066c1c52c783}, !- Handle
  SZ DSOA GuestRoom415_418,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {4b9b3c9c-1b87-4191-84a4-5d098c8d7340}, !- Handle
  EmployeeLoungeFlr1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.75,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {21dbedfc-95e2-4e64-8cca-68c9a3f77958}, !- Handle
  EmployeeLoungeFlr1_Lights,              !- Name
  {4b9b3c9c-1b87-4191-84a4-5d098c8d7340}, !- Lights Definition Name
  {1ab96ac7-935e-4ea6-8181-5cbdb6ca9914}, !- Space or SpaceType Name
  {f5e20d33-cd89-423f-b3b6-4abd7914daa1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {cdb6b4ce-2ea3-4808-a2fb-6bb9b294ae8b}, !- Handle
  EmployeeLoungeFlr1_Infiltration,        !- Name
  {1ab96ac7-935e-4ea6-8181-5cbdb6ca9914}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:People:Definition,
  {a27d77be-b72e-4d64-9168-4580f5bdc76b}, !- Handle
  GuestRoom220_223 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {5d637326-54d7-446c-a8ab-250749b028b6}, !- Handle
  GuestRoom220_223 People,                !- Name
  {a27d77be-b72e-4d64-9168-4580f5bdc76b}, !- People Definition Name
  {0bb6d075-384e-47be-8e30-7167abba153f}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {7459d314-5b2e-4ee6-9fc0-09d75adbf769}, !- Handle
  P_GuestRoom401_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {f8903afa-a602-4b67-9ef7-84757472b56d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cc98bf5-a5a1-46f5-b414-f08bc3215284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61bb8f23-496d-4840-9569-a41dbf60878b}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {d11ad297-c271-4b15-8391-0c9393cd1932}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.178, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  31.178, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  32.318, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  32.318, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {2035ba74-f157-44ca-8a8c-e02ff598a854}, !- Handle
  {88dd3752-d9d0-4a13-bcac-69d1582ee9f4}; !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {ce302e5d-2b14-4574-9622-341bc4667979}, !- Handle
  GuestRoom302_305_Infiltration,          !- Name
  {ffac267b-1f1c-4b50-8220-d0200ec84b47}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {4dfbeaa5-5d31-4719-9cae-22e87b61f6b0}, !- Handle
  P_GuestRoom420_423_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {8c7b5c4a-f1f6-4cdf-b38b-62384412f162}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {434c2b38-c346-4fcd-b809-16d365ba81ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdca0f88-1cde-4af0-95ce-af7acb564ff3}, !- Handle
  W_GuestRoom302_305_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {307439b1-27da-47c1-83f2-f977d1021d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.31, 0.0488, 8.1896,                  !- X,Y,Z Vertex 1 {m}
  17.31, 0.0488, 6.7456,                  !- X,Y,Z Vertex 2 {m}
  18.449, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  18.449, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {1b553fa9-968e-45c7-8f09-e9979b854a6c}, !- Handle
  GuestRoom220_223_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e1a34949-1c97-48ba-a980-af9fac568280}, !- Handle
  GuestRoom220_223_PlugMisc_Equip,        !- Name
  {1b553fa9-968e-45c7-8f09-e9979b854a6c}, !- Electric Equipment Definition Name
  {0bb6d075-384e-47be-8e30-7167abba153f}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {1fb271a1-deda-48ab-b172-435e9f75d6d5}, !- Handle
  R_FrontStorageFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {58383160-8d1a-4fdb-b82d-00029c9b2378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc15b9e0-a369-403b-9773-195f05676ced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 11.5824,               !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 11.5824,               !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e1db17-c021-4e9b-bf29-9563413839a6}, !- Handle
  F_GuestRoom313_10149_0_10090,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {70b8cdb0-d40f-4d4d-a1e8-8ba667120efe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aded6d1-b15b-476d-ad9c-49ebaa1668f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d41da864-7ad7-492f-9bf3-4d4c02aaab9f}, !- Handle
  P_MechanicalRoomFlr1_2_0_0,             !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {b2ba436a-29a7-49b9-9b2d-753842670876}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52816c7b-ef01-48bb-899f-1b23a762d73a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4043e4a5-30ee-4d97-b8de-fdf3ffa2a9cb}, !- Handle
  C_GuestRoom214_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {ec8d3d01-e03a-4a9d-aaa5-cc35842a0f44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19c2946b-41fb-4714-831c-3fb66277ac44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1df2a562-7b1c-435f-9206-fd4302e1339b}, !- Handle
  W_FrontStairsFlr3_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {2fcd612d-ba68-4bfc-8a25-630a475b9aa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e08135-6653-417b-8266-44536cb58cc9}, !- Handle
  S_GuestRoom104_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {d62c7cee-8a1d-4237-982c-56a33b53a4b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4264b47-e495-41b6-a566-128c477373e2}, !- Handle
  W_GuestRoom315_318_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {08c248cb-caac-4752-9d70-d30a34ae311b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.213, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  35.213, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  34.074, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  34.074, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {e4b60f9f-4777-4d36-a966-2b7896cf6e6c}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:People:Definition,
  {52ccce52-8421-4a59-9f9d-f320bf32a186}, !- Handle
  GuestRoom101 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7b82a22e-790a-4e71-8fd1-6b4a7ebc7b8a}, !- Handle
  GuestRoom101 People,                    !- Name
  {52ccce52-8421-4a59-9f9d-f320bf32a186}, !- People Definition Name
  {662a9bdd-58f2-4ece-a656-429574ac2b50}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Meter,
  {df35f63e-f357-4543-9638-0c39113b2d6d}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {8922993f-e589-484c-ac3a-75ddea558d58}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {d1cdfafd-19d6-4484-a057-2b7e9e125d5b}, !- Handle
  F_GuestRoom215_218_10072_0_10048,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {643b4072-bd90-4105-93b9-37de87b9c32a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {3aa52f82-8fe7-4a7a-b009-18687b749c11}, !- Handle
  GuestRoom201 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {dcd4c06b-d154-4757-8047-57e8749238c5}, !- Handle
  GuestRoom201 Internal Mass,             !- Name
  {3aa52f82-8fe7-4a7a-b009-18687b749c11}, !- Internal Mass Definition Name
  {4522c00e-4799-491e-b195-b002df975a0b}; !- Space or SpaceType Name

OS:People:Definition,
  {016044d0-97ae-4a16-9040-30f7a4ff0b57}, !- Handle
  MeetingRoomFlr1 People Definition,      !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.87,                                   !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7e51d8aa-3d47-4109-81e1-adc5a6c107c5}, !- Handle
  MeetingRoomFlr1 People,                 !- Name
  {016044d0-97ae-4a16-9040-30f7a4ff0b57}, !- People Definition Name
  {403b624a-f172-4d90-87e0-32de616ba8e6}, !- Space or SpaceType Name
  {ee8026b0-a8c7-481a-b8a5-752a9000fa17}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {313eb38c-d5f0-4ef9-87f1-cc154bc3c97f}, !- Handle
  P_ExerciseCenterFlr1_10013_0_10011,     !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {710850cd-f463-47e9-b717-25791f0b4a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86949380-0578-4d67-932a-a749a0b94267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495d9a15-5a5b-4c05-82ba-6725daf99550}, !- Handle
  C_GuestRoom314_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {56cac92b-204b-487e-97a1-1e42b6deb9f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2810cef-75fa-4582-8d9c-14da3cb31028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b022cd7e-013d-444c-8890-b7f37859d288}, !- Handle
  S_ExerciseCenterFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {710850cd-f463-47e9-b717-25791f0b4a42}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15378c86-c370-4b50-838c-283c44ba732f}, !- Handle
  C_GuestRoom220_223_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {0bb6d075-384e-47be-8e30-7167abba153f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79084e99-960f-439c-ac8a-e242fd5c27b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a0d69ed-f81d-4387-aeed-847c6f619afa}, !- Handle
  W_GuestRoom209_212_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {5cc4bf84-eb8f-4eca-be97-4a1c64d8cb7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 4.0024,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 5.4464;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {072b624a-b559-4b49-a4f5-7d5d5832aed2}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {fb637bcd-ee47-4b6b-a35f-a56be73b5443}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.89, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  12.89, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  14.944, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  14.944, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100578f2-688f-446e-ac77-a242656ead5e}, !- Handle
  C_LaundryRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b7f7fb-46d8-44e8-b526-63d74e96ceac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {a09a952e-0121-401a-b6b6-9f75e7eb26a8}, !- Handle
  GuestRoom424 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {16954eec-d7d1-4dab-89d1-cb012e9314c5}, !- Handle
  GuestRoom424 Internal Mass,             !- Name
  {a09a952e-0121-401a-b6b6-9f75e7eb26a8}, !- Internal Mass Definition Name
  {097f3654-2392-4986-b127-bdd840e6d395}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ebc87fc3-8522-43f3-807d-8ddb972b9996}, !- Handle
  SZ DSOA GuestRoom309_312,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {118f7b2c-1347-4719-a48e-f03f25c4ce75}, !- Handle
  GuestRoom324_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b1e7a68a-92b1-4309-a669-e8e30dfe7d6c}, !- Handle
  GuestRoom324_Lights,                    !- Name
  {118f7b2c-1347-4719-a48e-f03f25c4ce75}, !- Lights Definition Name
  {1942a8b7-7114-4155-a91b-63734ce2e6cf}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {a87ef5d0-6219-45a1-84a0-361fd90ccb64}, !- Handle
  W_CorridorFlr2_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {44b38507-4f3e-4981-9be4-885789e9f4cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.0487, 9.6551, 5.6128,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 9.6551, 4.1928,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 8.7317, 4.1928,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 8.7317, 5.6128;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {15599349-7cfb-4af1-a5a8-14dec48da6a3}, !- Handle
  ElevatorCoreFlr4_Infiltration,          !- Name
  {5e170b99-9c79-4b2e-a505-5d903a33f101}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {274cfb0e-70b3-4228-af56-a449b0f8c613}, !- Handle
  C_RestroomFlr1_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {9ccd95c1-8da4-490f-9610-89dda8685f54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d94a070b-3c9f-46b0-ab91-e0ea364b4701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  23.8231, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {08b0eafa-bcd3-47ba-9a29-5ee29550cbf3}, !- Handle
  FrontStorageFlr4_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2185f8e1-6a6d-4b6f-877f-8b21702def1c}, !- Handle
  FrontStorageFlr4_Lights,                !- Name
  {08b0eafa-bcd3-47ba-9a29-5ee29550cbf3}, !- Lights Definition Name
  {58383160-8d1a-4fdb-b82d-00029c9b2378}, !- Space or SpaceType Name
  {20614581-e41d-477e-a6bd-c3c858d74b03}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c486e5a6-0ba2-4a3c-8365-3a57a8c64a9c}, !- Handle
  GuestRoom214_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c2a38ee2-654a-4e96-9a1f-9c4f57f2d6fe}, !- Handle
  GuestRoom214_PlugMisc_Equip,            !- Name
  {c486e5a6-0ba2-4a3c-8365-3a57a8c64a9c}, !- Electric Equipment Definition Name
  {ec8d3d01-e03a-4a9d-aaa5-cc35842a0f44}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {4bc89414-59dd-4c55-ba09-11313929d0e6}, !- Handle
  P_LaundryRoomFlr1_10010_0_10008,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f21641b-b5db-40de-8996-e69cff6f6afb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  40.5871, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {63345f43-9e67-4f77-88e4-8f77d1e8e2f0}, !- Handle
  CorridorFlr4_Infiltration,              !- Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {279a2efc-2051-4ae6-bb7d-c265ddcbc050}, !- Handle
  P_CorridorFlr1_25_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7550685-8880-463c-bab5-12d998f1d3cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86949380-0578-4d67-932a-a749a0b94267}, !- Handle
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {313eb38c-d5f0-4ef9-87f1-cc154bc3c97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {6b2dca45-1687-4710-a2b1-2679c1e9ecf7}, !- Handle
  GuestRoom213 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {030777e9-05ac-4ea0-94e8-e7651ddd8d6f}, !- Handle
  GuestRoom213 People,                    !- Name
  {6b2dca45-1687-4710-a2b1-2679c1e9ecf7}, !- People Definition Name
  {7ac46e1f-b2d5-4ecd-bb20-a3806bc9a9b3}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:ElectricEquipment:Definition,
  {8f117dcf-70d0-490f-b904-fe7ce62df112}, !- Handle
  GuestRoom224_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {17a35829-151c-40f6-b7b0-5a6d5897db1a}, !- Handle
  GuestRoom224_PlugMisc_Equip,            !- Name
  {8f117dcf-70d0-490f-b904-fe7ce62df112}, !- Electric Equipment Definition Name
  {085628a8-d447-4aa7-96d5-70f1c52d2a8b}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {51275d95-891a-402a-81e3-ac9f1bec6a58}, !- Handle
  RearStairsFlr3_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {686d5c46-3b37-4b54-9c3b-d8f213c1d6e6}, !- Handle
  RearStairsFlr3_Lights,                  !- Name
  {51275d95-891a-402a-81e3-ac9f1bec6a58}, !- Lights Definition Name
  {b1d94079-e1f4-4e6f-8a7d-28bc5e138323}, !- Space or SpaceType Name
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {d59baba8-9bd9-4633-a406-32658f2d3465}, !- Handle
  P_GuestRoom402_405_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1854fe35-0643-45d8-a978-62b8fb89c358}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcb0cae9-d815-4264-9b42-7125122ab643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {3fdee806-b680-45cf-8b3f-49f8c4415de4}, !- Handle
  GuestRoom415_418_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {720875bc-3744-47e6-a0f1-6cc2e8abab09}, !- Handle
  GuestRoom415_418_PlugMisc_Equip,        !- Name
  {3fdee806-b680-45cf-8b3f-49f8c4415de4}, !- Electric Equipment Definition Name
  {dc63a38c-413a-4a1d-b2a0-15de4018a5a1}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {3c4c4d91-3d85-4f2a-b423-35f1f071da45}, !- Handle
  P_RearStairsFlr3_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {b1d94079-e1f4-4e6f-8a7d-28bc5e138323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a55dd211-ccc0-4258-99e1-d6663eaaddb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {76bc35c6-fc69-4a38-a1f1-f3729469bfa7}, !- Handle
  GuestRoom220_223_Infiltration,          !- Name
  {0bb6d075-384e-47be-8e30-7167abba153f}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {9ff094d6-3980-4181-aa0e-79e199b87fb1}, !- Handle
  GuestRoom105 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5accc0e8-a2eb-4b46-a76c-a3e19f7d346e}, !- Handle
  GuestRoom105 Internal Mass,             !- Name
  {9ff094d6-3980-4181-aa0e-79e199b87fb1}, !- Internal Mass Definition Name
  {5f428e97-d92a-4691-b9d3-5cf03a83e354}; !- Space or SpaceType Name

OS:SubSurface,
  {d3e4791b-663a-4805-8d70-9bd4482c1b0c}, !- Handle
  W_GuestRoom215_218_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {43647ce5-8de1-4505-9529-bc1b3cccc363}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.213, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  35.213, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  34.074, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  34.074, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2630e106-cd4c-46a2-bbb9-563e895b6505}, !- Handle
  F_GuestRoom202_205_10032_0_10029,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {e9400cd2-fce4-46c7-b7ae-f61bd99f23ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f819976c-7e4b-4c2f-967d-ca5e5ee2fc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 3.3528;                  !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {a8758ec2-f891-4c89-b50c-7bc75d8e8282}, !- Handle
  GuestRoom302_305 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {10ff30f0-5140-436a-9c7a-9cb356668f66}, !- Handle
  GuestRoom302_305 Internal Mass,         !- Name
  {a8758ec2-f891-4c89-b50c-7bc75d8e8282}, !- Internal Mass Definition Name
  {ffac267b-1f1c-4b50-8220-d0200ec84b47}; !- Space or SpaceType Name

OS:Surface,
  {c5974ab5-d899-4e35-a233-b04f46775193}, !- Handle
  P_CorridorFlr4_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f1a24c3-2872-4c7c-9f8c-872eb091b750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c8ea5d5-a804-4f90-bdb3-602a0b1d4303}, !- Handle
  W_GuestRoom209_212_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {5cc4bf84-eb8f-4eca-be97-4a1c64d8cb7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.074, 0.0488, 5.4464,                 !- X,Y,Z Vertex 1 {m}
  34.074, 0.0488, 4.0024,                 !- X,Y,Z Vertex 2 {m}
  35.213, 0.0488, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  35.213, 0.0488, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {ce244911-21b7-4249-965b-28214e9204d7}, !- Handle
  FrontStairsFlr4_Infiltration,           !- Name
  {aac8a44a-b750-49af-ac1f-d3e7416daebc}, !- Space or SpaceType Name
  {737d43b0-a5da-4e4f-b98c-fe1361055f75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {30dc556c-fb7b-4d08-bff9-ab3e36de0230}, !- Handle
  C_GuestRoom313_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {70b8cdb0-d40f-4d4d-a1e8-8ba667120efe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0562f6ad-06ca-4524-8fe5-27644c7e3637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c82336d1-decb-4671-99e5-379d4e08d136}, !- Handle
  P_GuestRoom313_10221_0_10126,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {70b8cdb0-d40f-4d4d-a1e8-8ba667120efe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fafa0d9b-059c-41eb-96d5-e0a10fa28f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97d84541-24ac-4aaf-ad35-bb5837377857}, !- Handle
  P_RearStorageFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {8815128a-3529-4c3a-8c57-1d70028f6a51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9485c8ef-76b5-4825-9d10-c8cc43563fa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b20c288d-2064-47e3-bf47-4f4b34e45eb5}, !- Handle
  P_ElevatorCoreFlr3_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {bea1c81b-5765-4e18-8157-14095af4bff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76122f05-428f-4ccf-9ae6-356fcb1251b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {84d62766-3a17-4ed7-8175-312340c8c919}, !- Handle
  PTACHPACEIRFT,                          !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {682fa98b-a95c-478e-aead-ed96b19606f4}, !- Handle
  P_RearStairsFlr1_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {f35b763a-68fe-4786-9af2-93b7f30bc1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74169254-3027-4ddf-a741-ddb837cf9487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f0d6711-c1ac-4b84-bd5e-6c4b11e34a56}, !- Handle
  W_GuestRoom401_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {c8d2f7e1-6534-4950-94f9-b02d6008733b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.46, 0.0488, 10.9328,                  !- X,Y,Z Vertex 1 {m}
  1.46, 0.0488, 9.4888,                   !- X,Y,Z Vertex 2 {m}
  2.599, 0.0488, 9.4888,                  !- X,Y,Z Vertex 3 {m}
  2.599, 0.0488, 10.9328;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d2f7e1-6534-4950-94f9-b02d6008733b}, !- Handle
  W_GuestRoom401_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {f8903afa-a602-4b67-9ef7-84757472b56d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf73586c-8d72-4c09-b7de-09a4a98f0379}, !- Handle
  P_CorridorFlr4_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78664e46-089a-4e95-8a95-5dc4de766387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c235b4d7-d16d-4d45-bdbd-042d2efc98a8}, !- Handle
  P_CorridorFlr2_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5135ff1c-998c-48c6-854c-9ca60fbb4e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da63009-76e7-4d8f-b466-415dcf9737b2}, !- Handle
  W_FrontStorageFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {c14cc402-bc14-41cd-bfea-464163b9029b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {419e531b-4dd9-4dac-9597-5f7bffcc017e}, !- Handle
  GuestRoom103 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ea14be65-035a-4eee-a2e2-b1b549681324}, !- Handle
  GuestRoom103 Internal Mass,             !- Name
  {419e531b-4dd9-4dac-9597-5f7bffcc017e}, !- Internal Mass Definition Name
  {8721d001-ad4a-4b23-b455-4cc00fb39683}; !- Space or SpaceType Name

OS:Surface,
  {1b009ac0-06cd-4234-9f3b-1549acf9e8b1}, !- Handle
  P_GuestRoom413_10304_0_10166,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4d5db95c-a7f0-4621-8926-457c370d1fa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fac4e8d-0e6e-4408-ad22-8150ab8987c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0562f6ad-06ca-4524-8fe5-27644c7e3637}, !- Handle
  F_GuestRoom413_10242_0_10135,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {4d5db95c-a7f0-4621-8926-457c370d1fa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30dc556c-fb7b-4d08-bff9-ab3e36de0230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {9204cd50-58d8-4b13-9186-930e4b8bb56b}, !- Handle
  GuestRoom420_423_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ec6d17e0-f8e6-4fa4-abd9-d600e7dff48b}, !- Handle
  GuestRoom420_423_Lights,                !- Name
  {9204cd50-58d8-4b13-9186-930e4b8bb56b}, !- Lights Definition Name
  {8c7b5c4a-f1f6-4cdf-b38b-62384412f162}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {536c9cad-498d-4b1e-8a9a-f54951ba44b3}, !- Handle
  LaundryRoomFlr1_Infiltration,           !- Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {0ce68a3a-dad8-4bf8-9ca3-034847535ed3}, !- Handle
  P_GuestRoom202_205_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {e9400cd2-fce4-46c7-b7ae-f61bd99f23ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa6f43b-5eb6-4e3c-af2a-eda7d1572f35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce3f14f0-f333-4192-8c37-65bf6a922a61}, !- Handle
  P_ExerciseCenterFlr1_10014_0_10012,     !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {710850cd-f463-47e9-b717-25791f0b4a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdb6f69d-d7e3-41cd-95e3-c85954091f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d53e123-1ff2-4aa0-bbaa-7641ebace4e6}, !- Handle
  AtticFloor_ElevatorCoreFlr4_1_0_0,      !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {182547fc-890a-489f-afe2-3d9128ffbbd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.606006, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  42.606006, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  40.777206, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  40.777206, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3d6ac6-ae1d-4af3-988e-267d7aa1ad20}, !- Handle
  F_GuestRoom309_312_10144_0_10088,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {2d4eea1b-7394-4a42-a9a7-adf87886759b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb13e0d-c7ac-4465-9930-b647633c39f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {dc588953-0ecd-4ced-8abf-9c3d84fede52}, !- Handle
  GuestRoom402_405 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {5ee18203-58a8-4045-8466-f82413d6da79}, !- Handle
  GuestRoom402_405 People,                !- Name
  {dc588953-0ecd-4ced-8abf-9c3d84fede52}, !- People Definition Name
  {1854fe35-0643-45d8-a978-62b8fb89c358}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {3b495ef2-e700-44ca-a5c1-efc01cdf5ed4}, !- Handle
  RearStairsFlr1_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {371f4669-1e06-4d11-a3b9-51a04932c6dd}, !- Handle
  RearStairsFlr1_Lights,                  !- Name
  {3b495ef2-e700-44ca-a5c1-efc01cdf5ed4}, !- Lights Definition Name
  {f35b763a-68fe-4786-9af2-93b7f30bc1ed}, !- Space or SpaceType Name
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {dc18ab1c-5e36-4b1d-88f7-c9f4d086273e}, !- Handle
  P_GuestRoom105_10062_0_10043,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {5f428e97-d92a-4691-b9d3-5cf03a83e354}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8dffc9a-75a5-4eac-a2fb-fc8160a4f3a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb4c305d-1e22-4be9-85c3-89fe7b9b36ea}, !- Handle
  P_CorridorFlr1_24_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c7ee82-8a63-4f74-bcee-0748c4b4bab6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {a4e0d7c4-dd0e-4490-b323-fc99c1a9df49}, !- Handle
  GuestRoom104 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {797b9678-b7fd-44b4-b12c-94f5022f4595}, !- Handle
  GuestRoom104 Internal Mass,             !- Name
  {a4e0d7c4-dd0e-4490-b323-fc99c1a9df49}, !- Internal Mass Definition Name
  {d62c7cee-8a1d-4237-982c-56a33b53a4b0}; !- Space or SpaceType Name

OS:Surface,
  {09bdfc3a-ef7a-4b48-a569-25895f9dddc9}, !- Handle
  W_CorridorFlr1_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a5d492-9577-454f-997d-042cad239f46}, !- Handle
  P_CorridorFlr3_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f4f84bd-1334-4bb4-9906-b6573f1a4524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {5c0f82aa-9ed1-46cd-a658-db1b8dfec4ff}, !- Handle
  FrontStairsFlr3_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {96102907-3077-42b4-9ea3-e91fddc680a3}, !- Handle
  FrontStairsFlr3_Lights,                 !- Name
  {5c0f82aa-9ed1-46cd-a658-db1b8dfec4ff}, !- Lights Definition Name
  {2fcd612d-ba68-4bfc-8a25-630a475b9aa3}, !- Space or SpaceType Name
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {caa6f43b-5eb6-4e3c-af2a-eda7d1572f35}, !- Handle
  P_GuestRoom206_208_10130_0_10085,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ce68a3a-dad8-4bf8-9ca3-034847535ed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f76cd1-f92c-4822-ae74-cc5aa19fe39c}, !- Handle
  C_ElevatorCoreFlr1_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {5c8a4c49-8d8d-4683-a794-264128e7727c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbab55ef-7997-4d8f-bf52-f4d0fb916036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {eb0de598-d161-4635-9588-8b15d4aaa1e9}, !- Handle
  GuestRoom313_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7f922853-71e8-4278-9a50-5f8d0c1b8cac}, !- Handle
  GuestRoom313_Lights,                    !- Name
  {eb0de598-d161-4635-9588-8b15d4aaa1e9}, !- Lights Definition Name
  {70b8cdb0-d40f-4d4d-a1e8-8ba667120efe}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {4444455e-7326-429a-81a9-04632e775c49}, !- Handle
  P_CorridorFlr4_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65e534e2-0623-45e4-9d94-1ce3b2b30a8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb10f4a-00b7-4f5e-8b22-64d7fc67d60d}, !- Handle
  P_GuestRoom302_305_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ffac267b-1f1c-4b50-8220-d0200ec84b47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5ac71a1-b0a9-497f-bae2-4c7a3b03003d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffb1dfad-352d-4503-81e0-11cd5d3290ae}, !- Handle
  R_GuestRoom415_418_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {dc63a38c-413a-4a1d-b2a0-15de4018a5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a7a1d3e-20f8-42e9-8410-4f7f346c0735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f8d6c03-a230-43a0-8913-28220587688f}, !- Handle
  P_GuestRoom102_10049_0_10038,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {338ddc92-b6f2-4d2a-af59-adcd38794fd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75dc9a8f-c2ae-4f0d-95a2-e60b84978077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  44.5495, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ad433c-46a9-4324-8957-205a2c8e3ee1}, !- Handle
  F_ElevatorCoreFlr3_10166_0_10095,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {bea1c81b-5765-4e18-8157-14095af4bff7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {599875f6-85b5-40df-9557-e602c54ea702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b76fbda-31df-49b7-9761-04adc0b4e1f4}, !- Handle
  W_GuestRoom413_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {0a2e3ab6-34d3-40c2-9d8d-25ee9e5ca2a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2473727a-2dd0-415c-828a-33871a44d354}, !- Handle
  C_CorridorFlr1_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {406d5318-d113-47bb-83e5-210e64d1b0bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 4 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 5 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 6 {m}
  0.0487, 10.1078, 3.3528,                !- X,Y,Z Vertex 7 {m}
  0.0487, 8.279, 3.3528;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {fafa0d9b-059c-41eb-96d5-e0a10fa28f41}, !- Handle
  P_RearStorageFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {11e136f3-48ee-4e14-921c-d140d7c85c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c82336d1-decb-4671-99e5-379d4e08d136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {2a33363a-3cfb-4657-8638-33710b7e55f0}, !- Handle
  SZ DSOA GuestRoom324,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {fd98f4fc-3356-44df-8a22-fe39ac8aedde}, !- Handle
  P_GuestRoom419_10334_0_10174,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ee7fcdf1-13e4-4500-8ce6-a195739cf831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {355acfee-510d-4fa0-99ec-629cdfe71792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355acfee-510d-4fa0-99ec-629cdfe71792}, !- Handle
  P_GuestRoom415_418_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {dc63a38c-413a-4a1d-b2a0-15de4018a5a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd98f4fc-3356-44df-8a22-fe39ac8aedde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {754fb663-420c-4927-8f53-a92d1d6e9daf}, !- Handle
  C_FrontLoungeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {504027e5-47ea-4736-b30b-d4e25ac913c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed67bc4a-5047-42ed-9a8c-fe4e9a261635}, !- Handle
  C_GuestRoom315_318_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {1a9829af-1f19-4a1f-a2ab-b1c1eb97b2a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2e2b742-3560-46eb-88ad-fd29287923f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {d90301fa-781b-4e8c-9306-c2afc372c2c0}, !- Handle
  RearStairsFlr3 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.144,                                 !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {65151b0a-1110-4ded-a5ee-ddb43e321e6e}, !- Handle
  RearStairsFlr3 Internal Mass,           !- Name
  {d90301fa-781b-4e8c-9306-c2afc372c2c0}, !- Internal Mass Definition Name
  {b1d94079-e1f4-4e6f-8a7d-28bc5e138323}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {a6206399-a8a5-48ff-a850-bc7857e7dffd}, !- Handle
  MechanicalRoomFlr1 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {419aef2c-4603-4a4a-9d6a-54b3dcc808a3}, !- Handle
  MechanicalRoomFlr1 Internal Mass,       !- Name
  {a6206399-a8a5-48ff-a850-bc7857e7dffd}, !- Internal Mass Definition Name
  {b2ba436a-29a7-49b9-9b2d-753842670876}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {348637da-7d7a-47eb-be8d-f4217290bdab}, !- Handle
  RearStorageFlr3 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1469,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {537848c4-f526-46d5-b90d-d973cdcb0e93}, !- Handle
  RearStorageFlr3 Internal Mass,          !- Name
  {348637da-7d7a-47eb-be8d-f4217290bdab}, !- Internal Mass Definition Name
  {11e136f3-48ee-4e14-921c-d140d7c85c73}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {8fc47fa7-fb57-4fdd-92b4-2090fbf0bc98}, !- Handle
  GuestRoom414 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {18a2cb34-a2b1-4359-ab37-b8e647054785}, !- Handle
  GuestRoom414 Internal Mass,             !- Name
  {8fc47fa7-fb57-4fdd-92b4-2090fbf0bc98}, !- Internal Mass Definition Name
  {bd911fe9-eebd-4491-af2e-a7086edaa756}; !- Space or SpaceType Name

OS:Surface,
  {029905d4-0959-4861-a204-8c06a66a40a8}, !- Handle
  P_FrontStorageFlr2_10112_0_10072,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {c14cc402-bc14-41cd-bfea-464163b9029b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfade8c1-76d2-44fb-93d2-e8c5767b4a1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbab55ef-7997-4d8f-bf52-f4d0fb916036}, !- Handle
  F_ElevatorCoreFlr2_10077_0_10051,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {ca8cb35f-7c4f-46e0-8525-b3a7f4dc288c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7f76cd1-f92c-4822-ae74-cc5aa19fe39c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {806d84f2-a2ac-4e89-b1a7-f5dd2af64c66}, !- Handle
  ExerciseCenterFlr1_Infiltration,        !- Name
  {710850cd-f463-47e9-b717-25791f0b4a42}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {c09eb7aa-0d4c-494c-b790-de97a27ad414}, !- Handle
  P_GuestRoom104_10007_0_10005,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {d62c7cee-8a1d-4237-982c-56a33b53a4b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bc6c3f0-69ec-4dd1-b0ac-cf7ee5564171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {f5748d32-9939-41b3-a740-1e07c61e46f6}, !- Handle
  RestroomFlr1_Infiltration,              !- Name
  {9ccd95c1-8da4-490f-9610-89dda8685f54}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
