  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {97cd2fc0-063e-4586-a44e-eda1d6151847}, !- Handle
  FrontStorageFlr1 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  25.0838,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1807c45b-e5c7-4e60-b619-de5d436c1419}, !- Handle
  FrontStorageFlr1 Internal Mass,         !- Name
  {97cd2fc0-063e-4586-a44e-eda1d6151847}, !- Internal Mass Definition Name
  {34791539-b792-4b71-acd4-05d3efbee3d2}; !- Space or SpaceType Name

OS:Lights:Definition,
  {03b7b1db-ab87-49a2-8768-23b8636287fd}, !- Handle
  GuestRoom213_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {79ce7301-5d80-4302-91d1-799dccf95ea3}, !- Handle
  GuestRoom213_Lights,                    !- Name
  {03b7b1db-ab87-49a2-8768-23b8636287fd}, !- Lights Definition Name
  {7ac46e1f-b2d5-4ecd-bb20-a3806bc9a9b3}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {a824b64b-4ebd-4bb4-a646-a3c28bdebe9b}, !- Handle
  GuestRoom224 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {32e79c4a-55e1-4869-aa66-2b4049ce90d7}, !- Handle
  GuestRoom224 People,                    !- Name
  {a824b64b-4ebd-4bb4-a646-a3c28bdebe9b}, !- People Definition Name
  {085628a8-d447-4aa7-96d5-70f1c52d2a8b}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {bf6b3f68-8e05-4b46-8fee-a676e1a2c175}, !- Handle
  GuestRoom320_323_Infiltration,          !- Name
  {0c8b88df-081d-45c8-bc93-a3c2a2a48106}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {64b03ebf-6e46-4b02-b802-dd9d4142f1a6}, !- Handle
  C_RearStairsFlr1_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {f35b763a-68fe-4786-9af2-93b7f30bc1ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a37e056-c088-4944-8779-ea77a636c612}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bee779d-36f6-40c3-b003-8e0c00886bcd}, !- Handle
  P_FrontStorageFlr3_10274_0_10146,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {74a53534-5cad-4b24-8c34-f0a80a153d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14460f42-ff30-4ba8-88dd-f3dfbf28bcfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {374c416b-d7cb-445f-b895-46290b226196}, !- Handle
  GuestRoom206_208_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d9c4f4dc-4af0-4016-a0a8-52e83438b66b}, !- Handle
  GuestRoom206_208_PlugMisc_Equip,        !- Name
  {374c416b-d7cb-445f-b895-46290b226196}, !- Electric Equipment Definition Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {425ceecd-e7bb-4b61-afe7-a77d6db367c2}, !- Handle
  W_GuestRoom409_412_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {dcb9bb10-7063-4ebc-a170-cd74b44f8287}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9ebba33-1d3b-4e86-bf77-2fa3a40f85fb}, !- Handle
  W_GuestRoom320_323_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {2c334f96-d290-420a-b915-344ac9cdeb4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {bb8d4594-524c-4343-805f-51fc21466c9f}, !- Handle
  CorridorFlr3_Infiltration,              !- Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {cc236971-7301-49ea-8ab4-c232009fc72f}, !- Handle
  FrontStorageFlr2_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {5a9bb41b-f64a-4c5b-926c-f9c944a35889}, !- Handle
  FrontStorageFlr2_Lights,                !- Name
  {cc236971-7301-49ea-8ab4-c232009fc72f}, !- Lights Definition Name
  {c14cc402-bc14-41cd-bfea-464163b9029b}, !- Space or SpaceType Name
  {20614581-e41d-477e-a6bd-c3c858d74b03}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {9711b373-c176-4008-8463-9f4b0eb9d69f}, !- Handle
  W_GuestRoom306_308_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {7e49ffde-31e8-429d-a83c-2bb6f39ab238}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.082, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  25.082, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  27.441, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  27.441, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9650793-ac02-4d46-ad13-9bf7bbf6a42c}, !- Handle
  P_MeetingRoomFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {403b624a-f172-4d90-87e0-32de616ba8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {192fea4f-0d3b-42bc-9ae8-8e83435a9936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9a9d009-65bc-4d00-ba84-59c6269b68f6}, !- Handle
  C_RearStorageFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {e617aa37-b662-4a3b-bbed-fbee13f12f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f1a0e8c-5031-4e38-ba17-b928936fc508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f4c056-08b1-4337-90c0-28891d5337e0}, !- Handle
  P_GuestRoom215_218_10156_0_10092,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dee251a8-cf65-4029-9195-38ecac436bff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a7cdcca-c1e5-424f-b1c6-1efd318e2f54}, !- Handle
  F_GuestRoom214_10060_0_10042,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {ec8d3d01-e03a-4a9d-aaa5-cc35842a0f44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a69275e-ee62-4b24-a783-a55528cceadf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5931712-7b6d-4caa-b2f0-66ebfae30f4a}, !- Handle
  P_GuestRoom202_205_10115_0_10075,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {e9400cd2-fce4-46c7-b7ae-f61bd99f23ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d281a87b-5955-40b7-ba8e-d3b7a587cca3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 3.3528,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c310c3-fbde-439e-bbd2-62292301b39f}, !- Handle
  P_CorridorFlr3_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d60dcf8-51a0-460b-a415-5259b2131dbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787b248b-4446-4769-9099-9d05b74cac2b}, !- Handle
  S_RearStorageFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {e617aa37-b662-4a3b-bbed-fbee13f12f01}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b46cb76-cc62-4ed5-840b-089f1c4c0464}, !- Handle
  P_GuestRoom301_10212_0_10119,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {794b9fc9-72a7-43c0-a18f-004348fa109c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {377cfe3c-1d6e-4f88-925b-a2a18709e74d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {ac89b048-3829-4561-855e-85d4d6076ec8}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {6f4a1c6d-23b6-4f84-b5c0-b12ad95427f8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Surface,
  {bc83f9f7-614f-4810-98fb-002b1eb24f12}, !- Handle
  P_RearStairsFlr2_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {5c2c88b9-76e4-41f8-a6ba-74e0ae10ac07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8851b42d-12ed-4251-a538-cdde829393fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea002a6-81f7-44d1-b870-28c48836bd84}, !- Handle
  P_FrontStairsFlr3_10279_0_10148,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {2fcd612d-ba68-4bfc-8a25-630a475b9aa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c838e29-49da-4013-a4e0-c686f7630b4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {17ba5646-6e70-41fe-911b-3774913179e3}, !- Handle
  ExerciseRoom_Eqp_Sch,                   !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 9:00,                            !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.0,                                    !- Field 12
  Until: 16:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 17:00,                           !- Field 15
  1.0,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.50,                                   !- Field 18
  Until: 21:00,                           !- Field 19
  1.0,                                    !- Field 20
  Until: 23:00,                           !- Field 21
  0.5,                                    !- Field 22
  Until: 24:00,                           !- Field 23
  0.0;                                    !- Field 24

OS:Surface,
  {9e825367-bcb9-4c8b-8cf2-b32f74f9df73}, !- Handle
  C_GuestRoom306_308_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {b7904c1c-05fb-453a-9b66-872686a6e4de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c3899d3-fedd-4763-9e34-ea94b0782b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {048969b5-a99a-4f3e-8f32-bcdd9a43c144}, !- Handle
  F_FrontStorageFlr3_10187_0_10102,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {74a53534-5cad-4b24-8c34-f0a80a153d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76dc2468-09f6-468a-80e8-6c8c01048b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {4bccbfd9-141e-4728-ab84-c75c9a441746}, !- Handle
  GuestRoom_SWH_Sch,                      !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.20,                                   !- Field 4
  Until: 04:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.35,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.60,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  0.80,                                   !- Field 14
  Until: 09:00,                           !- Field 15
  0.55,                                   !- Field 16
  Until: 10:00,                           !- Field 17
  0.40,                                   !- Field 18
  Until: 11:00,                           !- Field 19
  0.30,                                   !- Field 20
  Until: 17:00,                           !- Field 21
  0.20,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.30,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.55,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.40,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.60,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.45,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.25,                                   !- Field 34
  For: AllOtherDays,                      !- Field 35
  Until: 01:00,                           !- Field 36
  0.2,                                    !- Field 37
  Until: 04:00,                           !- Field 38
  0.15,                                   !- Field 39
  Until: 05:00,                           !- Field 40
  0.2,                                    !- Field 41
  Until: 06:00,                           !- Field 42
  0.25,                                   !- Field 43
  Until: 07:00,                           !- Field 44
  0.35,                                   !- Field 45
  Until: 08:00,                           !- Field 46
  0.60,                                   !- Field 47
  Until: 09:00,                           !- Field 48
  0.80,                                   !- Field 49
  Until: 10:00,                           !- Field 50
  0.55,                                   !- Field 51
  Until: 11:00,                           !- Field 52
  0.40,                                   !- Field 53
  Until: 12:00,                           !- Field 54
  0.30,                                   !- Field 55
  Until: 17:00,                           !- Field 56
  0.20,                                   !- Field 57
  Until: 18:00,                           !- Field 58
  0.25,                                   !- Field 59
  Until: 19:00,                           !- Field 60
  0.30,                                   !- Field 61
  Until: 22:00,                           !- Field 62
  0.40,                                   !- Field 63
  Until: 23:00,                           !- Field 64
  0.60,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.35;                                   !- Field 67

OS:DesignSpecification:OutdoorAir,
  {dbdb2049-bfd1-479e-bf3c-2e208d2d3819}, !- Handle
  SZ DSOA FrontStairsFlr2,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {95b86e61-1632-4f32-b43b-de2cc6442017}, !- Handle
  W_GuestRoom219_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {bcbf0249-b803-4cfd-8d15-24d84a394ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {5a48ef13-d29c-46ed-9424-b2de1a1d7c66}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {a483d864-2144-4af0-919b-bde57609b2d3}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {8eeea4e3-f256-4982-bbd9-3c6a297ce5de}, !- Handle
  C_MeetingRoomFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {403b624a-f172-4d90-87e0-32de616ba8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cff4726-b3e6-4f41-8495-8b4194ab97f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  26.8711, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28dcbdb1-27fa-4777-8eb7-cce185f2df23}, !- Handle
  F_GuestRoom224_10086_0_10055,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {085628a8-d447-4aa7-96d5-70f1c52d2a8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38f5bea4-965c-4a7e-b924-f7c1b716d6b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {b5b04a03-d424-4e9d-bcaf-22378f1249ab}, !- Handle
  GuestRoom224_Infiltration,              !- Name
  {085628a8-d447-4aa7-96d5-70f1c52d2a8b}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {866a1278-cf2c-4d55-be58-03e5848a7f83}, !- Handle
  GuestRoom309_312_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3e2c9355-2675-45e4-a2ad-28742b0eca3c}, !- Handle
  GuestRoom309_312_Lights,                !- Name
  {866a1278-cf2c-4d55-be58-03e5848a7f83}, !- Lights Definition Name
  {2d4eea1b-7394-4a42-a9a7-adf87886759b}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {78019b66-4b80-4af2-8649-9cac4bc2353f}, !- Handle
  P_ElevatorCoreFlr4_10294_0_10156,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {5e170b99-9c79-4b2e-a505-5d903a33f101}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15ae5e53-94af-4280-9b3e-d62076198243}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {340f07e2-9b50-4ebb-8e25-e1fb2210eb9a}, !- Handle
  P_FrontOfficeFlr1_10015_0_10013,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf711e65-7693-4faf-893b-d79732b3ff3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {765f7b95-05bd-41b0-9290-e78e59ad9289}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {fb637bcd-ee47-4b6b-a35f-a56be73b5443}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.965, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  4.965, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  7.019, 0.0488, 0.9544,                  !- X,Y,Z Vertex 3 {m}
  7.019, 0.0488, 2.3984;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd508d48-0ec1-4364-b63a-700c97b7b968}, !- Handle
  P_GuestRoom413_10321_0_10172,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4d5db95c-a7f0-4621-8926-457c370d1fa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fee370f1-9b87-40b0-ba69-5a3d381cba59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {a2543137-c403-4ced-a392-f5d0b0142f56}, !- Handle
  FrontStairsFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f54a1d7b-9c89-44f1-a7f3-c4ba401de247}, !- Handle
  FrontStairsFlr1_Lights,                 !- Name
  {a2543137-c403-4ced-a392-f5d0b0142f56}, !- Lights Definition Name
  {1ee80b35-40e6-4279-a198-36ad423438e2}, !- Space or SpaceType Name
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {14460f42-ff30-4ba8-88dd-f3dfbf28bcfa}, !- Handle
  P_GuestRoom324_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1942a8b7-7114-4155-a91b-63734ce2e6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bee779d-36f6-40c3-b003-8e0c00886bcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ebf28987-b6f5-476f-9d2e-7987d1c2748b}, !- Handle
  GuestRoom314 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7c5788f4-3331-4f89-8451-2298c1e6a7f5}, !- Handle
  GuestRoom314 Internal Mass,             !- Name
  {ebf28987-b6f5-476f-9d2e-7987d1c2748b}, !- Internal Mass Definition Name
  {56cac92b-204b-487e-97a1-1e42b6deb9f8}; !- Space or SpaceType Name

OS:SubSurface,
  {0b15dbb2-4711-410f-ac62-199bf47f0563}, !- Handle
  W_GuestRoom315_318_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {08c248cb-caac-4752-9d70-d30a34ae311b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.175, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  39.175, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  38.036, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  38.036, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2660e808-71a4-4b23-b219-086237dfac1a}, !- Handle
  P_MeetingRoomFlr1_10021_0_10019,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {403b624a-f172-4d90-87e0-32de616ba8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e6a71a8-af91-4812-9589-a6bf40ece3a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8711, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {31a5916c-b9eb-4449-866d-9c05cd28053c}, !- Handle
  GuestRoom219_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0db16135-164f-4954-aba6-064cd7e65de3}, !- Handle
  GuestRoom219_Lights,                    !- Name
  {31a5916c-b9eb-4449-866d-9c05cd28053c}, !- Lights Definition Name
  {bcbf0249-b803-4cfd-8d15-24d84a394ca9}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0a7c4a8e-b4e3-4333-800e-c3829954d835}, !- Handle
  MeetingRoomFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fbc7afca-723d-472f-9213-e8803f06e229}, !- Handle
  MeetingRoomFlr1_PlugMisc_Equip,         !- Name
  {0a7c4a8e-b4e3-4333-800e-c3829954d835}, !- Electric Equipment Definition Name
  {403b624a-f172-4d90-87e0-32de616ba8e6}, !- Space or SpaceType Name
  {f23170c3-c620-4861-aa24-c95f719d4c93}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {f23170c3-c620-4861-aa24-c95f719d4c93}, !- Handle
  MeetingRoom_Eqp_Sch,                    !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 10:00,                           !- Field 7
  0.54,                                   !- Field 8
  Until: 12:00,                           !- Field 9
  0.26,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.05,                                   !- Field 12
  Until: 15:00,                           !- Field 13
  0.54,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  0.26,                                   !- Field 16
  Until: 20:00,                           !- Field 17
  0.05,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.0;                                    !- Field 20

OS:Surface,
  {3de939c2-a55a-4713-81dd-ba23c483a34a}, !- Handle
  C_MechanicalRoomFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {b2ba436a-29a7-49b9-9b2d-753842670876}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {779e5c87-6f7f-429e-a6d1-7b186f096db3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a5f2513-84a6-413f-a432-14a69e06e287}, !- Handle
  W_GuestRoom420_423_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {58b79975-05f0-4949-8876-9e63b1177803}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {1c39bf77-038c-4a71-b1aa-14052941e7a4}, !- Handle
  LaundryRoomFlr1_LaundryWashers_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2140,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6b40b8ad-d926-4ce7-b2f7-f785b1b5849d}, !- Handle
  LaundryRoomFlr1_LaundryWashers_Equip,   !- Name
  {1c39bf77-038c-4a71-b1aa-14052941e7a4}, !- Electric Equipment Definition Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Space or SpaceType Name
  {4b283403-107f-4452-a1de-f6ccdc99a324}, !- Schedule Name
  ,                                       !- Multiplier
  LaundryWashers;                         !- End-Use Subcategory

OS:Surface,
  {0b10012e-7de5-48db-b002-6aebda2b15e8}, !- Handle
  P_FrontOfficeFlr1_10083_0_10053,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32131211-8952-44a9-845c-e868e4a5c33d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {c4a59336-9dda-4c3b-9e63-21b852a4ab85}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:InternalMass:Definition,
  {026d443f-9e29-4af9-851c-7933d2671afc}, !- Handle
  CorridorFlr3 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  250.8404,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4529ea40-23b9-46ff-b898-c511eb631157}, !- Handle
  CorridorFlr3 Internal Mass,             !- Name
  {026d443f-9e29-4af9-851c-7933d2671afc}, !- Internal Mass Definition Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}; !- Space or SpaceType Name

OS:Surface,
  {d2b0dae3-e6a3-4f03-9943-39b53b9d0560}, !- Handle
  W_RearStorageFlr2_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {ad019b05-5bd7-40a8-9d34-9c55980d98d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6973473-40ae-4919-ac7b-9015009b50b2}, !- Handle
  P_GuestRoom315_318_10203_0_10110,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1a9829af-1f19-4a1f-a2ab-b1c1eb97b2a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a9f4cfd-f8f7-4fe9-94d1-c6c83ba1351e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89ba769a-ea8b-4e56-b9fa-525883ac4d7e}, !- Handle
  W_GuestRoom320_323_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {2c334f96-d290-420a-b915-344ac9cdeb4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.449, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  18.449, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  17.31, 18.3374, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  17.31, 18.3374, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54a8ecf2-2ec8-412e-8f4f-eb59b727f97f}, !- Handle
  P_ElevatorCoreFlr2_10108_0_10068,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ca8cb35f-7c4f-46e0-8525-b3a7f4dc288c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db9d1ff3-a0b5-4cde-8cf2-daae1333fb2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {ca5ac692-a143-4cb7-9db7-7fe8b069b9b5}, !- Handle
  SZ DSOA GuestRoom406_408,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.04248,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {d6d5c44d-67a6-4876-ab71-a1ec92484a79}, !- Handle
  W_GuestRoom415_418_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {32cb2675-814d-4bfb-8e75-9ea49f639299}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.213, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  35.213, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  34.074, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  34.074, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {303c1ed8-d690-4b1e-8f27-d8b68e94f5d5}, !- Handle
  GuestRoom213_Infiltration,              !- Name
  {7ac46e1f-b2d5-4ecd-bb20-a3806bc9a9b3}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {14ef140b-4632-4364-a7f4-35dacdfdf41c}, !- Handle
  P_GuestRoom309_312_10215_0_10122,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {2d4eea1b-7394-4a42-a9a7-adf87886759b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9077b3cc-02f6-4f47-a281-dac84895a5a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  32.6623, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd7af44-e9ff-4b73-b7ab-34ba7dfe052a}, !- Handle
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {848c3e8a-bf18-4c87-9e8f-e435a164bce6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ece253f0-223d-4c74-9df0-0c0b7ae9a00c}, !- Handle
  P_CorridorFlr2_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51d58e52-873d-480d-8490-d2c01016e8b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3c56c68-c183-45ac-a760-4bb8cdcd8733}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {acf6a202-8a77-405f-87ca-3e38379527e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.138, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  43.138, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  41.999, 18.3374, 0.9544,                !- X,Y,Z Vertex 3 {m}
  41.999, 18.3374, 2.3984;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc84697e-1981-46a6-b04c-2a976105bca5}, !- Handle
  P_CorridorFlr3_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d1c6ea0-ac78-48f7-8db2-7d6f05918c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fde57a78-7a9e-480e-833e-6b1e97b6f517}, !- Handle
  W_RearStairsFlr2_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {5c2c88b9-76e4-41f8-a6ba-74e0ae10ac07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  54.9133, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c827f65-ad33-4d6c-bdd5-6c75e998f9b1}, !- Handle
  W_GuestRoom406_408_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {23e222bf-687b-4caf-9e02-97064dcaad3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.272, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  21.272, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  22.412, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  22.412, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {f1bcf78b-d66e-4e03-a241-0c425e95e247}, !- Handle
  GuestRoom105_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c23880f5-eea2-4973-bd8e-64ba45019fd7}, !- Handle
  GuestRoom105_Lights,                    !- Name
  {f1bcf78b-d66e-4e03-a241-0c425e95e247}, !- Lights Definition Name
  {5f428e97-d92a-4691-b9d3-5cf03a83e354}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {dca090e8-c03f-4644-81b5-f0b1f5215855}, !- Handle
  W_FrontStorageFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {58383160-8d1a-4fdb-b82d-00029c9b2378}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76122f05-428f-4ccf-9ae6-356fcb1251b9}, !- Handle
  P_GuestRoom319_10258_0_10141,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1ad8cb5c-424e-4da1-bd34-6c1e2e30c4a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b20c288d-2064-47e3-bf47-4f4b34e45eb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {b1ed099b-f760-4bfb-9374-764b4d9502dd}, !- Handle
  SZ DSOA GuestRoom315_318,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e2d4c9b3-fad1-4201-ba6b-03de88303573}, !- Handle
  ElevatorCoreFlr3_Infiltration,          !- Name
  {bea1c81b-5765-4e18-8157-14095af4bff7}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {cad0a9cf-990b-4fcf-9de6-117ce1fbce83}, !- Handle
  P_CorridorFlr1_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76be29ef-2075-46d2-965a-54aa58f2971e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5462a0e7-277d-48fd-9219-2780281aa94c}, !- Handle
  W_GuestRoom215_218_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {43647ce5-8de1-4505-9529-bc1b3cccc363}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.138, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  43.138, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  41.999, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  41.999, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c39cc89b-719f-485f-b857-7e25b6bb851b}, !- Handle
  W_GuestRoom302_305_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {307439b1-27da-47c1-83f2-f977d1021d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385, 0.0488, 8.1896,                  !- X,Y,Z Vertex 1 {m}
  9.385, 0.0488, 6.7456,                  !- X,Y,Z Vertex 2 {m}
  10.524, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  10.524, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fac4e8d-0e6e-4408-ad22-8150ab8987c1}, !- Handle
  P_CorridorFlr4_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b009ac0-06cd-4234-9f3b-1549acf9e8b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec416b10-c88d-4e29-b5fc-4ae7fc069dc4}, !- Handle
  S_LaundryRoomFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  40.5871, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0e551b6-9cf8-4c58-9f59-cd18cc1af16a}, !- Handle
  C_FrontStorageFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {74a53534-5cad-4b24-8c34-f0a80a153d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fa52fc5-3172-4fec-9feb-698f47e31032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {99f6c8b1-dc77-47eb-8f97-f8de70b271d2}, !- Handle
  SZ DSOA GuestRoom209_212,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {29fb93ff-f0b0-4438-b576-af23d447f2de}, !- Handle
  GuestRoom206_208 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  21.74,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6c25ebbd-8c6d-45e3-b4de-3ebc56e67500}, !- Handle
  GuestRoom206_208 People,                !- Name
  {29fb93ff-f0b0-4438-b576-af23d447f2de}, !- People Definition Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {928df1a8-43da-4847-9e7e-a36df96ae340}, !- Handle
  GuestRoom415_418_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {51d606c8-2993-4479-bb0a-71c6267fa374}, !- Handle
  GuestRoom415_418_Lights,                !- Name
  {928df1a8-43da-4847-9e7e-a36df96ae340}, !- Lights Definition Name
  {dc63a38c-413a-4a1d-b2a0-15de4018a5a1}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {3c80b315-d677-4712-9470-3766fa7354ec}, !- Handle
  F_GuestRoom209_212_10048_0_10037,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22f0c59e-0d4c-459d-a3ce-07aa0081ccdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  40.5871, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca21413-c4e4-4bd5-a039-5970b6f6a2f9}, !- Handle
  S_GuestRoom105_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {5f428e97-d92a-4691-b9d3-5cf03a83e354}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 0,                    !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 0;                    !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {08a1bb1d-72bd-45cc-bda5-0f40161903c2}, !- Handle
  SZ DSOA RestroomFlr1,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {cd2d3845-fc2a-4c7c-a0fe-8b69835b7378}, !- Handle
  RearStairsFlr4_Infiltration,            !- Name
  {688b5c7f-7eca-4b44-bbdb-4d04328ab1f8}, !- Space or SpaceType Name
  {737d43b0-a5da-4e4f-b98c-fe1361055f75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {548330ad-5228-442e-84a0-9ee1d7222589}, !- Handle
  P_GuestRoom224_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {085628a8-d447-4aa7-96d5-70f1c52d2a8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11ddd734-28dd-4551-bcf7-4b8e91b4dd83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba5bd266-f2c3-4a23-9313-1973b98b0d1b}, !- Handle
  W_GuestRoom309_312_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {74074452-9df4-4654-8ab4-19efcba02a37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.074, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  34.074, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  35.213, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  35.213, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {49bfde71-c867-4398-bf7b-dfc4f822b062}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:InternalMass:Definition,
  {4deaa720-f1dc-4c5a-9dba-5ecc6ff22cab}, !- Handle
  GuestRoom315_318 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {37396f6f-af3d-4f03-84e7-19d427d24e84}, !- Handle
  GuestRoom315_318 Internal Mass,         !- Name
  {4deaa720-f1dc-4c5a-9dba-5ecc6ff22cab}, !- Internal Mass Definition Name
  {1a9829af-1f19-4a1f-a2ab-b1c1eb97b2a0}; !- Space or SpaceType Name

OS:Surface,
  {15ae5e53-94af-4280-9b3e-d62076198243}, !- Handle
  P_CorridorFlr4_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78019b66-4b80-4af2-8649-9cac4bc2353f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {21a5d932-802d-4fad-8cc6-fa18b72d62b8}, !- Handle
  GuestRoom415_418_Infiltration,          !- Name
  {dc63a38c-413a-4a1d-b2a0-15de4018a5a1}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2307f0e3-3f33-4d31-9beb-af77ce37abe6}, !- Handle
  FrontOfficeFlr1_Infiltration,           !- Name
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afe1aa21-e47e-4dd2-b457-8f4d716e703a}, !- Handle
  RearStairsFlr1_Infiltration,            !- Name
  {f35b763a-68fe-4786-9af2-93b7f30bc1ed}, !- Space or SpaceType Name
  {737d43b0-a5da-4e4f-b98c-fe1361055f75}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {439371d0-515f-48c1-840e-2de0af9f7afb}, !- Handle
  HVACOperationSchd,                      !- Name
  {92e427e3-98d2-4350-81e4-bad09abc6343}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Surface,
  {6a69275e-ee62-4b24-a783-a55528cceadf}, !- Handle
  C_GuestRoom104_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {d62c7cee-8a1d-4237-982c-56a33b53a4b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a7cdcca-c1e5-424f-b1c6-1efd318e2f54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {323a7439-e898-4224-aeb7-311cbef774c4}, !- Handle
  P_RearStairsFlr3_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {b1d94079-e1f4-4e6f-8a7d-28bc5e138323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5fa5849-0386-4fed-a70b-36f3a1b73cce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {f56ab914-6278-47f5-b4dc-809090931fc1}, !- Handle
  SZ DSOA RearStairsFlr3,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {4c51193f-d68e-427d-87e6-3a32e1e14c03}, !- Handle
  AtticFloor_FrontStairsFlr4_1_0_0,       !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {989ec471-b228-42cf-9315-ead1d309b00c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.393206, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  16.393206, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  13.954806, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  13.954806, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {82de55be-7e96-4dc4-9c8e-8bef32f2cc8b}, !- Handle
  LOS_ANGELES Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  6,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  21.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100941,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SubSurface,
  {6a293cae-64a5-4d0f-90e6-484d2329f3c8}, !- Handle
  W_GuestRoom301_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {7534806b-8fa4-444b-ba09-4ab6766bd9a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.46, 0.0488, 8.1896,                   !- X,Y,Z Vertex 1 {m}
  1.46, 0.0488, 6.7456,                   !- X,Y,Z Vertex 2 {m}
  2.599, 0.0488, 6.7456,                  !- X,Y,Z Vertex 3 {m}
  2.599, 0.0488, 8.1896;                  !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {7d29b6dd-8945-4a59-9bb6-59d32b0488bb}, !- Handle
  RestroomFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {abfe8d9b-676c-4cee-bcb8-1ebef20c526a}, !- Handle
  RestroomFlr1_PlugMisc_Equip,            !- Name
  {7d29b6dd-8945-4a59-9bb6-59d32b0488bb}, !- Electric Equipment Definition Name
  {9ccd95c1-8da4-490f-9610-89dda8685f54}, !- Space or SpaceType Name
  {a623d381-a70c-4748-8600-37315692ca10}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {ffd30906-f96b-4a0b-b864-3978eef25b04}, !- Handle
  P_RearStorageFlr1_10027_0_10025,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {e617aa37-b662-4a3b-bbed-fbee13f12f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63803e2b-3d02-402c-a113-dd67424d2292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ba72dd48-041f-4825-8f45-4c7c8ff79a60}, !- Handle
  GuestRoom320_323 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8717,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f99c2aff-de0f-4e60-98dd-2d2aed421ec1}, !- Handle
  GuestRoom320_323 Internal Mass,         !- Name
  {ba72dd48-041f-4825-8f45-4c7c8ff79a60}, !- Internal Mass Definition Name
  {0c8b88df-081d-45c8-bc93-a3c2a2a48106}; !- Space or SpaceType Name

OS:Surface,
  {fb7b0a56-5613-439a-b570-746c68c50284}, !- Handle
  AtticFloor_RearStairsFlr4_1_0_0,        !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a9af7d-b9a6-4169-b550-69402c99ff04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.819406, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  68.819406, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  66.380406, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  66.380406, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {dabd17a9-b2c6-40ea-84b3-7e7401442da7}, !- Handle
  ALWAYS_OFF,                             !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Surface,
  {157c8688-b975-40da-b587-dea7ee12101e}, !- Handle
  P_GuestRoom102_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {338ddc92-b6f2-4d2a-af59-adcd38794fd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {092206b4-87b4-45fd-b2a5-0642a8808550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb269858-a17e-4bb7-9cd3-3182333ba9e5}, !- Handle
  P_CorridorFlr2_10100_0_10062,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18c630af-6143-46bb-95bf-698fedcca45a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  52.4743, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {281a9d73-b0eb-4371-b7bd-e6cf2c1ec980}, !- Handle
  GuestRoom105 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a089371d-cde2-479c-b8ec-bc7e0614fbe1}, !- Handle
  GuestRoom105 People,                    !- Name
  {281a9d73-b0eb-4371-b7bd-e6cf2c1ec980}, !- People Definition Name
  {5f428e97-d92a-4691-b9d3-5cf03a83e354}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f36cc8b9-1c78-41b3-aa8e-b05a9184c605}, !- Handle
  GuestRoom215_218_Infiltration,          !- Name
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {0237f20e-8503-4acb-884b-a3b912f77f91}, !- Handle
  SZ DSOA GuestRoom313,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {f86b990a-565d-4111-8032-9e4a133e1bdc}, !- Handle
  W_GuestRoom313_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {ec5be2c3-700a-4b70-8e89-e45bd7003f1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cd179da-dc54-493d-88c9-ad1c34ba70e8}, !- Handle
  P_GuestRoom213_10118_0_10078,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {7ac46e1f-b2d5-4ecd-bb20-a3806bc9a9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aa4829d-e8f6-4979-a9c0-939afd0711be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b733ee04-f861-4464-a1ce-fe6559222461}, !- Handle
  W_GuestRoom202_205_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {ab23ebba-6367-417a-a813-51c1ca6af390}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.423, 0.0488, 5.4464,                  !- X,Y,Z Vertex 1 {m}
  5.423, 0.0488, 4.0024,                  !- X,Y,Z Vertex 2 {m}
  6.562, 0.0488, 4.0024,                  !- X,Y,Z Vertex 3 {m}
  6.562, 0.0488, 5.4464;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94beb80f-2dab-4836-964c-f3184a572e67}, !- Handle
  P_GuestRoom402_405_10301_0_10163,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1854fe35-0643-45d8-a978-62b8fb89c358}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e8c9727-330a-48ae-a8b3-2001bda05ef7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 11.5824;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {9f88bce7-0f00-4fd8-9fe2-7e5cd9549db3}, !- Handle
  GuestRoom413_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1d869a68-0699-4fed-8cd1-6b252f294852}, !- Handle
  GuestRoom413_PlugMisc_Equip,            !- Name
  {9f88bce7-0f00-4fd8-9fe2-7e5cd9549db3}, !- Electric Equipment Definition Name
  {4d5db95c-a7f0-4621-8926-457c370d1fa5}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {bec760cc-961a-4f4a-b08b-46983ba274ed}, !- Handle
  GuestRoom319 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {de70e8b2-c062-4d33-b92b-a24e7ce0757b}, !- Handle
  GuestRoom319 Internal Mass,             !- Name
  {bec760cc-961a-4f4a-b08b-46983ba274ed}, !- Internal Mass Definition Name
  {1ad8cb5c-424e-4da1-bd34-6c1e2e30c4a7}; !- Space or SpaceType Name

OS:Surface,
  {ca7ee77a-508c-4bae-8b44-65d9408d227d}, !- Handle
  F_GuestRoom206_208_10005_0_10004,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5e6b6c1-5369-4a6c-a459-e97ec9d4da6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  23.8231, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8583aff0-9751-480b-bf7e-b204e386e13e}, !- Handle
  P_CorridorFlr1_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5232ff8-a7e8-4614-af8b-120635b6d524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 0,                       !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d4d7fab-c278-4e4b-8d18-722138fb08ce}, !- Handle
  P_GuestRoom420_423_10295_0_10157,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {8c7b5c4a-f1f6-4cdf-b38b-62384412f162}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd171fef-2564-4990-8cac-4da2a7fe9c92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {20efe921-896c-4f81-a1a1-42bb7b32d3da}, !- Handle
  GuestRoom101_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {769d124b-4417-4e67-86ce-78003a7c067b}, !- Handle
  GuestRoom101_Lights,                    !- Name
  {20efe921-896c-4f81-a1a1-42bb7b32d3da}, !- Lights Definition Name
  {662a9bdd-58f2-4ece-a656-429574ac2b50}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {a2747106-98f3-4059-9a06-f635a90962ce}, !- Handle
  F_RearStairsFlr3_10098_0_10060,         !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {b1d94079-e1f4-4e6f-8a7d-28bc5e138323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff602c48-17cc-4951-bf40-1e52eff163a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  54.9133, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  52.4743, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {e8e8d6e0-5182-4697-aacd-5ddbbd1c2dd4}, !- Handle
  FrontStairsFlr4_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {1d1a448a-ee1b-4d19-9f30-5f0e21d5a9ef}, !- Handle
  FrontStairsFlr4_Lights,                 !- Name
  {e8e8d6e0-5182-4697-aacd-5ddbbd1c2dd4}, !- Lights Definition Name
  {aac8a44a-b750-49af-ac1f-d3e7416daebc}, !- Space or SpaceType Name
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {9fe17c0d-fca3-419e-a453-2e5990a2dba0}, !- Handle
  P_FrontStairsFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1ee80b35-40e6-4279-a198-36ad423438e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc1e33e6-d367-4f41-aa5e-c2a7817eeeb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc6c3f0-69ec-4dd1-b0ac-cf7ee5564171}, !- Handle
  P_CorridorFlr1_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09eb7aa-0d4c-494c-b790-de97a27ad414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97d129e2-5d50-43b9-bfc3-faea384094a9}, !- Handle
  P_MeetingRoomFlr1_10022_0_10020,        !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {403b624a-f172-4d90-87e0-32de616ba8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d6dd59f-0edc-446d-ab10-f40b76a2efcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6247, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  36.6247, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee57593c-1153-4d29-8f6b-1bb1312fe061}, !- Handle
  P_GuestRoom215_218_10105_0_10065,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {01fa0786-a874-4d40-b713-924c75085ea8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b8cca3d-d4fb-4c32-801a-fb4457811885}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.6623, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed01325-6789-41d3-923f-9511f348eb4c}, !- Handle
  P_GuestRoom219_10167_0_10096,           !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {bcbf0249-b803-4cfd-8d15-24d84a394ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {194d1ac4-72db-42f7-a57c-eb68c9776732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95341b6-4d1c-49ed-875f-f5b07a8a0065}, !- Handle
  C_GuestRoom320_323_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {0c8b88df-081d-45c8-bc93-a3c2a2a48106}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f11aa85-7957-45fb-8848-d8aeaf4c0c05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {2dc20a15-a4d2-4e87-a5f6-da2d5dc7d27f}, !- Handle
  SZ DSOA EmployeeLoungeFlr1,             !- Name
  ,                                       !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {02f67708-157f-40d8-8a0d-1775c7b32cf8}, !- Handle
  C_GuestRoom206_208_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {47987a54-eab3-4dc1-b600-13e57d2bd59e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3709b613-c343-492b-895f-363c584f0b5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {7959dd73-c0ae-4546-abcc-94ba2d821c9e}, !- Handle
  SZ DSOA FrontStorageFlr2,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {73c677dd-3290-4689-a685-b28d64ca0b41}, !- Handle
  W_RearStorageFlr3_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {11e136f3-48ee-4e14-921c-d140d7c85c73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc98bf5-a5a1-46f5-b414-f08bc3215284}, !- Handle
  P_GuestRoom402_405_10310_0_10169,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1854fe35-0643-45d8-a978-62b8fb89c358}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7459d314-5b2e-4ee6-9fc0-09d75adbf769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431b8b49-2f1c-4474-bcf5-abda84a082a4}, !- Handle
  P_FrontOfficeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c05d6d18-29d1-4935-a2ae-f69d9c735393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {5fea6df6-7f96-468d-aaf9-7b5ceb013896}, !- Handle
  PTACHPACPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {7904efa8-38a4-4aa0-bf5c-0a22062ea778}, !- Handle
  P_GuestRoom209_212_10137_0_10087,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fe3ee21-bec0-423b-a57b-4b7cbddbfb84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4edefaf1-0717-4d56-a8b2-524fc588428b}, !- Handle
  P_GuestRoom420_423_10296_0_10158,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {8c7b5c4a-f1f6-4cdf-b38b-62384412f162}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b40d941c-287c-4cfb-9837-ab3df266bee9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {3488d2a7-9082-4b25-b29a-4c6f2a6cc6b7}, !- Handle
  SZ DSOA FrontStorageFlr4,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {52e7d134-409c-4562-a935-5dbe2e67c913}, !- Handle
  GuestRoom104 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c45ac6f0-e210-434b-9e17-891198d34b6b}, !- Handle
  GuestRoom104 People,                    !- Name
  {52e7d134-409c-4562-a935-5dbe2e67c913}, !- People Definition Name
  {d62c7cee-8a1d-4237-982c-56a33b53a4b0}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6a04b8e6-aea9-4367-aefa-405f85ba9fe5}, !- Handle
  RearStorageFlr1_Infiltration,           !- Name
  {e617aa37-b662-4a3b-bbed-fbee13f12f01}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {3fcebf58-eb09-4f72-a22c-dfdc305fdc40}, !- Handle
  P_CorridorFlr3_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32be0525-d134-476e-b4c0-7558dd65337f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347142e1-e424-4112-8030-56cbe1d87018}, !- Handle
  C_FrontOfficeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {947fbfe9-f937-447e-9d1b-89db405f8fed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {a53ede6f-826f-4695-bb88-f454e6a0ccee}, !- Handle
  GuestRoom224_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {99921205-a83a-4ccc-9c72-be3c3cebf380}, !- Handle
  GuestRoom224_Lights,                    !- Name
  {a53ede6f-826f-4695-bb88-f454e6a0ccee}, !- Lights Definition Name
  {085628a8-d447-4aa7-96d5-70f1c52d2a8b}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {77e956d7-8f3e-46e4-a0ae-bbb4c6f05eaa}, !- Handle
  LaundryRoomFlr1_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.19,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {950886a1-de40-4362-89cd-5dd63d5643d6}, !- Handle
  LaundryRoomFlr1_Lights,                 !- Name
  {77e956d7-8f3e-46e4-a0ae-bbb4c6f05eaa}, !- Lights Definition Name
  {1dba0164-45ad-4476-a899-758d719ee2fb}, !- Space or SpaceType Name
  {0095f760-ed0e-4060-a3f0-c98f1a531460}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2d378f67-8c24-4ef0-bc9d-22f401b604bc}, !- Handle
  SZ DSOA GuestRoom302_305,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {62abb332-e63f-408e-9872-b005c6d7b383}, !- Handle
  SZ DSOA GuestRoom409_412,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {4974e567-1f48-43b3-8d01-4acaf823948e}, !- Handle
  P_CorridorFlr3_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a104cf0-a626-4710-b8ab-0bc4a7e48378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {5540e886-2b49-4983-8103-880d0956e978}, !- Handle
  PTACHPACCoolCapFFF,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {bc15b9e0-a369-403b-9773-195f05676ced}, !- Handle
  AtticFloor_FrontStorageFlr4_1_0_0,      !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fb271a1-deda-48ab-b172-435e9f75d6d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.917206, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  17.917206, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  16.393206, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  16.393206, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {935fe4e8-56c7-4f3f-b38f-37f64f61f728}, !- Handle
  P_EmployeeLoungeFlr1_10066_0_10045,     !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1ab96ac7-935e-4ea6-8181-5cbdb6ca9914}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2247515a-e9ee-4d4e-b4a8-87a496381b5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  44.5495, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  44.5495, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  44.5495, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {bd2807bb-7afb-4f3d-9ebf-d73b452e6dd3}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Surface,
  {3c61754f-cd81-4bc4-8565-a7131e6bed75}, !- Handle
  W_FrontStairsFlr4_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {aac8a44a-b750-49af-ac1f-d3e7416daebc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 11.5824,               !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {b0fc0871-f1d2-41b7-bd25-5fa4e285de88}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:People:Definition,
  {41a8e8ba-ce82-4e56-9f16-a1ff98ba1866}, !- Handle
  GuestRoom219 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {79e5ebe0-3b1d-4b4f-a51f-7a5a762fadc5}, !- Handle
  GuestRoom219 People,                    !- Name
  {41a8e8ba-ce82-4e56-9f16-a1ff98ba1866}, !- People Definition Name
  {bcbf0249-b803-4cfd-8d15-24d84a394ca9}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:SubSurface,
  {b237d9c3-1812-49c1-8341-f0f04becaa9e}, !- Handle
  W_GuestRoom320_323_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {2c334f96-d290-420a-b915-344ac9cdeb4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.487, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  14.487, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  13.348, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  13.348, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6903f5f-935a-474c-9077-add4e581c40f}, !- Handle
  P_GuestRoom302_305_10213_0_10120,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {ffac267b-1f1c-4b50-8220-d0200ec84b47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {862fe037-088e-4a49-a2fe-62906aa8cdce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 6.096,                   !- X,Y,Z Vertex 3 {m}
  4.0111, 8.279, 8.8392;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32be0525-d134-476e-b4c0-7558dd65337f}, !- Handle
  P_GuestRoom320_323_10208_0_10115,       !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {0c8b88df-081d-45c8-bc93-a3c2a2a48106}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fcebf58-eb09-4f72-a22c-dfdc305fdc40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33955929-3b49-4658-98b5-9af04989a682}, !- Handle
  W_GuestRoom320_323_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {2c334f96-d290-420a-b915-344ac9cdeb4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.412, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  22.412, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  21.272, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  21.272, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {8c3f9177-50ad-4678-9988-d1165a90c42b}, !- Handle
  RearStorageFlr2 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1469,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b20a04af-24e5-4d02-8909-dbd334af9e61}, !- Handle
  RearStorageFlr2 Internal Mass,          !- Name
  {8c3f9177-50ad-4678-9988-d1165a90c42b}, !- Internal Mass Definition Name
  {ad019b05-5bd7-40a8-9d34-9c55980d98d1}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {06d2f68a-decb-4340-9c46-d7e467a6c661}, !- Handle
  GuestRoom402_405 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  260.8908,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {71235095-538d-4a89-a168-c6ffc852bda1}, !- Handle
  GuestRoom402_405 Internal Mass,         !- Name
  {06d2f68a-decb-4340-9c46-d7e467a6c661}, !- Internal Mass Definition Name
  {1854fe35-0643-45d8-a978-62b8fb89c358}; !- Space or SpaceType Name

OS:Surface,
  {ead3908a-9c92-4f97-a003-36a63360556a}, !- Handle
  F_GuestRoom324_10182_0_10100,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {1942a8b7-7114-4155-a91b-63734ce2e6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcff51fa-93c9-43bf-8cf8-b3ee10032aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {dcc7f3f0-7d96-41fb-bbd9-10bcf30e9317}, !- Handle
  SZ DSOA FrontStairsFlr1,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {0a3c6aab-0f29-404a-a59e-5e03de28cc18}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {fb637bcd-ee47-4b6b-a35f-a56be73b5443}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.928, 0.0488, 2.3984,                  !- X,Y,Z Vertex 1 {m}
  8.928, 0.0488, 0.9544,                  !- X,Y,Z Vertex 2 {m}
  10.982, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  10.982, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {e77bf500-c945-4608-b77d-9046d438dd5e}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:InternalMass:Definition,
  {fc71edc9-f5cd-4aa9-a304-1c20894fa152}, !- Handle
  CorridorFlr1 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  301.0117,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {831cb571-d3b3-4249-bd08-8bbca1923993}, !- Handle
  CorridorFlr1 Internal Mass,             !- Name
  {fc71edc9-f5cd-4aa9-a304-1c20894fa152}, !- Internal Mass Definition Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b0b65fcb-a776-49cf-9979-6681dcaa2760}, !- Handle
  SZ DSOA RearStairsFlr2,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {bcd3edf8-0d56-4544-a7aa-43605046d775}, !- Handle
  C_GuestRoom105_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {5f428e97-d92a-4691-b9d3-5cf03a83e354}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f95d850-214b-4b1d-b2b5-fe1929af7c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  44.5495, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  44.5495, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {696aae69-72ab-4af6-8e90-c015e9c52911}, !- Handle
  GuestRoom315_318 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {5f7a772c-cdb0-49f2-b2ac-e0e4db74c3c6}, !- Handle
  GuestRoom315_318 People,                !- Name
  {696aae69-72ab-4af6-8e90-c015e9c52911}, !- People Definition Name
  {1a9829af-1f19-4a1f-a2ab-b1c1eb97b2a0}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {afce19b9-549c-41cb-861a-708b0c6a4cc8}, !- Handle
  CorridorFlr2_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.25,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e1a2bdee-4114-4f83-97e7-1463669acfa2}, !- Handle
  CorridorFlr2_Lights,                    !- Name
  {afce19b9-549c-41cb-861a-708b0c6a4cc8}, !- Lights Definition Name
  {ad5af156-d31e-40da-bb34-484e2a1392c1}, !- Space or SpaceType Name
  {af244147-a464-4570-a5f4-4b5d2852d163}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {91dc3841-cf58-481f-b1f7-3d3997f601b9}, !- Handle
  ExerciseCenterFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.5,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3a6616ab-8c0f-4ada-a24b-f37d69e6a6c9}, !- Handle
  ExerciseCenterFlr1_PlugMisc_Equip,      !- Name
  {91dc3841-cf58-481f-b1f7-3d3997f601b9}, !- Electric Equipment Definition Name
  {710850cd-f463-47e9-b717-25791f0b4a42}, !- Space or SpaceType Name
  {17ba5646-6e70-41fe-911b-3774913179e3}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {dd9fd125-460a-4f24-8228-6cc18cf10187}, !- Handle
  {688fced4-96a5-4de2-908f-7eb98f17079e}; !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {dcd91176-e6e9-4b91-8b8e-48c4e5e4a72d}, !- Handle
  CorridorFlr1_Infiltration,              !- Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {a9198749-7474-420a-b982-478540237d42}, !- Handle
  W_GuestRoom409_412_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {dcb9bb10-7063-4ebc-a170-cd74b44f8287}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 9.4888,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 10.9328;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d4eb2d-529f-447a-a124-77e3fb0f6d04}, !- Handle
  P_CorridorFlr3_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {4a07adb6-0350-4db4-bac4-71639e36b8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {632f7665-9910-42a4-894e-f126ffe9df52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {330f9157-645d-4962-a88b-1d0043bc22d9}, !- Handle
  GuestRoom306_308_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0374641e-8f3e-4ba3-b0db-d0357649b8e9}, !- Handle
  GuestRoom306_308_Lights,                !- Name
  {330f9157-645d-4962-a88b-1d0043bc22d9}, !- Lights Definition Name
  {b7904c1c-05fb-453a-9b66-872686a6e4de}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {1f1cc2a4-594b-43f7-9817-3725aef34c0f}, !- Handle
  W_GuestRoom315_318_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {08c248cb-caac-4752-9d70-d30a34ae311b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.138, 18.3374, 8.1896,                !- X,Y,Z Vertex 1 {m}
  43.138, 18.3374, 6.7456,                !- X,Y,Z Vertex 2 {m}
  41.999, 18.3374, 6.7456,                !- X,Y,Z Vertex 3 {m}
  41.999, 18.3374, 8.1896;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf711e65-7693-4faf-893b-d79732b3ff3b}, !- Handle
  P_CorridorFlr1_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {882e60f7-c072-4269-9667-4b75cfce6b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {340f07e2-9b50-4ebb-8e25-e1fb2210eb9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {c6621d4b-cada-4baf-8ac4-df4d6f837634}, !- Handle
  GuestRoom202_205_Infiltration,          !- Name
  {e9400cd2-fce4-46c7-b7ae-f61bd99f23ab}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {30bcba3e-530a-465a-ac5e-f54567eecef7}, !- Handle
  P_CorridorFlr4_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9968f5f-64de-4a03-b8b4-340d76797d2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f5bea4-965c-4a7e-b924-f7c1b716d6b6}, !- Handle
  C_FrontOfficeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {bbb7cb40-fe8c-4106-a497-537f2e59e7d9}, !- Construction Name
  {a9f3ee02-676f-47d9-bd3c-2b4b8a818739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28dcbdb1-27fa-4777-8eb7-cce185f2df23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {55e25035-b7cc-4030-baf3-03a1f7e01bce}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:DesignSpecification:OutdoorAir,
  {9a4999e6-7afe-4926-8a1e-10151b9f5cb6}, !- Handle
  SZ DSOA CorridorFlr3,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {14a251e6-05a4-47f8-8c81-5ab7f0735fb3}, !- Handle
  FrontStorageFlr3_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {dfc6b702-6354-4166-a031-56a2f9dcd84c}, !- Handle
  FrontStorageFlr3_Lights,                !- Name
  {14a251e6-05a4-47f8-8c81-5ab7f0735fb3}, !- Lights Definition Name
  {74a53534-5cad-4b24-8c34-f0a80a153d03}, !- Space or SpaceType Name
  {20614581-e41d-477e-a6bd-c3c858d74b03}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {779e5c87-6f7f-429e-a6d1-7b186f096db3}, !- Handle
  F_GuestRoom209_212_10044_0_10035,       !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {738276fd-8298-49f8-892d-eaf380037dc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3de939c2-a55a-4713-81dd-ba23c483a34a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {05787d40-23b3-4351-91f2-20b2e62c41f8}, !- Handle
  GuestRoom103_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {39400b5d-da83-4ea0-bd92-d0f4f4f07812}, !- Handle
  GuestRoom103_Lights,                    !- Name
  {05787d40-23b3-4351-91f2-20b2e62c41f8}, !- Lights Definition Name
  {8721d001-ad4a-4b23-b455-4cc00fb39683}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {ac30d76f-e0df-45b4-a1c8-1e8d412e3363}, !- Handle
  Laundry Water Equipment Hot Supply Temp Sched, !- Name
  {6f4a1c6d-23b6-4f84-b5c0-b12ad95427f8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Surface,
  {e69d02f2-bc84-4cb9-8839-68d8fa1d646e}, !- Handle
  W_CorridorFlr4_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {edc61c47-dad3-4dd2-9e35-4f7d23d1d180}, !- Handle
  FrontStorageFlr2 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  25.0838,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2782fc6f-a8c3-4070-9e5e-ab86c3eca3b0}, !- Handle
  FrontStorageFlr2 Internal Mass,         !- Name
  {edc61c47-dad3-4dd2-9e35-4f7d23d1d180}, !- Internal Mass Definition Name
  {c14cc402-bc14-41cd-bfea-464163b9029b}; !- Space or SpaceType Name

OS:Surface,
  {045ceb27-6162-46ad-9b9f-aafb0d1197b1}, !- Handle
  S_GuestRoom103_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {4f44a42c-6d96-44c2-8f51-ee7690a0b363}, !- Construction Name
  {8721d001-ad4a-4b23-b455-4cc00fb39683}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65b3a817-3fca-4e45-a37e-4852c7aed18d}, !- Handle
  W_GuestRoom220_223_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {f709232a-354a-4069-afd5-15183fe4afc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {143089aa-8718-4203-969c-450069477df5}, !- Handle
  F_RearStorageFlr3_10121_0_10080,        !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {11e136f3-48ee-4e14-921c-d140d7c85c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {527582d1-5e1f-4f60-810a-a662621eb4ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  52.4743, 8.279, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c838e29-49da-4013-a4e0-c686f7630b4c}, !- Handle
  P_FrontStorageFlr3_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {74a53534-5cad-4b24-8c34-f0a80a153d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ea002a6-81f7-44d1-b870-28c48836bd84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {3d23a832-9b56-47e3-9837-2068793be8a1}, !- Handle
  CoolCStandard10Ton_EIRFT,               !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:SubSurface,
  {4e299199-88c2-4c46-a590-cd5562a2bd4c}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {e9442da2-d721-43ac-ad24-f2a6054ea6a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {30bb4296-92b9-41bf-97e9-a6d8ad527254}, !- Handle
  GuestRoom104_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {14dd1090-2412-470f-b8b6-6f975974415b}, !- Handle
  GuestRoom104_PlugMisc_Equip,            !- Name
  {30bb4296-92b9-41bf-97e9-a6d8ad527254}, !- Electric Equipment Definition Name
  {d62c7cee-8a1d-4237-982c-56a33b53a4b0}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5ec4faf6-9df4-4e4b-bc31-0642955d79f7}, !- Handle
  ExerciseCenterFlr1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.74,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f8d76808-43f3-4236-9419-07b935391192}, !- Handle
  ExerciseCenterFlr1_Lights,              !- Name
  {5ec4faf6-9df4-4e4b-bc31-0642955d79f7}, !- Lights Definition Name
  {710850cd-f463-47e9-b717-25791f0b4a42}, !- Space or SpaceType Name
  {c90a0b01-45e2-4411-9837-4555d58df592}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Construction,
  {2e15e135-71d4-41f9-8236-1873ea2a4bad}, !- Handle
  DropCeiling,                            !- Name
  {fd77f8cd-7541-40b7-9067-485df94a9b85}, !- Surface Rendering Name
  {81807112-a260-4e99-ae95-37405f14f2f6}; !- Layer 1

OS:SubSurface,
  {616054ae-71d8-4622-87e1-cc5a892dad2a}, !- Handle
  W_GuestRoom219_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {95b86e61-1632-4f32-b43b-de2cc6442017}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.251, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  31.251, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  30.111, 18.3374, 4.0024,                !- X,Y,Z Vertex 3 {m}
  30.111, 18.3374, 5.4464;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {990b513e-92b0-4cec-8395-3d39e53991ca}, !- Handle
  MinOA_Sched,                            !- Name
  {41e462a1-9781-4883-b4b2-a0c3c8a572f2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Surface,
  {f91591e1-6ab2-4429-87b6-dac82b01e0ed}, !- Handle
  P_FrontLoungeFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {efad93f6-305c-4551-b59a-f06e4334edc1}, !- Construction Name
  {a741a4ea-886e-4091-bb91-f9192d8c1fc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dd76daa-1e46-4a54-bbd5-6a15695f8f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {fe78e7a8-5643-4e23-b4f2-e0c278943bd9}, !- Handle
  AIR-WALL,                               !- Name
  {b98b733d-7ee0-45b8-bebb-b339f040fc54}, !- Surface Rendering Name
  {bd2807bb-7afb-4f3d-9ebf-d73b452e6dd3}; !- Layer 1

OS:People:Definition,
  {a5ccc2b8-0bae-443b-bb99-f1011ac5cb12}, !- Handle
  GuestRoom414 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4ba18d0b-c722-4d15-86cc-52442f52dcc3}, !- Handle
  GuestRoom414 People,                    !- Name
  {a5ccc2b8-0bae-443b-bb99-f1011ac5cb12}, !- People Definition Name
  {bd911fe9-eebd-4491-af2e-a7086edaa756}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:Surface,
  {39100294-16d2-4182-9155-219c42cce12b}, !- Handle
  F_CorridorFlr4_10200_0_10108,           !- Name
  Floor,                                  !- Surface Type
  {f1aee60c-27a3-46ea-9849-3484c59c379d}, !- Construction Name
  {1e003952-f1e8-49ef-8a95-583fe1f3a23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acca3d46-cba9-4033-9688-12e43bbd219f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  54.9133, 8.279, 8.8392,                 !- X,Y,Z Vertex 4 {m}
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 5 {m}
  0.0487, 10.1078, 8.8392,                !- X,Y,Z Vertex 6 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 7 {m}
  23.8231, 18.3374, 8.8392;               !- X,Y,Z Vertex 8 {m}

OS:InternalMass:Definition,
  {f5a436aa-6411-4aa2-b775-a994196dc18e}, !- Handle
  GuestRoom313 Internal Mass Definition,  !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2227,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0d839653-5ba8-41d3-88ff-4e6f1847555d}, !- Handle
  GuestRoom313 Internal Mass,             !- Name
  {f5a436aa-6411-4aa2-b775-a994196dc18e}, !- Internal Mass Definition Name
  {70b8cdb0-d40f-4d4d-a1e8-8ba667120efe}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e61c861e-b89d-4aea-a7f7-582ae6c1d564}, !- Handle
  SZ DSOA GuestRoom402_405,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05664,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Meter,
  {78c2b4a8-7304-477f-9de9-efc0857c0b71}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {145dc58b-af5b-4355-bf10-3fcea74bcdf3}, !- Handle
  W_GuestRoom415_418_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {bf8206a7-4f3a-4b0d-92e8-ed3cbbb4a59d}, !- Construction Name
  {32cb2675-814d-4bfb-8e75-9ea49f639299}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.138, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  43.138, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  41.999, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  41.999, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb4d6ca-c370-4c16-b971-221b797dc90c}, !- Handle
  W_FrontStairsFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8e96221b-9718-4eec-9772-232bd12aa9b1}, !- Construction Name
  {1ee80b35-40e6-4279-a198-36ad423438e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.0487, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e419c663-7f1d-4561-adfd-05a72dbb78bb}, !- Handle
  Water Equipment Hot Supply Temp Sched,  !- Name
  {6f4a1c6d-23b6-4f84-b5c0-b12ad95427f8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:ElectricEquipment:Definition,
  {9d1102b9-4ad8-4f89-8b00-3bd2c7a60734}, !- Handle
  GuestRoom103_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {91473a5e-a592-4647-abbd-3c3325982e56}, !- Handle
  GuestRoom103_PlugMisc_Equip,            !- Name
  {9d1102b9-4ad8-4f89-8b00-3bd2c7a60734}, !- Electric Equipment Definition Name
  {8721d001-ad4a-4b23-b455-4cc00fb39683}, !- Space or SpaceType Name
  {d98743f8-0b9d-420f-8345-07bedd8bac90}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e69d6d70-b870-4f04-b305-2dfc2d4be5a9}, !- Handle
  GuestRoom319_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {94e320a0-e282-4064-872e-7f87bd467456}, !- Handle
  GuestRoom319_Lights,                    !- Name
  {e69d6d70-b870-4f04-b305-2dfc2d4be5a9}, !- Lights Definition Name
  {1ad8cb5c-424e-4da1-bd34-6c1e2e30c4a7}, !- Space or SpaceType Name
  {5af0c886-5a49-4026-995c-4db8296d638a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {f363c9a2-a509-4b42-ad0b-fb119cf8cb3c}, !- Handle
  RearStorageFlr1 Internal Mass Definition, !- Name
  {90fd2c44-02cc-489b-ba8d-325507465466}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.1469,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4c0c230e-adf6-4164-b2c9-4430e0f8cd1a}, !- Handle
  RearStorageFlr1 Internal Mass,          !- Name
  {f363c9a2-a509-4b42-ad0b-fb119cf8cb3c}, !- Internal Mass Definition Name
  {e617aa37-b662-4a3b-bbed-fbee13f12f01}; !- Space or SpaceType Name

OS:Surface,
  {3de285db-3426-453b-8383-81299e8fe849}, !- Handle
  AtticFloor_GR401_1_0_0,                 !- Name
  Floor,                                  !- Surface Type
  {f91de34e-b13d-48bd-a37f-f67e8594ca51}, !- Construction Name
  {5c15b500-bc79-46ba-9b40-e0b151f262e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3da3ef9-b3ab-4d5e-ba30-3ae5c829ba5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.917206, -13.402242, 11.5824,         !- X,Y,Z Vertex 1 {m}
  17.917206, -21.632442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  13.954806, -21.632442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  13.954806, -13.402242, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbfcadb1-0f12-428f-b343-6af4d0917a51}, !- Handle
  W_CorridorFlr4_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {083f7108-8541-46a9-9fd0-5793f926a881}, !- Construction Name
  {e69d02f2-bc84-4cb9-8839-68d8fa1d646e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9133, 8.7317, 11.0992,               !- X,Y,Z Vertex 1 {m}
  54.9133, 8.7317, 9.6792,                !- X,Y,Z Vertex 2 {m}
  54.9133, 9.6551, 9.6792,                !- X,Y,Z Vertex 3 {m}
  54.9133, 9.6551, 11.0992;               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {5dfe2075-8455-420b-9db1-a2a3dcb7d588}, !- Handle
  GuestRoom406_408 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  21.74,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c35dfd6c-ef19-4336-ad56-1b293f6823f7}, !- Handle
  GuestRoom406_408 People,                !- Name
  {5dfe2075-8455-420b-9db1-a2a3dcb7d588}, !- People Definition Name
  {89afceca-2441-4734-b2ab-74daf69bd488}, !- Space or SpaceType Name
  {195d95bd-c457-4c78-bdc8-7d7fca68baca}, !- Number of People Schedule Name
  {510e33c5-a5d2-4ec3-82c7-639dd38a611c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aadda33f-dd56-4516-96fc-5d2e6abdbcfd}, !- Work Efficiency Schedule Name
  {df31fdd7-6b05-48aa-bc07-95c799415fa2}, !- Clothing Insulation Schedule Name
  {c4b66a36-e886-4397-8583-c743dee9eb0f}; !- Air Velocity Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {16aa7f82-2a0b-4637-94fa-b67bdc1edc1d}, !- Handle
  GuestRoom419_Infiltration,              !- Name
  {ee7fcdf1-13e4-4500-8ce6-a195739cf831}, !- Space or SpaceType Name
  {fdfd2b08-5b6a-42f5-b4a8-51b0bd805507}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Facility,
  {02602ebc-36a2-4d87-956a-09e7b85d04a2}; !- Handle

OS:Rendering:Color,
  {3a9f58d1-139a-487d-920c-fd4bfbfe2039}, !- Handle
  Rendering Color 1,                      !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b98b733d-7ee0-45b8-bebb-b339f040fc54}, !- Handle
  Rendering Color 2,                      !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da7d0254-db40-4eda-8ac4-307fe2759bca}, !- Handle
  Rendering Color 3,                      !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fd77f8cd-7541-40b7-9067-485df94a9b85}, !- Handle
  Rendering Color 4,                      !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be1c3836-76f0-4b37-9133-63c43b86b21d}, !- Handle
  Rendering Color 5,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e2d7b9ad-ef15-4087-a868-bf2dce4f760a}, !- Handle
  Rendering Color 6,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a37775db-ea6c-4c16-bdbc-b9b5b7308f81}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {772a228b-5579-4f1c-b861-e16dc728e25d}, !- Handle
  Rendering Color 8,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd624ba8-7620-4d58-b7e7-fb5462030a4f}, !- Handle
  Rendering Color 9,                      !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e958e7e-eae2-4db2-986e-9b10f39a04cc}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41228f75-2f82-4f2d-9531-e9c13e4971e7}, !- Handle
  Rendering Color 11,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa32a49c-678f-4a26-a912-b9939238205a}, !- Handle
  Rendering Color 12,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2f3049c-e4c9-488d-aa42-459deed37cc9}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e4b7263-ed1a-4e72-b3ec-91dec61d5f99}, !- Handle
  Rendering Color 14,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9439ee6a-59ba-43fa-bafa-30658a660cc9}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94cbaaf0-7883-4119-a2e0-ceac6a21812c}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41016a56-e65e-4ee0-a086-d3545a58b0f5}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {771b4fde-0eda-4fb2-ba4b-7dc827f0df23}, !- Handle
  Rendering Color 18,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8e59880-ae35-4a81-b208-fb1101f08c57}, !- Handle
  Rendering Color 19,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0458f57d-720a-4b85-a101-725d1465c3d2}, !- Handle
  Rendering Color 20,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efa4fbfa-eb76-4049-ade9-8295c925b119}, !- Handle
  Rendering Color 21,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6753abb2-7a11-46cb-ab0f-c2dfcaab8584}, !- Handle
  Rendering Color 22,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccdafc92-b0bf-4973-97b2-374c3a591d85}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6d268bdc-dec7-4d9d-a262-21e60f323582}, !- Handle
  Rendering Color 24,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00ecb9fe-964e-4eea-9363-edb5faef9687}, !- Handle
  Rendering Color 25,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9f1e8815-0e4c-4f16-a045-b09f0d80ec53}, !- Handle
  Rendering Color 26,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2564aa61-385f-40fc-b317-ef9841a0c083}, !- Handle
  Rendering Color 27,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2745a57d-7d3a-4be8-8c8c-02c4dfbb1b79}, !- Handle
  Rendering Color 28,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e7a7c91-686a-492d-9831-26265ee6d1ce}, !- Handle
  Rendering Color 29,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34222c82-7496-4de9-a35e-9602d68c93e3}, !- Handle
  Rendering Color 30,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1e4bdc93-0b3f-4618-8566-df0265888af9}, !- Handle
  Rendering Color 31,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {631d43e9-f9cb-4321-b688-420ba0247eef}, !- Handle
  Rendering Color 32,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b28a4fb-5bff-4252-80c3-6a7db8abf1bd}, !- Handle
  Rendering Color 33,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4dcb4d2b-55cd-4421-b693-ff1b477fa9e9}, !- Handle
  Rendering Color 34,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e6fe897f-8dea-4681-9d37-948fedceabf0}, !- Handle
  Rendering Color 35,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5078846b-0234-4254-995f-8e830c799b13}, !- Handle
  Rendering Color 36,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e78f3791-e463-4944-86d1-30ff56c9c0fd}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e3fc1609-8fd1-4397-9399-a89b8d34f1dd}, !- Handle
  Rendering Color 38,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b925d75-9924-4115-97b7-f2dce85782bd}, !- Handle
  Rendering Color 39,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b777ebd-45f8-4267-b22e-c88134c8eee5}, !- Handle
  Rendering Color 40,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1063f15-4028-451b-b1d3-7ad2cdfe53e1}, !- Handle
  Rendering Color 41,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b93a8b00-af5b-4b82-8389-3cfee560bf21}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44359ead-6bce-4aa6-aa8f-bf4b43ee6b09}, !- Handle
  Rendering Color 43,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3427688f-0b66-4e51-ab57-ea9ff51059f6}, !- Handle
  Rendering Color 44,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8ec2a74f-bf4f-4f3a-8781-fe951d63a309}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6bfad42d-41ee-4a85-aacd-604679c63212}, !- Handle
  Rendering Color 46,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a77d5405-1010-455d-95db-716c6b02a065}, !- Handle
  Rendering Color 47,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {328919c8-03a4-4377-a8fc-36ea85ac1226}, !- Handle
  Rendering Color 48,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0d7ce669-b2aa-4bb5-9710-7aae7adad941}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04f53e8f-c727-4354-835e-5320d10497e2}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a37a50ec-4ddf-4a73-8a80-ca5b81f9ed92}, !- Handle
  Rendering Color 51,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1618449b-cd6c-4fc7-bf8a-3bd3a9866837}, !- Handle
  Rendering Color 52,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ceb1325f-728d-418c-a61d-d4734a1148b5}, !- Handle
  Rendering Color 53,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47d30af1-9bc2-4307-979e-15844795d513}, !- Handle
  Rendering Color 54,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {371576f1-d1ac-4925-962a-7383d5a20180}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {707ab830-72b6-49e1-b820-722a1b9b29c7}, !- Handle
  Rendering Color 56,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c464b441-4f98-46d4-a9fe-80a36d845e8f}, !- Handle
  Rendering Color 57,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d20c029f-5a3c-4681-8af7-b55d2ab77574}, !- Handle
  Rendering Color 58,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {402f0c77-f7f4-4320-8931-92cc21c0e69f}, !- Handle
  Rendering Color 59,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf4dc614-53f6-45c6-a403-976c896a92d3}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f132cc34-0908-4918-8fcf-6b404f8728e1}, !- Handle
  Rendering Color 61,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20e092c9-02c5-4b01-bb39-e40daa8910b7}, !- Handle
  Rendering Color 62,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b8d4b16-e3d2-4321-8fb3-749e5e2045ac}, !- Handle
  Rendering Color 63,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7201e2c-1d6e-47ca-a49e-5c94961a7195}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65dcb5d4-c1ac-430d-b352-63fc807ea4e1}, !- Handle
  Rendering Color 65,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff1ddf70-c5d5-4535-bbeb-c7280f1197a5}, !- Handle
  Rendering Color 66,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43d25701-9cd0-45a6-8198-08e6fc6eb30b}, !- Handle
  Rendering Color 67,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a7fe31f2-72fc-411d-b1f7-df53b89b6064}, !- Handle
  Rendering Color 68,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4c492a1f-568c-4f72-8efc-96d7af06b930}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50de73b5-b008-4317-aa9c-0caa92acce44}, !- Handle
  Rendering Color 70,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2eb50920-79cc-4a41-b343-442ee3a396fe}, !- Handle
  Rendering Color 71,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6f629579-3ee2-4eed-9290-139c5323877b}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20a30d25-6641-4699-9b72-203cb407f7f2}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1af65b7a-c9cc-4ea9-92f2-43532cec1ca8}, !- Handle
  Rendering Color 74,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fb26ac3-0f0b-4601-b228-4a8dca451abb}, !- Handle
  Rendering Color 75,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffac8b51-17e3-42c1-80af-ce3fdc91b01b}, !- Handle
  Rendering Color 76,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bc3a364-3ed4-4004-9c3f-c62a4cb4b582}, !- Handle
  Rendering Color 77,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49a24680-51f1-4dd6-9ded-26be761cfecb}, !- Handle
  Rendering Color 78,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4dd6d92-ff52-4f58-a844-b01db36dfb85}, !- Handle
  Rendering Color 79,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e705c373-8767-4153-9a86-8192df55b87a}, !- Handle
  Rendering Color 80,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

