
OS:Version,
  {476548ec-d8a3-40ff-8e79-fb70c7c71d11}, !- Handle
  1.3.0;                                  !- Version Identifier

OS:Site,
  {f9ddda8a-7be0-47bc-875c-483746952320}, !- Handle
  USA CA-SAN FRANCISCO,                   !- Name
  37.62,                                  !- Latitude {deg}
  -122.37,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4ca6b2dd-2a3a-43b3-a05d-2a63c7274d0f}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {f2a5f8a7-a27b-47c8-a774-d7c7be045ae4}, !- Handle
  P_FrontStorageFlr1_10091_0_10058,       !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {d7fd3884-3d01-4c41-934b-c8e9dd0ad426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca23c82e-4531-4f34-b555-91b4273a0a67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Handle
  int-walls,                              !- Name
  {c894bbd8-f2f6-41c4-a00c-b8b7bc38c5e3}, !- Surface Rendering Name
  {83ef9db6-d720-4a2b-b29c-1fa7986fd326}, !- Layer 1
  {83ef9db6-d720-4a2b-b29c-1fa7986fd326}; !- Layer 2

OS:Material,
  {83ef9db6-d720-4a2b-b29c-1fa7986fd326}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermalZone,
  {ac4429fe-d4f6-48e1-9cf3-9bc4341b6ca7}, !- Handle
  FrontStorageFlr1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c157e0b-b555-494b-a026-3650326210e6}, !- Zone Air Inlet Port List
  {4e7e1973-f869-4cdd-af14-22d2005bfb41}, !- Zone Air Exhaust Port List
  {f00f8549-08f0-4856-b1fc-9fc357fdef85}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37754a16-f0f0-41f4-85f0-8f534e61aaf8}, !- Group Rendering Name
  {46812cc7-ff15-497f-a93c-d5f9770592b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f8bb923-5f5a-449e-8ab9-747eed4caad3}, !- Handle
  {1167f8a7-09ad-464e-80ef-e33e0e977fd7}, !- Name
  {f00f8549-08f0-4856-b1fc-9fc357fdef85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f00f8549-08f0-4856-b1fc-9fc357fdef85}, !- Handle
  {f7523ac0-023f-43f4-abef-78dbd6d7bbae}, !- Name
  {ac4429fe-d4f6-48e1-9cf3-9bc4341b6ca7}, !- Source Object
  11,                                     !- Outlet Port
  {0f8bb923-5f5a-449e-8ab9-747eed4caad3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c157e0b-b555-494b-a026-3650326210e6}, !- Handle
  {ecc98935-2ccf-4e4e-887b-37fb0c2ccc52}, !- Name
  {ac4429fe-d4f6-48e1-9cf3-9bc4341b6ca7}; !- HVAC Component

OS:PortList,
  {4e7e1973-f869-4cdd-af14-22d2005bfb41}, !- Handle
  {26fe0a58-d40f-418a-94e7-a41eb39eee12}, !- Name
  {ac4429fe-d4f6-48e1-9cf3-9bc4341b6ca7}; !- HVAC Component

OS:Sizing:Zone,
  {eb5e67b8-56a5-4199-9b42-aa56d4eaca3b}, !- Handle
  {ac4429fe-d4f6-48e1-9cf3-9bc4341b6ca7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ad1f528d-74ff-44ec-bba9-80b19f7bb278}, !- Handle
  {113a3898-2959-40c4-8b54-6633bea0a1f5}, !- Name
  {ac4429fe-d4f6-48e1-9cf3-9bc4341b6ca7}; !- Thermal Zone

OS:Space,
  {d7fd3884-3d01-4c41-934b-c8e9dd0ad426}, !- Handle
  FrontStorageFlr1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ac4429fe-d4f6-48e1-9cf3-9bc4341b6ca7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {46812cc7-ff15-497f-a93c-d5f9770592b3}, !- Handle
  {efa66ca1-9e41-45f7-94a5-8d763f2f2dfb}, !- Name
  {577e4ab9-7f4d-4284-9689-504bc67703ca}, !- Heating Setpoint Temperature Schedule Name
  {cc7918e2-f61e-4bf5-bfdd-f44d2b2e7856}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {577e4ab9-7f4d-4284-9689-504bc67703ca}, !- Handle
  UnitHeater_HtgSP_Sch,                   !- Name
  {137e04b6-51c6-45a7-b46a-dc3e6f047825}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  15.6;                                   !- Field 4

OS:ScheduleTypeLimits,
  {137e04b6-51c6-45a7-b46a-dc3e6f047825}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {cc7918e2-f61e-4bf5-bfdd-f44d2b2e7856}, !- Handle
  UnitHeater_ClgSP_Sch,                   !- Name
  {137e04b6-51c6-45a7-b46a-dc3e6f047825}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  40;                                     !- Field 4

OS:Schedule:Compact,
  {ab301fe7-1632-44d8-b08b-1ada78062103}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {f09bacc9-77af-4c84-812b-6d2163fc2edf}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:ScheduleTypeLimits,
  {f09bacc9-77af-4c84-812b-6d2163fc2edf}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Surface,
  {682b0138-5aee-40a2-adee-a2642b0b3a3e}, !- Handle
  P_CorridorFlr3_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e277f57-a59a-42d3-819d-0faa6dac2d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3a565ed-3214-4038-803f-daf99cbd7d12}, !- Handle
  CorridorFlr3 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {752220f8-8e02-4bcc-81c7-e7e62103e3e3}, !- Zone Air Inlet Port List
  {4105ad7c-b045-4a5c-ade2-f3d3df40c158}, !- Zone Air Exhaust Port List
  {6abb8e92-481b-41a3-8145-657c8322c718}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22d09486-f34a-4734-94c7-485ccf1c9ece}, !- Group Rendering Name
  {605f53d9-24af-4a99-8c6b-9aff1025774a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ed195b5-4823-4c92-a8d2-c7270373cb60}, !- Handle
  {6aace0ad-2301-435a-9ab6-27ea54fc9ef7}, !- Name
  {6abb8e92-481b-41a3-8145-657c8322c718}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6abb8e92-481b-41a3-8145-657c8322c718}, !- Handle
  {981a10d2-7913-42bb-ad71-475dab2ce052}, !- Name
  {a3a565ed-3214-4038-803f-daf99cbd7d12}, !- Source Object
  11,                                     !- Outlet Port
  {4ed195b5-4823-4c92-a8d2-c7270373cb60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {752220f8-8e02-4bcc-81c7-e7e62103e3e3}, !- Handle
  {8b2bac86-4b28-49b2-9eae-c5a122e068b5}, !- Name
  {a3a565ed-3214-4038-803f-daf99cbd7d12}; !- HVAC Component

OS:PortList,
  {4105ad7c-b045-4a5c-ade2-f3d3df40c158}, !- Handle
  {98afa8b3-9c48-4eca-a6be-12f4a4a43dc6}, !- Name
  {a3a565ed-3214-4038-803f-daf99cbd7d12}; !- HVAC Component

OS:Sizing:Zone,
  {b2d9a466-6412-4bfb-9ab4-073512902f56}, !- Handle
  {a3a565ed-3214-4038-803f-daf99cbd7d12}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b5cdc2c8-bf5d-4269-bce3-2dd4591d33c8}, !- Handle
  {bdf4a8aa-f33a-4999-b7f6-b11c3cfc7a2a}, !- Name
  {a3a565ed-3214-4038-803f-daf99cbd7d12}; !- Thermal Zone

OS:Space,
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Handle
  CorridorFlr3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3a565ed-3214-4038-803f-daf99cbd7d12}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {605f53d9-24af-4a99-8c6b-9aff1025774a}, !- Handle
  {81b5c439-7f08-418c-b9f3-065807e89b68}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Handle
  HTGSETP_SCH,                            !- Name
  {137e04b6-51c6-45a7-b46a-dc3e6f047825}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21;                                     !- Field 4

OS:Schedule:Compact,
  {8186417d-5f72-4228-a468-67f2e8d26f91}, !- Handle
  CLGSETP_SCH,                            !- Name
  {137e04b6-51c6-45a7-b46a-dc3e6f047825}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  24;                                     !- Field 4

OS:Surface,
  {0898f8e2-0305-4d2c-aa79-b692c4136d5b}, !- Handle
  P_GuestRoom104_10002_0_10001,           !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {c862e6a3-2630-4e56-82ee-d0f05f77cdd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d919b57-429f-4dd4-b927-d048e28c0ea1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  52.4743, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {012da21c-8217-4efb-81a1-563ca47e98cf}, !- Handle
  GuestRoom104 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {405940a2-b49a-402c-8db9-8b9d538a441e}, !- Zone Air Inlet Port List
  {3ae0d235-68dc-4e7c-bb69-4f90760b0bcd}, !- Zone Air Exhaust Port List
  {1cecc310-5d10-47dd-9712-8b2a5d6cda55}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {766f3011-6180-4975-b6a0-58db919623f2}, !- Group Rendering Name
  {22ed51a5-84c4-41b5-b3fe-215009d62fb1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cabcd4b0-5764-402c-bd84-9f227dab66c3}, !- Handle
  {925405cd-ad5c-418b-9db6-81d6d5e4e9ea}, !- Name
  {1cecc310-5d10-47dd-9712-8b2a5d6cda55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cecc310-5d10-47dd-9712-8b2a5d6cda55}, !- Handle
  {404551f7-2edf-4844-aeed-6dd44b570bdb}, !- Name
  {012da21c-8217-4efb-81a1-563ca47e98cf}, !- Source Object
  11,                                     !- Outlet Port
  {cabcd4b0-5764-402c-bd84-9f227dab66c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {405940a2-b49a-402c-8db9-8b9d538a441e}, !- Handle
  {8b9e2fec-7dfb-4ff1-99d8-7df7b73f6a2d}, !- Name
  {012da21c-8217-4efb-81a1-563ca47e98cf}; !- HVAC Component

OS:PortList,
  {3ae0d235-68dc-4e7c-bb69-4f90760b0bcd}, !- Handle
  {017c772d-868f-4164-a0e1-aaacd7fdd686}, !- Name
  {012da21c-8217-4efb-81a1-563ca47e98cf}; !- HVAC Component

OS:Sizing:Zone,
  {52e93a6b-bcec-4dfb-976e-fdb215c9e9dd}, !- Handle
  {012da21c-8217-4efb-81a1-563ca47e98cf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dd572276-fd0a-4842-9911-59d37e219f65}, !- Handle
  {1b0a84f5-a213-4dc8-a108-472556ee3d54}, !- Name
  {012da21c-8217-4efb-81a1-563ca47e98cf}; !- Thermal Zone

OS:Space,
  {c862e6a3-2630-4e56-82ee-d0f05f77cdd8}, !- Handle
  GuestRoom104,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {012da21c-8217-4efb-81a1-563ca47e98cf}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {22ed51a5-84c4-41b5-b3fe-215009d62fb1}, !- Handle
  {9e6bc73e-f457-4c71-b0df-9fd299877a4b}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e5e7ee4c-7feb-4b53-82a3-70b71bb21cd3}, !- Handle
  RestroomFlr1_Infiltration,              !- Name
  {e3fa0126-4578-432e-b037-386d2979d41c}, !- Space or SpaceType Name
  {fcce6876-1e34-4926-89f8-c10a91147693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {3e47e341-55c8-4d00-9f2c-1b547f6e9127}, !- Handle
  RestroomFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62dbeb2f-7d9e-4b19-95e0-34f8edd63fc7}, !- Zone Air Inlet Port List
  {a4158b9a-b3e6-4868-9f6a-154e44ceca75}, !- Zone Air Exhaust Port List
  {dda37066-006e-4758-a11e-0b0b59ec9725}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {29c99cd5-0264-4d0c-a574-c866f270ca97}, !- Group Rendering Name
  {7d1c43dc-a4d3-4acf-a81f-eeafdc18ba38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {581b1dc8-fd46-4440-aa7c-d44f0fdf474d}, !- Handle
  {269ea300-a120-4628-ab95-cad0d6d08639}, !- Name
  {dda37066-006e-4758-a11e-0b0b59ec9725}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dda37066-006e-4758-a11e-0b0b59ec9725}, !- Handle
  {f88a252b-6461-4848-86f1-34cd7b78c1a4}, !- Name
  {3e47e341-55c8-4d00-9f2c-1b547f6e9127}, !- Source Object
  11,                                     !- Outlet Port
  {581b1dc8-fd46-4440-aa7c-d44f0fdf474d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62dbeb2f-7d9e-4b19-95e0-34f8edd63fc7}, !- Handle
  {fb71b532-dbf0-43de-89f7-ed488a1f31f2}, !- Name
  {3e47e341-55c8-4d00-9f2c-1b547f6e9127}; !- HVAC Component

OS:PortList,
  {a4158b9a-b3e6-4868-9f6a-154e44ceca75}, !- Handle
  {f1984c96-16a0-476a-a809-dbedde9344d8}, !- Name
  {3e47e341-55c8-4d00-9f2c-1b547f6e9127}; !- HVAC Component

OS:Sizing:Zone,
  {177377fb-0727-45ec-999f-32baa6c68f15}, !- Handle
  {3e47e341-55c8-4d00-9f2c-1b547f6e9127}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b6da18b7-bb2f-428e-9d54-131a2f969e4c}, !- Handle
  {553a54df-d663-48e8-b41c-8c07a526242b}, !- Name
  {3e47e341-55c8-4d00-9f2c-1b547f6e9127}; !- Thermal Zone

OS:Space,
  {e3fa0126-4578-432e-b037-386d2979d41c}, !- Handle
  RestroomFlr1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3e47e341-55c8-4d00-9f2c-1b547f6e9127}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {7d1c43dc-a4d3-4acf-a81f-eeafdc18ba38}, !- Handle
  {a74cc82b-de15-4c6f-9ae4-aa3bdf97c646}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {fcce6876-1e34-4926-89f8-c10a91147693}, !- Handle
  INFIL_HALF_ON_SCH,                      !- Name
  {f09bacc9-77af-4c84-812b-6d2163fc2edf}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

OS:SubSurface,
  {a1f803c5-fc0f-4b00-aec6-a2fb776e4825}, !- Handle
  W_GuestRoom102_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a891bda-b874-41c3-9b54-4a19ef83d44b}, !- Construction Name
  {dcdf0c15-a1c6-4f52-a0f7-77ab99ca34bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.961, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  45.961, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  47.1, 0.0488, 0.9544,                   !- X,Y,Z Vertex 3 {m}
  47.1, 0.0488, 2.3984;                   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9a891bda-b874-41c3-9b54-4a19ef83d44b}, !- Handle
  Window Res Fixed,                       !- Name
  {d6caac2c-b251-4bef-ac60-82882472838d}, !- Surface Rendering Name
  {237f486c-b874-44b1-b804-e9cfe2e33753}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {237f486c-b874-44b1-b804-e9cfe2e33753}, !- Handle
  Res Fixed Assembly Window,              !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {dcdf0c15-a1c6-4f52-a0f7-77ab99ca34bf}, !- Handle
  W_GuestRoom102_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {28d53fff-3d85-4beb-8d14-d51fa08963d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Handle
  Steel Frame Res Ext Wall,               !- Name
  {ffab81f0-e8bc-49fc-ac23-9d39f255b488}, !- Surface Rendering Name
  {1933053c-59a9-4721-97ca-4ab541a385d7}, !- Layer 1
  {46448f38-6567-431d-ba71-beb40df9da7a}, !- Layer 2
  {83ef9db6-d720-4a2b-b29c-1fa7986fd326}; !- Layer 3

OS:Material,
  {1933053c-59a9-4721-97ca-4ab541a385d7}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {46448f38-6567-431d-ba71-beb40df9da7a}, !- Handle
  Steel Frame Res Wall Insulation,        !- Name
  MediumRough,                            !- Roughness
  0.0507038211662853,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {8aa7001f-d743-4dac-abea-5790a24c1dd1}, !- Handle
  GuestRoom102 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db472f71-b754-47c3-b184-cd5b81d1edbf}, !- Zone Air Inlet Port List
  {b61ad530-4172-46c0-898f-840fa95d11fa}, !- Zone Air Exhaust Port List
  {b5e30c41-46bf-43f6-b159-eae1c53e5bc2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {251e583c-4356-4be7-9fb4-8a0d6e454fbc}, !- Group Rendering Name
  {5a4b2fc8-cfb1-4885-afd8-07b7a6230529}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e0f0c20-2c48-4660-844a-3207d27a9561}, !- Handle
  {dc5eaa15-1cba-4e7c-be8e-6182cc36755e}, !- Name
  {b5e30c41-46bf-43f6-b159-eae1c53e5bc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5e30c41-46bf-43f6-b159-eae1c53e5bc2}, !- Handle
  {d8ffc7fe-303f-439d-a79d-fd27f142110e}, !- Name
  {8aa7001f-d743-4dac-abea-5790a24c1dd1}, !- Source Object
  11,                                     !- Outlet Port
  {9e0f0c20-2c48-4660-844a-3207d27a9561}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db472f71-b754-47c3-b184-cd5b81d1edbf}, !- Handle
  {ca6cf4c0-cf9f-403f-aeb6-4e392ad3e84e}, !- Name
  {8aa7001f-d743-4dac-abea-5790a24c1dd1}; !- HVAC Component

OS:PortList,
  {b61ad530-4172-46c0-898f-840fa95d11fa}, !- Handle
  {517f18d2-7add-4512-99da-140864551d48}, !- Name
  {8aa7001f-d743-4dac-abea-5790a24c1dd1}; !- HVAC Component

OS:Sizing:Zone,
  {68535b5a-1e80-4497-951a-93161adf9021}, !- Handle
  {8aa7001f-d743-4dac-abea-5790a24c1dd1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b2ca7a5d-921b-48fd-a8a2-0b08876778d7}, !- Handle
  {99059719-742a-44b8-b113-eb527e4b8467}, !- Name
  {8aa7001f-d743-4dac-abea-5790a24c1dd1}; !- Thermal Zone

OS:Space,
  {28d53fff-3d85-4beb-8d14-d51fa08963d5}, !- Handle
  GuestRoom102,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8aa7001f-d743-4dac-abea-5790a24c1dd1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5a4b2fc8-cfb1-4885-afd8-07b7a6230529}, !- Handle
  {08fa4493-9063-4638-8f8a-a4161d78db2a}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {5ab077c9-66a9-4e35-9399-930401d19883}, !- Handle
  P_CorridorFlr1_25_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3ac7e57-7d7b-452b-b788-4a1c00a5515d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1f38f664-e6e2-460a-9de1-d760e337b587}, !- Handle
  CorridorFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7bae1f9a-98a7-46f8-abf1-d61d4e581d0c}, !- Zone Air Inlet Port List
  {05c2a967-cf13-431c-8891-8f38eb57d4ce}, !- Zone Air Exhaust Port List
  {5105cd3f-bffd-46ff-b883-5f9a9ba6ec80}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89c9db05-0ef6-4154-b457-c54055ee9480}, !- Group Rendering Name
  {50f25cd4-0fff-409c-b39a-e7360313a4cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a67f37e1-74d2-4993-a13a-db09646636c1}, !- Handle
  {697c7e0c-5dbd-4d81-a370-7770654820d8}, !- Name
  {5105cd3f-bffd-46ff-b883-5f9a9ba6ec80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5105cd3f-bffd-46ff-b883-5f9a9ba6ec80}, !- Handle
  {694d3500-52fa-4e9b-ac96-f6eb2c387c62}, !- Name
  {1f38f664-e6e2-460a-9de1-d760e337b587}, !- Source Object
  11,                                     !- Outlet Port
  {a67f37e1-74d2-4993-a13a-db09646636c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bae1f9a-98a7-46f8-abf1-d61d4e581d0c}, !- Handle
  {0729751e-bb55-4f56-be6e-c2e0528fb8f2}, !- Name
  {1f38f664-e6e2-460a-9de1-d760e337b587}; !- HVAC Component

OS:PortList,
  {05c2a967-cf13-431c-8891-8f38eb57d4ce}, !- Handle
  {cc84b69d-c126-4e59-9865-11cd451ba8ff}, !- Name
  {1f38f664-e6e2-460a-9de1-d760e337b587}; !- HVAC Component

OS:Sizing:Zone,
  {9372275d-dcbd-43f0-b07d-9e607d35be36}, !- Handle
  {1f38f664-e6e2-460a-9de1-d760e337b587}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {abb015f5-ff22-443f-a1be-fadc1810def4}, !- Handle
  {fa6c2ef0-6eed-4986-b5c3-c81ea3d19fa7}, !- Name
  {1f38f664-e6e2-460a-9de1-d760e337b587}; !- Thermal Zone

OS:Space,
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Handle
  CorridorFlr1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1f38f664-e6e2-460a-9de1-d760e337b587}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {50f25cd4-0fff-409c-b39a-e7360313a4cc}, !- Handle
  {2b552ea9-88d9-457e-8573-b4e6846a5fc7}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {70d59439-100f-492e-ab8f-837d37dce9df}, !- Handle
  P_GuestRoom413_10321_0_10172,           !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {f5126321-7ca3-40cf-83bf-28f335b64926}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {779163e6-495a-4988-9f7a-39413bdab46a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 8.279, 11.5824,                !- X,Y,Z Vertex 1 {m}
  48.5119, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4cda20b3-1f8d-4671-b8fb-dc47e89b9703}, !- Handle
  GuestRoom413 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5be22b7-2750-4849-b4a0-e1b4524d391a}, !- Zone Air Inlet Port List
  {e5f14ddf-53a8-4236-a052-24a5490c9da6}, !- Zone Air Exhaust Port List
  {70b3c639-ba0b-4b23-af5d-d32f5d77184e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6242fdcb-8d9d-4c10-b9ae-5b907c785fff}, !- Group Rendering Name
  {62c5d2d4-2491-4579-9706-6cf428247d7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdeeb967-cb78-4cfd-812a-89093128c4fc}, !- Handle
  {7f97a25b-a318-4565-baa7-1b8a6a04180a}, !- Name
  {70b3c639-ba0b-4b23-af5d-d32f5d77184e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70b3c639-ba0b-4b23-af5d-d32f5d77184e}, !- Handle
  {c90e9a67-7024-4796-8fdc-7a1b3e56b613}, !- Name
  {4cda20b3-1f8d-4671-b8fb-dc47e89b9703}, !- Source Object
  11,                                     !- Outlet Port
  {bdeeb967-cb78-4cfd-812a-89093128c4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5be22b7-2750-4849-b4a0-e1b4524d391a}, !- Handle
  {a8838a41-3649-4828-aa7b-a3672d8ec2bd}, !- Name
  {4cda20b3-1f8d-4671-b8fb-dc47e89b9703}; !- HVAC Component

OS:PortList,
  {e5f14ddf-53a8-4236-a052-24a5490c9da6}, !- Handle
  {caae9afd-f410-49ee-88b6-35c4b6652c65}, !- Name
  {4cda20b3-1f8d-4671-b8fb-dc47e89b9703}; !- HVAC Component

OS:Sizing:Zone,
  {048bce52-1d7a-4475-b09d-0c0123ef942e}, !- Handle
  {4cda20b3-1f8d-4671-b8fb-dc47e89b9703}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {832fdd3a-434f-496c-a6d6-78e3bff950d4}, !- Handle
  {7617586c-6371-40ec-8bfc-e88b92763daa}, !- Name
  {4cda20b3-1f8d-4671-b8fb-dc47e89b9703}; !- Thermal Zone

OS:Space,
  {f5126321-7ca3-40cf-83bf-28f335b64926}, !- Handle
  GuestRoom413,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4cda20b3-1f8d-4671-b8fb-dc47e89b9703}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {62c5d2d4-2491-4579-9706-6cf428247d7d}, !- Handle
  {a5bc8c0b-3672-4d49-891f-70d9a9d17353}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {e6303efc-7ebd-450b-a425-d2f842f1c174}, !- Handle
  R_GuestRoom424_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {5566a589-f198-4980-848b-2512cb1c4efe}, !- Construction Name
  {f29eb214-ef7e-4625-8f11-d1bceabfd3b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acfd1cc0-97d1-4bc0-a9ea-34d3f6671d13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 11.5824,               !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 11.5824,               !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5566a589-f198-4980-848b-2512cb1c4efe}, !- Handle
  Attic Res Floor,                        !- Name
  {41d0c7a4-4dac-450c-9773-917a5c17e5cc}, !- Surface Rendering Name
  {83ef9db6-d720-4a2b-b29c-1fa7986fd326}, !- Layer 1
  {315a1837-9fb8-4019-bb1b-700be400c2a3}, !- Layer 2
  {83ef9db6-d720-4a2b-b29c-1fa7986fd326}; !- Layer 3

OS:Material,
  {315a1837-9fb8-4019-bb1b-700be400c2a3}, !- Handle
  AtticFloor Res Insulation,              !- Name
  MediumRough,                            !- Roughness
  0.0783780273543822,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {ccd9c838-e6fa-4dcc-8ff7-3b482bd2956a}, !- Handle
  GuestRoom424 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2fdb376-c137-432e-ad16-8e379c01d041}, !- Zone Air Inlet Port List
  {2949bdcb-11e9-4e1c-b628-5a7764d4c2a4}, !- Zone Air Exhaust Port List
  {680fc2ad-0ca5-4700-a853-1d7d2646cb38}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2cedf47-263d-4d35-a3f0-60e40eaa0c5b}, !- Group Rendering Name
  {1d141c1f-47aa-4742-8672-04d4aae1d354}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b397fbe6-464f-4188-8dab-e527d1dc3cc3}, !- Handle
  {bcceadc0-10bb-4453-86b4-e39dc68c456f}, !- Name
  {680fc2ad-0ca5-4700-a853-1d7d2646cb38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {680fc2ad-0ca5-4700-a853-1d7d2646cb38}, !- Handle
  {4718e59e-9889-4083-a60e-ef720f50440b}, !- Name
  {ccd9c838-e6fa-4dcc-8ff7-3b482bd2956a}, !- Source Object
  11,                                     !- Outlet Port
  {b397fbe6-464f-4188-8dab-e527d1dc3cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2fdb376-c137-432e-ad16-8e379c01d041}, !- Handle
  {bdf7f7c1-1ce2-4f26-be0c-dcd0ea86ca22}, !- Name
  {ccd9c838-e6fa-4dcc-8ff7-3b482bd2956a}; !- HVAC Component

OS:PortList,
  {2949bdcb-11e9-4e1c-b628-5a7764d4c2a4}, !- Handle
  {7bdf38a7-29d9-4711-ac2d-b4e2e059797f}, !- Name
  {ccd9c838-e6fa-4dcc-8ff7-3b482bd2956a}; !- HVAC Component

OS:Sizing:Zone,
  {c8ba463c-ffd1-4d56-bfc1-609e3cb10f02}, !- Handle
  {ccd9c838-e6fa-4dcc-8ff7-3b482bd2956a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2042b80f-6d5e-4ad4-bfb7-97b608372edc}, !- Handle
  {39b9a835-a625-41f4-9d22-f84474570ffc}, !- Name
  {ccd9c838-e6fa-4dcc-8ff7-3b482bd2956a}; !- Thermal Zone

OS:Space,
  {f29eb214-ef7e-4625-8f11-d1bceabfd3b0}, !- Handle
  GuestRoom424,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ccd9c838-e6fa-4dcc-8ff7-3b482bd2956a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {1d141c1f-47aa-4742-8672-04d4aae1d354}, !- Handle
  {7252311b-a064-4dd2-b157-74f2ea8d17c2}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {2ea92ee4-76e4-43b3-a848-3c7ebda7824f}, !- Handle
  W_GuestRoom201_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {86fb838f-7f0a-4431-a67b-9a1fef7a3277}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ebd5835b-4918-43a6-9f32-e2d8a7d79a30}, !- Handle
  GuestRoom201 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {239ad7ea-5d54-44c6-af0f-186aa6d84c4c}, !- Zone Air Inlet Port List
  {97188aac-dfad-4ebf-840a-a87eb18a8b9c}, !- Zone Air Exhaust Port List
  {cec483cd-3073-4d36-a3b7-503d6f2a8f25}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {29200138-0452-4e6b-bdad-aa7796b7967e}, !- Group Rendering Name
  {0f0c2886-6062-45ef-882c-5fa24962bd4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f00d8664-ff93-4111-9b16-c47f14194571}, !- Handle
  {523b740b-d2ad-4a14-adf1-7902b2cc4c26}, !- Name
  {cec483cd-3073-4d36-a3b7-503d6f2a8f25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cec483cd-3073-4d36-a3b7-503d6f2a8f25}, !- Handle
  {6c1c0435-9a19-41a9-8388-c175f924589b}, !- Name
  {ebd5835b-4918-43a6-9f32-e2d8a7d79a30}, !- Source Object
  11,                                     !- Outlet Port
  {f00d8664-ff93-4111-9b16-c47f14194571}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {239ad7ea-5d54-44c6-af0f-186aa6d84c4c}, !- Handle
  {7c0fdf82-47a6-4f0f-9cc9-baae18d5bafc}, !- Name
  {ebd5835b-4918-43a6-9f32-e2d8a7d79a30}; !- HVAC Component

OS:PortList,
  {97188aac-dfad-4ebf-840a-a87eb18a8b9c}, !- Handle
  {f2f707bf-e07d-4ea6-8396-069b01ff27b0}, !- Name
  {ebd5835b-4918-43a6-9f32-e2d8a7d79a30}; !- HVAC Component

OS:Sizing:Zone,
  {0dca34b2-f2cf-46d8-9923-7063a42920e0}, !- Handle
  {ebd5835b-4918-43a6-9f32-e2d8a7d79a30}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6126e7f3-77d0-4e06-85dd-2825b4818ab9}, !- Handle
  {ed17229c-5f21-43cf-b310-f3f2ec54dd05}, !- Name
  {ebd5835b-4918-43a6-9f32-e2d8a7d79a30}; !- Thermal Zone

OS:Space,
  {86fb838f-7f0a-4431-a67b-9a1fef7a3277}, !- Handle
  GuestRoom201,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ebd5835b-4918-43a6-9f32-e2d8a7d79a30}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {0f0c2886-6062-45ef-882c-5fa24962bd4c}, !- Handle
  {d20a9f8f-63c5-40c5-bf56-f30cca6a1827}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {a57ccddf-69dd-49a2-ad6e-8d55ffd2ad29}, !- Handle
  PGETOUSched,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 4/30,                          !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 8:30,                            !- Field 3
  3,                                      !- Field 4
  Until: 21:30,                           !- Field 5
  4,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  3,                                      !- Field 8
  For: AllOtherDays,                      !- Field 9
  Until: 24:00,                           !- Field 10
  3,                                      !- Field 11
  Through: 10/31,                         !- Field 12
  For: WeekDays,                          !- Field 13
  Until: 8:30,                            !- Field 14
  3,                                      !- Field 15
  Until: 12:00,                           !- Field 16
  4,                                      !- Field 17
  Until: 18:00,                           !- Field 18
  1,                                      !- Field 19
  Until: 21:30,                           !- Field 20
  4,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  3,                                      !- Field 23
  For: AllOtherDays,                      !- Field 24
  Until: 24:00,                           !- Field 25
  3,                                      !- Field 26
  Through: 12/31,                         !- Field 27
  For: WeekDays,                          !- Field 28
  Until: 10:00,                           !- Field 29
  3,                                      !- Field 30
  Until: 22:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  3,                                      !- Field 34
  For: AllOtherDays,                      !- Field 35
  Until: 24:00,                           !- Field 36
  3;                                      !- Field 37

OS:ScheduleTypeLimits,
  {cc3db765-ee52-49a2-ad10-3ce976fa3210}, !- Handle
  {e25e0e86-5ca3-41b2-8401-6277c2d28d9d}; !- Name

OS:Surface,
  {4aff177a-3fcc-4b25-8284-b4d648f73743}, !- Handle
  W_GuestRoom301_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {7b939ddc-7e5f-482c-a57d-e83f870625ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 8.279, 8.8392,                  !- X,Y,Z Vertex 1 {m}
  0.0487, 8.279, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 6.096,                  !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e988459-dd03-4057-9b5a-416fd7c5c787}, !- Handle
  GuestRoom301 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {830cce78-afdd-433f-9e13-f57dfb9108b8}, !- Zone Air Inlet Port List
  {2cd89cbd-f752-4c68-b9b4-89f6e3dde6b2}, !- Zone Air Exhaust Port List
  {4d2e3257-61cb-44b8-8465-d5f5ce98537a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {712cc000-b8f0-4212-bc9a-24b47e1ec0d2}, !- Group Rendering Name
  {a1fb2c3f-da1e-4ac5-a6b2-8450c3a23ff6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe4e97ad-8707-4f73-958d-f9f5b9c70af4}, !- Handle
  {73717365-83f2-4bf0-b09c-deda328b596d}, !- Name
  {4d2e3257-61cb-44b8-8465-d5f5ce98537a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d2e3257-61cb-44b8-8465-d5f5ce98537a}, !- Handle
  {97a4485d-99e6-4013-b9c9-147d80602428}, !- Name
  {7e988459-dd03-4057-9b5a-416fd7c5c787}, !- Source Object
  11,                                     !- Outlet Port
  {fe4e97ad-8707-4f73-958d-f9f5b9c70af4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {830cce78-afdd-433f-9e13-f57dfb9108b8}, !- Handle
  {12c6a9fb-c951-4f03-9505-20e959274aec}, !- Name
  {7e988459-dd03-4057-9b5a-416fd7c5c787}; !- HVAC Component

OS:PortList,
  {2cd89cbd-f752-4c68-b9b4-89f6e3dde6b2}, !- Handle
  {20f37a21-0d43-45e0-b438-7f1e58b42db2}, !- Name
  {7e988459-dd03-4057-9b5a-416fd7c5c787}; !- HVAC Component

OS:Sizing:Zone,
  {db8cb82f-3481-404e-80ac-0d48179d9019}, !- Handle
  {7e988459-dd03-4057-9b5a-416fd7c5c787}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c384b1dc-4b8a-473b-ab90-4eeb85b2dee9}, !- Handle
  {78391198-aa8e-4535-80ad-fb654789ef68}, !- Name
  {7e988459-dd03-4057-9b5a-416fd7c5c787}; !- Thermal Zone

OS:Space,
  {7b939ddc-7e5f-482c-a57d-e83f870625ee}, !- Handle
  GuestRoom301,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7e988459-dd03-4057-9b5a-416fd7c5c787}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {a1fb2c3f-da1e-4ac5-a6b2-8450c3a23ff6}, !- Handle
  {ef8b0e55-e1b8-4e06-b426-dc0617b9327b}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {130bd759-c2cc-455f-94ac-86f56a7fb849}, !- Handle
  W_GuestRoom214_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {f4d752fb-c00f-47df-94fa-1411bf4602d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dbbaaffa-d74a-4d59-8d82-8b23345e25ae}, !- Handle
  GuestRoom214 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da634af3-71ba-4f28-9822-232cfc4b0180}, !- Zone Air Inlet Port List
  {a43dd234-b140-495b-b0cf-8280db8a809c}, !- Zone Air Exhaust Port List
  {a2633d03-bd7d-4844-a963-022ba7dd9bc5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {108d7582-42d3-4710-8b5a-7d502d4cc0df}, !- Group Rendering Name
  {98bbdadc-94b2-45b7-aed8-e214565526d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5045626-4ea4-4361-a7e1-54bfa1ecec4d}, !- Handle
  {58443d63-b8c0-4b0f-a0c8-226e5582f130}, !- Name
  {a2633d03-bd7d-4844-a963-022ba7dd9bc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2633d03-bd7d-4844-a963-022ba7dd9bc5}, !- Handle
  {d9c7be78-d523-4440-8b55-d5a3f38b5f16}, !- Name
  {dbbaaffa-d74a-4d59-8d82-8b23345e25ae}, !- Source Object
  11,                                     !- Outlet Port
  {a5045626-4ea4-4361-a7e1-54bfa1ecec4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da634af3-71ba-4f28-9822-232cfc4b0180}, !- Handle
  {5c426877-b918-4ecf-a55d-b0e400544567}, !- Name
  {dbbaaffa-d74a-4d59-8d82-8b23345e25ae}; !- HVAC Component

OS:PortList,
  {a43dd234-b140-495b-b0cf-8280db8a809c}, !- Handle
  {08ae89ec-5ab2-4308-8aa9-dc213dfc70c5}, !- Name
  {dbbaaffa-d74a-4d59-8d82-8b23345e25ae}; !- HVAC Component

OS:Sizing:Zone,
  {047093df-8127-4e3d-bf69-2400ac2dc6e0}, !- Handle
  {dbbaaffa-d74a-4d59-8d82-8b23345e25ae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b8301668-f9b0-4444-aa28-87d7a1b2c062}, !- Handle
  {b65b85e8-e227-447a-9245-a42b21955924}, !- Name
  {dbbaaffa-d74a-4d59-8d82-8b23345e25ae}; !- Thermal Zone

OS:Space,
  {f4d752fb-c00f-47df-94fa-1411bf4602d3}, !- Handle
  GuestRoom214,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dbbaaffa-d74a-4d59-8d82-8b23345e25ae}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {98bbdadc-94b2-45b7-aed8-e214565526d7}, !- Handle
  {bbc50268-c15c-43ec-a74c-391892bb2b86}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2b53bb6e-b511-459e-a58b-4057cfcfbcf4}, !- Handle
  SZ DSOA MechanicalRoomFlr1,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {c93b06b3-6af0-4ba6-8d76-2c9705ec7a2b}, !- Handle
  W_GuestRoom401_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a891bda-b874-41c3-9b54-4a19ef83d44b}, !- Construction Name
  {d86dcc73-a35e-4630-baf4-e777dffa9618}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.46, 0.0488, 10.9328,                  !- X,Y,Z Vertex 1 {m}
  1.46, 0.0488, 9.4888,                   !- X,Y,Z Vertex 2 {m}
  2.599, 0.0488, 9.4888,                  !- X,Y,Z Vertex 3 {m}
  2.599, 0.0488, 10.9328;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86dcc73-a35e-4630-baf4-e777dffa9618}, !- Handle
  W_GuestRoom401_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {6f9a429e-9e1f-4e95-a234-cfb46757af27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  0.0487, 0.0488, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 0.0488, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {56ac855b-4600-474a-84a2-24e536c37118}, !- Handle
  GuestRoom401 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d04d055c-fd72-477f-af69-2ba16acd0959}, !- Zone Air Inlet Port List
  {2acfabd5-068a-48b1-aeef-213d51f1f96c}, !- Zone Air Exhaust Port List
  {6abcae9f-cd21-4016-a435-014ee0460f62}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0df08a0e-1b20-4cb7-bb09-94f8c16508ad}, !- Group Rendering Name
  {586467ca-ddff-42ef-9027-99e02abb7bd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a08bf7b-a379-4b32-bd79-cdd2d6288dfe}, !- Handle
  {c9ba271f-e371-47d4-b76a-da620ca7d7bc}, !- Name
  {6abcae9f-cd21-4016-a435-014ee0460f62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6abcae9f-cd21-4016-a435-014ee0460f62}, !- Handle
  {1c948722-27bc-4e92-a426-a6ee07105132}, !- Name
  {56ac855b-4600-474a-84a2-24e536c37118}, !- Source Object
  11,                                     !- Outlet Port
  {7a08bf7b-a379-4b32-bd79-cdd2d6288dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d04d055c-fd72-477f-af69-2ba16acd0959}, !- Handle
  {bd3304e7-e9cb-4e33-9df9-b9173bc55d20}, !- Name
  {56ac855b-4600-474a-84a2-24e536c37118}; !- HVAC Component

OS:PortList,
  {2acfabd5-068a-48b1-aeef-213d51f1f96c}, !- Handle
  {4130c187-98f0-40bc-821b-ba6653e59f22}, !- Name
  {56ac855b-4600-474a-84a2-24e536c37118}; !- HVAC Component

OS:Sizing:Zone,
  {0245db7c-6f21-4d11-b385-d2c2d12e75d0}, !- Handle
  {56ac855b-4600-474a-84a2-24e536c37118}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {21329aa8-bf22-4a12-bab8-03501fbfd7b5}, !- Handle
  {fa3140e0-fdb4-400d-bee4-4462f3095a5a}, !- Name
  {56ac855b-4600-474a-84a2-24e536c37118}; !- Thermal Zone

OS:Space,
  {6f9a429e-9e1f-4e95-a234-cfb46757af27}, !- Handle
  GuestRoom401,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {56ac855b-4600-474a-84a2-24e536c37118}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {586467ca-ddff-42ef-9027-99e02abb7bd0}, !- Handle
  {bc651d29-fb10-47d1-8a93-7da6c74d6061}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {122aa11e-e437-4fb6-8c0f-20f5315bbbd9}, !- Handle
  {cb08e08c-ddd4-4cb4-9138-3beb6aa41c28}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {726e8029-0e47-426a-8a31-229975f100d5}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8e3b56b-f69c-424e-9249-1f0a2ec7e892}, !- Construction Name
  {b05bd07a-b97e-4835-81fb-0c8a3e6afba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.178, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  31.178, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  32.318, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  32.318, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d8e3b56b-f69c-424e-9249-1f0a2ec7e892}, !- Handle
  Window Non-res Fixed,                   !- Name
  {7df25d7e-6746-4019-a0f2-38eecccd28e8}, !- Surface Rendering Name
  {d52af40e-80bc-49d8-9515-591e3daac737}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d52af40e-80bc-49d8-9515-591e3daac737}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {b05bd07a-b97e-4835-81fb-0c8a3e6afba3}, !- Handle
  W_MeetingRoomFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {e8de2361-b7b4-47d9-9eee-89fd87fd9338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  36.6247, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {722a2579-dd9a-41ad-a336-56ec0bd3576a}, !- Handle
  MeetingRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {879c807d-a8f3-4fff-9fdc-80008c251aef}, !- Zone Air Inlet Port List
  {60c6931b-0e02-4924-82cb-1c2e67549ea1}, !- Zone Air Exhaust Port List
  {9c7b6ee6-fbda-4abb-b6e4-25435041f61f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1dccd14a-45bc-47f1-9739-254a16067b6f}, !- Group Rendering Name
  {d99a8709-4488-4929-ac82-dcd91248e5fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {804d6f38-7082-406b-b15f-7bea5952bddc}, !- Handle
  {c49a714d-9662-432f-90ad-aceccca8f57b}, !- Name
  {9c7b6ee6-fbda-4abb-b6e4-25435041f61f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c7b6ee6-fbda-4abb-b6e4-25435041f61f}, !- Handle
  {c9333e72-ff6e-4133-a13f-04fc7c8b4420}, !- Name
  {722a2579-dd9a-41ad-a336-56ec0bd3576a}, !- Source Object
  11,                                     !- Outlet Port
  {804d6f38-7082-406b-b15f-7bea5952bddc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {879c807d-a8f3-4fff-9fdc-80008c251aef}, !- Handle
  {ebdb3854-1523-49e0-b562-3b9597d0e706}, !- Name
  {722a2579-dd9a-41ad-a336-56ec0bd3576a}; !- HVAC Component

OS:PortList,
  {60c6931b-0e02-4924-82cb-1c2e67549ea1}, !- Handle
  {17e0d332-1e47-4505-992a-c398e3e2ca20}, !- Name
  {722a2579-dd9a-41ad-a336-56ec0bd3576a}; !- HVAC Component

OS:Sizing:Zone,
  {f4b88fe8-2d10-466a-8e06-9ec91efc36e4}, !- Handle
  {722a2579-dd9a-41ad-a336-56ec0bd3576a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {42e9112f-cca3-482b-84e2-2676dffd96bf}, !- Handle
  {f3eaf5e5-be73-4963-b988-93e67f0053b2}, !- Name
  {722a2579-dd9a-41ad-a336-56ec0bd3576a}; !- Thermal Zone

OS:Space,
  {e8de2361-b7b4-47d9-9eee-89fd87fd9338}, !- Handle
  MeetingRoomFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {722a2579-dd9a-41ad-a336-56ec0bd3576a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {d99a8709-4488-4929-ac82-dcd91248e5fa}, !- Handle
  {af7df990-27c0-4c14-a1d6-614a9088df6b}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {328eae8f-7134-482a-aa2f-67847802da65}, !- Handle
  W_CorridorFlr1_20_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8e3b56b-f69c-424e-9249-1f0a2ec7e892}, !- Construction Name
  {15690790-07ef-434b-b389-d5240423bbbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.777, 0.0488, 2.5508,                 !- X,Y,Z Vertex 1 {m}
  24.777, 0.0488, 0.1924,                 !- X,Y,Z Vertex 2 {m}
  25.917, 0.0488, 0.1924,                 !- X,Y,Z Vertex 3 {m}
  25.917, 0.0488, 2.5508;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15690790-07ef-434b-b389-d5240423bbbb}, !- Handle
  W_CorridorFlr1_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  23.8231, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8711, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {eba4e8f3-c035-4b36-a111-344752fef34e}, !- Handle
  GuestRoom101_Infiltration,              !- Name
  {303fa087-8515-448a-a486-acb78a49749d}, !- Space or SpaceType Name
  {fcce6876-1e34-4926-89f8-c10a91147693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {dd2f3a13-6b6a-43ae-bc04-37b12ce3e198}, !- Handle
  GuestRoom101 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72ac639a-9c4f-44c2-ab2c-c759841100dd}, !- Zone Air Inlet Port List
  {a79cb808-4431-41c7-96de-123359fe48c1}, !- Zone Air Exhaust Port List
  {29663212-c675-45c5-a0de-150cefa95db6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23059441-af0d-47fc-99d6-112cef1bd196}, !- Group Rendering Name
  {f52c0f21-777e-483b-83f2-e147b46f8920}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba6abb7f-5502-4139-b6a0-9fa9d92ae4d1}, !- Handle
  {6ef73165-a482-4302-837a-3761be4bcc0a}, !- Name
  {29663212-c675-45c5-a0de-150cefa95db6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29663212-c675-45c5-a0de-150cefa95db6}, !- Handle
  {4f8ebcc2-5c01-4986-b6da-b4de7ee63b80}, !- Name
  {dd2f3a13-6b6a-43ae-bc04-37b12ce3e198}, !- Source Object
  11,                                     !- Outlet Port
  {ba6abb7f-5502-4139-b6a0-9fa9d92ae4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72ac639a-9c4f-44c2-ab2c-c759841100dd}, !- Handle
  {d49396bd-ed58-4759-8e8f-c534aec32031}, !- Name
  {dd2f3a13-6b6a-43ae-bc04-37b12ce3e198}; !- HVAC Component

OS:PortList,
  {a79cb808-4431-41c7-96de-123359fe48c1}, !- Handle
  {c1e7b721-3f69-4127-a9b8-1a51f733fb77}, !- Name
  {dd2f3a13-6b6a-43ae-bc04-37b12ce3e198}; !- HVAC Component

OS:Sizing:Zone,
  {2169dc30-fec1-4a22-b2da-c11aabb652c9}, !- Handle
  {dd2f3a13-6b6a-43ae-bc04-37b12ce3e198}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {67db60f1-c5d3-4517-8129-0c88cbe43efa}, !- Handle
  {f7ac4b62-f71f-4665-9a93-078de7520e08}, !- Name
  {dd2f3a13-6b6a-43ae-bc04-37b12ce3e198}; !- Thermal Zone

OS:Space,
  {303fa087-8515-448a-a486-acb78a49749d}, !- Handle
  GuestRoom101,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dd2f3a13-6b6a-43ae-bc04-37b12ce3e198}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f52c0f21-777e-483b-83f2-e147b46f8920}, !- Handle
  {e3085f0e-ae49-453b-8ea9-ec0fcf71dc6b}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {a7452d6e-8c58-4c6c-8d1b-13439cf0b27b}, !- Handle
  GuestRoom406_408_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {99e28e19-1840-4dae-b4cd-ef4f7ad2ef75}, !- Handle
  GuestRoom406_408_Lights,                !- Name
  {a7452d6e-8c58-4c6c-8d1b-13439cf0b27b}, !- Lights Definition Name
  {02a4968e-2121-4303-bf03-50b2fa5f3a6e}, !- Space or SpaceType Name
  {0f5845d5-59d6-44c5-add0-b80352354f56}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {fb948643-0e5e-4866-ab81-8b13224751b5}, !- Handle
  GuestRoom406_408 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c876073-a827-4f7c-8da5-ec3cfeadebe7}, !- Zone Air Inlet Port List
  {094b2960-5eae-47d7-9bda-698255c69058}, !- Zone Air Exhaust Port List
  {da49ad9c-c04d-457c-a080-3abe0c520893}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c21714c7-a48a-48ec-b340-f933fea723e7}, !- Group Rendering Name
  {8d99d51f-90f8-4f2a-9ba7-4bdbbf837c3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f04d5b5-fec6-496e-a785-04f833ce94e9}, !- Handle
  {5e6a8c2a-55d3-4aaa-91fb-7ad9c3de6bf6}, !- Name
  {da49ad9c-c04d-457c-a080-3abe0c520893}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da49ad9c-c04d-457c-a080-3abe0c520893}, !- Handle
  {b33498e0-491d-49a4-9f0a-5690f071fb16}, !- Name
  {fb948643-0e5e-4866-ab81-8b13224751b5}, !- Source Object
  11,                                     !- Outlet Port
  {8f04d5b5-fec6-496e-a785-04f833ce94e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c876073-a827-4f7c-8da5-ec3cfeadebe7}, !- Handle
  {66176b31-ee51-4505-913b-b5cd13fc701d}, !- Name
  {fb948643-0e5e-4866-ab81-8b13224751b5}; !- HVAC Component

OS:PortList,
  {094b2960-5eae-47d7-9bda-698255c69058}, !- Handle
  {318a9a2d-c06b-4a8a-8de2-339501a1533d}, !- Name
  {fb948643-0e5e-4866-ab81-8b13224751b5}; !- HVAC Component

OS:Sizing:Zone,
  {8425e834-ebca-4ed1-8614-e2f1230f070e}, !- Handle
  {fb948643-0e5e-4866-ab81-8b13224751b5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dbfa7727-2183-4ddc-a569-15292593163d}, !- Handle
  {d8f63500-806f-442c-ac19-83fe61a89dd8}, !- Name
  {fb948643-0e5e-4866-ab81-8b13224751b5}; !- Thermal Zone

OS:Space,
  {02a4968e-2121-4303-bf03-50b2fa5f3a6e}, !- Handle
  GuestRoom406_408,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fb948643-0e5e-4866-ab81-8b13224751b5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {8d99d51f-90f8-4f2a-9ba7-4bdbbf837c3c}, !- Handle
  {1825e42c-8952-4a13-b2e6-da36db273a7b}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {0f5845d5-59d6-44c5-add0-b80352354f56}, !- Handle
  GuestRoom_Ltg_Sch_Base,                 !- Name
  {f09bacc9-77af-4c84-812b-6d2163fc2edf}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.22,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  0.17,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.11,                                   !- Field 8
  Until: 06:00,                           !- Field 9
  0.22,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  0.44,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  0.56,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  0.44,                                   !- Field 16
  Until: 18:00,                           !- Field 17
  0.28,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.67,                                   !- Field 20
  Until: 20:00,                           !- Field 21
  0.89,                                   !- Field 22
  Until: 21:00,                           !- Field 23
  1.0,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.89,                                   !- Field 26
  Until: 23:00,                           !- Field 27
  0.67,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.33,                                   !- Field 30
  For: Saturday Sunday Holidays,          !- Field 31
  Until: 02:00,                           !- Field 32
  0.26,                                   !- Field 33
  Until: 06:00,                           !- Field 34
  0.11,                                   !- Field 35
  Until: 08:00,                           !- Field 36
  0.41,                                   !- Field 37
  Until: 10:00,                           !- Field 38
  0.56,                                   !- Field 39
  Until: 11:00,                           !- Field 40
  0.41,                                   !- Field 41
  Until: 18:00,                           !- Field 42
  0.33,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.85,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  1.0,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.85,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.41,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:DesignSpecification:OutdoorAir,
  {70f220e1-6bb7-4fd8-92d2-3b256604c2d1}, !- Handle
  SZ DSOA GuestRoom414,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3c695c08-4347-43f8-ac20-9ce7dbcc8569}, !- Handle
  GuestRoom414_Infiltration,              !- Name
  {4e5eda92-cf7d-4637-a91c-832b5282d790}, !- Space or SpaceType Name
  {fcce6876-1e34-4926-89f8-c10a91147693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {6f628b72-bcf0-47af-a7da-5b6dbb3a4c83}, !- Handle
  GuestRoom414 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {057f964f-aa37-4eeb-8802-9f98fb24fde1}, !- Zone Air Inlet Port List
  {766c5049-494a-45be-994a-79eda99507ed}, !- Zone Air Exhaust Port List
  {e0cbbf22-ce27-494b-b7c2-0e2e5e50fd9f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {508746c8-e7d1-4e08-abc6-e550f1dd1bc1}, !- Group Rendering Name
  {92e8583a-d842-430b-9ff9-7f44b03a87a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb45b7b8-b2de-4f9f-a288-5403d792f902}, !- Handle
  {24394a29-7f1c-4f4d-9e3e-4df87b6474b9}, !- Name
  {e0cbbf22-ce27-494b-b7c2-0e2e5e50fd9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0cbbf22-ce27-494b-b7c2-0e2e5e50fd9f}, !- Handle
  {b4e5dde9-9025-4bb8-9cc1-5b3340e18500}, !- Name
  {6f628b72-bcf0-47af-a7da-5b6dbb3a4c83}, !- Source Object
  11,                                     !- Outlet Port
  {eb45b7b8-b2de-4f9f-a288-5403d792f902}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {057f964f-aa37-4eeb-8802-9f98fb24fde1}, !- Handle
  {397cc9e1-f0bc-4160-907e-2be5acf6ba87}, !- Name
  {6f628b72-bcf0-47af-a7da-5b6dbb3a4c83}; !- HVAC Component

OS:PortList,
  {766c5049-494a-45be-994a-79eda99507ed}, !- Handle
  {45638760-df79-4e8d-8814-d042cc161fe3}, !- Name
  {6f628b72-bcf0-47af-a7da-5b6dbb3a4c83}; !- HVAC Component

OS:Sizing:Zone,
  {4d5e4106-949f-489f-8ba7-bab22cc18193}, !- Handle
  {6f628b72-bcf0-47af-a7da-5b6dbb3a4c83}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {be07a3eb-3a94-47da-bfe0-053681295380}, !- Handle
  {268df362-c04b-428d-9bfe-8916f3c522fe}, !- Name
  {6f628b72-bcf0-47af-a7da-5b6dbb3a4c83}; !- Thermal Zone

OS:Space,
  {4e5eda92-cf7d-4637-a91c-832b5282d790}, !- Handle
  GuestRoom414,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6f628b72-bcf0-47af-a7da-5b6dbb3a4c83}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {92e8583a-d842-430b-9ff9-7f44b03a87a1}, !- Handle
  {b498a5fe-8d75-4f95-975a-8d277253b048}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {a89a7a57-fafd-465c-a3ff-4253dab7db9c}, !- Handle
  ExerciseCenterFlr1 People Definition,   !- Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {fc022081-45f0-47fd-bbff-7f174d6f6503}, !- Handle
  ExerciseCenterFlr1 People,              !- Name
  {a89a7a57-fafd-465c-a3ff-4253dab7db9c}, !- People Definition Name
  {2a505c8a-c0b6-4757-ad05-537e723464cc}, !- Space or SpaceType Name
  {c57d3894-5a87-48d2-8951-b6b086ba5e18}, !- Number of People Schedule Name
  {4b9193b7-fdfc-4ba4-bb7f-9e31e588f358}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ab301fe7-1632-44d8-b08b-1ada78062103}, !- Work Efficiency Schedule Name
  {4fb06e75-e18b-4694-b42c-c2aaaa3fd5e1}, !- Clothing Insulation Schedule Name
  {a34952c1-74ab-4415-8868-9ece824ca7a9}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {278a6654-d57f-4255-b07c-378e11fa38d3}, !- Handle
  ExerciseCenterFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fab6ef24-c03c-4634-ba61-94227ce3d3b6}, !- Zone Air Inlet Port List
  {d5db0104-d791-4d9f-adf0-ab8c293a89cb}, !- Zone Air Exhaust Port List
  {d3d465f2-98aa-4220-ba7b-442b8b6ac02a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c11c8de-afd4-4bfe-8687-c15b19aa6b22}, !- Group Rendering Name
  {84c79da3-7cc5-4ed4-b9bd-534791e3b486}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1728ee2-129c-49e7-9efe-2cc7daabfcfe}, !- Handle
  {faa90d21-876e-4171-b609-503b77fcdf47}, !- Name
  {d3d465f2-98aa-4220-ba7b-442b8b6ac02a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3d465f2-98aa-4220-ba7b-442b8b6ac02a}, !- Handle
  {85580e7e-2367-41d7-aa57-bbdb52953ac3}, !- Name
  {278a6654-d57f-4255-b07c-378e11fa38d3}, !- Source Object
  11,                                     !- Outlet Port
  {c1728ee2-129c-49e7-9efe-2cc7daabfcfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fab6ef24-c03c-4634-ba61-94227ce3d3b6}, !- Handle
  {7f51d0e7-0cce-43ac-a54e-afc7150f3e10}, !- Name
  {278a6654-d57f-4255-b07c-378e11fa38d3}; !- HVAC Component

OS:PortList,
  {d5db0104-d791-4d9f-adf0-ab8c293a89cb}, !- Handle
  {cd71a01c-a743-4791-b691-e8f4ad2108d3}, !- Name
  {278a6654-d57f-4255-b07c-378e11fa38d3}; !- HVAC Component

OS:Sizing:Zone,
  {75cb69a0-ecfc-458c-a73d-64cf81417941}, !- Handle
  {278a6654-d57f-4255-b07c-378e11fa38d3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {67f69f63-8793-43d2-94f3-794f7078d07f}, !- Handle
  {0f6faf87-9eaa-4ad9-95a1-89038c0cb06a}, !- Name
  {278a6654-d57f-4255-b07c-378e11fa38d3}; !- Thermal Zone

OS:Space,
  {2a505c8a-c0b6-4757-ad05-537e723464cc}, !- Handle
  ExerciseCenterFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {278a6654-d57f-4255-b07c-378e11fa38d3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {84c79da3-7cc5-4ed4-b9bd-534791e3b486}, !- Handle
  {a282d00b-b591-44f7-bf21-2fe04f56fb62}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {c57d3894-5a87-48d2-8951-b6b086ba5e18}, !- Handle
  ExerciseRoom_Occ_Sch,                   !- Name
  {f09bacc9-77af-4c84-812b-6d2163fc2edf}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 11:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.0,                                    !- Field 12
  Until: 22:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 23:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {4b9193b7-fdfc-4ba4-bb7f-9e31e588f358}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {0d721a8d-e2e1-4965-b182-18d86e1471b0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {65477ac2-2ed4-4b56-bba5-d712b3918c5b}, !- Handle
  {a3a4cabd-3432-464a-9cd2-050fda008af3}; !- Name

OS:ScheduleTypeLimits,
  {0d721a8d-e2e1-4965-b182-18d86e1471b0}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {4fb06e75-e18b-4694-b42c-c2aaaa3fd5e1}, !- Handle
  CLOTHING_SCH,                           !- Name
  {3b649472-9b2c-439b-b2c9-5c9b77fa565e}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {119be2ca-6794-4113-a285-9e79702b443c}, !- Handle
  {e7bf29e3-73eb-4253-ad1d-c7f59a97f17e}; !- Name

OS:ScheduleTypeLimits,
  {3b649472-9b2c-439b-b2c9-5c9b77fa565e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {a34952c1-74ab-4415-8868-9ece824ca7a9}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {37740d24-6db8-4b60-8e44-bcf36873a5c2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {dd7daebd-d8eb-4143-8d11-53f9641fb3d1}, !- Handle
  {b8730a10-d03b-4d69-a4a2-4fd29c773d17}; !- Name

OS:ScheduleTypeLimits,
  {37740d24-6db8-4b60-8e44-bcf36873a5c2}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Lights:Definition,
  {d0db0f95-b4b9-4d16-a010-5b1e331023f4}, !- Handle
  GuestRoom309_312_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ba461bf5-a862-4b2a-a11c-d72e10b038cc}, !- Handle
  GuestRoom309_312_Lights,                !- Name
  {d0db0f95-b4b9-4d16-a010-5b1e331023f4}, !- Lights Definition Name
  {672755bf-0190-47b9-9bc0-98fda36b2e91}, !- Space or SpaceType Name
  {0f5845d5-59d6-44c5-add0-b80352354f56}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {4e25f67c-88e1-4611-a2d5-25b397bc70c9}, !- Handle
  GuestRoom309_312 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {026acdee-b259-4156-9ec1-21c60345a0c6}, !- Zone Air Inlet Port List
  {5cf4cc17-9eeb-4cac-8816-9cec3469a1ab}, !- Zone Air Exhaust Port List
  {a46990a2-44d0-4a0a-8b0e-59882552fe21}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1dd9c80-679a-47eb-a382-44f5b24c3d6b}, !- Group Rendering Name
  {ba14a199-3cb2-4147-b9a4-742a7b60f3ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8ce51c4-567e-4bfb-af29-a3f35781cf61}, !- Handle
  {35dd97e7-16b5-4ccc-9638-92ae2cc19364}, !- Name
  {a46990a2-44d0-4a0a-8b0e-59882552fe21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a46990a2-44d0-4a0a-8b0e-59882552fe21}, !- Handle
  {5822f3d4-d3bb-4b9e-bc48-ee226ea6a302}, !- Name
  {4e25f67c-88e1-4611-a2d5-25b397bc70c9}, !- Source Object
  11,                                     !- Outlet Port
  {f8ce51c4-567e-4bfb-af29-a3f35781cf61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {026acdee-b259-4156-9ec1-21c60345a0c6}, !- Handle
  {0088c8c2-c8f5-4e41-bc30-a5f6a0d43c0e}, !- Name
  {4e25f67c-88e1-4611-a2d5-25b397bc70c9}; !- HVAC Component

OS:PortList,
  {5cf4cc17-9eeb-4cac-8816-9cec3469a1ab}, !- Handle
  {afa4cc7e-5d08-450c-b3d2-8bfb7b0893cd}, !- Name
  {4e25f67c-88e1-4611-a2d5-25b397bc70c9}; !- HVAC Component

OS:Sizing:Zone,
  {348b29a0-9e5c-49f5-829a-6f6194c702d0}, !- Handle
  {4e25f67c-88e1-4611-a2d5-25b397bc70c9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3aa78266-e25d-4b0d-8264-ea2dd3665f03}, !- Handle
  {def65a49-3593-4252-9767-b6a4acb0d7ec}, !- Name
  {4e25f67c-88e1-4611-a2d5-25b397bc70c9}; !- Thermal Zone

OS:Space,
  {672755bf-0190-47b9-9bc0-98fda36b2e91}, !- Handle
  GuestRoom309_312,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4e25f67c-88e1-4611-a2d5-25b397bc70c9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {ba14a199-3cb2-4147-b9a4-742a7b60f3ac}, !- Handle
  {86ae55bf-e20e-48a6-8916-63e8d3737767}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {a9c81553-5df2-4009-935d-b94ca63d813b}, !- Handle
  W_GuestRoom415_418_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a891bda-b874-41c3-9b54-4a19ef83d44b}, !- Construction Name
  {2116add3-d540-4e23-8a55-56c77a58f14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.213, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  35.213, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  34.074, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  34.074, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2116add3-d540-4e23-8a55-56c77a58f14f}, !- Handle
  W_GuestRoom415_418_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {eccb5b45-a415-48c7-8f2a-3af6f9de256c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ffaa77fb-6835-4ff1-8675-43fc3ab99af4}, !- Handle
  GuestRoom415_418 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b74e420-8e03-4f2a-b34c-a5ceef31e860}, !- Zone Air Inlet Port List
  {a73846a4-ecd4-495b-b782-656f208cd281}, !- Zone Air Exhaust Port List
  {d3d3b40c-1fa9-41c2-83dd-c42320b9643d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e3fec93f-2426-435f-8deb-380d1d0170e9}, !- Group Rendering Name
  {81023c4d-85dd-46e6-97fa-af1be808d15b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {386d9bd1-c8fd-49c2-8583-65373b14a118}, !- Handle
  {e1a083f8-8343-48df-a26e-ea4a0d29a114}, !- Name
  {d3d3b40c-1fa9-41c2-83dd-c42320b9643d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3d3b40c-1fa9-41c2-83dd-c42320b9643d}, !- Handle
  {cc4cd055-8727-40a3-a721-6cbc39e88da7}, !- Name
  {ffaa77fb-6835-4ff1-8675-43fc3ab99af4}, !- Source Object
  11,                                     !- Outlet Port
  {386d9bd1-c8fd-49c2-8583-65373b14a118}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b74e420-8e03-4f2a-b34c-a5ceef31e860}, !- Handle
  {886fe043-34fe-4b44-a4c7-ba7c97d59f92}, !- Name
  {ffaa77fb-6835-4ff1-8675-43fc3ab99af4}; !- HVAC Component

OS:PortList,
  {a73846a4-ecd4-495b-b782-656f208cd281}, !- Handle
  {9f8db32a-32af-488d-ab00-f8263f8f25fe}, !- Name
  {ffaa77fb-6835-4ff1-8675-43fc3ab99af4}; !- HVAC Component

OS:Sizing:Zone,
  {1c56e0b0-0483-4804-a81a-6dd321700a7b}, !- Handle
  {ffaa77fb-6835-4ff1-8675-43fc3ab99af4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {000a1c4c-e10e-4577-865c-43180c3c6a7e}, !- Handle
  {735614ce-0741-420c-9dfb-fb8ab4e785ec}, !- Name
  {ffaa77fb-6835-4ff1-8675-43fc3ab99af4}; !- Thermal Zone

OS:Space,
  {eccb5b45-a415-48c7-8f2a-3af6f9de256c}, !- Handle
  GuestRoom415_418,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ffaa77fb-6835-4ff1-8675-43fc3ab99af4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {81023c4d-85dd-46e6-97fa-af1be808d15b}, !- Handle
  {d5c8bb56-c326-4a99-921c-5d49d3774ae4}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {152f5bae-bcdb-4f2d-ab0e-a2042cfc3ab6}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {f09bacc9-77af-4c84-812b-6d2163fc2edf}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 05:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 06:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 07:00,                           !- Field 11
  0.4,                                    !- Field 12
  Until: 08:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 10:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  0.25,                                   !- Field 18
  Until: 19:00,                           !- Field 19
  0.6,                                    !- Field 20
  Until: 20:00,                           !- Field 21
  0.8,                                    !- Field 22
  Until: 21:00,                           !- Field 23
  0.9,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.8,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.6,                                    !- Field 28
  Until: 24:00,                           !- Field 29
  0.3,                                    !- Field 30
  For: Saturday,                          !- Field 31
  Until: 02:00,                           !- Field 32
  0.2,                                    !- Field 33
  Until: 06:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.3,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.4,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.3,                                    !- Field 41
  Until: 18:00,                           !- Field 42
  0.25,                                   !- Field 43
  Until: 19:00,                           !- Field 44
  0.6,                                    !- Field 45
  Until: 22:00,                           !- Field 46
  0.7,                                    !- Field 47
  Until: 23:00,                           !- Field 48
  0.6,                                    !- Field 49
  Until: 24:00,                           !- Field 50
  0.3,                                    !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: Sunday Holidays AllOtherDays,      !- Field 58
  Until: 02:00,                           !- Field 59
  0.3,                                    !- Field 60
  Until: 06:00,                           !- Field 61
  0.2,                                    !- Field 62
  Until: 07:00,                           !- Field 63
  0.3,                                    !- Field 64
  Until: 09:00,                           !- Field 65
  0.4,                                    !- Field 66
  Until: 13:00,                           !- Field 67
  0.3,                                    !- Field 68
  Until: 18:00,                           !- Field 69
  0.2,                                    !- Field 70
  Until: 19:00,                           !- Field 71
  0.5,                                    !- Field 72
  Until: 20:00,                           !- Field 73
  0.7,                                    !- Field 74
  Until: 21:00,                           !- Field 75
  0.8,                                    !- Field 76
  Until: 22:00,                           !- Field 77
  0.6,                                    !- Field 78
  Until: 23:00,                           !- Field 79
  0.5,                                    !- Field 80
  Until: 24:00,                           !- Field 81
  0.3;                                    !- Field 82

OS:SubSurface,
  {df3f6db1-496c-4ddc-8a8d-e787aaec35c9}, !- Handle
  W_GuestRoom414_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a891bda-b874-41c3-9b54-4a19ef83d44b}, !- Construction Name
  {1b8b1fb1-6cd6-4095-93be-e3c9c265fd29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.063, 18.3374, 10.9328,               !- X,Y,Z Vertex 1 {m}
  51.063, 18.3374, 9.4888,                !- X,Y,Z Vertex 2 {m}
  49.923, 18.3374, 9.4888,                !- X,Y,Z Vertex 3 {m}
  49.923, 18.3374, 10.9328;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8b1fb1-6cd6-4095-93be-e3c9c265fd29}, !- Handle
  W_GuestRoom414_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {4e5eda92-cf7d-4637-a91c-832b5282d790}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  48.5119, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06703356-21fe-46a2-9f25-c81fbf8aa49d}, !- Handle
  AtticFloor_RearStairsFlr4_1_0_0,        !- Name
  Floor,                                  !- Surface Type
  {5566a589-f198-4980-848b-2512cb1c4efe}, !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b294cf-9830-409f-93ed-4fa72a5a2484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.819406, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  68.819406, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  66.380406, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  66.380406, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c0dd9384-5898-4e3b-ba03-5d24e5cc0c66}, !- Handle
  Attic Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a44a4a7-fa1c-4857-9a20-94472e9071ff}, !- Zone Air Inlet Port List
  {834e61e6-e41b-4f40-95c4-de276f9a6300}, !- Zone Air Exhaust Port List
  {2f16453a-fe6f-4b61-80a4-54846d71b28a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef47ad33-3f78-4510-8794-bf7818c4a547}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {144d622e-8acb-4010-b1ea-4bd9c851b291}, !- Handle
  {ed2b5e69-e6b4-4af4-9705-3893fc082247}, !- Name
  {2f16453a-fe6f-4b61-80a4-54846d71b28a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f16453a-fe6f-4b61-80a4-54846d71b28a}, !- Handle
  {17b7a74e-8b26-4e77-b644-d35a14e527d8}, !- Name
  {c0dd9384-5898-4e3b-ba03-5d24e5cc0c66}, !- Source Object
  11,                                     !- Outlet Port
  {144d622e-8acb-4010-b1ea-4bd9c851b291}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a44a4a7-fa1c-4857-9a20-94472e9071ff}, !- Handle
  {c3cad934-752e-4db1-820e-df1e9bf65662}, !- Name
  {c0dd9384-5898-4e3b-ba03-5d24e5cc0c66}; !- HVAC Component

OS:PortList,
  {834e61e6-e41b-4f40-95c4-de276f9a6300}, !- Handle
  {cee8473b-cae5-4e51-8490-f52cc71d0571}, !- Name
  {c0dd9384-5898-4e3b-ba03-5d24e5cc0c66}; !- HVAC Component

OS:Sizing:Zone,
  {6df609fc-ef49-430d-af2a-eecde83787bf}, !- Handle
  {c0dd9384-5898-4e3b-ba03-5d24e5cc0c66}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0dd41d26-1fc6-4da4-af41-2ef49e3c2ad3}, !- Handle
  {72bed739-292f-4bc1-9812-9f25325c8609}, !- Name
  {c0dd9384-5898-4e3b-ba03-5d24e5cc0c66}; !- Thermal Zone

OS:Space,
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Handle
  Attic,                                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -13.906106,                             !- X Origin {m}
  21.681242,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c0dd9384-5898-4e3b-ba03-5d24e5cc0c66}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:DesignSpecification:OutdoorAir,
  {d679d323-b5fa-498d-86d9-9694c8db3a41}, !- Handle
  SZ DSOA GuestRoom401,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {8a5ca0dc-481f-493b-aea3-13a5e7aca8f4}, !- Handle
  F_GuestRoom415_418_10252_0_10138,       !- Name
  Floor,                                  !- Surface Type
  {c89432d9-7f7d-4f48-bab2-259bdbb5f1ea}, !- Construction Name
  {eccb5b45-a415-48c7-8f2a-3af6f9de256c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40892748-b3b4-44ea-99c7-fd8926011e96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  32.6623, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c89432d9-7f7d-4f48-bab2-259bdbb5f1ea}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {9de0d807-5d75-4906-98b4-9b01f2bccb63}, !- Surface Rendering Name
  {e0c9cbc1-2953-460e-bc0b-ed1dff74ffdc}, !- Layer 1
  {fb477906-92f3-4460-abff-4df779e3636d}; !- Layer 2

OS:Material,
  {e0c9cbc1-2953-460e-bc0b-ed1dff74ffdc}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fb477906-92f3-4460-abff-4df779e3636d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {bde0e4a6-a83e-4c8b-9a9f-7a8b7c815eb7}, !- Handle
  P_CorridorFlr2_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06237e75-3850-4acf-8ae1-64d985b5b0fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f740a6ed-eb66-4c6b-9586-a97c2aa791d9}, !- Handle
  CorridorFlr2 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {338d6c95-f30d-42f5-8a08-26b6ec290c18}, !- Zone Air Inlet Port List
  {fbb0548f-68c4-4d17-81ff-46359189c734}, !- Zone Air Exhaust Port List
  {2981658b-1d3a-45fe-a4d1-a4fb63ca4b6b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {481d5f8c-b385-498e-8747-ebd1181f23f4}, !- Group Rendering Name
  {32d6a398-1e54-4a07-8349-2e444bd7490f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bc855af-90bb-41ab-b4a6-c3fbfc015c85}, !- Handle
  {bd107ec9-ecb3-4dd3-91c5-c4b9e2601848}, !- Name
  {2981658b-1d3a-45fe-a4d1-a4fb63ca4b6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2981658b-1d3a-45fe-a4d1-a4fb63ca4b6b}, !- Handle
  {37f46131-9cbc-42cd-87a9-551750608676}, !- Name
  {f740a6ed-eb66-4c6b-9586-a97c2aa791d9}, !- Source Object
  11,                                     !- Outlet Port
  {8bc855af-90bb-41ab-b4a6-c3fbfc015c85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {338d6c95-f30d-42f5-8a08-26b6ec290c18}, !- Handle
  {86d6d4df-1343-49ec-b80c-c6015776e8c9}, !- Name
  {f740a6ed-eb66-4c6b-9586-a97c2aa791d9}; !- HVAC Component

OS:PortList,
  {fbb0548f-68c4-4d17-81ff-46359189c734}, !- Handle
  {b8d2a89f-7c22-45b6-9ef7-316c229aa120}, !- Name
  {f740a6ed-eb66-4c6b-9586-a97c2aa791d9}; !- HVAC Component

OS:Sizing:Zone,
  {f350b8a7-ef17-4911-8393-1c2cf450563a}, !- Handle
  {f740a6ed-eb66-4c6b-9586-a97c2aa791d9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1516f837-f76d-4058-bd56-f3bf8c36bf99}, !- Handle
  {84e09f79-9c82-4a40-936f-289ff7a88434}, !- Name
  {f740a6ed-eb66-4c6b-9586-a97c2aa791d9}; !- Thermal Zone

OS:Space,
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Handle
  CorridorFlr2,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f740a6ed-eb66-4c6b-9586-a97c2aa791d9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {32d6a398-1e54-4a07-8349-2e444bd7490f}, !- Handle
  {3bb554d3-fefb-4427-a9f3-7a1c37e34750}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {ca2c1005-460a-4c60-9507-6d1192972cde}, !- Handle
  C_GuestRoom302_305_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {2a88c3b5-82de-47d8-a6df-9aa359f55e6a}, !- Construction Name
  {32a4d79c-875b-447c-aa2f-1264eea0e5db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a4195e-ca5d-4adc-9693-7334bc41b8c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 8.279, 8.8392,                  !- X,Y,Z Vertex 3 {m}
  4.0111, 0.0488, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2a88c3b5-82de-47d8-a6df-9aa359f55e6a}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {ae1fe358-956d-49f3-903d-5705920804e6}, !- Surface Rendering Name
  {fb477906-92f3-4460-abff-4df779e3636d}, !- Layer 1
  {e0c9cbc1-2953-460e-bc0b-ed1dff74ffdc}; !- Layer 2

OS:ThermalZone,
  {f00c1583-14c0-4507-b8f7-8d7f1b94b493}, !- Handle
  GuestRoom302_305 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {836744a9-90cd-4b1c-aaa5-06ad4d20eb4d}, !- Zone Air Inlet Port List
  {b4de08b7-43fc-4c18-86c9-690d2cd60562}, !- Zone Air Exhaust Port List
  {0b99aa94-cb8a-49c3-84c7-1a8af947be2d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c3afaf96-6b89-4816-9eed-fa6590ec468d}, !- Group Rendering Name
  {96935b58-be33-4d9b-a5f0-9706e1bd5de9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f1395d1-c88d-4e5f-b107-e64095173cfc}, !- Handle
  {1ae136e5-fa88-49cb-a8e8-668b4ebfb64e}, !- Name
  {0b99aa94-cb8a-49c3-84c7-1a8af947be2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b99aa94-cb8a-49c3-84c7-1a8af947be2d}, !- Handle
  {927ef432-8114-408b-b54b-fa7a795b99ac}, !- Name
  {f00c1583-14c0-4507-b8f7-8d7f1b94b493}, !- Source Object
  11,                                     !- Outlet Port
  {3f1395d1-c88d-4e5f-b107-e64095173cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {836744a9-90cd-4b1c-aaa5-06ad4d20eb4d}, !- Handle
  {f0d62bc9-2d38-4bb3-8baa-470fc757e809}, !- Name
  {f00c1583-14c0-4507-b8f7-8d7f1b94b493}; !- HVAC Component

OS:PortList,
  {b4de08b7-43fc-4c18-86c9-690d2cd60562}, !- Handle
  {dd1ae378-7967-48ad-9801-f4285dea132c}, !- Name
  {f00c1583-14c0-4507-b8f7-8d7f1b94b493}; !- HVAC Component

OS:Sizing:Zone,
  {d1ce9ac0-7a2a-487a-ab48-8b1383038220}, !- Handle
  {f00c1583-14c0-4507-b8f7-8d7f1b94b493}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2eb4fe60-2ada-4973-b28d-f341ffe0b160}, !- Handle
  {a779446a-031c-4acd-a9ae-62c559ef21fe}, !- Name
  {f00c1583-14c0-4507-b8f7-8d7f1b94b493}; !- Thermal Zone

OS:Space,
  {32a4d79c-875b-447c-aa2f-1264eea0e5db}, !- Handle
  GuestRoom302_305,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f00c1583-14c0-4507-b8f7-8d7f1b94b493}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {96935b58-be33-4d9b-a5f0-9706e1bd5de9}, !- Handle
  {17dacc0b-9dd2-46cd-b6de-e94f149d41ac}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {87ff65ad-d657-4d84-9306-008dce504fe8}, !- Handle
  P_CorridorFlr3_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bb74921-afaf-4165-b7a2-1a9f1d754524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  48.5119, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  32.6623, 10.1078, 6.096,                !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a895170-fa35-4380-90a4-70bc03edaf2b}, !- Handle
  W_RearStairsFlr4_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {009c5a19-f2fb-494b-ba7b-b8729feb247c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  54.9133, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  52.4743, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  52.4743, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c97480ba-e68c-4924-8234-5450c87c2999}, !- Handle
  RearStairsFlr4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5ad46db-c86a-4ede-8351-d955fb488b26}, !- Zone Air Inlet Port List
  {a3f1f88c-6360-4d93-8c2d-0532e1b18290}, !- Zone Air Exhaust Port List
  {47c40686-0eda-46a8-9407-5791831f9a4c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {81d96c07-5432-487d-8f2e-93a79a5d0df5}, !- Group Rendering Name
  {81884fd6-6f5a-41e3-8444-fbc02c7860d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c60c71c-5122-4402-8983-526a9c0feff8}, !- Handle
  {6b4a9065-bdf1-4287-9dfe-e741fcc3bb45}, !- Name
  {47c40686-0eda-46a8-9407-5791831f9a4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47c40686-0eda-46a8-9407-5791831f9a4c}, !- Handle
  {532fde4a-e4ae-4d46-8132-13390192d195}, !- Name
  {c97480ba-e68c-4924-8234-5450c87c2999}, !- Source Object
  11,                                     !- Outlet Port
  {0c60c71c-5122-4402-8983-526a9c0feff8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5ad46db-c86a-4ede-8351-d955fb488b26}, !- Handle
  {443e833b-f03d-48c7-a9a1-31d5caf8b9e4}, !- Name
  {c97480ba-e68c-4924-8234-5450c87c2999}; !- HVAC Component

OS:PortList,
  {a3f1f88c-6360-4d93-8c2d-0532e1b18290}, !- Handle
  {aa95753a-5f46-4719-8754-a9f578e796f9}, !- Name
  {c97480ba-e68c-4924-8234-5450c87c2999}; !- HVAC Component

OS:Sizing:Zone,
  {01e23592-784e-4e2c-b9af-93210ab13367}, !- Handle
  {c97480ba-e68c-4924-8234-5450c87c2999}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c2515aa-07a4-47e1-8712-9df9d30bbb1e}, !- Handle
  {da9c4718-d8e5-4d4b-b69b-66768e17c91f}, !- Name
  {c97480ba-e68c-4924-8234-5450c87c2999}; !- Thermal Zone

OS:Space,
  {009c5a19-f2fb-494b-ba7b-b8729feb247c}, !- Handle
  RearStairsFlr4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c97480ba-e68c-4924-8234-5450c87c2999}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {81884fd6-6f5a-41e3-8444-fbc02c7860d9}, !- Handle
  {6684af6d-a584-455d-9678-98fd00ddbecd}, !- Name
  {577e4ab9-7f4d-4284-9689-504bc67703ca}, !- Heating Setpoint Temperature Schedule Name
  {cc7918e2-f61e-4bf5-bfdd-f44d2b2e7856}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {d61ec74a-0c23-4cfa-afa5-7ee03ae015a0}, !- Handle
  R_GuestRoom401_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {5566a589-f198-4980-848b-2512cb1c4efe}, !- Construction Name
  {6f9a429e-9e1f-4e95-a234-cfb46757af27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6312c3f0-3057-4184-b553-0af00db8b945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 0.0488, 11.5824,                !- X,Y,Z Vertex 1 {m}
  4.0111, 8.279, 11.5824,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 8.279, 11.5824,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 0.0488, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcdd3de6-c8c3-473c-ad55-34ce868fa885}, !- Handle
  W_CorridorFlr2_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  54.9133, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  54.9133, 10.1078, 3.3528,               !- X,Y,Z Vertex 3 {m}
  54.9133, 10.1078, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {321588d9-2ce9-469f-ac81-a8d7fb36ff5d}, !- Handle
  C_FrontOfficeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {2a88c3b5-82de-47d8-a6df-9aa359f55e6a}, !- Construction Name
  {19dc3c6a-b443-45e6-aa20-b487e31f82cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba3770d8-a723-446b-ad8c-87b2591fa43b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cdd2993b-0af4-4b66-b614-1d91f7636460}, !- Handle
  FrontOfficeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f1640ab-2d5a-4033-820c-84d998b2846c}, !- Zone Air Inlet Port List
  {73be2867-60fe-4d30-8dfe-ad994fe3bc8d}, !- Zone Air Exhaust Port List
  {03be658c-bf39-4732-9e09-9e851b264376}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7880f3f4-87e1-49d6-9403-2bdcb5c1d3c8}, !- Group Rendering Name
  {b5db7b8e-18f1-4f02-9f9c-3417b89e04e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f2a3aab-5715-4e47-b737-ffd0cf7de10e}, !- Handle
  {af56461a-38b0-4f92-b7e8-a90a32734f53}, !- Name
  {03be658c-bf39-4732-9e09-9e851b264376}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03be658c-bf39-4732-9e09-9e851b264376}, !- Handle
  {03b8741d-3c5f-4d1d-bef7-b9e405af3639}, !- Name
  {cdd2993b-0af4-4b66-b614-1d91f7636460}, !- Source Object
  11,                                     !- Outlet Port
  {8f2a3aab-5715-4e47-b737-ffd0cf7de10e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f1640ab-2d5a-4033-820c-84d998b2846c}, !- Handle
  {c95108f4-c02c-4a04-b447-2e5760bc6c13}, !- Name
  {cdd2993b-0af4-4b66-b614-1d91f7636460}; !- HVAC Component

OS:PortList,
  {73be2867-60fe-4d30-8dfe-ad994fe3bc8d}, !- Handle
  {080f097b-4d6b-4891-8e78-4d37b9a97874}, !- Name
  {cdd2993b-0af4-4b66-b614-1d91f7636460}; !- HVAC Component

OS:Sizing:Zone,
  {8d45ebb6-3e23-490e-bfd3-805b999caf75}, !- Handle
  {cdd2993b-0af4-4b66-b614-1d91f7636460}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dfb01d2a-56b1-453f-8a43-05f7ab67b48d}, !- Handle
  {ad7c03ea-3914-4534-829e-06dda958b940}, !- Name
  {cdd2993b-0af4-4b66-b614-1d91f7636460}; !- Thermal Zone

OS:Space,
  {19dc3c6a-b443-45e6-aa20-b487e31f82cd}, !- Handle
  FrontOfficeFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cdd2993b-0af4-4b66-b614-1d91f7636460}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {b5db7b8e-18f1-4f02-9f9c-3417b89e04e0}, !- Handle
  {5b355dea-1d0a-4aaa-b2b5-dd0d0abb416d}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {daed1934-0194-4830-867b-ba2519aaeeb9}, !- Handle
  S_FrontLoungeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {642b037d-38ff-4989-9180-99580f68ccad}, !- Construction Name
  {c287c8da-f9bb-4c60-91d7-9deff6e528b9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 0,                      !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  0.0487, 0.0488, 0,                      !- X,Y,Z Vertex 3 {m}
  0.0487, 8.279, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {642b037d-38ff-4989-9180-99580f68ccad}, !- Handle
  ext-slab,                               !- Name
  {f1ef6706-1ff1-4578-bbc3-d6f3e5bdfcf9}, !- Surface Rendering Name
  {8c4ce6d4-a6ec-4ed8-89b7-eb27147df882}, !- Layer 1
  {fb477906-92f3-4460-abff-4df779e3636d}; !- Layer 2

OS:Material,
  {8c4ce6d4-a6ec-4ed8-89b7-eb27147df882}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {8326f6e6-cac3-4ab5-8886-5e3ed22e09d6}, !- Handle
  FrontLoungeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {841b5576-5816-4929-a628-85d96ef55a86}, !- Zone Air Inlet Port List
  {2e743656-e92f-4f7c-bf22-ee74b315a6b2}, !- Zone Air Exhaust Port List
  {657f0b84-0245-48c6-a0fd-96a55a24f9e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc56b3fe-9463-45c6-b3fb-dd7faec6e333}, !- Group Rendering Name
  {7af6f417-551f-4272-aa7a-3cdcc338b300}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80236a1b-9ad1-46b4-a0cb-2e6ac18b02d7}, !- Handle
  {a4dbd988-8b7b-4d59-bed7-e1ef114fea6d}, !- Name
  {657f0b84-0245-48c6-a0fd-96a55a24f9e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {657f0b84-0245-48c6-a0fd-96a55a24f9e9}, !- Handle
  {c0d672cc-c7a5-431c-a98f-9ae9b6e88a4b}, !- Name
  {8326f6e6-cac3-4ab5-8886-5e3ed22e09d6}, !- Source Object
  11,                                     !- Outlet Port
  {80236a1b-9ad1-46b4-a0cb-2e6ac18b02d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {841b5576-5816-4929-a628-85d96ef55a86}, !- Handle
  {7347c98e-26e3-4ca5-a724-045f5e53c096}, !- Name
  {8326f6e6-cac3-4ab5-8886-5e3ed22e09d6}; !- HVAC Component

OS:PortList,
  {2e743656-e92f-4f7c-bf22-ee74b315a6b2}, !- Handle
  {ba09c9ef-e3d3-4dfb-80c9-1a671c7a5d82}, !- Name
  {8326f6e6-cac3-4ab5-8886-5e3ed22e09d6}; !- HVAC Component

OS:Sizing:Zone,
  {0a5bb6f6-9ce1-4aeb-adcb-3c6d9683a9c2}, !- Handle
  {8326f6e6-cac3-4ab5-8886-5e3ed22e09d6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b83be6c6-8a64-46f8-8800-0a5f7babf4e5}, !- Handle
  {c11db4d9-acdb-4c4f-9511-a3deb312d38f}, !- Name
  {8326f6e6-cac3-4ab5-8886-5e3ed22e09d6}; !- Thermal Zone

OS:Space,
  {c287c8da-f9bb-4c60-91d7-9deff6e528b9}, !- Handle
  FrontLoungeFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8326f6e6-cac3-4ab5-8886-5e3ed22e09d6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {7af6f417-551f-4272-aa7a-3cdcc338b300}, !- Handle
  {6d192f9f-a839-40e8-91bb-6500d9aad588}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {bbca0e70-5e72-4267-a24e-e1b186cf7899}, !- Handle
  GuestRoom104 Internal Mass Definition,  !- Name
  {ca476d47-993c-4f9e-adf8-efd3366512b8}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  65.2179,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {ca476d47-993c-4f9e-adf8-efd3366512b8}, !- Handle
  InteriorFurnishings,                    !- Name
  {800a6ffb-9e98-497c-987e-e4de1283c2cc}, !- Surface Rendering Name
  {0bb4b933-fd71-44be-a15e-2e7d5a796be3}; !- Layer 1

OS:Material,
  {0bb4b933-fd71-44be-a15e-2e7d5a796be3}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {a46684eb-518c-4cd5-a13b-f534783ffb4d}, !- Handle
  GuestRoom104 Internal Mass,             !- Name
  {bbca0e70-5e72-4267-a24e-e1b186cf7899}, !- Internal Mass Definition Name
  {c862e6a3-2630-4e56-82ee-d0f05f77cdd8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c28fc812-0be3-4c1c-a1e0-d174755f9d6a}, !- Handle
  SZ DSOA GuestRoom301,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01416,                                !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {06158565-3fa4-483a-8b6b-3089c124926e}, !- Handle
  P_CorridorFlr3_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0cd0af9-3ef6-419f-9a83-905aea91c85e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e4bbc5-14e4-49fe-9471-107013ce5671}, !- Handle
  P_FrontStorageFlr4_10350_0_10177,       !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {1e2a9850-5bb1-4051-a25a-0f1217a9342c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dba2b79-bd5c-48ec-ac1c-d117bd681fd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 11.5824,               !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 8.8392,                !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 8.8392,                !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30633d4c-fcd3-4224-887a-1d75ae1bd718}, !- Handle
  FrontStorageFlr4 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb510c47-ed8a-40e5-9206-f49bd53086f7}, !- Zone Air Inlet Port List
  {3aa015d7-6ce8-4c70-b7c3-ca50906dc8e2}, !- Zone Air Exhaust Port List
  {a020fab2-5356-4831-bd0a-3fd95182adeb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dca735ee-d7ce-49ba-be7a-97ca1ab8d5f5}, !- Group Rendering Name
  {cd3844e2-683a-4f3b-98ad-5fd6b0284078}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae0a904c-3f81-423f-9941-49d055243415}, !- Handle
  {df6291d9-510f-4954-b31b-5aab55353556}, !- Name
  {a020fab2-5356-4831-bd0a-3fd95182adeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a020fab2-5356-4831-bd0a-3fd95182adeb}, !- Handle
  {91364261-8723-4017-b728-9fe675dbcf7c}, !- Name
  {30633d4c-fcd3-4224-887a-1d75ae1bd718}, !- Source Object
  11,                                     !- Outlet Port
  {ae0a904c-3f81-423f-9941-49d055243415}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb510c47-ed8a-40e5-9206-f49bd53086f7}, !- Handle
  {58ee6da7-78bd-4e51-98c2-fac85a3f20c8}, !- Name
  {30633d4c-fcd3-4224-887a-1d75ae1bd718}; !- HVAC Component

OS:PortList,
  {3aa015d7-6ce8-4c70-b7c3-ca50906dc8e2}, !- Handle
  {8e1e4c1f-365a-4a02-93a3-0f5a505c86a2}, !- Name
  {30633d4c-fcd3-4224-887a-1d75ae1bd718}; !- HVAC Component

OS:Sizing:Zone,
  {3b69f00e-e298-419e-a2a0-34653049c423}, !- Handle
  {30633d4c-fcd3-4224-887a-1d75ae1bd718}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {44c9e2a0-bbf8-4b6d-93a9-a166cb4e6fd0}, !- Handle
  {91977fe7-6cd4-4a90-a895-a12f50c08679}, !- Name
  {30633d4c-fcd3-4224-887a-1d75ae1bd718}; !- Thermal Zone

OS:Space,
  {1e2a9850-5bb1-4051-a25a-0f1217a9342c}, !- Handle
  FrontStorageFlr4,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {30633d4c-fcd3-4224-887a-1d75ae1bd718}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {cd3844e2-683a-4f3b-98ad-5fd6b0284078}, !- Handle
  {950f9459-0369-40b7-a8c4-821197ea86f5}, !- Name
  {577e4ab9-7f4d-4284-9689-504bc67703ca}, !- Heating Setpoint Temperature Schedule Name
  {cc7918e2-f61e-4bf5-bfdd-f44d2b2e7856}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8158edc2-63d8-4a10-8673-1b3af0d7ed40}, !- Handle
  CorridorFlr1_Infiltration,              !- Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space or SpaceType Name
  {fcce6876-1e34-4926-89f8-c10a91147693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {1e277f57-a59a-42d3-819d-0faa6dac2d4f}, !- Handle
  P_FrontStorageFlr3_10210_0_10117,       !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {af650cc0-c8f8-4c34-89b0-6d27be672934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {682b0138-5aee-40a2-adee-a2642b0b3a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 10.1078, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 10.1078, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 6.096,                 !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {555d773d-a0a4-4cea-bddf-42bc38e4304e}, !- Handle
  FrontStorageFlr3 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0afe48d7-453c-4f92-baca-525a8d049dae}, !- Zone Air Inlet Port List
  {b37cc24b-cea4-4903-a58e-b7093e9a8414}, !- Zone Air Exhaust Port List
  {1da70b5a-4c4d-4def-ac54-4d5c5ebea22e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1fd94a49-cf58-4b11-9b50-aef7e8a24fa1}, !- Group Rendering Name
  {a6a37eda-23d4-48cd-ba5f-c0255427a244}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad4f5997-b4d1-42f7-8590-95263adb9638}, !- Handle
  {b4cfd312-4c27-4777-9435-6a7ab45b4c2f}, !- Name
  {1da70b5a-4c4d-4def-ac54-4d5c5ebea22e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1da70b5a-4c4d-4def-ac54-4d5c5ebea22e}, !- Handle
  {9027fd29-a9d5-48f0-9c2f-d3f7a14f3e04}, !- Name
  {555d773d-a0a4-4cea-bddf-42bc38e4304e}, !- Source Object
  11,                                     !- Outlet Port
  {ad4f5997-b4d1-42f7-8590-95263adb9638}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0afe48d7-453c-4f92-baca-525a8d049dae}, !- Handle
  {ca569469-afa1-475c-b9f8-821b2973a702}, !- Name
  {555d773d-a0a4-4cea-bddf-42bc38e4304e}; !- HVAC Component

OS:PortList,
  {b37cc24b-cea4-4903-a58e-b7093e9a8414}, !- Handle
  {022d5063-31cd-49fc-981d-7c20378ffbe2}, !- Name
  {555d773d-a0a4-4cea-bddf-42bc38e4304e}; !- HVAC Component

OS:Sizing:Zone,
  {681b4dd0-6756-488f-b5cf-284272f76677}, !- Handle
  {555d773d-a0a4-4cea-bddf-42bc38e4304e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bcf1102a-c66e-4238-a8a5-4544a6b004d4}, !- Handle
  {b6ffad22-cf91-4669-a8f4-a46a4284d886}, !- Name
  {555d773d-a0a4-4cea-bddf-42bc38e4304e}; !- Thermal Zone

OS:Space,
  {af650cc0-c8f8-4c34-89b0-6d27be672934}, !- Handle
  FrontStorageFlr3,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {555d773d-a0a4-4cea-bddf-42bc38e4304e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {a6a37eda-23d4-48cd-ba5f-c0255427a244}, !- Handle
  {d59f989d-c986-433b-9f10-519d7f9906a0}, !- Name
  {577e4ab9-7f4d-4284-9689-504bc67703ca}, !- Heating Setpoint Temperature Schedule Name
  {cc7918e2-f61e-4bf5-bfdd-f44d2b2e7856}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {02299f8c-1c74-4f86-bcc1-e5d8c57f1385}, !- Handle
  P_GuestRoom206_208_10130_0_10085,       !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {e0402d76-e0c4-4d4c-9a31-692f8f88bc94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {378e3d52-059d-4231-b466-06c2c9131f5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 1 {m}
  19.8607, 8.279, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  19.8607, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  19.8607, 0.0488, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dfb83f73-a602-488b-9df6-6f0629576d4c}, !- Handle
  GuestRoom206_208 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5e7691e-61b4-4ca1-af82-88e4fc6abcac}, !- Zone Air Inlet Port List
  {587db823-7eaf-46e1-9ad0-0e4ac7bdad2a}, !- Zone Air Exhaust Port List
  {f60911de-b9a7-4f54-a107-2a4d094a1605}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe2e21c5-86b1-47f5-8579-e00272aa9e53}, !- Group Rendering Name
  {1649f664-9bf3-4238-99bf-3c105760c2e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cc678b0-252d-4157-9cbb-bd62ad2f6375}, !- Handle
  {7ccb5e21-c5aa-4fc5-9bda-282612f8c89b}, !- Name
  {f60911de-b9a7-4f54-a107-2a4d094a1605}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f60911de-b9a7-4f54-a107-2a4d094a1605}, !- Handle
  {7e5a9016-c310-463b-bfd0-d102c46edc38}, !- Name
  {dfb83f73-a602-488b-9df6-6f0629576d4c}, !- Source Object
  11,                                     !- Outlet Port
  {5cc678b0-252d-4157-9cbb-bd62ad2f6375}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5e7691e-61b4-4ca1-af82-88e4fc6abcac}, !- Handle
  {8c4ed94c-25be-4abb-af08-ea3cb7556c06}, !- Name
  {dfb83f73-a602-488b-9df6-6f0629576d4c}; !- HVAC Component

OS:PortList,
  {587db823-7eaf-46e1-9ad0-0e4ac7bdad2a}, !- Handle
  {429dd3d6-a046-49d2-a375-65149770131c}, !- Name
  {dfb83f73-a602-488b-9df6-6f0629576d4c}; !- HVAC Component

OS:Sizing:Zone,
  {9c7a2fd2-bc08-4482-b821-67aa9345c9db}, !- Handle
  {dfb83f73-a602-488b-9df6-6f0629576d4c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f13e0f23-deaf-4e53-b31b-65bc75a5581c}, !- Handle
  {f1459b59-0e3b-4329-ab26-18cda3b728cf}, !- Name
  {dfb83f73-a602-488b-9df6-6f0629576d4c}; !- Thermal Zone

OS:Space,
  {e0402d76-e0c4-4d4c-9a31-692f8f88bc94}, !- Handle
  GuestRoom206_208,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dfb83f73-a602-488b-9df6-6f0629576d4c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {1649f664-9bf3-4238-99bf-3c105760c2e2}, !- Handle
  {056b1318-17d8-447d-9b9f-04538634e827}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {dfb4dedc-7075-4b41-8055-65f0fa4df489}, !- Handle
  P_GuestRoom309_312_10233_0_10132,       !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {672755bf-0190-47b9-9bc0-98fda36b2e91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b09b673f-3e03-4bc2-abb5-e0bc28c5cba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
  32.6623, 0.0488, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d18350-d4b5-43fe-a358-d67b7c9e5851}, !- Handle
  P_GuestRoom306_308_10214_0_10121,       !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {148fac09-1e45-4dfc-9a54-d0872874ef3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3ecc243-f7ad-4190-8ce3-06a9a103d7a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 8.279, 8.8392,                 !- X,Y,Z Vertex 1 {m}
  32.6623, 8.279, 6.096,                  !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 6.096,                  !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 8.8392;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb9166b0-fda4-4c44-8c3d-c71f3e501509}, !- Handle
  GuestRoom306_308 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0158550-63ad-4b2f-be99-c1bd201aace3}, !- Zone Air Inlet Port List
  {caf21001-8cc4-498f-ab12-b1adbed4527b}, !- Zone Air Exhaust Port List
  {15040731-ce24-4023-ab98-e1bb219aab41}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3329ebd4-29de-4c7c-8e69-5fbdd89817b3}, !- Group Rendering Name
  {f833a069-c9b1-4a46-b1c9-7cf68cf3fd3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d2f87de-69f6-4993-b6fa-31f03504304f}, !- Handle
  {ecd3f0c9-6ce1-4512-af5d-4acd01e1fb1a}, !- Name
  {15040731-ce24-4023-ab98-e1bb219aab41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15040731-ce24-4023-ab98-e1bb219aab41}, !- Handle
  {395043aa-555e-4e2b-bbc0-daaa41469672}, !- Name
  {fb9166b0-fda4-4c44-8c3d-c71f3e501509}, !- Source Object
  11,                                     !- Outlet Port
  {7d2f87de-69f6-4993-b6fa-31f03504304f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0158550-63ad-4b2f-be99-c1bd201aace3}, !- Handle
  {dcc7706c-e114-4e79-a04c-77db68debffc}, !- Name
  {fb9166b0-fda4-4c44-8c3d-c71f3e501509}; !- HVAC Component

OS:PortList,
  {caf21001-8cc4-498f-ab12-b1adbed4527b}, !- Handle
  {013cb1f6-3600-4f9b-a32e-26220c3f587f}, !- Name
  {fb9166b0-fda4-4c44-8c3d-c71f3e501509}; !- HVAC Component

OS:Sizing:Zone,
  {8bd333b4-2db1-4e2f-a9d5-a4dc7ced2081}, !- Handle
  {fb9166b0-fda4-4c44-8c3d-c71f3e501509}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a7794e51-6958-4eeb-a749-a6ed3883f6b5}, !- Handle
  {c8053f5a-e495-4202-929c-7a157465a4a5}, !- Name
  {fb9166b0-fda4-4c44-8c3d-c71f3e501509}; !- Thermal Zone

OS:Space,
  {148fac09-1e45-4dfc-9a54-d0872874ef3d}, !- Handle
  GuestRoom306_308,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fb9166b0-fda4-4c44-8c3d-c71f3e501509}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {f833a069-c9b1-4a46-b1c9-7cf68cf3fd3a}, !- Handle
  {3952195d-ded0-447e-aa5e-214f5ea6b69e}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {3b8b2b3b-8658-491c-9756-91fe24efa17f}, !- Handle
  GuestRoom406_408_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cdb9ec1b-e76a-4bf4-9f0d-dc0c30219faa}, !- Handle
  GuestRoom406_408_PlugMisc_Equip,        !- Name
  {3b8b2b3b-8658-491c-9756-91fe24efa17f}, !- Electric Equipment Definition Name
  {02a4968e-2121-4303-bf03-50b2fa5f3a6e}, !- Space or SpaceType Name
  {e80664a4-c2b7-4215-9712-8bff5b9f68c2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {e80664a4-c2b7-4215-9712-8bff5b9f68c2}, !- Handle
  GuestRoom_Eqp_Sch,                      !- Name
  {f09bacc9-77af-4c84-812b-6d2163fc2edf}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.20,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.62,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.90,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 17:00,                           !- Field 11
  0.26,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.51,                                   !- Field 14
  Until: 20:00,                           !- Field 15
  0.49,                                   !- Field 16
  Until: 21:00,                           !- Field 17
  0.66,                                   !- Field 18
  Until: 22:00,                           !- Field 19
  0.70,                                   !- Field 20
  Until: 23:00,                           !- Field 21
  0.35,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.20,                                   !- Field 24
  For: Saturday Sunday Holidays,          !- Field 25
  Until: 06:00,                           !- Field 26
  0.20,                                   !- Field 27
  Until: 07:00,                           !- Field 28
  0.3,                                    !- Field 29
  Until: 08:00,                           !- Field 30
  0.62,                                   !- Field 31
  Until: 09:00,                           !- Field 32
  0.90,                                   !- Field 33
  Until: 10:00,                           !- Field 34
  0.62,                                   !- Field 35
  Until: 17:00,                           !- Field 36
  0.29,                                   !- Field 37
  Until: 18:00,                           !- Field 38
  0.43,                                   !- Field 39
  Until: 19:00,                           !- Field 40
  0.51,                                   !- Field 41
  Until: 20:00,                           !- Field 42
  0.49,                                   !- Field 43
  Until: 21:00,                           !- Field 44
  0.66,                                   !- Field 45
  Until: 22:00,                           !- Field 46
  0.70,                                   !- Field 47
  Until: 23:00,                           !- Field 48
  0.35,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.20,                                   !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.0,                                    !- Field 54
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
  Until: 24:00,                           !- Field 56
  1.0;                                    !- Field 57

OS:Surface,
  {a39052ae-5275-45c7-b779-301a71f9a464}, !- Handle
  P_ElevatorCoreFlr2_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {560cb34c-03fb-4ed9-b27e-5a1aa68d1034}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {878cada9-0f3b-4df4-aa80-341c13a4406e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 6.096,                !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 2 {m}
  28.6999, 18.3374, 3.3528,               !- X,Y,Z Vertex 3 {m}
  28.6999, 18.3374, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dad655dc-9099-430c-b585-14ee0ba3fc81}, !- Handle
  ElevatorCoreFlr2 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b606b2a0-3eb6-4297-a25d-32e4736a02a3}, !- Zone Air Inlet Port List
  {6ff8c1de-5f60-470d-ad14-f5cf8ff32b8c}, !- Zone Air Exhaust Port List
  {c7414bff-cc01-4afb-9986-7a887f9de2e1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {321c2adb-a4c1-4dc8-8fed-b602492e04a9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e9b8495-652f-4efd-9060-5ff0c55925e9}, !- Handle
  {adf4971f-4769-442f-aa25-052439e8d5b5}, !- Name
  {c7414bff-cc01-4afb-9986-7a887f9de2e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7414bff-cc01-4afb-9986-7a887f9de2e1}, !- Handle
  {dcd14282-8f91-4cb3-af71-59b41bd88241}, !- Name
  {dad655dc-9099-430c-b585-14ee0ba3fc81}, !- Source Object
  11,                                     !- Outlet Port
  {6e9b8495-652f-4efd-9060-5ff0c55925e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b606b2a0-3eb6-4297-a25d-32e4736a02a3}, !- Handle
  {3e6bb7bc-64d8-4e05-849e-25bede2ca24a}, !- Name
  {dad655dc-9099-430c-b585-14ee0ba3fc81}; !- HVAC Component

OS:PortList,
  {6ff8c1de-5f60-470d-ad14-f5cf8ff32b8c}, !- Handle
  {8b2242af-1c40-47ca-9493-a4f7149908ac}, !- Name
  {dad655dc-9099-430c-b585-14ee0ba3fc81}; !- HVAC Component

OS:Sizing:Zone,
  {88d6b768-6612-4834-9323-d48f0e7102b4}, !- Handle
  {dad655dc-9099-430c-b585-14ee0ba3fc81}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1cebd2d1-9c3f-42b5-9270-b32f4c78c40b}, !- Handle
  {65c24e7d-02c8-458f-8623-ac3ea7956037}, !- Name
  {dad655dc-9099-430c-b585-14ee0ba3fc81}; !- Thermal Zone

OS:Space,
  {560cb34c-03fb-4ed9-b27e-5a1aa68d1034}, !- Handle
  ElevatorCoreFlr2,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dad655dc-9099-430c-b585-14ee0ba3fc81}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:People:Definition,
  {3637bac4-3c09-420f-a6cb-e0bb74b9cf4e}, !- Handle
  GuestRoom219 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3ee5d295-6617-47e6-bccf-393db7c61926}, !- Handle
  GuestRoom219 People,                    !- Name
  {3637bac4-3c09-420f-a6cb-e0bb74b9cf4e}, !- People Definition Name
  {90c875c4-e400-4228-93e6-a0c11876e2b8}, !- Space or SpaceType Name
  {9c141782-739e-4d3c-ad10-d79c4ad83ef4}, !- Number of People Schedule Name
  {4b9193b7-fdfc-4ba4-bb7f-9e31e588f358}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ab301fe7-1632-44d8-b08b-1ada78062103}, !- Work Efficiency Schedule Name
  {4fb06e75-e18b-4694-b42c-c2aaaa3fd5e1}, !- Clothing Insulation Schedule Name
  {a34952c1-74ab-4415-8868-9ece824ca7a9}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {5be3ff90-3e5d-4d22-b43c-e511d543d61d}, !- Handle
  GuestRoom219 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2a8ebd9-6d52-4616-a4b4-c5b0463fcffc}, !- Zone Air Inlet Port List
  {94e873c5-b569-4893-b9ed-989e1206198f}, !- Zone Air Exhaust Port List
  {02f8c1ba-64f1-411a-9c2c-424e6b75cf54}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f80678bf-c2e0-49eb-8b2d-5ad21053d67d}, !- Group Rendering Name
  {b617a2ce-0ca6-4d98-af5f-f0ddc1bd9dc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a2f54b0-345a-4fcb-81ab-f02035062237}, !- Handle
  {9a30a0d9-1778-4425-ae6c-979dcf2ca8c4}, !- Name
  {02f8c1ba-64f1-411a-9c2c-424e6b75cf54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02f8c1ba-64f1-411a-9c2c-424e6b75cf54}, !- Handle
  {f4a453d8-c21f-43d6-89c6-d4332d20397e}, !- Name
  {5be3ff90-3e5d-4d22-b43c-e511d543d61d}, !- Source Object
  11,                                     !- Outlet Port
  {8a2f54b0-345a-4fcb-81ab-f02035062237}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2a8ebd9-6d52-4616-a4b4-c5b0463fcffc}, !- Handle
  {62ae20ae-481e-419d-88fe-bf97ef03dd71}, !- Name
  {5be3ff90-3e5d-4d22-b43c-e511d543d61d}; !- HVAC Component

OS:PortList,
  {94e873c5-b569-4893-b9ed-989e1206198f}, !- Handle
  {f45ab02b-1ac0-4dc2-a69b-fa891a42ecbe}, !- Name
  {5be3ff90-3e5d-4d22-b43c-e511d543d61d}; !- HVAC Component

OS:Sizing:Zone,
  {9efb7b44-c684-4ae6-b938-9773eaf475fe}, !- Handle
  {5be3ff90-3e5d-4d22-b43c-e511d543d61d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9f4627ad-d0b2-47f0-9594-3deeedbb5162}, !- Handle
  {68a4e1cc-eb43-418f-99b4-ab88fed92356}, !- Name
  {5be3ff90-3e5d-4d22-b43c-e511d543d61d}; !- Thermal Zone

OS:Space,
  {90c875c4-e400-4228-93e6-a0c11876e2b8}, !- Handle
  GuestRoom219,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5be3ff90-3e5d-4d22-b43c-e511d543d61d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {b617a2ce-0ca6-4d98-af5f-f0ddc1bd9dc0}, !- Handle
  {30537e82-40cd-48e5-8e15-84f0690e0fe7}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {9c141782-739e-4d3c-ad10-d79c4ad83ef4}, !- Handle
  GuestRoom_Occ_Sch,                      !- Name
  {f09bacc9-77af-4c84-812b-6d2163fc2edf}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.65,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.50,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.28,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.13,                                   !- Field 10
  Until: 16:00,                           !- Field 11
  0.20,                                   !- Field 12
  Until: 19:00,                           !- Field 13
  0.35,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 22:00,                           !- Field 17
  0.58,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.65,                                   !- Field 20
  For: Saturday Sunday Holidays,          !- Field 21
  Until: 06:00,                           !- Field 22
  0.65,                                   !- Field 23
  Until: 07:00,                           !- Field 24
  0.50,                                   !- Field 25
  Until: 09:00,                           !- Field 26
  0.34,                                   !- Field 27
  Until: 17:00,                           !- Field 28
  0.20,                                   !- Field 29
  Until: 18:00,                           !- Field 30
  0.34,                                   !- Field 31
  Until: 19:00,                           !- Field 32
  0.35,                                   !- Field 33
  Until: 21:00,                           !- Field 34
  0.65,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.50,                                   !- Field 37
  For: WinterDesignDay,                   !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
  Until: 24:00,                           !- Field 42
  1.0;                                    !- Field 43

OS:Surface,
  {e8b811ee-1275-4be7-946a-4014d04d5b43}, !- Handle
  R_GuestRoom415_418_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {5566a589-f198-4980-848b-2512cb1c4efe}, !- Construction Name
  {eccb5b45-a415-48c7-8f2a-3af6f9de256c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7899532c-47ed-4f38-bdf4-1228ae9d4cb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  48.5119, 18.3374, 11.5824,              !- X,Y,Z Vertex 2 {m}
  32.6623, 18.3374, 11.5824,              !- X,Y,Z Vertex 3 {m}
  32.6623, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faa5065a-85a6-4f37-8976-5755fcbd8674}, !- Handle
  P_CorridorFlr4_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b11b0206-8b70-45a0-bcd8-39abd0b6eb31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {053f7b05-a2a3-4abc-9a53-0c83847cdf65}, !- Handle
  CorridorFlr4 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e87b566-7950-4516-9668-f0afdf0f8ef6}, !- Zone Air Inlet Port List
  {519164aa-6a5b-4f96-a2f0-bab353bfd45f}, !- Zone Air Exhaust Port List
  {020b98e3-a701-4c5c-a3e0-57c7da0188db}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {209ea28c-9afd-42fb-a5ae-9b619440985e}, !- Group Rendering Name
  {5a6c78f0-ca39-4ae5-a349-94dafbd9f3a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {009b1dbf-283b-4f59-8fb6-75db86813f2d}, !- Handle
  {dc7de686-3891-4cae-bbfc-1fe3e997c58e}, !- Name
  {020b98e3-a701-4c5c-a3e0-57c7da0188db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {020b98e3-a701-4c5c-a3e0-57c7da0188db}, !- Handle
  {71a74ec4-e6ad-4d68-8b7e-db9f3fb37d3f}, !- Name
  {053f7b05-a2a3-4abc-9a53-0c83847cdf65}, !- Source Object
  11,                                     !- Outlet Port
  {009b1dbf-283b-4f59-8fb6-75db86813f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e87b566-7950-4516-9668-f0afdf0f8ef6}, !- Handle
  {1190fce5-f0bb-412b-a24c-3ec349beea06}, !- Name
  {053f7b05-a2a3-4abc-9a53-0c83847cdf65}; !- HVAC Component

OS:PortList,
  {519164aa-6a5b-4f96-a2f0-bab353bfd45f}, !- Handle
  {a89f30b9-4b6f-40b8-bca7-5fffad1b5e32}, !- Name
  {053f7b05-a2a3-4abc-9a53-0c83847cdf65}; !- HVAC Component

OS:Sizing:Zone,
  {effccc1c-64d8-4449-a2bd-7eb0f7ab582b}, !- Handle
  {053f7b05-a2a3-4abc-9a53-0c83847cdf65}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ca47fd6e-1ad0-4fd7-824e-f4b25196c205}, !- Handle
  {b624ceca-377c-4828-9cfe-4e18980419b9}, !- Name
  {053f7b05-a2a3-4abc-9a53-0c83847cdf65}; !- Thermal Zone

OS:Space,
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Handle
  CorridorFlr4,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {053f7b05-a2a3-4abc-9a53-0c83847cdf65}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5a6c78f0-ca39-4ae5-a349-94dafbd9f3a3}, !- Handle
  {d9de0aca-22d6-4128-8ad8-d0748c3e47e3}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {94ad5309-7851-4972-bfc7-43f932f04cd1}, !- Handle
  CorridorFlr1 Internal Mass Definition,  !- Name
  {ca476d47-993c-4f9e-adf8-efd3366512b8}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  301.0117,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {737af4c2-4742-43ad-ae81-19482f62b4db}, !- Handle
  CorridorFlr1 Internal Mass,             !- Name
  {94ad5309-7851-4972-bfc7-43f932f04cd1}, !- Internal Mass Definition Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {32767cd0-96e9-4ff9-a0db-29b0d24605a6}, !- Handle
  MeetingRoomFlr1 Internal Mass Definition, !- Name
  {ca476d47-993c-4f9e-adf8-efd3366512b8}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  160.5482,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e12026f7-8ec3-4c23-a6a6-8145966b2c30}, !- Handle
  MeetingRoomFlr1 Internal Mass,          !- Name
  {32767cd0-96e9-4ff9-a0db-29b0d24605a6}, !- Internal Mass Definition Name
  {e8de2361-b7b4-47d9-9eee-89fd87fd9338}; !- Space or SpaceType Name

OS:Surface,
  {c6a40e3b-2462-4dfe-a693-a497930b31c0}, !- Handle
  F_GuestRoom209_212_10044_0_10035,       !- Name
  Floor,                                  !- Surface Type
  {c89432d9-7f7d-4f48-bab2-259bdbb5f1ea}, !- Construction Name
  {faa12cde-18ee-4fb1-b9e0-72faea6dd77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9734faff-21b8-4586-a7d8-4d03c651a358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5871, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  40.5871, 0.0488, 3.3528,                !- X,Y,Z Vertex 2 {m}
  36.6247, 0.0488, 3.3528,                !- X,Y,Z Vertex 3 {m}
  36.6247, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7610b3a2-6b32-4d8c-bac1-d72ad3d619b5}, !- Handle
  GuestRoom209_212 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd0b6cec-35bb-4342-8a09-4f6fbc7bdc45}, !- Zone Air Inlet Port List
  {3601b421-4804-408b-bdb4-33e858f2de35}, !- Zone Air Exhaust Port List
  {ad36757e-bfa3-4bd8-9312-3fe755a3fa35}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {949fde54-dbb9-4c0a-8dc5-0e109534c210}, !- Group Rendering Name
  {15e46129-3a4f-4039-923d-088cb9f7f63f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d0c902c-eb66-45bf-af2c-f6e8411ba2fc}, !- Handle
  {fd606e5b-e4d0-467a-93ff-d5e787577fad}, !- Name
  {ad36757e-bfa3-4bd8-9312-3fe755a3fa35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad36757e-bfa3-4bd8-9312-3fe755a3fa35}, !- Handle
  {d741a289-96cc-4111-8872-cc475b594667}, !- Name
  {7610b3a2-6b32-4d8c-bac1-d72ad3d619b5}, !- Source Object
  11,                                     !- Outlet Port
  {2d0c902c-eb66-45bf-af2c-f6e8411ba2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd0b6cec-35bb-4342-8a09-4f6fbc7bdc45}, !- Handle
  {15443a01-5091-4467-9f7d-88af3b50f690}, !- Name
  {7610b3a2-6b32-4d8c-bac1-d72ad3d619b5}; !- HVAC Component

OS:PortList,
  {3601b421-4804-408b-bdb4-33e858f2de35}, !- Handle
  {e072f97f-a9e2-402e-92f3-ae324ebdc2be}, !- Name
  {7610b3a2-6b32-4d8c-bac1-d72ad3d619b5}; !- HVAC Component

OS:Sizing:Zone,
  {6fbe3ad2-522f-4bd4-9138-2f343f28bc46}, !- Handle
  {7610b3a2-6b32-4d8c-bac1-d72ad3d619b5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {32e248e4-03c0-4c52-aa57-1aecf2994e5a}, !- Handle
  {0d32845d-b8ed-4732-a3b6-40408cf67c5e}, !- Name
  {7610b3a2-6b32-4d8c-bac1-d72ad3d619b5}; !- Thermal Zone

OS:Space,
  {faa12cde-18ee-4fb1-b9e0-72faea6dd77c}, !- Handle
  GuestRoom209_212,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7610b3a2-6b32-4d8c-bac1-d72ad3d619b5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {15e46129-3a4f-4039-923d-088cb9f7f63f}, !- Handle
  {efec6ff1-856b-4ff3-9693-c9cc065390bb}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {b8f2647a-22b1-401c-870c-ca5408a46fee}, !- Handle
  P_CorridorFlr1_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84e1f980-a4bf-4fad-a6f1-00bf95c569f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  28.6999, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8711, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8711, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {34c6a6ca-10ce-4d90-946c-7a1b8265e297}, !- Handle
  GuestRoom420_423 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7b8fa483-afd7-4c55-b5ce-993ed99f87ab}, !- Handle
  GuestRoom420_423 People,                !- Name
  {34c6a6ca-10ce-4d90-946c-7a1b8265e297}, !- People Definition Name
  {ccbd1cb5-1f5e-4827-9c06-6d68a6dcdd14}, !- Space or SpaceType Name
  {9c141782-739e-4d3c-ad10-d79c4ad83ef4}, !- Number of People Schedule Name
  {4b9193b7-fdfc-4ba4-bb7f-9e31e588f358}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ab301fe7-1632-44d8-b08b-1ada78062103}, !- Work Efficiency Schedule Name
  {4fb06e75-e18b-4694-b42c-c2aaaa3fd5e1}, !- Clothing Insulation Schedule Name
  {a34952c1-74ab-4415-8868-9ece824ca7a9}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {a1c2fbfb-ebbe-4c77-8cf9-38b0700a8c9c}, !- Handle
  GuestRoom420_423 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa4fa2d3-dc5a-40bb-990c-14677f0765a6}, !- Zone Air Inlet Port List
  {bd4d97c3-89fc-4a42-841e-e42e8f760f04}, !- Zone Air Exhaust Port List
  {03e4e0b6-6d92-40f7-8914-2cf6c4f7270a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {428680ee-d340-4300-8ec7-7d848acaba0a}, !- Group Rendering Name
  {6b3d3c3f-6c60-4b23-87fd-cf2d5290aa2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79293d37-030c-4d74-8e95-5e4b0cc45a4d}, !- Handle
  {67688b61-ec22-4bd7-9fbc-f8d2ce040fe7}, !- Name
  {03e4e0b6-6d92-40f7-8914-2cf6c4f7270a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03e4e0b6-6d92-40f7-8914-2cf6c4f7270a}, !- Handle
  {44309ee0-71dc-4e5d-8141-4579369e1c3a}, !- Name
  {a1c2fbfb-ebbe-4c77-8cf9-38b0700a8c9c}, !- Source Object
  11,                                     !- Outlet Port
  {79293d37-030c-4d74-8e95-5e4b0cc45a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa4fa2d3-dc5a-40bb-990c-14677f0765a6}, !- Handle
  {99d237db-6e21-4c7a-8eca-a5c735302002}, !- Name
  {a1c2fbfb-ebbe-4c77-8cf9-38b0700a8c9c}; !- HVAC Component

OS:PortList,
  {bd4d97c3-89fc-4a42-841e-e42e8f760f04}, !- Handle
  {b2534900-70e7-46bc-bcda-72abe4b903ba}, !- Name
  {a1c2fbfb-ebbe-4c77-8cf9-38b0700a8c9c}; !- HVAC Component

OS:Sizing:Zone,
  {86d15629-05c7-4069-96e9-527feba95171}, !- Handle
  {a1c2fbfb-ebbe-4c77-8cf9-38b0700a8c9c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9e0b32f5-3a75-4e03-a53d-a6c26dcebde0}, !- Handle
  {85ec3164-bdcc-4752-99a1-838c9d136a5f}, !- Name
  {a1c2fbfb-ebbe-4c77-8cf9-38b0700a8c9c}; !- Thermal Zone

OS:Space,
  {ccbd1cb5-1f5e-4827-9c06-6d68a6dcdd14}, !- Handle
  GuestRoom420_423,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a1c2fbfb-ebbe-4c77-8cf9-38b0700a8c9c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {6b3d3c3f-6c60-4b23-87fd-cf2d5290aa2c}, !- Handle
  {04736cd0-5be4-4232-8760-cefa5dec0ab1}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {410957f8-82e2-464e-acc4-231ba4f6085d}, !- Handle
  W_GuestRoom220_223_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a891bda-b874-41c3-9b54-4a19ef83d44b}, !- Construction Name
  {b88630c8-df04-433f-a15d-8909cd8b14f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 5.4464,                !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 4.0024,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 4.0024,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 5.4464;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b88630c8-df04-433f-a15d-8909cd8b14f6}, !- Handle
  W_GuestRoom220_223_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {22325c20-9a98-46ad-9ea9-37a1a67d1999}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 3.3528,               !- X,Y,Z Vertex 2 {m}
  7.9735, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {927f60f3-533b-4849-a970-8fd65bba504d}, !- Handle
  GuestRoom220_223 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57cd7dcc-15b5-414a-a65d-6f19c7cc93c9}, !- Zone Air Inlet Port List
  {493dcee8-7920-4e82-b08e-165f66729c84}, !- Zone Air Exhaust Port List
  {0d189960-4e1a-48fe-939f-5bbcff145e45}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3588978e-d787-42d4-bcdb-02ef07cbe032}, !- Group Rendering Name
  {1eec5b35-4791-4105-8ee4-0f90161cb7ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d0f8ce2-a02a-46aa-a5a6-134164f527de}, !- Handle
  {3fa64131-661d-4bf3-848e-a1f5867c0633}, !- Name
  {0d189960-4e1a-48fe-939f-5bbcff145e45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d189960-4e1a-48fe-939f-5bbcff145e45}, !- Handle
  {e1b123d6-fde5-4665-ae60-ffdec0e7570d}, !- Name
  {927f60f3-533b-4849-a970-8fd65bba504d}, !- Source Object
  11,                                     !- Outlet Port
  {7d0f8ce2-a02a-46aa-a5a6-134164f527de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57cd7dcc-15b5-414a-a65d-6f19c7cc93c9}, !- Handle
  {bace45c0-e914-4bfe-b895-f0d1a4436db2}, !- Name
  {927f60f3-533b-4849-a970-8fd65bba504d}; !- HVAC Component

OS:PortList,
  {493dcee8-7920-4e82-b08e-165f66729c84}, !- Handle
  {0e904ebb-e80b-42f7-b415-13856000e83b}, !- Name
  {927f60f3-533b-4849-a970-8fd65bba504d}; !- HVAC Component

OS:Sizing:Zone,
  {6c2fbb3a-55c0-44a0-bf4c-1c6247a99930}, !- Handle
  {927f60f3-533b-4849-a970-8fd65bba504d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a84cec73-7427-4ec0-acb3-315249a4ea87}, !- Handle
  {4793e4bf-c556-4593-9b61-237b6a9265dd}, !- Name
  {927f60f3-533b-4849-a970-8fd65bba504d}; !- Thermal Zone

OS:Space,
  {22325c20-9a98-46ad-9ea9-37a1a67d1999}, !- Handle
  GuestRoom220_223,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {927f60f3-533b-4849-a970-8fd65bba504d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {1eec5b35-4791-4105-8ee4-0f90161cb7ad}, !- Handle
  {4d386636-d0e7-4f7a-85f5-d6c65e0660d9}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {d2d3a074-bea4-4acd-b644-bfe4c22e46a7}, !- Handle
  GuestRoom313_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2671a21c-55b1-4357-815a-822d91b6de44}, !- Handle
  GuestRoom313_Lights,                    !- Name
  {d2d3a074-bea4-4acd-b644-bfe4c22e46a7}, !- Lights Definition Name
  {d71a8455-ae5d-43dd-87f3-695feb4386dc}, !- Space or SpaceType Name
  {0f5845d5-59d6-44c5-add0-b80352354f56}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {68b13239-ba3f-41b6-9107-f5290b2c5d2f}, !- Handle
  GuestRoom313 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b192645-d1db-4068-9838-e3cfe70dffbd}, !- Zone Air Inlet Port List
  {1b7684fd-e769-4202-91a2-58d4dcfec77a}, !- Zone Air Exhaust Port List
  {a0cff467-2a61-420b-ac7e-735577595ed2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1dc0c7a9-7fcd-4dc3-b1c5-4448fd936784}, !- Group Rendering Name
  {17dbc337-5c12-4871-807d-49b4f8792a6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0211f62-7b7d-4bab-874b-ec56790b74a7}, !- Handle
  {c38f3a2e-35e0-426d-b974-dbe4aed26cbc}, !- Name
  {a0cff467-2a61-420b-ac7e-735577595ed2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0cff467-2a61-420b-ac7e-735577595ed2}, !- Handle
  {9db1e2de-9edd-40e3-908a-531943b38909}, !- Name
  {68b13239-ba3f-41b6-9107-f5290b2c5d2f}, !- Source Object
  11,                                     !- Outlet Port
  {f0211f62-7b7d-4bab-874b-ec56790b74a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b192645-d1db-4068-9838-e3cfe70dffbd}, !- Handle
  {82fef016-3690-47a5-9493-745cad869c61}, !- Name
  {68b13239-ba3f-41b6-9107-f5290b2c5d2f}; !- HVAC Component

OS:PortList,
  {1b7684fd-e769-4202-91a2-58d4dcfec77a}, !- Handle
  {839f8034-1d7e-4ee9-8d17-e929bf984c62}, !- Name
  {68b13239-ba3f-41b6-9107-f5290b2c5d2f}; !- HVAC Component

OS:Sizing:Zone,
  {bf38789b-de2c-46c0-a1b3-f8b90c4bec23}, !- Handle
  {68b13239-ba3f-41b6-9107-f5290b2c5d2f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e1334269-216c-41d2-a961-d2a174cccafd}, !- Handle
  {43dc2763-00e4-464b-970e-c66c9aca8450}, !- Name
  {68b13239-ba3f-41b6-9107-f5290b2c5d2f}; !- Thermal Zone

OS:Space,
  {d71a8455-ae5d-43dd-87f3-695feb4386dc}, !- Handle
  GuestRoom313,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {68b13239-ba3f-41b6-9107-f5290b2c5d2f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {17dbc337-5c12-4871-807d-49b4f8792a6d}, !- Handle
  {52c13023-2728-4d11-92ae-777a52b1f069}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {5c9685fc-da64-431f-a1ae-f1f948e631e1}, !- Handle
  MeetingRoomFlr1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.9,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eb1f4de6-087e-45ed-99a8-fde37f5fe09c}, !- Handle
  MeetingRoomFlr1_PlugMisc_Equip,         !- Name
  {5c9685fc-da64-431f-a1ae-f1f948e631e1}, !- Electric Equipment Definition Name
  {e8de2361-b7b4-47d9-9eee-89fd87fd9338}, !- Space or SpaceType Name
  {d9ee1e99-b592-46e1-acef-1bdd2c224e2c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {d9ee1e99-b592-46e1-acef-1bdd2c224e2c}, !- Handle
  MeetingRoom_Eqp_Sch,                    !- Name
  {f09bacc9-77af-4c84-812b-6d2163fc2edf}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 10:00,                           !- Field 7
  0.54,                                   !- Field 8
  Until: 12:00,                           !- Field 9
  0.26,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.05,                                   !- Field 12
  Until: 15:00,                           !- Field 13
  0.54,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  0.26,                                   !- Field 16
  Until: 20:00,                           !- Field 17
  0.05,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0.0;                                    !- Field 20

OS:SpaceInfiltration:DesignFlowRate,
  {4fd8a6ff-4b60-4a3a-9af5-4d6f12e942b4}, !- Handle
  GuestRoom209_212_Infiltration,          !- Name
  {faa12cde-18ee-4fb1-b9e0-72faea6dd77c}, !- Space or SpaceType Name
  {fcce6876-1e34-4926-89f8-c10a91147693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {4c6bd288-843d-4332-9385-802029dcf62e}, !- Handle
  AtticFloor_CorridorFlr4_1_0_0,          !- Name
  Floor,                                  !- Surface Type
  {5566a589-f198-4980-848b-2512cb1c4efe}, !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18101b03-d683-472b-9d9a-551787402bde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.777206, -3.343842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  40.777206, -11.573442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  68.819406, -11.573442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  68.819406, -13.402242, 11.5824,         !- X,Y,Z Vertex 4 {m}
  13.954806, -13.402242, 11.5824,         !- X,Y,Z Vertex 5 {m}
  13.954806, -11.573442, 11.5824,         !- X,Y,Z Vertex 6 {m}
  37.729206, -11.573442, 11.5824,         !- X,Y,Z Vertex 7 {m}
  37.729206, -3.343842, 11.5824;          !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {4d4ee279-558e-44ad-bd42-5c18b32d861c}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {d8e3b56b-f69c-424e-9249-1f0a2ec7e892}, !- Construction Name
  {fed44020-41a2-4949-953c-bb3c2d7c778c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524, 18.3374, 2.3984,                !- X,Y,Z Vertex 1 {m}
  10.524, 18.3374, 0.9544,                !- X,Y,Z Vertex 2 {m}
  9.385, 18.3374, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  9.385, 18.3374, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed44020-41a2-4949-953c-bb3c2d7c778c}, !- Handle
  W_FrontOfficeFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {19dc3c6a-b443-45e6-aa20-b487e31f82cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 18.3374, 3.3528,               !- X,Y,Z Vertex 1 {m}
  19.8607, 18.3374, 0,                    !- X,Y,Z Vertex 2 {m}
  4.0111, 18.3374, 0,                     !- X,Y,Z Vertex 3 {m}
  4.0111, 18.3374, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {5c6387d3-778f-46a4-8f48-8e2a551dae46}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Surface,
  {95d9603e-d30d-4f1e-885e-e0e75357764d}, !- Handle
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d87ab9d9-8ccc-4f0c-88b8-ea34877f1784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 1 {m}
  4.0111, 10.1078, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4871, 10.1078, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4871, 10.1078, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d4d090-f102-4bce-9e5b-ba21e21473d8}, !- Handle
  EastSoffit,                             !- Name
  Floor,                                  !- Surface Type
  {5566a589-f198-4980-848b-2512cb1c4efe}, !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.419406, -2.743842, 11.5824,          !- X,Y,Z Vertex 1 {m}
  69.419406, -22.232442, 11.5824,         !- X,Y,Z Vertex 2 {m}
  68.819406, -21.632442, 11.5824,         !- X,Y,Z Vertex 3 {m}
  68.819406, -3.343842, 11.5824;          !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {b4fa57b1-fece-4b41-af33-2e8612080d05}, !- Handle
  {fab12f25-1543-432d-bfe8-10be12ad2874}, !- Name
  {577e4ab9-7f4d-4284-9689-504bc67703ca}, !- Heating Setpoint Temperature Schedule Name
  {cc7918e2-f61e-4bf5-bfdd-f44d2b2e7856}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5186567f-7eef-4f42-8e73-9d12879be602}, !- Handle
  RearStorageFlr2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0731163d-58a7-42ad-b638-7c7dbf5324fe}, !- Zone Air Inlet Port List
  {5aa03909-dc9a-4403-afd5-fbf6bb2df0d5}, !- Zone Air Exhaust Port List
  {ece5e2a0-5fba-4505-8a52-ffc474c950d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c607c2e1-b4e5-4f2d-91dc-da59b6e361b4}, !- Group Rendering Name
  {40a215d6-ec22-4940-b416-e648acf845bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f782d3c-cb5b-4b3b-8a57-8374771d4c9a}, !- Handle
  {8034a9f6-963d-40d6-9c2d-e9f5385db28d}, !- Name
  {ece5e2a0-5fba-4505-8a52-ffc474c950d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ece5e2a0-5fba-4505-8a52-ffc474c950d8}, !- Handle
  {c73d044f-c00c-43c2-a741-b3bd67d1fe1b}, !- Name
  {5186567f-7eef-4f42-8e73-9d12879be602}, !- Source Object
  11,                                     !- Outlet Port
  {9f782d3c-cb5b-4b3b-8a57-8374771d4c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0731163d-58a7-42ad-b638-7c7dbf5324fe}, !- Handle
  {7fa68511-6538-4d03-851f-850f5e6092e7}, !- Name
  {5186567f-7eef-4f42-8e73-9d12879be602}; !- HVAC Component

OS:PortList,
  {5aa03909-dc9a-4403-afd5-fbf6bb2df0d5}, !- Handle
  {917f7e0c-e3b6-4440-8d02-011eaa5cdc2c}, !- Name
  {5186567f-7eef-4f42-8e73-9d12879be602}; !- HVAC Component

OS:Sizing:Zone,
  {a7b8db68-e7f4-4de0-bdff-60933b8e7c46}, !- Handle
  {5186567f-7eef-4f42-8e73-9d12879be602}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c5fe500a-0429-4e2d-a649-f4d9ecbf1e54}, !- Handle
  {86b1c47a-41c7-4224-a5d1-1251b594048a}, !- Name
  {5186567f-7eef-4f42-8e73-9d12879be602}; !- Thermal Zone

OS:Space,
  {cfdce7ad-ebc8-4b0a-b4f2-4495c762f3a3}, !- Handle
  RearStorageFlr2,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5186567f-7eef-4f42-8e73-9d12879be602}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {40a215d6-ec22-4940-b416-e648acf845bb}, !- Handle
  {47af79af-6d4a-41d8-8b57-d495fec763b9}, !- Name
  {577e4ab9-7f4d-4284-9689-504bc67703ca}, !- Heating Setpoint Temperature Schedule Name
  {cc7918e2-f61e-4bf5-bfdd-f44d2b2e7856}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {40ea75a3-90f9-4c14-833e-ea0e2e5ad233}, !- Handle
  GuestRoom314_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0a18550a-a0fb-4da4-9034-3b6c056912b4}, !- Handle
  GuestRoom314_PlugMisc_Equip,            !- Name
  {40ea75a3-90f9-4c14-833e-ea0e2e5ad233}, !- Electric Equipment Definition Name
  {25459642-60fa-49f1-9bfd-660b9c67bf6c}, !- Space or SpaceType Name
  {e80664a4-c2b7-4215-9712-8bff5b9f68c2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {35221e3d-dc34-4449-a577-c87eaea6b9b7}, !- Handle
  GuestRoom314 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5de2c890-4c36-417a-a2bd-86a5222f3e79}, !- Zone Air Inlet Port List
  {c100f777-4210-4e58-a91a-a6edb1c9a9c7}, !- Zone Air Exhaust Port List
  {bf553154-0577-4137-bec5-db35ab338d70}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d75e00df-56a1-463e-8f01-4fc2d6efdca9}, !- Group Rendering Name
  {03d3dcc1-dfe3-4c8a-ad91-7924024304e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99a2d8b6-b6f3-474c-914d-706796787a03}, !- Handle
  {bebc4513-f794-462e-81a2-d3349506dca8}, !- Name
  {bf553154-0577-4137-bec5-db35ab338d70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf553154-0577-4137-bec5-db35ab338d70}, !- Handle
  {a3001d37-c004-4cb9-a951-a28eae9f1975}, !- Name
  {35221e3d-dc34-4449-a577-c87eaea6b9b7}, !- Source Object
  11,                                     !- Outlet Port
  {99a2d8b6-b6f3-474c-914d-706796787a03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5de2c890-4c36-417a-a2bd-86a5222f3e79}, !- Handle
  {2be5b04c-6f7e-4f5d-a9b9-e3a62c63a417}, !- Name
  {35221e3d-dc34-4449-a577-c87eaea6b9b7}; !- HVAC Component

OS:PortList,
  {c100f777-4210-4e58-a91a-a6edb1c9a9c7}, !- Handle
  {35edafcb-81bc-4128-bf77-1014eb3d80d5}, !- Name
  {35221e3d-dc34-4449-a577-c87eaea6b9b7}; !- HVAC Component

OS:Sizing:Zone,
  {d82c12ff-efa9-47c5-8f15-304c7ca03e85}, !- Handle
  {35221e3d-dc34-4449-a577-c87eaea6b9b7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {04012a40-afd1-4874-b0c7-0f4b2f8a9ae9}, !- Handle
  {6c8cbccc-4f5c-4ca2-a636-f7dde0bc2457}, !- Name
  {35221e3d-dc34-4449-a577-c87eaea6b9b7}; !- Thermal Zone

OS:Space,
  {25459642-60fa-49f1-9bfd-660b9c67bf6c}, !- Handle
  GuestRoom314,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {35221e3d-dc34-4449-a577-c87eaea6b9b7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {03d3dcc1-dfe3-4c8a-ad91-7924024304e7}, !- Handle
  {5888f1f7-08de-4095-b9c4-fb3891f5da5d}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {4d1bad07-29c8-4eb2-9d8e-61aaff04e14e}, !- Handle
  P_GuestRoom101_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {303fa087-8515-448a-a486-acb78a49749d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {761087e2-c1c8-45f1-9c32-337dd8a810cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5495, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  44.5495, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  44.5495, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  44.5495, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59bfe7eb-8375-4bd4-aa86-c1ae1c42c66a}, !- Handle
  F_GuestRoom420_423_10267_0_10143,       !- Name
  Floor,                                  !- Surface Type
  {c89432d9-7f7d-4f48-bab2-259bdbb5f1ea}, !- Construction Name
  {ccbd1cb5-1f5e-4827-9c06-6d68a6dcdd14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6cad357-3f1a-4b40-96d2-eb7e39201d11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  7.9735, 10.1078, 8.8392,                !- X,Y,Z Vertex 3 {m}
  7.9735, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82b2af2d-e476-4230-8578-43f3fb23e94c}, !- Handle
  FrontStorageFlr2 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3ed6090-d635-40c7-ae07-262186eca176}, !- Zone Air Inlet Port List
  {352562f4-a1c0-4a25-99f7-9d941e09e0c7}, !- Zone Air Exhaust Port List
  {9a500f93-fc3e-4b78-855e-69978079f094}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eff7852d-6d44-4ccf-808a-50b880b53b2c}, !- Group Rendering Name
  {928bc132-3c26-4330-94ac-2a985f74076e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5587017b-0da6-4b1e-9b0f-b8ca4afe621d}, !- Handle
  {2675d35b-ebde-4929-9a07-27dac19de4fe}, !- Name
  {9a500f93-fc3e-4b78-855e-69978079f094}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a500f93-fc3e-4b78-855e-69978079f094}, !- Handle
  {6be05b3e-771b-407a-bbe2-1dda352182a1}, !- Name
  {82b2af2d-e476-4230-8578-43f3fb23e94c}, !- Source Object
  11,                                     !- Outlet Port
  {5587017b-0da6-4b1e-9b0f-b8ca4afe621d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3ed6090-d635-40c7-ae07-262186eca176}, !- Handle
  {8a81eca1-e745-44b3-a67c-d986de797fe4}, !- Name
  {82b2af2d-e476-4230-8578-43f3fb23e94c}; !- HVAC Component

OS:PortList,
  {352562f4-a1c0-4a25-99f7-9d941e09e0c7}, !- Handle
  {54a64613-fd00-4607-9d31-47c46a4b18bd}, !- Name
  {82b2af2d-e476-4230-8578-43f3fb23e94c}; !- HVAC Component

OS:Sizing:Zone,
  {55a81490-309e-4fdc-9fbd-fc77e4069327}, !- Handle
  {82b2af2d-e476-4230-8578-43f3fb23e94c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f6abc0ad-20e3-4fa8-b2ef-246810608975}, !- Handle
  {ac1d31cb-8226-4a17-9415-0ea4c8ea20e4}, !- Name
  {82b2af2d-e476-4230-8578-43f3fb23e94c}; !- Thermal Zone

OS:Space,
  {63384626-e248-49ca-8263-d79c9c8fff87}, !- Handle
  FrontStorageFlr2,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {82b2af2d-e476-4230-8578-43f3fb23e94c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {928bc132-3c26-4330-94ac-2a985f74076e}, !- Handle
  {968c50ff-92d4-4745-8e95-2ecf68d5b64d}, !- Name
  {577e4ab9-7f4d-4284-9689-504bc67703ca}, !- Heating Setpoint Temperature Schedule Name
  {cc7918e2-f61e-4bf5-bfdd-f44d2b2e7856}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {cfdb0032-9187-4c3d-8b70-3b772976d510}, !- Handle
  W_GuestRoom409_412_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a891bda-b874-41c3-9b54-4a19ef83d44b}, !- Construction Name
  {25f18a5d-2ccb-4b56-b251-8c59ee242231}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.999, 0.0488, 10.9328,                !- X,Y,Z Vertex 1 {m}
  41.999, 0.0488, 9.4888,                 !- X,Y,Z Vertex 2 {m}
  43.138, 0.0488, 9.4888,                 !- X,Y,Z Vertex 3 {m}
  43.138, 0.0488, 10.9328;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f18a5d-2ccb-4b56-b251-8c59ee242231}, !- Handle
  W_GuestRoom409_412_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {8aae8868-a9e4-48af-bede-f236282d50fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6623, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  32.6623, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  48.5119, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  48.5119, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b60ed7cf-f0ba-4af3-94a5-6902858c9c8e}, !- Handle
  GuestRoom409_412 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89ee6bac-d438-4604-aa49-857c4152db51}, !- Zone Air Inlet Port List
  {ce09916b-a671-4ebd-8c70-1e3ec1aca577}, !- Zone Air Exhaust Port List
  {2b81773a-437a-4034-853c-177f232eb60e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c9241cf4-c251-478a-aae8-b13736c7dc3a}, !- Group Rendering Name
  {12cc0afa-33c7-4a79-956c-d6a6eb9b178d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23e0584b-e20e-4a10-b115-c8cb04b2286e}, !- Handle
  {43edd9e5-887e-4de7-b987-e77a3b3a567b}, !- Name
  {2b81773a-437a-4034-853c-177f232eb60e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b81773a-437a-4034-853c-177f232eb60e}, !- Handle
  {44f3e366-e1ad-4cbb-bfbe-38ac34ff9bd1}, !- Name
  {b60ed7cf-f0ba-4af3-94a5-6902858c9c8e}, !- Source Object
  11,                                     !- Outlet Port
  {23e0584b-e20e-4a10-b115-c8cb04b2286e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89ee6bac-d438-4604-aa49-857c4152db51}, !- Handle
  {13b0c9be-1876-4b88-b55b-6eba52440f33}, !- Name
  {b60ed7cf-f0ba-4af3-94a5-6902858c9c8e}; !- HVAC Component

OS:PortList,
  {ce09916b-a671-4ebd-8c70-1e3ec1aca577}, !- Handle
  {a0488578-889f-4181-a1f9-787658f57e57}, !- Name
  {b60ed7cf-f0ba-4af3-94a5-6902858c9c8e}; !- HVAC Component

OS:Sizing:Zone,
  {068c8060-6594-4ce2-bd24-91a3c8a477a6}, !- Handle
  {b60ed7cf-f0ba-4af3-94a5-6902858c9c8e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c7efc3d8-a40f-452e-b1b1-a83d94c30dfc}, !- Handle
  {d64cf40f-a4a5-4a1d-aa5c-a6748ab41dcb}, !- Name
  {b60ed7cf-f0ba-4af3-94a5-6902858c9c8e}; !- Thermal Zone

OS:Space,
  {8aae8868-a9e4-48af-bede-f236282d50fa}, !- Handle
  GuestRoom409_412,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b60ed7cf-f0ba-4af3-94a5-6902858c9c8e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {12cc0afa-33c7-4a79-956c-d6a6eb9b178d}, !- Handle
  {44762a40-277e-4507-81f8-0bee36d155ff}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {cb82d3d6-a3bc-4b90-8915-2147cb5afc43}, !- Handle
  CorridorFlr2_Infiltration,              !- Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space or SpaceType Name
  {fcce6876-1e34-4926-89f8-c10a91147693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {38313a31-f57b-44af-a198-fc0e3ec3b2e2}, !- Handle
  P_GuestRoom402_405_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {32cf2b0d-773d-4299-a8e2-2065efff6ccf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9678f530-d4ce-4438-af5d-55b515f45355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  19.8607, 8.279, 8.8392,                 !- X,Y,Z Vertex 3 {m}
  19.8607, 8.279, 11.5824;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7674a535-59e7-4653-a457-f0598d7baf04}, !- Handle
  GuestRoom402_405 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fae9fdc-b7a2-4e09-8392-e3fc52982da0}, !- Zone Air Inlet Port List
  {d22c3954-f8b7-4835-a00e-1dbb64611564}, !- Zone Air Exhaust Port List
  {f81c711a-b20c-464e-a8d8-e7853f2bd2fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94c2fc35-f3e5-4e96-ae4b-841ad851f210}, !- Group Rendering Name
  {2bcc646f-9b27-4a93-98df-b8c1e7d2ff04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b10c331e-e6b1-4079-af6d-aba2495bfffd}, !- Handle
  {5a7d34b1-278c-4e81-b9cc-ba35e8852f3c}, !- Name
  {f81c711a-b20c-464e-a8d8-e7853f2bd2fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f81c711a-b20c-464e-a8d8-e7853f2bd2fe}, !- Handle
  {e56cef68-1cfe-4df6-81cc-c8488c6675ab}, !- Name
  {7674a535-59e7-4653-a457-f0598d7baf04}, !- Source Object
  11,                                     !- Outlet Port
  {b10c331e-e6b1-4079-af6d-aba2495bfffd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fae9fdc-b7a2-4e09-8392-e3fc52982da0}, !- Handle
  {eec5cbbe-ce51-4089-a6cf-56ea66cd14e7}, !- Name
  {7674a535-59e7-4653-a457-f0598d7baf04}; !- HVAC Component

OS:PortList,
  {d22c3954-f8b7-4835-a00e-1dbb64611564}, !- Handle
  {d5886153-aafb-4864-84a8-f2939f7f45fb}, !- Name
  {7674a535-59e7-4653-a457-f0598d7baf04}; !- HVAC Component

OS:Sizing:Zone,
  {3c17e89c-6170-46aa-8f06-5b9deec0afc6}, !- Handle
  {7674a535-59e7-4653-a457-f0598d7baf04}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {27fa50c1-87d3-4f62-b16a-c3f0194751a2}, !- Handle
  {78b95b82-2d96-4e11-87d4-3266b5986779}, !- Name
  {7674a535-59e7-4653-a457-f0598d7baf04}; !- Thermal Zone

OS:Space,
  {32cf2b0d-773d-4299-a8e2-2065efff6ccf}, !- Handle
  GuestRoom402_405,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7674a535-59e7-4653-a457-f0598d7baf04}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {2bcc646f-9b27-4a93-98df-b8c1e7d2ff04}, !- Handle
  {a0453020-6f76-4a57-b253-372cb32cb29e}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {e4f552ac-578e-4228-a977-c5072ebddb6f}, !- Handle
  W_FrontStorageFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {63384626-e248-49ca-8263-d79c9c8fff87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0111, 18.3374, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.0111, 18.3374, 3.3528,                !- X,Y,Z Vertex 2 {m}
  2.4871, 18.3374, 3.3528,                !- X,Y,Z Vertex 3 {m}
  2.4871, 18.3374, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91287fa-67dc-41af-b855-8a2135c1b761}, !- Handle
  NorthRoof,                              !- Name
  RoofCeiling,                            !- Surface Type
  {56114ba6-5e00-4d35-8e38-ea937d9a1d49}, !- Construction Name
  {555201ea-0c0e-4df3-b813-ccc710b8dae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.589406, -12.488442, 14.8624,         !- X,Y,Z Vertex 1 {m}
  69.419406, -2.743842, 11.5824,          !- X,Y,Z Vertex 2 {m}
  13.354806, -2.743842, 11.5824,          !- X,Y,Z Vertex 3 {m}
  23.184806, -12.488442, 14.8624;         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {56114ba6-5e00-4d35-8e38-ea937d9a1d49}, !- Handle
  Attic Res Roof,                         !- Name
  {13a5adbd-39b6-4407-851c-05d59f795ef7}, !- Surface Rendering Name
  {8f3cc9dc-f67c-4f1c-aeb0-f53716dd7c9a}, !- Layer 1
  {a995ffeb-88c6-45eb-a1bf-564636cab77c}; !- Layer 2

OS:Material,
  {8f3cc9dc-f67c-4f1c-aeb0-f53716dd7c9a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a995ffeb-88c6-45eb-a1bf-564636cab77c}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Lights:Definition,
  {f0ffc34b-8e65-4002-ab93-fe8dc757436e}, !- Handle
  GuestRoom320_323_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b3e5f27a-e777-4b18-b27a-bbb7e38e345f}, !- Handle
  GuestRoom320_323_Lights,                !- Name
  {f0ffc34b-8e65-4002-ab93-fe8dc757436e}, !- Lights Definition Name
  {5ebd0d65-8afa-4f6c-b80f-bdf6fb8740da}, !- Space or SpaceType Name
  {0f5845d5-59d6-44c5-add0-b80352354f56}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermalZone,
  {2819bbaa-bc34-4d78-8574-2aaccd511578}, !- Handle
  GuestRoom320_323 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b847f78-e6aa-4ce4-b7d5-3ad1c6ed4fb6}, !- Zone Air Inlet Port List
  {40b94e14-877f-4658-b695-cc4006a79e6b}, !- Zone Air Exhaust Port List
  {9495f00e-ea47-4300-8d67-bfe3ae378571}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {12de4c46-8998-4150-b2e0-ba544d44b5d5}, !- Group Rendering Name
  {af25f522-7bdd-45d6-82a9-7897a9860301}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed1c8735-c14d-4591-8b12-4b589dd08fc2}, !- Handle
  {67b27184-f824-4c87-a2e3-d175ec859308}, !- Name
  {9495f00e-ea47-4300-8d67-bfe3ae378571}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9495f00e-ea47-4300-8d67-bfe3ae378571}, !- Handle
  {1a7aa91b-c9bd-465e-8f28-999488481b75}, !- Name
  {2819bbaa-bc34-4d78-8574-2aaccd511578}, !- Source Object
  11,                                     !- Outlet Port
  {ed1c8735-c14d-4591-8b12-4b589dd08fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b847f78-e6aa-4ce4-b7d5-3ad1c6ed4fb6}, !- Handle
  {0925f536-b743-4951-b6de-a88377c9b182}, !- Name
  {2819bbaa-bc34-4d78-8574-2aaccd511578}; !- HVAC Component

OS:PortList,
  {40b94e14-877f-4658-b695-cc4006a79e6b}, !- Handle
  {048341ba-1fb1-4584-8598-d4b8d1d040ff}, !- Name
  {2819bbaa-bc34-4d78-8574-2aaccd511578}; !- HVAC Component

OS:Sizing:Zone,
  {faa0e4e2-811b-4ec6-b46e-64860ffe6fa5}, !- Handle
  {2819bbaa-bc34-4d78-8574-2aaccd511578}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fe07cd7b-0e0b-4cf3-bff3-d6b733138e04}, !- Handle
  {5cda5eee-1800-4d85-9a64-a1942c7a837f}, !- Name
  {2819bbaa-bc34-4d78-8574-2aaccd511578}; !- Thermal Zone

OS:Space,
  {5ebd0d65-8afa-4f6c-b80f-bdf6fb8740da}, !- Handle
  GuestRoom320_323,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2819bbaa-bc34-4d78-8574-2aaccd511578}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {af25f522-7bdd-45d6-82a9-7897a9860301}, !- Handle
  {094b95ca-97a4-46dc-ac3c-75708c578156}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3bacb0e7-1736-43df-8e03-0416e586ae12}, !- Handle
  RearStorageFlr3_Infiltration,           !- Name
  {cce0ecba-a13c-4e3f-b335-39e2028ffc04}, !- Space or SpaceType Name
  {fcce6876-1e34-4926-89f8-c10a91147693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {68d5454b-23d1-45da-8315-e3436113c766}, !- Handle
  RearStorageFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d618922c-1dc5-4caa-aa6f-0369dc4ae86d}, !- Zone Air Inlet Port List
  {7d457fe4-e7ba-48c2-b2df-31ae604ba1da}, !- Zone Air Exhaust Port List
  {7545e487-b724-43d4-8268-a727c4e006d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dfc1cdcc-1423-4fbf-b33a-c2db490dea21}, !- Group Rendering Name
  {5f1faa76-24ff-4cde-9301-c1b120936328}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11fb12f8-d604-4d9f-a2c6-c82def1c51a6}, !- Handle
  {a6df33bb-08aa-437f-be30-b1fcb0800cf5}, !- Name
  {7545e487-b724-43d4-8268-a727c4e006d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7545e487-b724-43d4-8268-a727c4e006d8}, !- Handle
  {993017c3-6e5d-462a-8ede-f37594dbe300}, !- Name
  {68d5454b-23d1-45da-8315-e3436113c766}, !- Source Object
  11,                                     !- Outlet Port
  {11fb12f8-d604-4d9f-a2c6-c82def1c51a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d618922c-1dc5-4caa-aa6f-0369dc4ae86d}, !- Handle
  {8de87ec7-073a-464d-825a-f600eeb7ebb8}, !- Name
  {68d5454b-23d1-45da-8315-e3436113c766}; !- HVAC Component

OS:PortList,
  {7d457fe4-e7ba-48c2-b2df-31ae604ba1da}, !- Handle
  {2d7f8b44-4745-4eb0-b650-d45c16e7172f}, !- Name
  {68d5454b-23d1-45da-8315-e3436113c766}; !- HVAC Component

OS:Sizing:Zone,
  {12347d8b-1e6e-4595-86fe-685b12a4dd85}, !- Handle
  {68d5454b-23d1-45da-8315-e3436113c766}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {df09478c-789b-48f7-a667-83fc54519a42}, !- Handle
  {93c582be-4029-4fca-9339-d2ab5c52a611}, !- Name
  {68d5454b-23d1-45da-8315-e3436113c766}; !- Thermal Zone

OS:Space,
  {cce0ecba-a13c-4e3f-b335-39e2028ffc04}, !- Handle
  RearStorageFlr3,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {68d5454b-23d1-45da-8315-e3436113c766}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {5f1faa76-24ff-4cde-9301-c1b120936328}, !- Handle
  {b6241bfc-e2a2-417d-965e-7cd9e41cfdf4}, !- Name
  {577e4ab9-7f4d-4284-9689-504bc67703ca}, !- Heating Setpoint Temperature Schedule Name
  {cc7918e2-f61e-4bf5-bfdd-f44d2b2e7856}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {d71775ae-fb96-46c7-8239-c536c46fe3c4}, !- Handle
  P_CorridorFlr4_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {03ba371d-4cc1-4e87-b72e-d6302700e6e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {149cea08-21f5-45c6-93f7-5359a4aad5b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 18.3374, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 2 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 10.1078, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edbeb487-ad24-4ea9-98f5-2267218c199d}, !- Handle
  P_CorridorFlr1_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66d71102-3966-4dd7-a3ca-60e8f6fce898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  26.8711, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8711, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8711, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9869be3-c8f5-427b-b3aa-ceed4ee5ca14}, !- Handle
  W_RearStorageFlr4_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {cde37d94-0d8f-4be9-b503-792001487e8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 0.0488, 11.5824,               !- X,Y,Z Vertex 1 {m}
  52.4743, 0.0488, 8.8392,                !- X,Y,Z Vertex 2 {m}
  54.9133, 0.0488, 8.8392,                !- X,Y,Z Vertex 3 {m}
  54.9133, 0.0488, 11.5824;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d45f4aa3-2f06-49c3-8b3d-5fcfb043c6d6}, !- Handle
  RearStorageFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd93ece3-37f6-4d8a-932c-f298c4c5ce68}, !- Zone Air Inlet Port List
  {60f15c0d-d9a0-4e55-b876-4401d4427423}, !- Zone Air Exhaust Port List
  {0926f4c5-1143-4590-9d9a-2e44e04e8562}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b44d3f66-3fcc-4836-a24f-4d2c5d404057}, !- Group Rendering Name
  {3ac166c5-e5b1-416d-910f-e14c64c6ca01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86d30a65-9a22-4fe2-9666-c9f629105139}, !- Handle
  {daf8856b-ab82-4c77-9a6d-081ea31bcb83}, !- Name
  {0926f4c5-1143-4590-9d9a-2e44e04e8562}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0926f4c5-1143-4590-9d9a-2e44e04e8562}, !- Handle
  {4f9801d9-8c6a-4e09-aca4-01ca2f3628d1}, !- Name
  {d45f4aa3-2f06-49c3-8b3d-5fcfb043c6d6}, !- Source Object
  11,                                     !- Outlet Port
  {86d30a65-9a22-4fe2-9666-c9f629105139}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd93ece3-37f6-4d8a-932c-f298c4c5ce68}, !- Handle
  {042f7d27-c251-48be-986c-5e6d9947574c}, !- Name
  {d45f4aa3-2f06-49c3-8b3d-5fcfb043c6d6}; !- HVAC Component

OS:PortList,
  {60f15c0d-d9a0-4e55-b876-4401d4427423}, !- Handle
  {92bb2ea3-e7df-4a85-86a7-18c509520c9a}, !- Name
  {d45f4aa3-2f06-49c3-8b3d-5fcfb043c6d6}; !- HVAC Component

OS:Sizing:Zone,
  {33baf697-5ec5-4d84-a5b2-a7ba86c75ea3}, !- Handle
  {d45f4aa3-2f06-49c3-8b3d-5fcfb043c6d6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {45501d99-9377-44ff-98b5-f9f4faccc023}, !- Handle
  {63d1024d-0982-4c09-b5cd-2ab62fd9809e}, !- Name
  {d45f4aa3-2f06-49c3-8b3d-5fcfb043c6d6}; !- Thermal Zone

OS:Space,
  {cde37d94-0d8f-4be9-b503-792001487e8a}, !- Handle
  RearStorageFlr4,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d45f4aa3-2f06-49c3-8b3d-5fcfb043c6d6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {3ac166c5-e5b1-416d-910f-e14c64c6ca01}, !- Handle
  {0606d7e3-d35c-48d2-a191-0ef3ed0a8026}, !- Name
  {577e4ab9-7f4d-4284-9689-504bc67703ca}, !- Heating Setpoint Temperature Schedule Name
  {cc7918e2-f61e-4bf5-bfdd-f44d2b2e7856}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {1e010170-4996-4647-a5d3-e9471d480c0d}, !- Handle
  P_CorridorFlr3_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {be98726e-deca-4330-809d-0baa157e24e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15346c0f-e84f-4124-a192-a096bdd6d961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8711, 10.1078, 8.8392,               !- X,Y,Z Vertex 1 {m}
  26.8711, 10.1078, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ba8e6a-7adc-434a-84ba-5b604138d712}, !- Handle
  P_RearStorageFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {b078f88c-2a29-4962-bb8a-2745c2952ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {927de686-0591-45d1-a7bb-b3f3fd060fcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4743, 8.279, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  52.4743, 8.279, 0,                      !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c18990e3-e855-4dd6-8a6f-261d8512f6df}, !- Handle
  RearStorageFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31ab2ac2-2aff-4f8b-ad8e-2e209248191a}, !- Zone Air Inlet Port List
  {a0315cdf-dc8e-4844-b11c-3891da232774}, !- Zone Air Exhaust Port List
  {fd463c7c-baf9-4a70-9835-c5eb57cee620}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f28e81f9-2b43-4fb5-bae0-92767179322f}, !- Group Rendering Name
  {2504aac6-cdd3-407c-af63-c7c2961e4ffd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8c36d21-ef66-4aff-a4a8-1a67aa1f69f6}, !- Handle
  {71a7fb97-fe3e-4cc9-bb61-1ee56501959d}, !- Name
  {fd463c7c-baf9-4a70-9835-c5eb57cee620}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd463c7c-baf9-4a70-9835-c5eb57cee620}, !- Handle
  {66ff43d4-bba5-4729-9b47-f91fc6155308}, !- Name
  {c18990e3-e855-4dd6-8a6f-261d8512f6df}, !- Source Object
  11,                                     !- Outlet Port
  {a8c36d21-ef66-4aff-a4a8-1a67aa1f69f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31ab2ac2-2aff-4f8b-ad8e-2e209248191a}, !- Handle
  {5f9aec09-d71e-44bb-a5b7-8920e7bd1322}, !- Name
  {c18990e3-e855-4dd6-8a6f-261d8512f6df}; !- HVAC Component

OS:PortList,
  {a0315cdf-dc8e-4844-b11c-3891da232774}, !- Handle
  {ac3fdccc-46ac-456f-bb90-c03643107aa3}, !- Name
  {c18990e3-e855-4dd6-8a6f-261d8512f6df}; !- HVAC Component

OS:Sizing:Zone,
  {fb55d7b2-5771-4116-9cb7-526e508c775e}, !- Handle
  {c18990e3-e855-4dd6-8a6f-261d8512f6df}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {de974fa1-c620-4748-9f17-8af890ceb784}, !- Handle
  {f038a88a-543a-491e-83d4-edba8a613963}, !- Name
  {c18990e3-e855-4dd6-8a6f-261d8512f6df}; !- Thermal Zone

OS:Space,
  {b078f88c-2a29-4962-bb8a-2745c2952ca5}, !- Handle
  RearStorageFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c18990e3-e855-4dd6-8a6f-261d8512f6df}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {2504aac6-cdd3-407c-af63-c7c2961e4ffd}, !- Handle
  {ccb85a5f-7fc0-49c5-b1e8-827f79ec05f0}, !- Name
  {577e4ab9-7f4d-4284-9689-504bc67703ca}, !- Heating Setpoint Temperature Schedule Name
  {cc7918e2-f61e-4bf5-bfdd-f44d2b2e7856}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74bc04ca-24de-4e75-91c6-0077c2a6d2aa}, !- Handle
  {b26d274f-579a-47ec-8b00-7e371f82a072}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {35d2f865-2e54-422e-8e6e-ffb170d015ae}, !- Handle
  GuestRoom415_418 People Definition,     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d6f71da7-730e-4d01-9ec8-aa21dd1ee065}, !- Handle
  GuestRoom415_418 People,                !- Name
  {35d2f865-2e54-422e-8e6e-ffb170d015ae}, !- People Definition Name
  {eccb5b45-a415-48c7-8f2a-3af6f9de256c}, !- Space or SpaceType Name
  {9c141782-739e-4d3c-ad10-d79c4ad83ef4}, !- Number of People Schedule Name
  {4b9193b7-fdfc-4ba4-bb7f-9e31e588f358}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ab301fe7-1632-44d8-b08b-1ada78062103}, !- Work Efficiency Schedule Name
  {4fb06e75-e18b-4694-b42c-c2aaaa3fd5e1}, !- Clothing Insulation Schedule Name
  {a34952c1-74ab-4415-8868-9ece824ca7a9}; !- Air Velocity Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {215e6765-5253-47c7-a77f-625f749e661c}, !- Handle
  GuestRoom224_Infiltration,              !- Name
  {2356c7a1-ac1c-451e-ba0b-34440d88c95d}, !- Space or SpaceType Name
  {fcce6876-1e34-4926-89f8-c10a91147693}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {fea34af0-5de9-439f-9f47-93af7a6b7a38}, !- Handle
  GuestRoom224 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d81a563-bf4a-4fb3-b131-634ef85efa7b}, !- Zone Air Inlet Port List
  {2c4b8a77-8d3b-4b84-b487-47fbcc1bcb57}, !- Zone Air Exhaust Port List
  {a3e5e1b3-f30b-4d5a-bbe6-14f47e8308fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0cb0c73c-9626-44f3-85e5-140708272b5f}, !- Group Rendering Name
  {c9c3d498-21c7-41cf-b5a1-0be84fbddfb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1e5e9a7-9454-45a4-bb36-5afd3ff6896a}, !- Handle
  {8093227d-4aef-41ef-a087-bc0aa2d0a111}, !- Name
  {a3e5e1b3-f30b-4d5a-bbe6-14f47e8308fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3e5e1b3-f30b-4d5a-bbe6-14f47e8308fe}, !- Handle
  {7daf4d4f-e621-48b3-8655-578c609f6dea}, !- Name
  {fea34af0-5de9-439f-9f47-93af7a6b7a38}, !- Source Object
  11,                                     !- Outlet Port
  {d1e5e9a7-9454-45a4-bb36-5afd3ff6896a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d81a563-bf4a-4fb3-b131-634ef85efa7b}, !- Handle
  {ce12a6a6-3cb6-49f8-97fd-bba3c21a41e3}, !- Name
  {fea34af0-5de9-439f-9f47-93af7a6b7a38}; !- HVAC Component

OS:PortList,
  {2c4b8a77-8d3b-4b84-b487-47fbcc1bcb57}, !- Handle
  {c186d261-c900-47a2-a98f-2e7d570d8a45}, !- Name
  {fea34af0-5de9-439f-9f47-93af7a6b7a38}; !- HVAC Component

OS:Sizing:Zone,
  {8afe1175-685f-458e-a3c3-5cfcd89e7ecf}, !- Handle
  {fea34af0-5de9-439f-9f47-93af7a6b7a38}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b5f2fc4f-709d-430a-8f39-266df1111b65}, !- Handle
  {b7c01802-d327-447e-974c-a32eedb23e28}, !- Name
  {fea34af0-5de9-439f-9f47-93af7a6b7a38}; !- Thermal Zone

OS:Space,
  {2356c7a1-ac1c-451e-ba0b-34440d88c95d}, !- Handle
  GuestRoom224,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fea34af0-5de9-439f-9f47-93af7a6b7a38}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {c9c3d498-21c7-41cf-b5a1-0be84fbddfb0}, !- Handle
  {8d14f2fc-23dc-4d96-b381-9a44579d3e08}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {c513a4ab-1553-46a3-9d89-abcbd185d544}, !- Handle
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {3bae0081-b7be-44af-8ec5-bbbfa7470737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52b2828a-9bb2-4314-85f1-ff50453c2f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 3.3528,               !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 0,                    !- X,Y,Z Vertex 2 {m}
  19.8607, 10.1078, 0,                    !- X,Y,Z Vertex 3 {m}
  19.8607, 10.1078, 3.3528;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a4a59d3-02c7-4594-a8c7-3be185aa7493}, !- Handle
  P_GuestRoom102_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {28d53fff-3d85-4beb-8d14-d51fa08963d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63715559-bba2-4036-8c46-b5b59c3ca9d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  48.5119, 8.279, 0,                      !- X,Y,Z Vertex 3 {m}
  48.5119, 8.279, 3.3528;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {149cea08-21f5-45c6-93f7-5359a4aad5b4}, !- Handle
  P_GuestRoom420_423_10295_0_10157,       !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {ccbd1cb5-1f5e-4827-9c06-6d68a6dcdd14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d71775ae-fb96-46c7-8239-c536c46fe3c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8231, 10.1078, 11.5824,              !- X,Y,Z Vertex 1 {m}
  23.8231, 10.1078, 8.8392,               !- X,Y,Z Vertex 2 {m}
  23.8231, 18.3374, 8.8392,               !- X,Y,Z Vertex 3 {m}
  23.8231, 18.3374, 11.5824;              !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {52447b5b-a005-4a05-a17f-46dd175260a3}, !- Handle
  GuestRoom313_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {77bf179c-fc6f-4462-a6d5-4b491e3e2554}, !- Handle
  GuestRoom313_PlugMisc_Equip,            !- Name
  {52447b5b-a005-4a05-a17f-46dd175260a3}, !- Electric Equipment Definition Name
  {d71a8455-ae5d-43dd-87f3-695feb4386dc}, !- Space or SpaceType Name
  {e80664a4-c2b7-4215-9712-8bff5b9f68c2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {4287ac5a-6430-4c5e-9851-90a95b59d5c3}, !- Handle
  P_CorridorFlr2_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {bc3f11de-fb6c-4a8e-83c4-9e4177ded91d}, !- Construction Name
  {7d8eceee-c825-45df-aab4-549eb5b4c1cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce27f494-9995-4b20-9af1-8522c871d3e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9735, 10.1078, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.9735, 10.1078, 3.3528,                !- X,Y,Z Vertex 2 {m}
  4.0111, 10.1078, 3.3528,                !- X,Y,Z Vertex 3 {m}
  4.0111, 10.1078, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {1d5ed1bb-8ed8-4452-b17f-fc5f39cdfbc3}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {137e04b6-51c6-45a7-b46a-dc3e6f047825}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:SubSurface,
  {586f42b9-1e6e-4aa3-845e-876121ed1a81}, !- Handle
  W_GuestRoom103_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a891bda-b874-41c3-9b54-4a19ef83d44b}, !- Construction Name
  {6c36eedb-e72d-4856-88ed-4d112b015adc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.923, 0.0488, 2.3984,                 !- X,Y,Z Vertex 1 {m}
  49.923, 0.0488, 0.9544,                 !- X,Y,Z Vertex 2 {m}
  51.063, 0.0488, 0.9544,                 !- X,Y,Z Vertex 3 {m}
  51.063, 0.0488, 2.3984;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c36eedb-e72d-4856-88ed-4d112b015adc}, !- Handle
  W_GuestRoom103_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {9f1c2712-bf05-48b6-8ae4-eed2343fd938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5119, 0.0488, 3.3528,                !- X,Y,Z Vertex 1 {m}
  48.5119, 0.0488, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4743, 0.0488, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4743, 0.0488, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0dd6b83d-6ea6-443f-b8bc-cd569031a412}, !- Handle
  GuestRoom103 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd036ac4-71d4-40e0-8831-9a343f0205bd}, !- Zone Air Inlet Port List
  {5a206948-eb7e-4b3f-809b-28d32e569e9b}, !- Zone Air Exhaust Port List
  {f7b99165-102a-4ccd-887d-0c4a4aa7dd44}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f1f7e57-aea0-4899-8171-4ef91e4e5693}, !- Group Rendering Name
  {49bd685a-039a-444f-a23c-b432466e5cc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4d2bc5c-6475-46e4-948c-747386664260}, !- Handle
  {9e9b3aaf-f97f-4d7b-8963-22c2f8c61b6f}, !- Name
  {f7b99165-102a-4ccd-887d-0c4a4aa7dd44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7b99165-102a-4ccd-887d-0c4a4aa7dd44}, !- Handle
  {a67ae658-ab5c-437f-af4c-fd622d27d114}, !- Name
  {0dd6b83d-6ea6-443f-b8bc-cd569031a412}, !- Source Object
  11,                                     !- Outlet Port
  {d4d2bc5c-6475-46e4-948c-747386664260}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd036ac4-71d4-40e0-8831-9a343f0205bd}, !- Handle
  {4d7d2839-d5fe-466e-8a81-f1b4dd942e65}, !- Name
  {0dd6b83d-6ea6-443f-b8bc-cd569031a412}; !- HVAC Component

OS:PortList,
  {5a206948-eb7e-4b3f-809b-28d32e569e9b}, !- Handle
  {c744fae0-4b24-42cc-990d-443018755022}, !- Name
  {0dd6b83d-6ea6-443f-b8bc-cd569031a412}; !- HVAC Component

OS:Sizing:Zone,
  {b4e7d16e-937b-4491-8db5-fe54ce244c2b}, !- Handle
  {0dd6b83d-6ea6-443f-b8bc-cd569031a412}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e3827f6b-f3fb-4f47-8e35-e21b84b38518}, !- Handle
  {da661f23-901b-485d-9ade-e824fd5bab3c}, !- Name
  {0dd6b83d-6ea6-443f-b8bc-cd569031a412}; !- Thermal Zone

OS:Space,
  {9f1c2712-bf05-48b6-8ae4-eed2343fd938}, !- Handle
  GuestRoom103,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0dd6b83d-6ea6-443f-b8bc-cd569031a412}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {49bd685a-039a-444f-a23c-b432466e5cc6}, !- Handle
  {35a6fcf4-7f1d-48f5-8b79-df4e15238f05}, !- Name
  {9f34bc7c-2b3b-4063-888f-2ec42e43d623}, !- Heating Setpoint Temperature Schedule Name
  {8186417d-5f72-4228-a468-67f2e8d26f91}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {5122cd50-7cb0-4069-819a-951655bda805}, !- Handle
  GuestRoom220_223_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.72,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {871980d3-ee3b-48eb-8ed2-830ab45e3039}, !- Handle
  GuestRoom220_223_Lights,                !- Name
  {5122cd50-7cb0-4069-819a-951655bda805}, !- Lights Definition Name
  {22325c20-9a98-46ad-9ea9-37a1a67d1999}, !- Space or SpaceType Name
  {0f5845d5-59d6-44c5-add0-b80352354f56}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {aed18954-7198-42b4-b535-a852b66ed968}, !- Handle
  W_ElevatorCoreFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {80986f85-43b7-4bbf-9190-5e753e323ee1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6999, 18.3374, 8.8392,               !- X,Y,Z Vertex 1 {m}
  28.6999, 18.3374, 6.096,                !- X,Y,Z Vertex 2 {m}
  26.8711, 18.3374, 6.096,                !- X,Y,Z Vertex 3 {m}
  26.8711, 18.3374, 8.8392;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b7c13a08-ecb2-42c4-bd6c-351f157077d1}, !- Handle
  ElevatorCoreFlr3 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6ad4616-497d-4559-bb17-c7429a2bb399}, !- Zone Air Inlet Port List
  {7fd7fb56-b261-488b-8883-f35500542d46}, !- Zone Air Exhaust Port List
  {8344ec39-dd01-46e7-b145-fc6296374c0a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cae8b541-ca25-4f02-936c-859eb76f203f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b189a3e-ab5c-4d2b-91a0-a7790a2b19d9}, !- Handle
  {69d6841c-7ae0-4e14-a62d-dc1f2c0cce0c}, !- Name
  {8344ec39-dd01-46e7-b145-fc6296374c0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8344ec39-dd01-46e7-b145-fc6296374c0a}, !- Handle
  {99a37d55-7c06-4b18-a6e6-9c64b79c632f}, !- Name
  {b7c13a08-ecb2-42c4-bd6c-351f157077d1}, !- Source Object
  11,                                     !- Outlet Port
  {5b189a3e-ab5c-4d2b-91a0-a7790a2b19d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6ad4616-497d-4559-bb17-c7429a2bb399}, !- Handle
  {38dff99e-587a-411c-a2ff-632bc91dae6f}, !- Name
  {b7c13a08-ecb2-42c4-bd6c-351f157077d1}; !- HVAC Component

OS:PortList,
  {7fd7fb56-b261-488b-8883-f35500542d46}, !- Handle
  {ff96e892-8b1a-4084-8691-da976aa47f78}, !- Name
  {b7c13a08-ecb2-42c4-bd6c-351f157077d1}; !- HVAC Component

OS:Sizing:Zone,
  {9764ade0-192c-4684-8bdd-9df7c3931848}, !- Handle
  {b7c13a08-ecb2-42c4-bd6c-351f157077d1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f768237d-ef56-4b02-9742-1c430fe5d857}, !- Handle
  {430aa9cd-87cc-442c-be91-f7a2c0b7fce4}, !- Name
  {b7c13a08-ecb2-42c4-bd6c-351f157077d1}; !- Thermal Zone

OS:Space,
  {80986f85-43b7-4bbf-9190-5e753e323ee1}, !- Handle
  ElevatorCoreFlr3,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b7c13a08-ecb2-42c4-bd6c-351f157077d1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {487ab227-35da-4119-b1ce-063c0a4d5bd6}, !- Handle
  W_FrontStairsFlr3_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {b958e4bc-df12-47a2-b5f7-105806adbf8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4871, 18.3374, 8.8392,                !- X,Y,Z Vertex 1 {m}
  2.4871, 18.3374, 6.096,                 !- X,Y,Z Vertex 2 {m}
  0.0487, 18.3374, 6.096,                 !- X,Y,Z Vertex 3 {m}
  0.0487, 18.3374, 8.8392;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bcb7f558-d4ff-4d86-96af-cb5fa48f4f1e}, !- Handle
  FrontStairsFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {798213c1-3492-4963-8089-b7299ded4995}, !- Zone Air Inlet Port List
  {f9f58ce0-1daa-48f6-9d56-694d23412274}, !- Zone Air Exhaust Port List
  {6df7b69e-94a3-47c9-b77c-33a26c825ace}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95beda95-8e76-4dfc-afe3-e75333040f20}, !- Group Rendering Name
  {7168f19e-ac3e-4026-8b06-ba4ea9bea68e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {515b7e1c-f2cb-4ceb-a7e0-1b14d6578b31}, !- Handle
  {98855101-6a2f-49b4-8aeb-16636ecb0aa4}, !- Name
  {6df7b69e-94a3-47c9-b77c-33a26c825ace}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6df7b69e-94a3-47c9-b77c-33a26c825ace}, !- Handle
  {eeb8c008-47e3-4846-acf9-834820b4d404}, !- Name
  {bcb7f558-d4ff-4d86-96af-cb5fa48f4f1e}, !- Source Object
  11,                                     !- Outlet Port
  {515b7e1c-f2cb-4ceb-a7e0-1b14d6578b31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {798213c1-3492-4963-8089-b7299ded4995}, !- Handle
  {e2a0c847-c139-4d76-b979-a6043e15d204}, !- Name
  {bcb7f558-d4ff-4d86-96af-cb5fa48f4f1e}; !- HVAC Component

OS:PortList,
  {f9f58ce0-1daa-48f6-9d56-694d23412274}, !- Handle
  {38344645-1a34-456d-b32a-dddf13395ef2}, !- Name
  {bcb7f558-d4ff-4d86-96af-cb5fa48f4f1e}; !- HVAC Component

OS:Sizing:Zone,
  {24b435c3-4e9b-47cf-b685-f876d98a7aa6}, !- Handle
  {bcb7f558-d4ff-4d86-96af-cb5fa48f4f1e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9848a9b3-9b25-4194-9276-fd237217a162}, !- Handle
  {71aed173-fd38-469c-9291-a37e5a44252e}, !- Name
  {bcb7f558-d4ff-4d86-96af-cb5fa48f4f1e}; !- Thermal Zone

OS:Space,
  {b958e4bc-df12-47a2-b5f7-105806adbf8e}, !- Handle
  FrontStairsFlr3,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bcb7f558-d4ff-4d86-96af-cb5fa48f4f1e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {7168f19e-ac3e-4026-8b06-ba4ea9bea68e}, !- Handle
  {d99dff42-98fc-4b5b-bc27-5e66063a685a}, !- Name
  {577e4ab9-7f4d-4284-9689-504bc67703ca}, !- Heating Setpoint Temperature Schedule Name
  {cc7918e2-f61e-4bf5-bfdd-f44d2b2e7856}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {7f6aab35-de78-4eed-a4ac-b7d36bc1dd15}, !- Handle
  GuestRoom104 People Definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.41,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {f00ee4df-3f53-437a-9704-9f0162598417}, !- Handle
  GuestRoom104 People,                    !- Name
  {7f6aab35-de78-4eed-a4ac-b7d36bc1dd15}, !- People Definition Name
  {c862e6a3-2630-4e56-82ee-d0f05f77cdd8}, !- Space or SpaceType Name
  {9c141782-739e-4d3c-ad10-d79c4ad83ef4}, !- Number of People Schedule Name
  {4b9193b7-fdfc-4ba4-bb7f-9e31e588f358}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ab301fe7-1632-44d8-b08b-1ada78062103}, !- Work Efficiency Schedule Name
  {4fb06e75-e18b-4694-b42c-c2aaaa3fd5e1}, !- Clothing Insulation Schedule Name
  {a34952c1-74ab-4415-8868-9ece824ca7a9}; !- Air Velocity Schedule Name

OS:SubSurface,
  {cecfb6c7-5c34-4f54-97f5-316e1cc428e7}, !- Handle
  W_GuestRoom306_308_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a891bda-b874-41c3-9b54-4a19ef83d44b}, !- Construction Name
  {cf8f6ec5-54cd-4911-b744-d84b1ba29e03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.082, 0.0488, 8.1896,                 !- X,Y,Z Vertex 1 {m}
  25.082, 0.0488, 6.7456,                 !- X,Y,Z Vertex 2 {m}
  27.441, 0.0488, 6.7456,                 !- X,Y,Z Vertex 3 {m}
  27.441, 0.0488, 8.1896;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf8f6ec5-54cd-4911-b744-d84b1ba29e03}, !- Handle
  W_GuestRoom306_308_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {7e1a5034-fec0-49b3-94a8-02d023e7025b}, !- Construction Name
  {148fac09-1e45-4dfc-9a54-d0872874ef3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8607, 0.0488, 8.8392,                !- X,Y,Z Vertex 1 {m}
  19.8607, 0.0488, 6.096,                 !- X,Y,Z Vertex 2 {m}
  32.6623, 0.0488, 6.096,                 !- X,Y,Z Vertex 3 {m}
