{
  "chillers": [
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "minimum_capacity": null,
      "maximum_capacity": null,
      "minimum_cop": null,
      "minimum_iplv": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "cooling_type": null,
      "condenser_type": null,
      "compressor_type": null,
      "minimum_capacity": null,
      "maximum_capacity": null,
      "minimum_cop": null,
      "minimum_iplv": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "minimum_cop": 2.8,
      "minimum_iplv": 3.05,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "condenser_type": "WithoutCondenser",
      "compressor_type": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "minimum_cop": 3.1,
      "minimum_iplv": 3.45,
      "capft": "AirCooled_Chiller_2010_PathA_CAPFT",
      "eirft": "AirCooled_Chiller_2010_PathA_EIRFT",
      "eirfplr": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "minimum_cop": 4.2,
      "minimum_iplv": 5.05,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "minimum_capacity": 150.0,
      "maximum_capacity": 9999.0,
      "minimum_cop": 4.2,
      "minimum_iplv": 5.05,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "minimum_cop": 4.45,
      "minimum_iplv": 5.2,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "minimum_cop": 4.9,
      "minimum_iplv": 5.6,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "minimum_capacity": 300.0,
      "maximum_capacity": 9999.0,
      "minimum_cop": 5.5,
      "minimum_iplv": 6.15,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "minimum_capacity": 0.0,
      "maximum_capacity": 149.99,
      "minimum_cop": 4.45,
      "minimum_iplv": 5.2,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "minimum_capacity": 150.0,
      "maximum_capacity": 299.99,
      "minimum_cop": 4.9,
      "minimum_iplv": 5.6,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR"
    },
    {
      "template": "90.1-2010",
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "minimum_capacity": 300.0,
      "maximum_capacity": 9999.0,
      "minimum_cop": 5.5,
      "minimum_iplv": 6.15,
      "capft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "eirft": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "eirfplr": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR"
    }
  ],
  "curve_bicubics": [
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT75_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_75TO150_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_150TO300_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT300_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT75_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_75TO150_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_150TO300_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT300_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT75_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_75TO150_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_150TO300_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT300_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_150TO300_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT300_2004_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_150TO300_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_300TO600_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT600_2010_PathA_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_150TO300_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_300TO600_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT600_2010_PathB_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "ChillerCentEIRPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_AllCapacities_2004_2007_2010_EIRFPLR",
      "coeff_1": -0.1360532,
      "coeff_2": 0.008642703,
      "coeff_3": 3.855583e-06,
      "coeff_4": 1.024034,
      "coeff_5": 0.06047444,
      "coeff_6": -0.00894786,
      "coeff_7": 0.0,
      "coeff_8": 0.05706602,
      "coeff_9": 0.0,
      "coeff_10": 0.0,
      "min_x": 31.13,
      "max_x": null,
      "min_y": null,
      "max_y": null,
      "notes": null
    }
  ],
  "curve_biquadratics": [
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2004_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.029227,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2004_EIRFT",
      "coeff_1": 0.3617105,
      "coeff_2": -0.0229833,
      "coeff_3": 0.0009519,
      "coeff_4": 0.0131889,
      "coeff_5": 0.0003752,
      "coeff_6": -0.0007059,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.0292277,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT",
      "coeff_1": 0.3617105,
      "coeff_2": -0.0229833,
      "coeff_3": 0.0009519,
      "coeff_4": 0.0131889,
      "coeff_5": 0.0003752,
      "coeff_6": -0.0007059,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
      "coeff_1": 0.906115,
      "coeff_2": 0.0292277,
      "coeff_3": -0.0003647,
      "coeff_4": -0.0009709,
      "coeff_5": -9.05e-05,
      "coeff_6": 0.0002527,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
      "coeff_1": 0.3773115,
      "coeff_2": -0.0229032,
      "coeff_3": 0.0016504,
      "coeff_4": 0.0118156,
      "coeff_5": 0.0004345,
      "coeff_6": -0.0010132,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2010_PathB_CAPFT",
      "coeff_1": 0.9061171,
      "coeff_2": 0.0292267,
      "coeff_3": -0.0003665,
      "coeff_4": -0.0009698,
      "coeff_5": -9.07e-05,
      "coeff_6": 0.0002535,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_PositiveDisplacement_Chiller_2010_PathB_EIRFT",
      "coeff_1": 0.3617782,
      "coeff_2": -0.0230016,
      "coeff_3": 0.0009672,
      "coeff_4": 0.0131801,
      "coeff_5": 0.0003761,
      "coeff_6": -0.0007121,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2004_CAPFT",
      "coeff_1": 0.7446451,
      "coeff_2": 0.0114858,
      "coeff_3": 1.48e-05,
      "coeff_4": 0.022401,
      "coeff_5": -0.000688,
      "coeff_6": 0.0009839,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_LT150_2004_EIRFT",
      "coeff_1": 0.772877,
      "coeff_2": 0.022101,
      "coeff_3": -7.99e-05,
      "coeff_4": -0.0070045,
      "coeff_5": 0.0004763,
      "coeff_6": -0.0010612,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT",
      "coeff_1": 0.7600172,
      "coeff_2": 0.0147432,
      "coeff_3": 0.0002144,
      "coeff_4": 0.0207218,
      "coeff_5": -0.0006425,
      "coeff_6": 0.0008007,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT",
      "coeff_1": 0.6772577,
      "coeff_2": 0.0117857,
      "coeff_3": -0.0001967,
      "coeff_4": 0.0014414,
      "coeff_5": 0.0003005,
      "coeff_6": -0.0006807,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT",
      "coeff_1": 0.7600172,
      "coeff_2": 0.0147432,
      "coeff_3": 0.0002144,
      "coeff_4": 0.0207218,
      "coeff_5": -0.0006425,
      "coeff_6": 0.0008007,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT",
      "coeff_1": 0.6772577,
      "coeff_2": 0.0117857,
      "coeff_3": -0.0001967,
      "coeff_4": 0.0014414,
      "coeff_5": 0.0003005,
      "coeff_6": -0.0006807,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT",
      "coeff_1": 0.536234,
      "coeff_2": 0.005581,
      "coeff_3": -0.0013654,
      "coeff_4": 0.0488966,
      "coeff_5": -0.0012018,
      "coeff_6": 0.0010523,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT",
      "coeff_1": 1.0821822,
      "coeff_2": 0.0042977,
      "coeff_3": -0.0013182,
      "coeff_4": -0.0260781,
      "coeff_5": 0.0008256,
      "coeff_6": -0.0006013,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 17.78,
      "max_y": 46.11,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2004_CAPFT",
      "coeff_1": 1.0433811,
      "coeff_2": 0.0407077,
      "coeff_3": 0.0004506,
      "coeff_4": -0.0041514,
      "coeff_5": -8.86e-05,
      "coeff_6": -0.0003467,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 12.7,
      "max_y": 51.67,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2004_EIRFT",
      "coeff_1": 0.5961915,
      "coeff_2": -0.0099496,
      "coeff_3": 0.0007888,
      "coeff_4": 0.0004506,
      "coeff_5": 0.0004875,
      "coeff_6": -0.0007623,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 12.7,
      "max_y": 51.67,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2010_PathA_CAPFT",
      "coeff_1": 1.0433825,
      "coeff_2": 0.0407073,
      "coeff_3": 0.0004506,
      "coeff_4": -0.0041514,
      "coeff_5": -8.86e-05,
      "coeff_6": -0.0003467,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 12.7,
      "max_y": 51.67,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_2010_PathA_EIRFT",
      "coeff_1": 0.5961915,
      "coeff_2": -0.0099496,
      "coeff_3": 0.0007888,
      "coeff_4": 0.0004506,
      "coeff_5": 0.0004875,
      "coeff_6": -0.0007623,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 12.7,
      "max_y": 51.67,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "ChillerCentCapFT",
      "coeff_1": 0.7446451,
      "coeff_2": 0.0114858,
      "coeff_3": 1.48e-05,
      "coeff_4": 0.022401,
      "coeff_5": -0.000688,
      "coeff_6": 0.0009839,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "notes": "From Dick Lord's Chiller Model study for ASHRAE 2007 baseline"
    },
    {
      "name": "ChillerCentEIRFT",
      "coeff_1": 0.772877,
      "coeff_2": 0.022101,
      "coeff_3": -7.99e-05,
      "coeff_4": -0.0070045,
      "coeff_5": 0.0004763,
      "coeff_6": -0.0010612,
      "min_x": 5.0,
      "max_x": 10.0,
      "min_y": 24.0,
      "max_y": 35.0,
      "notes": "From Dick Lord's Chiller Model study for ASHRAE 2007 baseline"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "coeff_1": 0.9712123,
      "coeff_2": -0.015275502,
      "coeff_3": 0.0014434524,
      "coeff_4": -0.00039321,
      "coeff_5": -6.8364e-06,
      "coeff_6": -0.0002905956,
      "min_x": -100.0,
      "max_x": 100.0,
      "min_y": -100.0,
      "max_y": 100.0,
      "notes": "From DOE Pre-1980 Reference Building"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "coeff_1": 0.28687133,
      "coeff_2": 0.023902164,
      "coeff_3": -0.000810648,
      "coeff_4": 0.013458546,
      "coeff_5": 0.0003389364,
      "coeff_6": -0.0004870044,
      "min_x": -100.0,
      "max_x": 100.0,
      "min_y": -100.0,
      "max_y": 100.0,
      "notes": "From DOE Pre-1980 Reference Building"
    }
  ],
  "curve_cubics": [
    {
      "name": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "coeff_1": 1.0,
      "coeff_2": 0.0,
      "coeff_3": 0.0,
      "coeff_4": 0.0,
      "min_x": -100.0,
      "max_x": 100.0,
      "notes": "From DOE Pre-1980 Reference Building"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "coeff_1": 1.0,
      "coeff_2": 0.0,
      "coeff_3": 0.0,
      "coeff_4": 0.0,
      "min_x": -100.0,
      "max_x": 100.0,
      "notes": "From DOE Pre-1980 Reference Building"
    }
  ],
  "curve_quadratics": [
    {
      "name": "AirCooled_Chiller_LT150_2004_EIRFPLR",
      "coeff_1": 0.141,
      "coeff_2": 0.655,
      "coeff_3": 0.203,
      "min_x": 0.0,
      "max_x": 1.0,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_GT150_2004_EIRFPLR",
      "coeff_1": 0.141,
      "coeff_2": 0.655,
      "coeff_3": 0.203,
      "min_x": 0.0,
      "max_x": 1.0,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_LT150_2010_PathA_EIRFPLR",
      "coeff_1": 0.141,
      "coeff_2": 0.655,
      "coeff_3": 0.203,
      "min_x": 0.0,
      "max_x": 1.0,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_GT150_2010_PathA_EIRFPLR",
      "coeff_1": 0.141,
      "coeff_2": 0.655,
      "coeff_3": 0.203,
      "min_x": 0.0,
      "max_x": 1.0,
      "notes": "Based on Dick Lord's study dated January 17, 2010."
    },
    {
      "name": "AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR",
      "coeff_1": 0.141,
      "coeff_2": 0.655,
      "coeff_3": 0.203,
      "min_x": 0.0,
      "max_x": 1.0,
      "notes": "Based on Dick Lord's study dated January 17, 2010.  EIRFPLR curve is identical for all AirCooled Chillers"
    },
    {
      "name": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "coeff_1": 0.90949556,
      "coeff_2": 0.09864773,
      "coeff_3": -0.00819488,
      "min_x": 0.0,
      "max_x": 1.0,
      "notes": null
    }
  ],
  "motors": [
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 0.0,
      "maximum_capacity": 0.99,
      "nominal_full_load_efficiency": 0.855,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 1.0,
      "maximum_capacity": 1.49,
      "nominal_full_load_efficiency": 0.855,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 1.5,
      "maximum_capacity": 1.99,
      "nominal_full_load_efficiency": 0.865,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 2.0,
      "maximum_capacity": 2.99,
      "nominal_full_load_efficiency": 0.865,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 3.0,
      "maximum_capacity": 4.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 5.0,
      "maximum_capacity": 7.49,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 7.5,
      "maximum_capacity": 9.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 10.0,
      "maximum_capacity": 14.99,
      "nominal_full_load_efficiency": 0.917,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 15.0,
      "maximum_capacity": 19.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 20.0,
      "maximum_capacity": 24.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 25.0,
      "maximum_capacity": 29.99,
      "nominal_full_load_efficiency": 0.936,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 30.0,
      "maximum_capacity": 39.99,
      "nominal_full_load_efficiency": 0.941,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 40.0,
      "maximum_capacity": 49.99,
      "nominal_full_load_efficiency": 0.941,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 50.0,
      "maximum_capacity": 59.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 60.0,
      "maximum_capacity": 74.99,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 75.0,
      "maximum_capacity": 99.99,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 100.0,
      "maximum_capacity": 124.99,
      "nominal_full_load_efficiency": 0.954,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 125.0,
      "maximum_capacity": 149.99,
      "nominal_full_load_efficiency": 0.954,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 150.0,
      "maximum_capacity": 199.99,
      "nominal_full_load_efficiency": 0.958,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 200.0,
      "maximum_capacity": 249.99,
      "nominal_full_load_efficiency": 0.958,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 250.0,
      "maximum_capacity": 299.99,
      "nominal_full_load_efficiency": 0.958,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 300.0,
      "maximum_capacity": 349.99,
      "nominal_full_load_efficiency": 0.958,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 350.0,
      "maximum_capacity": 399.99,
      "nominal_full_load_efficiency": 0.958,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 400.0,
      "maximum_capacity": 449.99,
      "nominal_full_load_efficiency": 0.958,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 450.0,
      "maximum_capacity": 499.99,
      "nominal_full_load_efficiency": 0.962,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "90.1-2010",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 500.0,
      "maximum_capacity": 9999.0,
      "nominal_full_load_efficiency": 0.962,
      "notes": "From 90.1-2010 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 0.0,
      "maximum_capacity": 0.99,
      "nominal_full_load_efficiency": 0.825,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 1.0,
      "maximum_capacity": 1.49,
      "nominal_full_load_efficiency": 0.825,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 1.5,
      "maximum_capacity": 1.99,
      "nominal_full_load_efficiency": 0.84,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 2.0,
      "maximum_capacity": 2.99,
      "nominal_full_load_efficiency": 0.84,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 3.0,
      "maximum_capacity": 4.99,
      "nominal_full_load_efficiency": 0.865,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 5.0,
      "maximum_capacity": 7.49,
      "nominal_full_load_efficiency": 0.875,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 7.5,
      "maximum_capacity": 9.99,
      "nominal_full_load_efficiency": 0.885,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 10.0,
      "maximum_capacity": 14.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 15.0,
      "maximum_capacity": 19.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 20.0,
      "maximum_capacity": 24.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 25.0,
      "maximum_capacity": 29.99,
      "nominal_full_load_efficiency": 0.917,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 30.0,
      "maximum_capacity": 39.99,
      "nominal_full_load_efficiency": 0.924,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 40.0,
      "maximum_capacity": 49.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 50.0,
      "maximum_capacity": 59.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 60.0,
      "maximum_capacity": 74.99,
      "nominal_full_load_efficiency": 0.936,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 75.0,
      "maximum_capacity": 99.99,
      "nominal_full_load_efficiency": 0.941,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 100.0,
      "maximum_capacity": 124.99,
      "nominal_full_load_efficiency": 0.941,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 125.0,
      "maximum_capacity": 149.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 150.0,
      "maximum_capacity": 199.99,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref Pre-1980",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 200.0,
      "maximum_capacity": 9999.0,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 0.0,
      "maximum_capacity": 0.99,
      "nominal_full_load_efficiency": 0.825,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 1.0,
      "maximum_capacity": 1.49,
      "nominal_full_load_efficiency": 0.825,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 1.5,
      "maximum_capacity": 1.99,
      "nominal_full_load_efficiency": 0.84,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 2.0,
      "maximum_capacity": 2.99,
      "nominal_full_load_efficiency": 0.84,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 3.0,
      "maximum_capacity": 4.99,
      "nominal_full_load_efficiency": 0.865,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 5.0,
      "maximum_capacity": 7.49,
      "nominal_full_load_efficiency": 0.875,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 7.5,
      "maximum_capacity": 9.99,
      "nominal_full_load_efficiency": 0.885,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 10.0,
      "maximum_capacity": 14.99,
      "nominal_full_load_efficiency": 0.895,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 15.0,
      "maximum_capacity": 19.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 20.0,
      "maximum_capacity": 24.99,
      "nominal_full_load_efficiency": 0.91,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 25.0,
      "maximum_capacity": 29.99,
      "nominal_full_load_efficiency": 0.917,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 30.0,
      "maximum_capacity": 39.99,
      "nominal_full_load_efficiency": 0.924,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 40.0,
      "maximum_capacity": 49.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 50.0,
      "maximum_capacity": 59.99,
      "nominal_full_load_efficiency": 0.93,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 60.0,
      "maximum_capacity": 74.99,
      "nominal_full_load_efficiency": 0.936,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 75.0,
      "maximum_capacity": 99.99,
      "nominal_full_load_efficiency": 0.941,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 100.0,
      "maximum_capacity": 124.99,
      "nominal_full_load_efficiency": 0.941,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 125.0,
      "maximum_capacity": 149.99,
      "nominal_full_load_efficiency": 0.945,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 150.0,
      "maximum_capacity": 199.99,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2004 Table 10.8B"
    },
    {
      "template": "DOE Ref 1980-2004",
      "number_of_poles": 4.0,
      "type": "Open Drip-Proof",
      "minimum_capacity": 200.0,
      "maximum_capacity": 9999.0,
      "nominal_full_load_efficiency": 0.95,
      "notes": "From 90.1-2004 Table 10.8B"
    }
  ],
  "prototype_inputs": [
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470.0,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": null,
      "water_heater_volume": null,
      "water_heater_fuel": null,
      "water_heater_capacity": null,
      "service_water_temperature": null,
      "service_water_flowrate_schedule": null,
      "service_water_peak_flowrate": null,
      "water_use_temperature": null,
      "service_water_temperature_at_fixture": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470.0,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": null,
      "water_heater_volume": null,
      "water_heater_fuel": null,
      "water_heater_capacity": null,
      "service_water_temperature": null,
      "service_water_flowrate_schedule": null,
      "service_water_peak_flowrate": null,
      "water_use_temperature": null,
      "service_water_temperature_at_fixture": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470.0,
      "unitary_ac_cooling_type": "Two Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": true,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": null,
      "water_heater_volume": null,
      "water_heater_fuel": null,
      "water_heater_capacity": null,
      "service_water_temperature": null,
      "service_water_flowrate_schedule": null,
      "service_water_peak_flowrate": null,
      "water_use_temperature": null,
      "service_water_temperature_at_fixture": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470.0,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": null,
      "water_heater_volume": null,
      "water_heater_fuel": null,
      "water_heater_capacity": null,
      "service_water_temperature": null,
      "service_water_flowrate_schedule": null,
      "service_water_peak_flowrate": null,
      "water_use_temperature": null,
      "service_water_temperature_at_fixture": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470.0,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": null,
      "water_heater_volume": null,
      "water_heater_fuel": null,
      "water_heater_capacity": null,
      "service_water_temperature": null,
      "service_water_flowrate_schedule": null,
      "service_water_peak_flowrate": null,
      "water_use_temperature": null,
      "service_water_temperature_at_fixture": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470.0,
      "unitary_ac_cooling_type": "Two Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": true,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": null,
      "water_heater_volume": null,
      "water_heater_fuel": null,
      "water_heater_capacity": null,
      "service_water_temperature": null,
      "service_water_flowrate_schedule": null,
      "service_water_peak_flowrate": null,
      "water_use_temperature": null,
      "service_water_temperature_at_fixture": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470.0,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": null,
      "water_heater_volume": null,
      "water_heater_fuel": null,
      "water_heater_capacity": null,
      "service_water_temperature": null,
      "service_water_flowrate_schedule": null,
      "service_water_peak_flowrate": null,
      "water_use_temperature": null,
      "service_water_temperature_at_fixture": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470.0,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": null,
      "water_heater_volume": null,
      "water_heater_fuel": null,
      "water_heater_capacity": null,
      "service_water_temperature": null,
      "service_water_flowrate_schedule": null,
      "service_water_peak_flowrate": null,
      "water_use_temperature": null,
      "service_water_temperature_at_fixture": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470.0,
      "unitary_ac_cooling_type": "Two Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": true,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": null,
      "water_heater_volume": null,
      "water_heater_fuel": null,
      "water_heater_capacity": null,
      "service_water_temperature": null,
      "service_water_flowrate_schedule": null,
      "service_water_peak_flowrate": null,
      "water_use_temperature": null,
      "service_water_temperature_at_fixture": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470.0,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": null,
      "water_heater_volume": null,
      "water_heater_fuel": null,
      "water_heater_capacity": null,
      "service_water_temperature": null,
      "service_water_flowrate_schedule": null,
      "service_water_peak_flowrate": null,
      "water_use_temperature": null,
      "service_water_temperature_at_fixture": null
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470.0,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": null,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": null,
      "water_heater_volume": null,
      "water_heater_fuel": null,
      "water_heater_capacity": null,
      "service_water_temperature": null,
      "service_water_flowrate_schedule": null,
      "service_water_peak_flowrate": null,
      "water_use_temperature": null,
      "service_water_temperature_at_fixture": null
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SecondarySchool",
      "chw_pumping_type": "const_pri",
      "chiller_cooling_type": "AirCooled",
      "chller_condenser_type": "WithCondenser",
      "chiller_compressor_type": null,
      "chiller_capacity_guess": 470.0,
      "unitary_ac_cooling_type": "Two Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": true,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": null,
      "water_heater_volume": null,
      "water_heater_fuel": null,
      "water_heater_capacity": null,
      "service_water_temperature": null,
      "service_water_flowrate_schedule": null,
      "service_water_peak_flowrate": null,
      "water_use_temperature": null,
      "service_water_temperature_at_fixture": null
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": 2766.0,
      "water_heater_volume": 40.0,
      "water_heater_fuel": "Natural Gas",
      "water_heater_capacity": 2883000.0,
      "service_water_temperature": 140.0,
      "service_water_flowrate_schedule": "SmallOffice BLDG_SWH_SCH",
      "service_water_peak_flowrate": 0.05,
      "water_use_temperature": 110.0,
      "service_water_temperature_at_fixture": 110.0
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": 2766.0,
      "water_heater_volume": 40.0,
      "water_heater_fuel": "Natural Gas",
      "water_heater_capacity": 2883000.0,
      "service_water_temperature": 140.0,
      "service_water_flowrate_schedule": "SmallOffice BLDG_SWH_SCH",
      "service_water_peak_flowrate": 0.05,
      "water_use_temperature": 110.0,
      "service_water_temperature_at_fixture": 110.0
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-2A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "unitary_ac_cooling_type": "Single Speed Heat Pump",
      "unitary_ac_heating_type": "Single Speed Heat Pump",
      "hx": false,
      "occ_sensing_exterior_lighting_power": 896.07,
      "nondimming_exterior_lighting_power": 40.54,
      "water_heater_volume": 40.0,
      "water_heater_fuel": "Electricity",
      "water_heater_capacity": 40000.0,
      "service_water_temperature": 140.0,
      "service_water_flowrate_schedule": "SmallOffice BLDG_SWH_SCH",
      "service_water_peak_flowrate": 0.064,
      "water_use_temperature": 120.0,
      "service_water_temperature_at_fixture": 131.0
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": 2766.0,
      "water_heater_volume": 40.0,
      "water_heater_fuel": "Natural Gas",
      "water_heater_capacity": 2883000.0,
      "service_water_temperature": 140.0,
      "service_water_flowrate_schedule": "SmallOffice BLDG_SWH_SCH",
      "service_water_peak_flowrate": 0.05,
      "water_use_temperature": 110.0,
      "service_water_temperature_at_fixture": 110.0
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": 2766.0,
      "water_heater_volume": 40.0,
      "water_heater_fuel": "Natural Gas",
      "water_heater_capacity": 2883000.0,
      "service_water_temperature": 140.0,
      "service_water_flowrate_schedule": "SmallOffice BLDG_SWH_SCH",
      "service_water_peak_flowrate": 0.05,
      "water_use_temperature": 110.0,
      "service_water_temperature_at_fixture": 110.0
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-3B",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "unitary_ac_cooling_type": "Single Speed Heat Pump",
      "unitary_ac_heating_type": "Single Speed Heat Pump",
      "hx": false,
      "occ_sensing_exterior_lighting_power": 896.07,
      "nondimming_exterior_lighting_power": 40.54,
      "water_heater_volume": 40.0,
      "water_heater_fuel": "Electricity",
      "water_heater_capacity": 40000.0,
      "service_water_temperature": 140.0,
      "service_water_flowrate_schedule": "SmallOffice BLDG_SWH_SCH",
      "service_water_peak_flowrate": 0.064,
      "water_use_temperature": 120.0,
      "service_water_temperature_at_fixture": 131.0
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": 2766.0,
      "water_heater_volume": 40.0,
      "water_heater_fuel": "Natural Gas",
      "water_heater_capacity": 2883000.0,
      "service_water_temperature": 140.0,
      "service_water_flowrate_schedule": "SmallOffice BLDG_SWH_SCH",
      "service_water_peak_flowrate": 0.05,
      "water_use_temperature": 110.0,
      "service_water_temperature_at_fixture": 110.0
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": 2766.0,
      "water_heater_volume": 40.0,
      "water_heater_fuel": "Natural Gas",
      "water_heater_capacity": 2883000.0,
      "service_water_temperature": 140.0,
      "service_water_flowrate_schedule": "SmallOffice BLDG_SWH_SCH",
      "service_water_peak_flowrate": 0.05,
      "water_use_temperature": 110.0,
      "service_water_temperature_at_fixture": 110.0
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-4A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "unitary_ac_cooling_type": "Single Speed Heat Pump",
      "unitary_ac_heating_type": "Single Speed Heat Pump",
      "hx": false,
      "occ_sensing_exterior_lighting_power": 896.07,
      "nondimming_exterior_lighting_power": 40.54,
      "water_heater_volume": 40.0,
      "water_heater_fuel": "Electricity",
      "water_heater_capacity": 40000.0,
      "service_water_temperature": 140.0,
      "service_water_flowrate_schedule": "SmallOffice BLDG_SWH_SCH",
      "service_water_peak_flowrate": 0.064,
      "water_use_temperature": 120.0,
      "service_water_temperature_at_fixture": 131.0
    },
    {
      "template": "DOE Ref Pre-1980",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": 2766.0,
      "water_heater_volume": 40.0,
      "water_heater_fuel": "Natural Gas",
      "water_heater_capacity": 2883000.0,
      "service_water_temperature": 140.0,
      "service_water_flowrate_schedule": "SmallOffice BLDG_SWH_SCH",
      "service_water_peak_flowrate": 0.05,
      "water_use_temperature": 110.0,
      "service_water_temperature_at_fixture": 110.0
    },
    {
      "template": "DOE Ref 1980-2004",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "unitary_ac_cooling_type": "Single Speed DX AC",
      "unitary_ac_heating_type": "Gas",
      "hx": false,
      "occ_sensing_exterior_lighting_power": null,
      "nondimming_exterior_lighting_power": 2766.0,
      "water_heater_volume": 40.0,
      "water_heater_fuel": "Natural Gas",
      "water_heater_capacity": 2883000.0,
      "service_water_temperature": 140.0,
      "service_water_flowrate_schedule": "SmallOffice BLDG_SWH_SCH",
      "service_water_peak_flowrate": 0.05,
      "water_use_temperature": 110.0,
      "service_water_temperature_at_fixture": 110.0
    },
    {
      "template": "90.1-2010",
      "climate_zone": "ASHRAE 169-2006-5A",
      "building_type": "SmallOffice",
      "chw_pumping_type": null,
      "chiller_cooling_type": null,
      "chller_condenser_type": null,
      "chiller_compressor_type": null,
      "chiller_capacity_guess": null,
      "unitary_ac_cooling_type": "Single Speed Heat Pump",
      "unitary_ac_heating_type": "Single Speed Heat Pump",
      "hx": false,
      "occ_sensing_exterior_lighting_power": 896.07,
      "nondimming_exterior_lighting_power": 40.54,
      "water_heater_volume": 40.0,
      "water_heater_fuel": "Electricity",
      "water_heater_capacity": 40000.0,
      "service_water_temperature": 140.0,
      "service_water_flowrate_schedule": "SmallOffice BLDG_SWH_SCH",
      "service_water_peak_flowrate": 0.064,
      "water_use_temperature": 120.0,
      "service_water_temperature_at_fixture": 131.0
    }
  ],
  "schedules": [
    {
      "name": "SmallOffice BLDG_SWH_SCH",
      "type": "Service Water Heating",
      "units": "Fraction",
      "day_types": "Default, SmrDsn, WntrDsn",
      "start_date": "2014-01-01 00:00:00 -0700",
      "end_date": "2014-12-31 00:00:00 -0700",
      "hr_1": 0.0,
      "hr_2": 0.0,
      "hr_3": 0.0,
      "hr_4": 0.0,
      "hr_5": 0.0,
      "hr_6": 0.0,
      "hr_7": 0.27,
      "hr_8": 0.55,
      "hr_9": 0.64,
      "hr_10": 0.64,
      "hr_11": 0.82,
      "hr_12": 1.0,
      "hr_13": 0.91,
      "hr_14": 0.55,
      "hr_15": 0.55,
      "hr_16": 0.73,
      "hr_17": 0.37,
      "hr_18": 0.37,
      "hr_19": 0.18,
      "hr_20": 0.27,
      "hr_21": 0.09,
      "hr_22": 0.0,
      "hr_23": 0.0,
      "hr_24": 0.0,
      "notes": "From DOE Small Office Prototype Building 90.1-2010"
    },
    {
      "name": "SmallOffice BLDG_SWH_SCH",
      "type": "Service Water Heating",
      "units": "Fraction",
      "day_types": "Wknd, Hol",
      "start_date": "2014-01-01 00:00:00 -0700",
      "end_date": "2014-12-31 00:00:00 -0700",
      "hr_1": 0.0,
      "hr_2": 0.0,
      "hr_3": 0.0,
      "hr_4": 0.0,
      "hr_5": 0.0,
      "hr_6": 0.0,
      "hr_7": 0.0,
      "hr_8": 0.0,
      "hr_9": 0.0,
      "hr_10": 0.0,
      "hr_11": 0.0,
      "hr_12": 0.0,
      "hr_13": 0.0,
      "hr_14": 0.0,
      "hr_15": 0.0,
      "hr_16": 0.0,
      "hr_17": 0.0,
      "hr_18": 0.0,
      "hr_19": 0.0,
      "hr_20": 0.0,
      "hr_21": 0.0,
      "hr_22": 0.0,
      "hr_23": 0.0,
      "hr_24": 0.0,
      "notes": "From DOE Small Office Prototype Building 90.1-2010"
    }
  ],
  "unitary_acs": [
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "minimum_seer": 11.09,
      "minimum_eer": null,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "minimum_seer": 11.09,
      "minimum_eer": null,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "minimum_seer": 11.06,
      "minimum_eer": null,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "minimum_seer": 11.06,
      "minimum_eer": null,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "minimum_seer": null,
      "minimum_eer": 9.63,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "minimum_seer": null,
      "minimum_eer": 9.63,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "minimum_seer": null,
      "minimum_eer": 9.63,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "minimum_seer": null,
      "minimum_eer": 9.63,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "minimum_seer": null,
      "minimum_eer": 9.28,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "minimum_seer": null,
      "minimum_eer": 9.28,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "minimum_seer": null,
      "minimum_eer": 9.28,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "minimum_seer": null,
      "minimum_eer": 9.28,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "minimum_seer": null,
      "minimum_eer": 8.92,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "minimum_seer": null,
      "minimum_eer": 8.92,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "minimum_seer": null,
      "minimum_eer": 8.92,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "minimum_seer": null,
      "minimum_eer": 8.92,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "minimum_seer": null,
      "minimum_eer": 8.63,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "minimum_seer": null,
      "minimum_eer": 8.63,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "minimum_seer": null,
      "minimum_eer": 8.63,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "DOE Ref Pre-1980",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "minimum_seer": null,
      "minimum_eer": 8.63,
      "minimum_iplv": null,
      "cool_cap_ft": "DOE Ref DX Clg Coil Cool-Cap-fT",
      "cool_cap_fflow": "DOE Ref DX Clg Coil Cool-CAP-fFlow",
      "cool_eir_ft": "DOE Ref DX Clg Coil Cool-EIR-fT",
      "cool_eir_fflow": "DOE Ref DX Clg Coil Cool-EIR-fFlow",
      "cool_plf_fplr": "DOE Ref DX Clg Coil Cool-PLF-fPLR",
      "notes": "From DOE Pre-1980 Reference Buildings"
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "minimum_seer": 10.0,
      "minimum_eer": null,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "minimum_seer": 10.0,
      "minimum_eer": null,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "minimum_seer": 9.7,
      "minimum_eer": null,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "minimum_seer": 9.7,
      "minimum_eer": null,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "minimum_seer": null,
      "minimum_eer": 10.3,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "minimum_seer": null,
      "minimum_eer": 10.3,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "minimum_seer": null,
      "minimum_eer": 10.1,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "minimum_seer": null,
      "minimum_eer": 10.1,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "minimum_seer": null,
      "minimum_eer": 9.7,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "minimum_seer": null,
      "minimum_eer": 9.7,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "minimum_seer": null,
      "minimum_eer": 9.5,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "minimum_seer": null,
      "minimum_eer": 9.5,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "minimum_seer": null,
      "minimum_eer": 9.5,
      "minimum_iplv": 9.7,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "minimum_seer": null,
      "minimum_eer": 9.5,
      "minimum_iplv": 9.7,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "minimum_seer": null,
      "minimum_eer": 9.3,
      "minimum_iplv": 9.5,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "minimum_seer": null,
      "minimum_eer": 9.3,
      "minimum_iplv": 9.5,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "minimum_seer": null,
      "minimum_eer": 9.2,
      "minimum_iplv": 9.4,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "minimum_seer": null,
      "minimum_eer": 9.2,
      "minimum_iplv": 9.4,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "minimum_seer": null,
      "minimum_eer": 9.0,
      "minimum_iplv": 9.2,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2004",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "minimum_seer": null,
      "minimum_eer": 9.0,
      "minimum_iplv": 9.2,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "minimum_seer": 13.0,
      "minimum_eer": null,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "minimum_seer": 13.0,
      "minimum_eer": null,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "minimum_seer": 13.0,
      "minimum_eer": null,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64999.0,
      "minimum_seer": 13.0,
      "minimum_eer": null,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "minimum_seer": null,
      "minimum_eer": 11.2,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "minimum_seer": null,
      "minimum_eer": 11.2,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "minimum_seer": null,
      "minimum_eer": 11.0,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 134999.0,
      "minimum_seer": null,
      "minimum_eer": 11.0,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "minimum_seer": null,
      "minimum_eer": 11.0,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "minimum_seer": null,
      "minimum_eer": 11.0,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "minimum_seer": null,
      "minimum_eer": 10.8,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 135000.0,
      "maximum_capacity": 239999.0,
      "minimum_seer": null,
      "minimum_eer": 10.8,
      "minimum_iplv": null,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "minimum_seer": null,
      "minimum_eer": 10.0,
      "minimum_iplv": 9.7,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "minimum_seer": null,
      "minimum_eer": 10.0,
      "minimum_iplv": 9.7,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "minimum_seer": null,
      "minimum_eer": 9.8,
      "minimum_iplv": 9.7,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 240000.0,
      "maximum_capacity": 759999.0,
      "minimum_seer": null,
      "minimum_eer": 9.8,
      "minimum_iplv": 9.7,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "minimum_seer": null,
      "minimum_eer": 9.7,
      "minimum_iplv": 9.4,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "minimum_seer": null,
      "minimum_eer": 9.7,
      "minimum_iplv": 9.4,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "minimum_seer": null,
      "minimum_eer": 9.5,
      "minimum_iplv": 9.2,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    },
    {
      "template": "90.1-2010",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 760000.0,
      "maximum_capacity": 9999999.0,
      "minimum_seer": null,
      "minimum_eer": 9.5,
      "minimum_iplv": 9.2,
      "cool_cap_ft": null,
      "cool_cap_fflow": null,
      "cool_eir_ft": null,
      "cool_eir_fflow": null,
      "cool_plf_fplr": null,
      "notes": null
    }
  ]
}