
OS:Version,
  {747d1a2f-d12c-405e-9bff-4d42945b33a7}, !- Handle
  1.8.0;                                  !- Version Identifier

OS:Site,
  {b67b3002-da54-4639-aff0-a9890bbbc563}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {bd376cf5-3f45-46a8-a03f-ea13c445b70a}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Lights:Definition,
  {5c254287-f8bb-4266-b47a-8bf7d3f1e9e4}, !- Handle
  Core_mid_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {24377881-bd23-4d8b-8d5a-0562271f39f6}, !- Handle
  Core_mid_Lights,                        !- Name
  {5c254287-f8bb-4266-b47a-8bf7d3f1e9e4}, !- Lights Definition Name
  {cce9f857-b516-4684-837a-ff3b6bbd6aec}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Space,
  {cce9f857-b516-4684-837a-ff3b6bbd6aec}, !- Handle
  Core_mid,                               !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {c19b5a07-1547-497f-b528-df76701ff683}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2ac87b80-c002-4495-9b46-efc84d7d186d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {11067cb4-6fa7-42d3-bc7c-17997c662cb6}, !- Handle
  {440357b7-1652-4f08-bf41-ecc5f0d2fdf4}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Handle
  HTGSETP_SCH,                            !- Name
  {92e304d6-3ed6-4abe-9994-397030633b3a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  21.0,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  15.6,                                   !- Field 8
  For SummerDesignDay,                    !- Field 9
  Until: 24:00,                           !- Field 10
  15.6,                                   !- Field 11
  For: Saturday,                          !- Field 12
  Until: 06:00,                           !- Field 13
  15.6,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  21.0,                                   !- Field 21
  For: AllOtherDays,                      !- Field 22
  Until: 24:00,                           !- Field 23
  15.6;                                   !- Field 24

OS:ScheduleTypeLimits,
  {92e304d6-3ed6-4abe-9994-397030633b3a}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {46f9bcaa-075b-41b4-bc01-b34df9042595}, !- Handle
  CLGSETP_SCH,                            !- Name
  {92e304d6-3ed6-4abe-9994-397030633b3a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  24.0,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  26.7,                                   !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  26.7,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  24.0,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  26.7,                                   !- Field 15
  For WinterDesignDay,                    !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: AllOtherDays,                      !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

OS:Schedule:Compact,
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.3,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0.9,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.7,                                    !- Field 12
  Until: 20:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 22:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 23:00,                           !- Field 17
  0.1,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.05,                                   !- Field 20
  For: Saturday,                          !- Field 21
  Until: 06:00,                           !- Field 22
  0.05,                                   !- Field 23
  Until: 08:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 14:00,                           !- Field 26
  0.5,                                    !- Field 27
  Until: 17:00,                           !- Field 28
  0.15,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.05,                                   !- Field 31
  For: SummerDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  1.0,                                    !- Field 34
  For: WinterDesignDay,                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.0,                                    !- Field 37
  For: AllOtherDays,                      !- Field 38
  Until: 24:00,                           !- Field 39
  0.05;                                   !- Field 40

OS:ScheduleTypeLimits,
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:SpaceInfiltration:DesignFlowRate,
  {4ca8a7a0-427e-4900-95c9-6dbf954d0625}, !- Handle
  MidFloor_Plenum_Infiltration,           !- Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Handle
  MidFloor_Plenum,                        !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {70146cd9-8b56-4cfb-a452-e35370c5e07a}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Schedule:Compact,
  {841295ea-84a3-4811-9125-522080511a5d}, !- Handle
  INFIL_QUARTER_ON_SCH,                   !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Lights:Definition,
  {50068bea-e31c-479b-b23b-78433653d5c4}, !- Handle
  Core_top_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f98b7e4f-8b80-45f9-bd95-47cd6b8bb75a}, !- Handle
  Core_top_Lights,                        !- Name
  {50068bea-e31c-479b-b23b-78433653d5c4}, !- Lights Definition Name
  {c3f88abe-664f-4e98-a6d3-2e060f68f40d}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Space,
  {c3f88abe-664f-4e98-a6d3-2e060f68f40d}, !- Handle
  Core_top,                               !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {c19b5a07-1547-497f-b528-df76701ff683}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {425240f9-26ba-4ec1-a115-4449c1945ae7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ba5ab39-7326-467c-8281-e13da90ec223}, !- Handle
  {91cd168c-6da8-479b-856a-105029451de9}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {f68e9166-b028-41f1-add4-e35c14f7eb28}, !- Handle
  Perimeter_mid_ZN_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {d125d508-a21c-4219-a793-c182fa4d0aa8}, !- Handle
  Perimeter_mid_ZN_2 People,              !- Name
  {f68e9166-b028-41f1-add4-e35c14f7eb28}, !- People Definition Name
  {3b818d99-2d31-4c9d-9f05-22cdec99d99b}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:Space,
  {3b818d99-2d31-4c9d-9f05-22cdec99d99b}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {98034002-f671-47b4-b836-7a6c031fd27b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {747463e9-e495-425e-81a3-81eef08877c7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {18e3e46a-1c94-4f57-b842-948a852068bf}, !- Handle
  {3472b5a9-f0ca-45ba-8c21-da59dff87728}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.05,                                   !- Field 8
  For: Weekdays,                          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 07:00,                           !- Field 12
  0.1,                                    !- Field 13
  Until: 08:00,                           !- Field 14
  0.2,                                    !- Field 15
  Until: 12:00,                           !- Field 16
  0.95,                                   !- Field 17
  Until: 13:00,                           !- Field 18
  0.5,                                    !- Field 19
  Until: 17:00,                           !- Field 20
  0.95,                                   !- Field 21
  Until: 18:00,                           !- Field 22
  0.7,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  0.4,                                    !- Field 25
  Until: 22:00,                           !- Field 26
  0.1,                                    !- Field 27
  Until: 24:00,                           !- Field 28
  0.05,                                   !- Field 29
  For: Saturday,                          !- Field 30
  Until: 06:00,                           !- Field 31
  0.0,                                    !- Field 32
  Until: 08:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 14:00,                           !- Field 35
  0.5,                                    !- Field 36
  Until: 17:00,                           !- Field 37
  0.1,                                    !- Field 38
  Until: 24:00,                           !- Field 39
  0.0,                                    !- Field 40
  For: AllOtherDays,                      !- Field 41
  Until: 24:00,                           !- Field 42
  0.0;                                    !- Field 43

OS:Schedule:Compact,
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {4912219a-cd01-4a61-a85f-c6875f44c3b1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {0f31dda6-b065-4944-afcd-ef6692b2aebc}, !- Handle
  {0f25704e-f26c-4196-a53c-279aae5d5209}; !- Name

OS:ScheduleTypeLimits,
  {4912219a-cd01-4a61-a85f-c6875f44c3b1}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Surface,
  {078dba1b-3476-4470-b571-ae667035446b}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {c3f88abe-664f-4e98-a6d3-2e060f68f40d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db2bcc13-2fee-430b-aa9b-b09242a54ef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Handle
  int-walls,                              !- Name
  ,                                       !- Surface Rendering Name
  {21e4929f-14c8-45d0-87fc-41949d80ca7d}, !- Layer 1
  {21e4929f-14c8-45d0-87fc-41949d80ca7d}; !- Layer 2

OS:Material,
  {21e4929f-14c8-45d0-87fc-41949d80ca7d}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:InternalMass:Definition,
  {5c86aa4b-aa43-4b28-aea2-d254e5fa5b51}, !- Handle
  Perimeter_mid_ZN_4 Internal Mass Definition, !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5072,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {b9ebab54-81bf-4f84-abb5-975fa20313fe}; !- Layer 1

OS:Material,
  {b9ebab54-81bf-4f84-abb5-975fa20313fe}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {ca1dff9f-c8d4-4797-a2d6-2644ec0ce5c2}, !- Handle
  Perimeter_mid_ZN_4 Internal Mass,       !- Name
  {5c86aa4b-aa43-4b28-aea2-d254e5fa5b51}, !- Internal Mass Definition Name
  {9215f3af-3ec4-4736-a206-c8d9a9a89a5f}; !- Space or SpaceType Name

OS:Space,
  {9215f3af-3ec4-4736-a206-c8d9a9a89a5f}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {93733ce0-e6d0-42f0-af10-da2bd0aa843b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {66aa5f86-14cd-49fa-909f-10b4bd67a608}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4b1fa16-6886-4d31-bd5a-9651d5a148a7}, !- Handle
  {9ea67ca3-faa7-456c-96b8-9f7decf96542}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {c2aa3ab7-8e93-4f85-8157-178559031349}, !- Handle
  ALWAYS_ON,                              !- Name
  {229cf173-ad38-4f9f-8799-9645321274a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {229cf173-ad38-4f9f-8799-9645321274a6}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Lights:Definition,
  {a4335f3c-6a47-4483-aec8-b252b8aa368e}, !- Handle
  Perimeter_mid_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b18c51c8-611f-4b02-89a2-73a5b01e9429}, !- Handle
  Perimeter_mid_ZN_3_Lights,              !- Name
  {a4335f3c-6a47-4483-aec8-b252b8aa368e}, !- Lights Definition Name
  {e59e7cd4-08ce-4649-9361-5544e5864da3}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Space,
  {e59e7cd4-08ce-4649-9361-5544e5864da3}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {70146cd9-8b56-4cfb-a452-e35370c5e07a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e194b51c-b686-4ac5-a7ee-131167341033}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3f52b8b-3693-45d9-96b5-1c6d19a63f13}, !- Handle
  {0b62602f-b6a2-4557-9c35-998d4817eb8e}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {e2a61252-7956-4bf0-be60-8fc09a70b4e1}, !- Handle
  MediumOffice,                           !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Schedule:Compact,
  {93f8d36a-9cdf-4ec7-ab04-166be0fbc803}, !- Handle
  HVACOperationSchd,                      !- Name
  {229cf173-ad38-4f9f-8799-9645321274a6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Material,
  {993b15b8-bdd6-45ce-8b71-4deaa51972ae}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:ThermostatSetpoint:DualSetpoint,
  {c3f68bfc-4c3e-4228-9077-322748f94f71}, !- Handle
  {3d5850ef-6722-4f1b-a9d9-534c2feb8b45}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {adf1a19c-f903-446b-9045-5ca3d72b60d3}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {1bdfa29d-06bd-4c54-b897-a0715413aa74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d08bea3c-e4d2-4480-982e-fca06bd2be3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1bdfa29d-06bd-4c54-b897-a0715413aa74}, !- Handle
  Core_bottom,                            !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {c19b5a07-1547-497f-b528-df76701ff683}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {19408de5-adf2-47b0-b555-ec20ba0239d3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e046fdd-1cb9-40a4-bb5a-58b8c1ed43ec}, !- Handle
  {e5350a17-2b2e-48d2-becf-a5c3693001a5}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {c6416f46-d0ff-4f7b-810a-a12226823749}, !- Handle
  Core_top_PlugMisc_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dc294612-cf51-4cb9-bc61-593c60ee404c}, !- Handle
  Core_top_PlugMisc_Equip,                !- Name
  {c6416f46-d0ff-4f7b-810a-a12226823749}, !- Electric Equipment Definition Name
  {c3f88abe-664f-4e98-a6d3-2e060f68f40d}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0.40,                                   !- Field 4
  Until: 12:00,                           !- Field 5
  0.90,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.80,                                   !- Field 8
  Until: 17:00,                           !- Field 9
  0.90,                                   !- Field 10
  Until: 18:00,                           !- Field 11
  0.80,                                   !- Field 12
  Until: 20:00,                           !- Field 13
  0.60,                                   !- Field 14
  Until: 22:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.40,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.30,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.4,                                    !- Field 23
  Until: 14:00,                           !- Field 24
  0.5,                                    !- Field 25
  Until: 17:00,                           !- Field 26
  0.35,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  0.30,                                   !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1.0,                                    !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0.30;                                   !- Field 38

OS:Surface,
  {ff39a40e-70c2-480d-a71d-b328423b75e8}, !- Handle
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {68867bc0-1219-4ee1-95a4-35bfea0bfa72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c33bf1a5-c42c-404c-9ed7-58aee9217ecc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68867bc0-1219-4ee1-95a4-35bfea0bfa72}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {98034002-f671-47b4-b836-7a6c031fd27b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8eb5be75-9556-4a19-838f-151368d35e1a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {78572a91-0845-4f77-84a3-f06cd9e6033e}, !- Handle
  {c3de5dcf-39d4-4aba-8c7b-0f95b7ba5357}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {3bb9ee15-f2f9-4cd2-90e7-183da1336f42}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {c4836c2b-6ce2-45b3-ab05-83a58a37e14f}, !- Construction Name
  {3b818d99-2d31-4c9d-9f05-22cdec99d99b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9559245d-5319-44e8-a979-4192f93c7b2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c4836c2b-6ce2-45b3-ab05-83a58a37e14f}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  ,                                       !- Surface Rendering Name
  {3dca78ff-7ad0-491a-97b4-ca074783fd76}, !- Layer 1
  {c00368ff-c661-46b4-b94a-ddbcaacebf76}; !- Layer 2

OS:Material,
  {3dca78ff-7ad0-491a-97b4-ca074783fd76}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c00368ff-c661-46b4-b94a-ddbcaacebf76}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Curve:Quadratic,
  {32a6e249-3c8e-45ff-97df-3aea72c8a841}, !- Handle
  Measured_CoolCStandard10Ton_EIRFFF,     !- Name
  1.192,                                  !- Coefficient1 Constant
  -0.1917,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x {BasedOnField A2}
  1.197;                                  !- Maximum Value of x {BasedOnField A2}

OS:People:Definition,
  {1dcd61e5-6e6a-4184-8524-75b90b6a2ea3}, !- Handle
  Perimeter_bot_ZN_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {1efbc878-0869-4fff-95ea-6c8a6501ba37}, !- Handle
  Perimeter_bot_ZN_2 People,              !- Name
  {1dcd61e5-6e6a-4184-8524-75b90b6a2ea3}, !- People Definition Name
  {68867bc0-1219-4ee1-95a4-35bfea0bfa72}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:Lights:Definition,
  {c8b52f16-9e89-4ce9-ae4e-ae628244b824}, !- Handle
  Perimeter_bot_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7b8a7fee-1ff8-496f-8beb-e6f83b8b970a}, !- Handle
  Perimeter_bot_ZN_4_Lights,              !- Name
  {c8b52f16-9e89-4ce9-ae4e-ae628244b824}, !- Lights Definition Name
  {41f1c03d-cbb6-476f-97a3-25c56bf042f7}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Space,
  {41f1c03d-cbb6-476f-97a3-25c56bf042f7}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {93733ce0-e6d0-42f0-af10-da2bd0aa843b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5971a805-2bd5-45d9-b695-be21a3fc23b0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {10bce697-b699-418e-be4c-a7f93a1f12d4}, !- Handle
  {3e4e5053-1e81-45de-88a4-ba50b7a3afa9}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {e5a631de-344e-4a32-baf1-86aff3de1f7c}, !- Handle
  Perimeter_bot_ZN_4 Internal Mass Definition, !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5072,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6e538395-b488-404d-bdb3-b529592230ef}, !- Handle
  Perimeter_bot_ZN_4 Internal Mass,       !- Name
  {e5a631de-344e-4a32-baf1-86aff3de1f7c}, !- Internal Mass Definition Name
  {41f1c03d-cbb6-476f-97a3-25c56bf042f7}; !- Space or SpaceType Name

OS:Material,
  {1fad0063-605a-4c0c-89ae-00f52166feb1}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Compact,
  {20c3af72-e761-41ba-b717-0c9482214dd5}, !- Handle
  MinOA_MotorizedDamper_Sched,            !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 07:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Surface,
  {3223c3f2-08a7-4c5f-b91b-588900c9ff0b}, !- Handle
  Perimeter_bot_ZN_3_Ceililng,            !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {1c8d55dd-bf69-413d-b6b7-8a32dba326a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af2f2fd8-8724-4ed0-9b4a-8c0f96783553}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Handle
  DropCeiling,                            !- Name
  ,                                       !- Surface Rendering Name
  {8ea92b5c-bf48-475f-b156-2d5e8d85f957}; !- Layer 1

OS:Material,
  {8ea92b5c-bf48-475f-b156-2d5e8d85f957}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Space,
  {1c8d55dd-bf69-413d-b6b7-8a32dba326a3}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {70146cd9-8b56-4cfb-a452-e35370c5e07a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {bf52e482-3f77-4eed-ad0a-660b7d817f5c}; !- Design Specification Outdoor Air Object Name

OS:Material,
  {7a15b47e-9014-4b10-9914-9b5bcc5b982e}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Lights:Definition,
  {823a698b-f055-43aa-9861-a9516078f2d2}, !- Handle
  Core_bottom_Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9d46fa53-2241-431e-b9e7-8cd7f7e92751}, !- Handle
  Core_bottom_Lights,                     !- Name
  {823a698b-f055-43aa-9861-a9516078f2d2}, !- Lights Definition Name
  {1bdfa29d-06bd-4c54-b897-a0715413aa74}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {85bc79ea-530f-496e-8c1c-937d6cddc5f9}, !- Handle
  Perimeter_mid_ZN_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {cd44b227-acdd-4458-b7b0-491cbf0440f4}, !- Handle
  Perimeter_mid_ZN_1 People,              !- Name
  {85bc79ea-530f-496e-8c1c-937d6cddc5f9}, !- People Definition Name
  {aad13708-98ae-4669-ae9b-051bae05b7a8}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:Space,
  {aad13708-98ae-4669-ae9b-051bae05b7a8}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {aad45937-7edc-4c38-86c7-30fe43f85b83}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f972501b-7093-465d-94cb-cf1257f08c91}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {705b0e4c-3d52-4b38-9a02-0b68bd163259}, !- Handle
  {257c0342-4c75-4412-ae34-941459e4d032}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a54c580c-ab71-4733-9aa7-3b9a5b7f4e09}, !- Handle
  {4abd13e9-42fa-46c1-9799-b9c6c31eebf1}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {661150b3-5915-4171-ad48-cbf06cf18cfe}, !- Handle
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {3b818d99-2d31-4c9d-9f05-22cdec99d99b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32bed83f-55fe-482d-af01-eedb8efe023c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de489d3-eca2-457b-a014-b0e37b5dd08e}, !- Handle
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {aad13708-98ae-4669-ae9b-051bae05b7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd4d75c1-c36a-4bbd-99ca-2ed60b26d623}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {9f1ecd0d-0f50-4ab2-be9f-fd60418eb77a}, !- Handle
  Perimeter_top_ZN_1_Infiltration,        !- Name
  {42fff174-dc61-4090-a5b4-f63bc6f18b0e}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {42fff174-dc61-4090-a5b4-f63bc6f18b0e}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {aad45937-7edc-4c38-86c7-30fe43f85b83}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {99bd0203-b92d-49d2-b9a9-a46e1d511844}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {93c2fddb-f122-4f58-962d-47f8d135b456}, !- Handle
  {7a7d2dcf-42b2-46cb-b891-f828a5bd8ba8}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {7cbc7705-9b8e-4ebd-b0e2-c923aaf5e33f}, !- Handle
  AIR-WALL,                               !- Name
  ,                                       !- Surface Rendering Name
  {75a315e9-eac1-403c-8d88-9cd77fd0019a}; !- Layer 1

OS:Material:NoMass,
  {75a315e9-eac1-403c-8d88-9cd77fd0019a}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Meter,
  {b847d3ae-3c33-4dac-b16a-033aa8419ffa}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {4f7ab1ca-37f1-4b02-8e1b-7b58f156fd28}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Construction Name
  {b0f8cb17-0e3f-43c9-bd5b-068f48f68f33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.3293,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 1.0213,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 2.3293;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Handle
  Window Non-res Fixed,                   !- Name
  ,                                       !- Surface Rendering Name
  {6d539aa1-efd8-4f72-90de-ae06227d3c0e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6d539aa1-efd8-4f72-90de-ae06227d3c0e}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {b0f8cb17-0e3f-43c9-bd5b-068f48f68f33}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {b1928fda-cd54-43b9-b5e3-c3b105cfa282}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Handle
  Steel Frame Non-res Ext Wall,           !- Name
  ,                                       !- Surface Rendering Name
  {98181c37-58bf-4182-b56f-e039f0f35615}, !- Layer 1
  {26ed0c1a-21f4-4fa4-9345-8ba0f78d2bc2}, !- Layer 2
  {21e4929f-14c8-45d0-87fc-41949d80ca7d}; !- Layer 3

OS:Material,
  {98181c37-58bf-4182-b56f-e039f0f35615}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {26ed0c1a-21f4-4fa4-9345-8ba0f78d2bc2}, !- Handle
  Steel Frame NonRes Wall Insulation,     !- Name
  MediumRough,                            !- Roughness
  0.0870564552646045,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Space,
  {b1928fda-cd54-43b9-b5e3-c3b105cfa282}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {aad45937-7edc-4c38-86c7-30fe43f85b83}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9359e913-9bae-4a12-8807-b0c3c2b4c0df}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f9bd2e7-2af8-47ca-834b-348ee031e325}, !- Handle
  {694b8803-b2b2-4718-90a3-b0642708cfa4}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {900d817b-9af0-43ca-9379-146d17831211}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {201ef5e3-5775-47a2-8d5a-2459f9e8be30}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {c3f88abe-664f-4e98-a6d3-2e060f68f40d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95b7e5c3-f916-4ce4-8b8d-6447016c9b7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {885fae32-7db8-4c19-b93a-6db9acaed823}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {cce9f857-b516-4684-837a-ff3b6bbd6aec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25880773-29d7-484e-879e-d0af18ba725f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {a51d3802-ae20-412d-810f-87b4281a82e3}, !- Handle
  Perimeter_bot_ZN_3_Infiltration,        !- Name
  {1c8d55dd-bf69-413d-b6b7-8a32dba326a3}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {c1ebebe3-4218-485b-9986-7eb71ddefb56}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Construction Name
  {a36d72ac-3d5a-4863-b72c-b8dd2949617a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 6.2917,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 4.9837,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 4.9837,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 6.2917;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a36d72ac-3d5a-4863-b72c-b8dd2949617a}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {3b818d99-2d31-4c9d-9f05-22cdec99d99b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c1899ab-6e9e-47df-be94-ab6d57b120c6}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {dc5f1c59-c6fe-409c-b82d-66163824fc6a}, !- Construction Name
  {7460fdb1-043d-433b-887f-43583b77762f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {dc5f1c59-c6fe-409c-b82d-66163824fc6a}, !- Handle
  IEAD Non-res Roof,                      !- Name
  ,                                       !- Surface Rendering Name
  {8431b553-275c-41df-bc06-02385790e686}, !- Layer 1
  {5b6d6d4c-d436-4a5d-84a8-08b0ff3fe563}, !- Layer 2
  {8cc0aa01-0049-4b00-bf95-2a959b6bfb67}; !- Layer 3

OS:Material,
  {8431b553-275c-41df-bc06-02385790e686}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5b6d6d4c-d436-4a5d-84a8-08b0ff3fe563}, !- Handle
  IEAD NonRes Roof Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8cc0aa01-0049-4b00-bf95-2a959b6bfb67}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Space,
  {7460fdb1-043d-433b-887f-43583b77762f}, !- Handle
  TopFloor_Plenum,                        !- Name
  {c87af114-9367-4ca6-890c-8ebbf0628784}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {8582ed79-a315-4887-b38e-f9a92ec9ddca}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {cce9f857-b516-4684-837a-ff3b6bbd6aec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbcee1fa-89d1-4ed9-9c7d-f7f35342941e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {75868820-b849-4555-b05c-0c8f02f93a86}, !- Handle
  15000,                                  !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Schedule:Compact,
  {bc9472fd-3d6d-4058-9bb4-61d9288621e3}, !- Handle
  Water Equipment Latent fract sched,     !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Surface,
  {56450938-2c1f-4253-bc60-18ec73043e77}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {1bdfa29d-06bd-4c54-b897-a0715413aa74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdad2934-0cb2-4b15-b45e-48cd41192398}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {486797a7-949e-49ad-907c-2a5c95ffb7dd}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {af2f2fd8-8724-4ed0-9b4a-8c0f96783553}, !- Handle
  FirstFloor_Plenum_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3223c3f2-08a7-4c5f-b91b-588900c9ff0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Handle
  FirstFloor_Plenum,                      !- Name
  {c87af114-9367-4ca6-890c-8ebbf0628784}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Construction,
  {5c918b65-ebea-4726-bcd7-84d789266c05}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  ,                                       !- Surface Rendering Name
  {c00368ff-c661-46b4-b94a-ddbcaacebf76}, !- Layer 1
  {3dca78ff-7ad0-491a-97b4-ca074783fd76}; !- Layer 2

OS:Surface,
  {bd665eeb-988f-4e3f-a9c2-9e152ee9166c}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {9215f3af-3ec4-4736-a206-c8d9a9a89a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d341fc0a-e936-43c8-94f8-adc1820ed0c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {108a7915-cd08-4dbe-bd5b-6dac3f9e52de}, !- Handle
  Perimeter_bot_ZN_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7c861bb5-af14-4682-860d-cb969d233cb5}, !- Handle
  Perimeter_bot_ZN_1_PlugMisc_Equip,      !- Name
  {108a7915-cd08-4dbe-bd5b-6dac3f9e52de}, !- Electric Equipment Definition Name
  {b1928fda-cd54-43b9-b5e3-c3b105cfa282}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {afcc7d9b-6f1c-4d50-9c49-e457583bc2c2}, !- Handle
  Water Equipment Hot Supply Temp Sched,  !- Name
  {92e304d6-3ed6-4abe-9994-397030633b3a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Schedule:Compact,
  {9d5e5f63-1d2d-4c1d-8ca6-89c5eaf7a3d9}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {a7ba14e8-ffee-4caf-970e-4b978b72b5f0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {a7ba14e8-ffee-4caf-970e-4b978b72b5f0}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Surface,
  {65f8ee35-7fca-4108-a90e-d1807746b26b}, !- Handle
  TopFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {7460fdb1-043d-433b-887f-43583b77762f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bf91b51-976e-4e42-83ba-f05b3b8ae5cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c6f619-d32c-491f-9593-a24424ba4ba3}, !- Handle
  Perimeter_top_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {efd1e416-4aaa-4d0c-890f-6555db394268}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1986498-c7fd-456f-b89a-0bd17687d22d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {efd1e416-4aaa-4d0c-890f-6555db394268}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {98034002-f671-47b4-b836-7a6c031fd27b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3a1f8c0a-7761-4830-a97d-a62d341f07db}; !- Design Specification Outdoor Air Object Name

OS:Curve:Biquadratic,
  {df5f897b-7852-41fc-8fbc-95517f385e62}, !- Handle
  Measured_CoolCStandard10Ton_EIRFT,      !- Name
  0.9847,                                 !- Coefficient1 Constant
  -0.04285,                               !- Coefficient2 x
  0.0013562,                              !- Coefficient3 x**2
  0.009934,                               !- Coefficient4 y
  0.0006398,                              !- Coefficient5 y**2
  -0.001169,                              !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {93f2740a-205d-4bdc-9673-8fbf3f4bef64}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {095943d2-bf93-4da6-a54c-622f0707603b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b0d3698-7c02-436b-a8a1-88f8fd130ac9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {095943d2-bf93-4da6-a54c-622f0707603b}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {70146cd9-8b56-4cfb-a452-e35370c5e07a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {433846d5-2b96-4477-91a1-fe8ea834afbf}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f544563-4aaa-43fe-a129-796caddbf5ef}, !- Handle
  {84e3294f-3d1b-460f-9c5e-c69ec2973c13}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {d8ac3178-6c16-4d91-981b-864d5b96df36}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Construction Name
  {89dbae45-e64b-46e2-8bf7-4ada0f2334d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 2.3293,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 1.0213,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 1.0213,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.3293;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89dbae45-e64b-46e2-8bf7-4ada0f2334d9}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {1c8d55dd-bf69-413d-b6b7-8a32dba326a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b4908b-a6e7-43b5-904b-eb32a687bc19}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {095943d2-bf93-4da6-a54c-622f0707603b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66fb30c3-3eb5-4d7e-9a38-d9f08ec8dbd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {3a29a363-316c-44f2-a631-1730e11aac22}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ConvergenceLimits,
  {3610ab04-0d63-48a4-a95f-6faa248965ab}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Curve:Biquadratic,
  {24dded4f-7f76-41ce-902c-9165525f7953}, !- Handle
  Measured_LowSpeedCoolCapLSFT,           !- Name
  0.4136,                                 !- Coefficient1 Constant
  0.03105,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.006952,                               !- Coefficient4 y
  -0.0002128,                             !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:InternalMass:Definition,
  {8578e8df-20aa-4eee-9811-1d2cde5d90fc}, !- Handle
  Core_mid Internal Mass Definition,      !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.0731,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {df2a24aa-324e-4f49-bfd4-6394b6f59fd2}, !- Handle
  Core_mid Internal Mass,                 !- Name
  {8578e8df-20aa-4eee-9811-1d2cde5d90fc}, !- Internal Mass Definition Name
  {cce9f857-b516-4684-837a-ff3b6bbd6aec}; !- Space or SpaceType Name

OS:Surface,
  {cdad2934-0cb2-4b15-b45e-48cd41192398}, !- Handle
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {b1928fda-cd54-43b9-b5e3-c3b105cfa282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56450938-2c1f-4253-bc60-18ec73043e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {931990d5-9631-4713-8da1-29657e339670}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  {53bde7dd-8796-4020-834c-2f015f284434}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Building Story Name
  {93733ce0-e6d0-42f0-af10-da2bd0aa843b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {48e9e7d9-c06e-4eb9-970e-f87e07c0a6b3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {edd857f4-29d8-4c77-afd8-0d5bf04f95f0}, !- Handle
  {8ea8fa05-518c-452e-886d-000cab7705d2}, !- Name
  {29e21bdb-1b4d-416b-bcf2-24f80e35082d}, !- Heating Setpoint Temperature Schedule Name
  {46f9bcaa-075b-41b4-bc01-b34df9042595}; !- Cooling Setpoint Temperature Schedule Name

OS:Curve:Biquadratic,
  {84521425-3121-45e4-a514-a3736b46a322}, !- Handle
  Measured_LowSpeedCoolEIRLSFT,           !- Name
  1.1389,                                 !- Coefficient1 Constant
  -0.04518,                               !- Coefficient2 x
  0.0014298,                              !- Coefficient3 x**2
  0.006044,                               !- Coefficient4 y
  0.0006745,                              !- Coefficient5 y**2
  -0.0012325,                             !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {f1acc68f-558c-4137-890c-e3c5fd7ffff2}, !- Handle
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {a8d0c4cf-2baa-4f77-8526-d76a387ffeb5}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e94905a7-95a3-4cdc-a1b9-fc8f1af65f23}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {095943d2-bf93-4da6-a54c-622f0707603b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f077cd5-96d3-46fb-b46b-1f11d33a55b6}, !- Handle
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {b1928fda-cd54-43b9-b5e3-c3b105cfa282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4536b1b-5136-44ed-a42b-474988a06061}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {4d3340c7-bc46-411e-aa0c-160e64f6e2ec}, !- Handle
  Perimeter_bot_ZN_4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {51b75896-f19a-4da5-957d-c144590fbca2}, !- Handle
  Perimeter_bot_ZN_4_PlugMisc_Equip,      !- Name
  {4d3340c7-bc46-411e-aa0c-160e64f6e2ec}, !- Electric Equipment Definition Name
  {41f1c03d-cbb6-476f-97a3-25c56bf042f7}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {0f6c91b0-273a-4eb5-a977-1446047f5ceb}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {efd1e416-4aaa-4d0c-890f-6555db394268}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a489f099-42dd-4ee4-bc8b-aa4b90e26b99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afe9d54c-3a9c-449c-88ca-ae4424e5fc27}, !- Handle
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {425240f9-26ba-4ec1-a115-4449c1945ae7}, !- Handle
  SZ DSOA Core_top,                       !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Biquadratic,
  {66dab1f4-c589-4c74-990c-86dbf87de408}, !- Handle
  Measured_CoolCStandard10Ton_CapFT,      !- Name
  0.52357,                                !- Coefficient1 Constant
  0.03478,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -0.001915,                              !- Coefficient4 y
  -0.00010838,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  11.1,                                   !- Minimum Value of x {BasedOnField A2}
  29.4,                                   !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  50.3;                                   !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {d341fc0a-e936-43c8-94f8-adc1820ed0c1}, !- Handle
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {aad13708-98ae-4669-ae9b-051bae05b7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd665eeb-988f-4e3f-a9c2-9e152ee9166c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c33894df-3b5a-4414-8842-ffa2a8c14dbe}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Construction Name
  {39a639de-e176-421e-bcb9-6aebd7698817}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 10.2541,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 8.9461,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 8.9461,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 10.2541;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a639de-e176-421e-bcb9-6aebd7698817}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {efd1e416-4aaa-4d0c-890f-6555db394268}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4bdbb2-61cf-4422-b905-4ebc0f4e7fb1}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {931990d5-9631-4713-8da1-29657e339670}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf6f41c-b2c5-4e22-8567-c141eac7f00a}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {aad13708-98ae-4669-ae9b-051bae05b7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f6e09f6-b06a-494b-81e2-2cdbe2f7f679}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {0c2f4db0-61f1-4f74-8519-1848ffd44aaa}, !- Handle
  Core_mid People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {b38e360e-edbc-4018-955d-ab5be55388ca}, !- Handle
  Core_mid People,                        !- Name
  {0c2f4db0-61f1-4f74-8519-1848ffd44aaa}, !- People Definition Name
  {cce9f857-b516-4684-837a-ff3b6bbd6aec}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:Surface,
  {cd287794-8246-4fbc-af29-482a0d2a0a5b}, !- Handle
  MidFloor_Plenum_Ceiling_5,              !- Name
  RoofCeiling,                            !- Surface Type
  {5c918b65-ebea-4726-bcd7-84d789266c05}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf300b7e-415c-44f2-8f68-378da7e7b166}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {19c3f9cb-467b-408d-b5ec-14c8ad59cabf}, !- Handle
  Perimeter_mid_ZN_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b951ef0f-4f18-4c40-8784-69b56ae3586e}, !- Handle
  Perimeter_mid_ZN_1_PlugMisc_Equip,      !- Name
  {19c3f9cb-467b-408d-b5ec-14c8ad59cabf}, !- Electric Equipment Definition Name
  {aad13708-98ae-4669-ae9b-051bae05b7a8}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {40f28d32-07fe-4be4-a7d0-ce1d8d4652f2}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {2541f11e-ec91-488e-a3bb-0c6a462ad0ec}, !- Construction Name
  {1c8d55dd-bf69-413d-b6b7-8a32dba326a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2541f11e-ec91-488e-a3bb-0c6a462ad0ec}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {1fad0063-605a-4c0c-89ae-00f52166feb1}, !- Layer 1
  {c00368ff-c661-46b4-b94a-ddbcaacebf76}; !- Layer 2

OS:Surface,
  {66fb30c3-3eb5-4d7e-9a38-d9f08ec8dbd1}, !- Handle
  TopFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {7460fdb1-043d-433b-887f-43583b77762f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64b4908b-a6e7-43b5-904b-eb32a687bc19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aae99d1-707a-4112-822b-e652c4281b10}, !- Handle
  TopFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {7460fdb1-043d-433b-887f-43583b77762f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51ffce98-0bd3-4bb0-8400-b02232b2d3b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25880773-29d7-484e-879e-d0af18ba725f}, !- Handle
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {9215f3af-3ec4-4736-a206-c8d9a9a89a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {885fae32-7db8-4c19-b93a-6db9acaed823}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e7df94-5da7-46ab-82bb-c1a0f4e7cb0b}, !- Handle
  Perimeter_top_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {42fff174-dc61-4090-a5b4-f63bc6f18b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae9f597c-b6bb-41ab-9cb9-41cd8101a5cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {317ed9b0-957f-40eb-b7a0-8ed6cf022c7e}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Construction Name
  {447764fe-4b38-47e7-9d63-2d5bae1ac159}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.2917,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.9837,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 4.9837,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 6.2917;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {447764fe-4b38-47e7-9d63-2d5bae1ac159}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {aad13708-98ae-4669-ae9b-051bae05b7a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {9c2aca86-d64a-4288-98ad-37240c5585b2}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ce6a2ce7-f339-4e31-a3b2-7f38ba349eb2}, !- Handle
  FirstFloor_Plenum_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c522777e-311b-4d9f-9815-735686804eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {67b9eb21-f0d2-437d-92d1-b568c55c5128}, !- Handle
  Core_top People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {43bb321d-2783-43ef-8bfa-533f5c5319e2}, !- Handle
  Core_top People,                        !- Name
  {67b9eb21-f0d2-437d-92d1-b568c55c5128}, !- People Definition Name
  {c3f88abe-664f-4e98-a6d3-2e060f68f40d}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:Surface,
  {2c020068-b440-42b3-8a08-25222991462c}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {c3f88abe-664f-4e98-a6d3-2e060f68f40d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81b4a393-f5fe-4d2d-82a1-d22973edc553}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Material,
  {c6aa1c2f-b353-45b4-ac05-6c9b92c8db2c}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Surface,
  {40e67df7-f6d4-4d66-a64f-3850d6a04652}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {1c8d55dd-bf69-413d-b6b7-8a32dba326a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cf88296-d4f4-4121-86ef-1adcbfb32a3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {6c76d5f0-b071-440f-b558-67dcab569ad2}, !- Handle
  Perimeter_top_ZN_4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8deff53b-53fe-4471-8e4f-d69f02eec270}, !- Handle
  Perimeter_top_ZN_4_PlugMisc_Equip,      !- Name
  {6c76d5f0-b071-440f-b558-67dcab569ad2}, !- Electric Equipment Definition Name
  {931990d5-9631-4713-8da1-29657e339670}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {92b03976-0a69-439a-84f7-b012e1cd0d12}, !- Handle
  AIR_VELO_SCH,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {03862efc-9d20-4de2-9b89-7bd0fbd540d9}, !- Handle
  {6e2e30cc-5b29-4e18-a598-a99b3a819324}; !- Name

OS:Surface,
  {48d906e6-4963-4c3e-96a2-c25d84fe462b}, !- Handle
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {1c8d55dd-bf69-413d-b6b7-8a32dba326a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c0f3a34-171e-4d21-a708-e42a5646d9dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {0f026842-5c7c-4170-9dda-eee1e87d8148}, !- Handle
  Perimeter_top_ZN_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {65668017-b139-4a1b-98a0-6b83990bb80b}, !- Handle
  Perimeter_top_ZN_1_PlugMisc_Equip,      !- Name
  {0f026842-5c7c-4170-9dda-eee1e87d8148}, !- Electric Equipment Definition Name
  {42fff174-dc61-4090-a5b4-f63bc6f18b0e}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {422845c2-9a98-4178-88dc-5598ca31cad2}, !- Handle
  MidFloor_Plenum_Ceiling_4,              !- Name
  RoofCeiling,                            !- Surface Type
  {5c918b65-ebea-4726-bcd7-84d789266c05}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f36a585c-f12b-4a2b-b8ac-924c8cc56543}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {bc3e5543-3816-418a-8159-eb1249aa8541}, !- Handle
  Water Equipment Sensible fract sched,   !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {51ffce98-0bd3-4bb0-8400-b02232b2d3b5}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {42fff174-dc61-4090-a5b4-f63bc6f18b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aae99d1-707a-4112-822b-e652c4281b10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {b3aedbf1-f8ab-45b3-88c7-3ea1f50f1759}, !- Handle
  Core_bottom Internal Mass Definition,   !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.0731,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c9a7aa07-8d6c-4d9d-a998-c9bc8eea4581}, !- Handle
  Core_bottom Internal Mass,              !- Name
  {b3aedbf1-f8ab-45b3-88c7-3ea1f50f1759}, !- Internal Mass Definition Name
  {1bdfa29d-06bd-4c54-b897-a0715413aa74}; !- Space or SpaceType Name

OS:ScheduleTypeLimits,
  {28778687-5725-42c0-93bb-4c4b01fee641}, !- Handle
  {53c7aa13-e99b-4899-847e-ec19becbd5ab}; !- Name

OS:People:Definition,
  {d4c0ccad-5bfb-4d41-a9b3-c33c168cf664}, !- Handle
  Perimeter_bot_ZN_4 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {1cca378a-c7f4-47bc-ab2c-5a6395217696}, !- Handle
  Perimeter_bot_ZN_4 People,              !- Name
  {d4c0ccad-5bfb-4d41-a9b3-c33c168cf664}, !- People Definition Name
  {41f1c03d-cbb6-476f-97a3-25c56bf042f7}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:DesignSpecification:OutdoorAir,
  {19408de5-adf2-47b0-b555-ec20ba0239d3}, !- Handle
  SZ DSOA Core_bottom,                    !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {83f9affd-2f5d-4446-ab9a-3864df14972d}, !- Handle
  Perimeter_top_ZN_3 Internal Mass Definition, !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6763,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e25c9a47-d5ae-412e-a798-f53935a4c6d1}, !- Handle
  Perimeter_top_ZN_3 Internal Mass,       !- Name
  {83f9affd-2f5d-4446-ab9a-3864df14972d}, !- Internal Mass Definition Name
  {095943d2-bf93-4da6-a54c-622f0707603b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {433846d5-2b96-4477-91a1-fe8ea834afbf}, !- Handle
  SZ DSOA Perimeter_top_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b4199b90-5eb0-4e42-88cc-0a54b5311389}, !- Handle
  Perimeter_bot_ZN_3 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {323875c2-ec60-4747-855f-accfd2854c19}, !- Handle
  Perimeter_bot_ZN_3 People,              !- Name
  {b4199b90-5eb0-4e42-88cc-0a54b5311389}, !- People Definition Name
  {1c8d55dd-bf69-413d-b6b7-8a32dba326a3}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f1ea5d2e-abc5-4bbc-a42f-4835a4fd8d80}, !- Handle
  Perimeter_bot_ZN_1_Infiltration,        !- Name
  {b1928fda-cd54-43b9-b5e3-c3b105cfa282}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {c3f586fb-2bf4-4675-b443-5b3371a42cfb}, !- Handle
  Perimeter_mid_ZN_1 Internal Mass Definition, !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6763,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bed484f6-f0af-49c7-baaf-33b396d1772c}, !- Handle
  Perimeter_mid_ZN_1 Internal Mass,       !- Name
  {c3f586fb-2bf4-4675-b443-5b3371a42cfb}, !- Internal Mass Definition Name
  {aad13708-98ae-4669-ae9b-051bae05b7a8}; !- Space or SpaceType Name

OS:Surface,
  {8b0d3698-7c02-436b-a8a1-88f8fd130ac9}, !- Handle
  Perimeter_top_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {931990d5-9631-4713-8da1-29657e339670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93f2740a-205d-4bdc-9673-8fbf3f4bef64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {cb2d759d-70cf-479e-bc8f-917a9c019e25}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {92e304d6-3ed6-4abe-9994-397030633b3a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {b409b98f-ecd1-49a6-b721-1b5cfcae42ca}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {92e304d6-3ed6-4abe-9994-397030633b3a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Surface,
  {cb1cd947-1b51-43e8-8670-fa3264a9c726}, !- Handle
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {e59e7cd4-08ce-4649-9361-5544e5864da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a523ee2-f979-4288-8504-78cc93744751}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {300afcfd-8550-45bf-a90b-8565815dd6f1}, !- Handle
  Core_top Internal Mass Definition,      !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.0731,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {91ea636b-418b-49e9-80d3-57bbb0e4ff50}, !- Handle
  Core_top Internal Mass,                 !- Name
  {300afcfd-8550-45bf-a90b-8565815dd6f1}, !- Internal Mass Definition Name
  {c3f88abe-664f-4e98-a6d3-2e060f68f40d}; !- Space or SpaceType Name

OS:Surface,
  {27f63b7a-4656-488a-befc-d25be789ce3d}, !- Handle
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {a926e2e1-dd0c-455b-87a3-3af50f503ac1}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:People:Definition,
  {62b5c5bc-7841-4d71-bb5b-65e5ea116778}, !- Handle
  Perimeter_mid_ZN_3 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {3d5df141-8aad-4d20-9f5d-bda01439224f}, !- Handle
  Perimeter_mid_ZN_3 People,              !- Name
  {62b5c5bc-7841-4d71-bb5b-65e5ea116778}, !- People Definition Name
  {e59e7cd4-08ce-4649-9361-5544e5864da3}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:Surface,
  {84904fa7-cf5e-4319-bb57-234731c0f7df}, !- Handle
  Perimeter_bot_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {8eb5be75-9556-4a19-838f-151368d35e1a}, !- Handle
  SZ DSOA Perimeter_bot_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Meter,
  {39486e16-3e94-41cc-8e9d-b8e5be51fe61}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SpaceInfiltration:DesignFlowRate,
  {fafc345d-7d27-4475-9f44-1328f0b8c9b0}, !- Handle
  Perimeter_mid_ZN_2_Infiltration,        !- Name
  {3b818d99-2d31-4c9d-9f05-22cdec99d99b}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {4c584376-8ee2-4809-aab1-01025d7dc355}, !- Handle
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {e93fbeff-948d-4b26-b8d9-dfe5fdf3a9b0}, !- Handle
  Perimeter_top_ZN_2 Internal Mass Definition, !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5244,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {80d0cdd1-fabe-499b-a842-c055c831b688}, !- Handle
  Perimeter_top_ZN_2 Internal Mass,       !- Name
  {e93fbeff-948d-4b26-b8d9-dfe5fdf3a9b0}, !- Internal Mass Definition Name
  {efd1e416-4aaa-4d0c-890f-6555db394268}; !- Space or SpaceType Name

OS:Surface,
  {a44bf8d7-e640-424e-bc94-8ca03a5d3b48}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {c4836c2b-6ce2-45b3-ab05-83a58a37e14f}, !- Construction Name
  {42fff174-dc61-4090-a5b4-f63bc6f18b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1648ce68-909a-46c1-adce-9329f853d416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbcee1fa-89d1-4ed9-9c7d-f7f35342941e}, !- Handle
  Perimeter_mid_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {e59e7cd4-08ce-4649-9361-5544e5864da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8582ed79-a315-4887-b38e-f9a92ec9ddca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {f72ac76c-870f-4d9f-a965-41cf11d8ea5e}, !- Handle
  Perimeter_top_ZN_2_Infiltration,        !- Name
  {efd1e416-4aaa-4d0c-890f-6555db394268}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:HeatBalanceAlgorithm,
  {3f0e48f5-4805-4d4f-85f8-696291b6846f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Meter,
  {11d58399-d35f-44b3-85f0-ed98c18d61a1}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {f36a585c-f12b-4a2b-b8ac-924c8cc56543}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {c4836c2b-6ce2-45b3-ab05-83a58a37e14f}, !- Construction Name
  {931990d5-9631-4713-8da1-29657e339670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {422845c2-9a98-4178-88dc-5598ca31cad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {be4a01dc-4c03-45f9-85bc-223e7ea93356}, !- Handle
  Perimeter_mid_ZN_3_Infiltration,        !- Name
  {e59e7cd4-08ce-4649-9361-5544e5864da3}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {b7218efb-1ac3-446b-8aa1-a67fe0752f5f}, !- Handle
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {7460fdb1-043d-433b-887f-43583b77762f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.8872;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff5ca829-a8f0-4b53-b09f-55e3bf0b9e36}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {2541f11e-ec91-488e-a3bb-0c6a462ad0ec}, !- Construction Name
  {68867bc0-1219-4ee1-95a4-35bfea0bfa72}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf91b51-976e-4e42-83ba-f05b3b8ae5cc}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {931990d5-9631-4713-8da1-29657e339670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65f8ee35-7fca-4108-a90e-d1807746b26b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1648ce68-909a-46c1-adce-9329f853d416}, !- Handle
  MidFloor_Plenum_Ceiling_1,              !- Name
  RoofCeiling,                            !- Surface Type
  {5c918b65-ebea-4726-bcd7-84d789266c05}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a44bf8d7-e640-424e-bc94-8ca03a5d3b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {0261a130-980c-4da2-bc28-176712c6e69a}, !- Handle
  Perimeter_bot_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {1f865a2c-1042-44fb-9cf0-465d06049723}, !- Handle
  Perimeter_bot_ZN_1_Lights,              !- Name
  {0261a130-980c-4da2-bc28-176712c6e69a}, !- Lights Definition Name
  {b1928fda-cd54-43b9-b5e3-c3b105cfa282}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {780dad05-ee8f-41d7-b307-cf0f73b411b7}, !- Handle
  Core_bottom_PlugMisc_Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9f4c6121-5184-4eb7-b178-b795110498b5}, !- Handle
  Core_bottom_PlugMisc_Equip,             !- Name
  {780dad05-ee8f-41d7-b307-cf0f73b411b7}, !- Electric Equipment Definition Name
  {1bdfa29d-06bd-4c54-b897-a0715413aa74}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {2165be53-3a34-46dd-8bef-6152356af511}, !- Handle
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {fe42d389-261e-4acd-8f1b-c0470bb82947}, !- Handle
  Perimeter_top_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0f6c5713-af4d-4715-a1c6-ff71e466c2ed}, !- Handle
  Perimeter_top_ZN_2_Lights,              !- Name
  {fe42d389-261e-4acd-8f1b-c0470bb82947}, !- Lights Definition Name
  {efd1e416-4aaa-4d0c-890f-6555db394268}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {15069799-0e9b-47ed-bfda-7020a2ceb41b}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Construction Name
  {e94905a7-95a3-4cdc-a1b9-fc8f1af65f23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 10.2541,                !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 8.9461,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 8.9461,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.2541;                    !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {dd39d1d9-0edf-4d50-a3b6-71623fd700d4}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {92e304d6-3ed6-4abe-9994-397030633b3a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Lights:Definition,
  {6052360c-b0a3-48aa-a8cf-8feb9912c41d}, !- Handle
  Perimeter_top_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2608bdbc-a3c0-4968-9c32-f484905945b0}, !- Handle
  Perimeter_top_ZN_3_Lights,              !- Name
  {6052360c-b0a3-48aa-a8cf-8feb9912c41d}, !- Lights Definition Name
  {095943d2-bf93-4da6-a54c-622f0707603b}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {6acf2809-6f8f-49bd-be7c-2b6cec156ba1}, !- Handle
  {95b48240-900b-48f0-89c4-30ae8d486208}; !- Name

OS:Surface,
  {6dbe2e91-5d84-4708-be92-c1f8e9f8c96b}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {c4836c2b-6ce2-45b3-ab05-83a58a37e14f}, !- Construction Name
  {e59e7cd4-08ce-4649-9361-5544e5864da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9ffc99a-7ec0-4fcb-905d-070593c54a02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {99bd0203-b92d-49d2-b9a9-a46e1d511844}, !- Handle
  SZ DSOA Perimeter_top_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {6b62c8f7-5c60-44c9-b2b2-b5f73cedc377}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {3b818d99-2d31-4c9d-9f05-22cdec99d99b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ebf651e-f705-48c4-bcb7-071a4249431b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b4a393-f5fe-4d2d-82a1-d22973edc553}, !- Handle
  Perimeter_top_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {efd1e416-4aaa-4d0c-890f-6555db394268}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c020068-b440-42b3-8a08-25222991462c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {14e3ee20-e42f-40f4-a9b3-d5703b83842e}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SpaceInfiltration:DesignFlowRate,
  {bb7aa1a2-1376-40f3-a6a2-6672d0528af7}, !- Handle
  Perimeter_mid_ZN_4_Infiltration,        !- Name
  {9215f3af-3ec4-4736-a206-c8d9a9a89a5f}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {66aa5f86-14cd-49fa-909f-10b4bd67a608}, !- Handle
  SZ DSOA Perimeter_mid_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {73c429f9-6e56-4189-806d-a1d951683087}, !- Handle
  Perimeter_top_ZN_4 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {b63148c6-85c6-47fd-b077-143f12e1e933}, !- Handle
  Perimeter_top_ZN_4 People,              !- Name
  {73c429f9-6e56-4189-806d-a1d951683087}, !- People Definition Name
  {931990d5-9631-4713-8da1-29657e339670}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:Surface,
  {a1b1205d-cd11-4a72-a2c5-53c458356548}, !- Handle
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc819af8-b004-426f-a61e-bf90d7986d05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b7e428-130f-422d-8e36-cdbd0564c227}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {b1928fda-cd54-43b9-b5e3-c3b105cfa282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c781994-c9f3-4647-aa1a-24455a13babd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {68fae9fa-da85-4cfd-ba83-dc5aed694820}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {d803583a-4146-4bb0-be57-635a05508c16}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {cce9f857-b516-4684-837a-ff3b6bbd6aec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faa3404f-0376-458a-a4c7-b62246d7c5c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a523ee2-f979-4288-8504-78cc93744751}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {3b818d99-2d31-4c9d-9f05-22cdec99d99b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb1cd947-1b51-43e8-8670-fa3264a9c726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d00b10a-8b14-4474-94df-2fa84a157e65}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {9215f3af-3ec4-4736-a206-c8d9a9a89a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {bad375de-7e28-400e-9338-730b4a2ed633}, !- Handle
  Perimeter_top_ZN_3_Infiltration,        !- Name
  {095943d2-bf93-4da6-a54c-622f0707603b}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {3af79887-ef4c-4839-b0d2-9bebe3382425}, !- Handle
  CLOTHING_SCH,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {f0923cc0-dfb9-4534-8529-b57a72c36f73}, !- Handle
  {0fa9d261-4e66-4667-904b-485486a95694}; !- Name

OS:SubSurface,
  {a513f9ec-996e-48fd-b5e1-67ecdf9bef29}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Construction Name
  {c643c58c-fa99-4a9f-8637-58ec288c5346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 10.2541,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 8.9461,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 8.9461,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 10.2541;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c643c58c-fa99-4a9f-8637-58ec288c5346}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {42fff174-dc61-4090-a5b4-f63bc6f18b0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef33d523-4cb4-4823-a628-2f5c2ec9ff77}, !- Handle
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {7460fdb1-043d-433b-887f-43583b77762f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {b39d618f-3fc0-4a3d-83be-418dc9ec09ab}, !- Handle
  Perimeter_top_ZN_4_Infiltration,        !- Name
  {931990d5-9631-4713-8da1-29657e339670}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {1c94113f-8f49-4ca4-9fe8-77ac3d28a32b}, !- Handle
  Perimeter_top_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2f0d1b87-f0c2-407f-96e9-db82b9d3a743}, !- Handle
  Perimeter_top_ZN_1_Lights,              !- Name
  {1c94113f-8f49-4ca4-9fe8-77ac3d28a32b}, !- Lights Definition Name
  {42fff174-dc61-4090-a5b4-f63bc6f18b0e}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {dd4d75c1-c36a-4bbd-99ca-2ed60b26d623}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {cce9f857-b516-4684-837a-ff3b6bbd6aec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de489d3-eca2-457b-a014-b0e37b5dd08e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {8bfc9104-b6ba-4501-a9a6-4555518036c2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {93567008-f150-4d6f-acc6-3441f3f1b4d1}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:DesignSpecification:OutdoorAir,
  {747463e9-e495-425e-81a3-81eef08877c7}, !- Handle
  SZ DSOA Perimeter_mid_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {ae9f597c-b6bb-41ab-9cb9-41cd8101a5cf}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {931990d5-9631-4713-8da1-29657e339670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00e7df94-5da7-46ab-82bb-c1a0f4e7cb0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {aee90888-8e58-4325-888b-23e4b40e661f}, !- Handle
  Perimeter_bot_ZN_2 Internal Mass Definition, !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5244,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e3481f90-be50-4f55-a153-51f79dbf4547}, !- Handle
  Perimeter_bot_ZN_2 Internal Mass,       !- Name
  {aee90888-8e58-4325-888b-23e4b40e661f}, !- Internal Mass Definition Name
  {68867bc0-1219-4ee1-95a4-35bfea0bfa72}; !- Space or SpaceType Name

OS:People:Definition,
  {db0da087-1ea1-4da8-a3ef-f6ca66193366}, !- Handle
  Perimeter_bot_ZN_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {491af350-a561-47e6-acaa-7c4dfcd26d6d}, !- Handle
  Perimeter_bot_ZN_1 People,              !- Name
  {db0da087-1ea1-4da8-a3ef-f6ca66193366}, !- People Definition Name
  {b1928fda-cd54-43b9-b5e3-c3b105cfa282}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:Surface,
  {6cf88296-d4f4-4121-86ef-1adcbfb32a3c}, !- Handle
  Perimeter_bot_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {41f1c03d-cbb6-476f-97a3-25c56bf042f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40e67df7-f6d4-4d66-a64f-3850d6a04652}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {49727e94-9e1b-4cbf-af20-0844d598d2b3}, !- Handle
  Perimeter_mid_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9f3ef4d9-d4b2-4669-8c9a-1a95baa061fe}, !- Handle
  Perimeter_mid_ZN_2_Lights,              !- Name
  {49727e94-9e1b-4cbf-af20-0844d598d2b3}, !- Lights Definition Name
  {3b818d99-2d31-4c9d-9f05-22cdec99d99b}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Sizing:Parameters,
  {b80d2a10-54e6-499b-a274-aa87d2ddcc7b}, !- Handle
  1.33,                                   !- Heating Sizing Factor
  1.33,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {7d5a34ac-696e-4051-ba37-e7681f789934}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {e59e7cd4-08ce-4649-9361-5544e5864da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d2841d9-b343-4bbd-a4f2-93732104ea92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {b66c59b6-d512-4269-bcbc-d1beb8533739}, !- Handle
  Perimeter_top_ZN_4 Internal Mass Definition, !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5072,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ae424d4d-dcfe-45aa-99c2-64220d4a253c}, !- Handle
  Perimeter_top_ZN_4 Internal Mass,       !- Name
  {b66c59b6-d512-4269-bcbc-d1beb8533739}, !- Internal Mass Definition Name
  {931990d5-9631-4713-8da1-29657e339670}; !- Space or SpaceType Name

OS:Surface,
  {23c55551-0f45-4553-a46e-34f32a7e7855}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {68867bc0-1219-4ee1-95a4-35bfea0bfa72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5359022-df8d-4fbe-b201-99160498b2aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {e194b51c-b686-4ac5-a7ee-131167341033}, !- Handle
  SZ DSOA Perimeter_mid_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {135107c9-ac17-45e4-9045-ca6dc3fcb56c}, !- Handle
  Core_bottom_ceiling,                    !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {1bdfa29d-06bd-4c54-b897-a0715413aa74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff9d5ae8-d152-4047-b917-e518e448547b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c78a69e-8097-4d9c-9c4b-e09fa261a2fd}, !- Handle
  Perimeter_top_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {7460fdb1-043d-433b-887f-43583b77762f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.8872,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {9359e913-9bae-4a12-8807-b0c3c2b4c0df}, !- Handle
  SZ DSOA Perimeter_bot_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {7b1f34cd-94c1-47e5-8bfb-41f1caec8c39}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Construction Name
  {dd564f15-dbb8-49d6-aafe-28bd74218c43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 2.3293,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 1.0213,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 1.0213,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 2.3293;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd564f15-dbb8-49d6-aafe-28bd74218c43}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {68867bc0-1219-4ee1-95a4-35bfea0bfa72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9559245d-5319-44e8-a979-4192f93c7b2d}, !- Handle
  FirstFloor_Plenum_Ceiling_2,            !- Name
  RoofCeiling,                            !- Surface Type
  {5c918b65-ebea-4726-bcd7-84d789266c05}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bb9ee15-f2f9-4cd2-90e7-183da1336f42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e602c66d-f3a5-44f8-aa9c-2741d16e7ef8}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {c4836c2b-6ce2-45b3-ab05-83a58a37e14f}, !- Construction Name
  {efd1e416-4aaa-4d0c-890f-6555db394268}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca21ca77-2e47-46ad-8616-264aff08b62d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 7.9248;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4bce188-39cb-4d8f-ae2b-8075c70125fb}, !- Handle
  TopFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {7460fdb1-043d-433b-887f-43583b77762f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3986fa9e-22d3-488b-aec0-79c7adafd054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbdbe986-94d9-413a-a4e9-71f8cff06cd2}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {c4836c2b-6ce2-45b3-ab05-83a58a37e14f}, !- Construction Name
  {9215f3af-3ec4-4736-a206-c8d9a9a89a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91bfc29e-6ca7-42e4-a857-f698ef094eac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {b8e294b6-a6fc-4926-afef-dc55036cc4a1}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Lights:Definition,
  {7ff9313a-2ab1-40e5-9f22-00b4e775b8af}, !- Handle
  Perimeter_bot_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8b8c6620-40d2-4364-992d-d098c4fe97da}, !- Handle
  Perimeter_bot_ZN_2_Lights,              !- Name
  {7ff9313a-2ab1-40e5-9f22-00b4e775b8af}, !- Lights Definition Name
  {68867bc0-1219-4ee1-95a4-35bfea0bfa72}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {5ea414c1-03f2-43f0-aba8-b63e988c9ce0}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {2541f11e-ec91-488e-a3bb-0c6a462ad0ec}, !- Construction Name
  {41f1c03d-cbb6-476f-97a3-25c56bf042f7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b61dd225-ce12-46ff-b7b6-25bc97ad157b}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Construction Name
  {b790d5a1-8f92-45f8-8212-0322e6838aec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 6.2917,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 4.9837,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 4.9837,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.2917;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b790d5a1-8f92-45f8-8212-0322e6838aec}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {e59e7cd4-08ce-4649-9361-5544e5864da3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b8206a-4e9d-4c4a-bb4d-068d8cb25500}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {b1928fda-cd54-43b9-b5e3-c3b105cfa282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af9b8410-f567-4ab1-9d24-0274420f2492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {00287138-aaea-46db-afdb-5e8239c09340}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c33bf1a5-c42c-404c-9ed7-58aee9217ecc}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {1bdfa29d-06bd-4c54-b897-a0715413aa74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff39a40e-70c2-480d-a71d-b328423b75e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ffc99a-7ec0-4fcb-905d-070593c54a02}, !- Handle
  FirstFloor_Plenum_Ceiling_3,            !- Name
  RoofCeiling,                            !- Surface Type
  {5c918b65-ebea-4726-bcd7-84d789266c05}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dbe2e91-5d84-4708-be92-c1f8e9f8c96b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {1ec577fe-d595-4cf4-8798-b5593e8ae2c6}, !- Handle
  Perimeter_top_ZN_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {4e7a4411-54fa-495a-b821-aa11dbeb9737}, !- Handle
  Perimeter_top_ZN_2 People,              !- Name
  {1ec577fe-d595-4cf4-8798-b5593e8ae2c6}, !- People Definition Name
  {efd1e416-4aaa-4d0c-890f-6555db394268}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:Lights:Definition,
  {0bb022c3-f730-4413-8913-4004cb846b59}, !- Handle
  Perimeter_mid_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {34cd5fc7-28fe-490f-87d9-b90102c053ff}, !- Handle
  Perimeter_mid_ZN_4_Lights,              !- Name
  {0bb022c3-f730-4413-8913-4004cb846b59}, !- Lights Definition Name
  {9215f3af-3ec4-4736-a206-c8d9a9a89a5f}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {db2bcc13-2fee-430b-aa9b-b09242a54ef9}, !- Handle
  Perimeter_top_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {931990d5-9631-4713-8da1-29657e339670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {078dba1b-3476-4470-b571-ae667035446b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b527497-ec1a-4f08-bb9f-012ab30b1fc1}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Construction Name
  {d7a5a503-c2a1-4c95-91f7-629c237d81cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 2.3293,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 1.0213,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.3293;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a5a503-c2a1-4c95-91f7-629c237d81cc}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {41f1c03d-cbb6-476f-97a3-25c56bf042f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {8dd4fc98-cfb0-4289-92c3-e417580e9c53}, !- Handle
  Perimeter_bot_ZN_3 Internal Mass Definition, !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6763,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5ec3a052-873f-4826-a300-674adcd070c0}, !- Handle
  Perimeter_bot_ZN_3 Internal Mass,       !- Name
  {8dd4fc98-cfb0-4289-92c3-e417580e9c53}, !- Internal Mass Definition Name
  {1c8d55dd-bf69-413d-b6b7-8a32dba326a3}; !- Space or SpaceType Name

OS:Surface,
  {ab286d9e-e110-4045-a304-c9c023779471}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {c4836c2b-6ce2-45b3-ab05-83a58a37e14f}, !- Construction Name
  {095943d2-bf93-4da6-a54c-622f0707603b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75ce2390-d65b-491b-81a5-0052b366df5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81a27812-7d7d-4832-b093-f10efd236842}, !- Handle
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {7460fdb1-043d-433b-887f-43583b77762f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 11.8872;                    !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {03f5bbb2-ec41-4a46-919e-de78e2f3060e}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {070e9dff-56c4-498e-8bb7-9c52f3ca66ed}, !- Handle
  Perimeter_mid_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {9215f3af-3ec4-4736-a206-c8d9a9a89a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0eba449-9700-40b2-b820-a10eb10dba29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {8e51121f-cd09-4aca-a7fc-ee31994dad53}, !- Handle
  Perimeter_top_ZN_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {a84fe042-5988-4f26-b820-ec3c1799515e}, !- Handle
  Perimeter_top_ZN_1 People,              !- Name
  {8e51121f-cd09-4aca-a7fc-ee31994dad53}, !- People Definition Name
  {42fff174-dc61-4090-a5b4-f63bc6f18b0e}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:ElectricEquipment:Definition,
  {b2d505ea-31f5-4d62-9beb-bb6c0110cd49}, !- Handle
  Perimeter_bot_ZN_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {28f9f034-f3bd-42a0-bd81-0bb960873355}, !- Handle
  Perimeter_bot_ZN_2_PlugMisc_Equip,      !- Name
  {b2d505ea-31f5-4d62-9beb-bb6c0110cd49}, !- Electric Equipment Definition Name
  {68867bc0-1219-4ee1-95a4-35bfea0bfa72}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5a1d05a4-6db3-43fa-87f3-f56a00a72de4}, !- Handle
  Perimeter_mid_ZN_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9d81a255-3172-43f6-819e-d427fcecd023}, !- Handle
  Perimeter_mid_ZN_3_PlugMisc_Equip,      !- Name
  {5a1d05a4-6db3-43fa-87f3-f56a00a72de4}, !- Electric Equipment Definition Name
  {e59e7cd4-08ce-4649-9361-5544e5864da3}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5971a805-2bd5-45d9-b695-be21a3fc23b0}, !- Handle
  SZ DSOA Perimeter_bot_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {bf300b7e-415c-44f2-8f68-378da7e7b166}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {c4836c2b-6ce2-45b3-ab05-83a58a37e14f}, !- Construction Name
  {c3f88abe-664f-4e98-a6d3-2e060f68f40d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd287794-8246-4fbc-af29-482a0d2a0a5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {10745095-23d4-416c-acdb-c41348fa6e95}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {4eafa9d1-1346-475f-ad3c-c9a2c379e5d1}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {2541f11e-ec91-488e-a3bb-0c6a462ad0ec}, !- Construction Name
  {1bdfa29d-06bd-4c54-b897-a0715413aa74}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {c8385cc2-fc66-4af1-944c-21fab0388263}, !- Handle
  Perimeter_top_ZN_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {37f7082e-ff0d-406e-b5b9-9b4f0f6d8d79}, !- Handle
  Perimeter_top_ZN_3_PlugMisc_Equip,      !- Name
  {c8385cc2-fc66-4af1-944c-21fab0388263}, !- Electric Equipment Definition Name
  {095943d2-bf93-4da6-a54c-622f0707603b}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {75ce2390-d65b-491b-81a5-0052b366df5b}, !- Handle
  MidFloor_Plenum_Ceiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  {5c918b65-ebea-4726-bcd7-84d789266c05}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab286d9e-e110-4045-a304-c9c023779471}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {f972501b-7093-465d-94cb-cf1257f08c91}, !- Handle
  SZ DSOA Perimeter_mid_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {ccc1a7c4-c83c-4fcc-addc-dd212f654f1a}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A4}
  90,                                     !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Surface,
  {7364d216-6d3d-47be-9459-f658aa70e337}, !- Handle
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32bed83f-55fe-482d-af01-eedb8efe023c}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {aad13708-98ae-4669-ae9b-051bae05b7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661150b3-5915-4171-ad48-cbf06cf18cfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {5ce51237-bee2-4e83-bf67-2afd66e183b7}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {92e304d6-3ed6-4abe-9994-397030633b3a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

OS:Surface,
  {a0eba449-9700-40b2-b820-a10eb10dba29}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {e59e7cd4-08ce-4649-9361-5544e5864da3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {070e9dff-56c4-498e-8bb7-9c52f3ca66ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3986fa9e-22d3-488b-aec0-79c7adafd054}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {efd1e416-4aaa-4d0c-890f-6555db394268}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4bce188-39cb-4d8f-ae2b-8075c70125fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {b43b5de5-97fd-43c2-bab0-590592a3fc61}, !- Handle
  Perimeter_bot_ZN_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ce252f17-b26f-4821-bb85-f1900e58697b}, !- Handle
  Perimeter_bot_ZN_3_PlugMisc_Equip,      !- Name
  {b43b5de5-97fd-43c2-bab0-590592a3fc61}, !- Electric Equipment Definition Name
  {1c8d55dd-bf69-413d-b6b7-8a32dba326a3}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {91bfc29e-6ca7-42e4-a857-f698ef094eac}, !- Handle
  FirstFloor_Plenum_Ceiling_4,            !- Name
  RoofCeiling,                            !- Surface Type
  {5c918b65-ebea-4726-bcd7-84d789266c05}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbdbe986-94d9-413a-a4e9-71f8cff06cd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {0ad6774f-f9f5-459c-bf3d-12232f81f0ee}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {05705038-e5eb-4366-a8ca-c432cf1219e9}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {c3f88abe-664f-4e98-a6d3-2e060f68f40d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f79380b-f860-4889-9616-6f3fc2383cf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f6e09f6-b06a-494b-81e2-2cdbe2f7f679}, !- Handle
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cf6f41c-b2c5-4e22-8567-c141eac7f00a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {3b81573a-1315-4059-877e-984ef090151c}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.35,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.69,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.37,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.43,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.58,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.48,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.37,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.46,                                   !- Field 24
  Until: 18:00,                           !- Field 25
  0.62,                                   !- Field 26
  Until: 19:00,                           !- Field 27
  0.12,                                   !- Field 28
  Until: 20:00,                           !- Field 29
  0.04,                                   !- Field 30
  Until: 21:00,                           !- Field 31
  0.04,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.00,                                   !- Field 34
  For: Saturday WinterDesignDay,          !- Field 35
  Until: 07:00,                           !- Field 36
  0.0,                                    !- Field 37
  Until: 08:00,                           !- Field 38
  0.16,                                   !- Field 39
  Until: 09:00,                           !- Field 40
  0.14,                                   !- Field 41
  Until: 10:00,                           !- Field 42
  0.21,                                   !- Field 43
  Until: 11:00,                           !- Field 44
  0.18,                                   !- Field 45
  Until: 12:00,                           !- Field 46
  0.25,                                   !- Field 47
  Until: 13:00,                           !- Field 48
  0.21,                                   !- Field 49
  Until: 14:00,                           !- Field 50
  0.13,                                   !- Field 51
  Until: 15:00,                           !- Field 52
  0.08,                                   !- Field 53
  Until: 16:00,                           !- Field 54
  0.04,                                   !- Field 55
  Until: 17:00,                           !- Field 56
  0.05,                                   !- Field 57
  Until: 18:00,                           !- Field 58
  0.06,                                   !- Field 59
  Until: 24:00,                           !- Field 60
  0.00,                                   !- Field 61
  For: Sunday Holidays AllOtherDays,      !- Field 62
  Until: 24:00,                           !- Field 63
  0.0;                                    !- Field 64

OS:Surface,
  {b5359022-df8d-4fbe-b201-99160498b2aa}, !- Handle
  FirstFloor_Plenum_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23c55551-0f45-4553-a46e-34f32a7e7855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {9bb82012-7eaf-42a7-a98f-12897859659d}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.08,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.07,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.19,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.38,                                   !- Field 14
  Until: 11:00,                           !- Field 15
  0.39,                                   !- Field 16
  Until: 12:00,                           !- Field 17
  0.47,                                   !- Field 18
  Until: 13:00,                           !- Field 19
  0.57,                                   !- Field 20
  Until: 14:00,                           !- Field 21
  0.54,                                   !- Field 22
  Until: 15:00,                           !- Field 23
  0.34,                                   !- Field 24
  Until: 16:00,                           !- Field 25
  0.33,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.44,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.26,                                   !- Field 30
  Until: 19:00,                           !- Field 31
  0.21,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.15,                                   !- Field 34
  Until: 21:00,                           !- Field 35
  0.17,                                   !- Field 36
  Until: 22:00,                           !- Field 37
  0.08,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.05,                                   !- Field 40
  For: Saturday WinterDesignDay,          !- Field 41
  Until: 05:00,                           !- Field 42
  0.05,                                   !- Field 43
  Until: 06:00,                           !- Field 44
  0.08,                                   !- Field 45
  Until: 07:00,                           !- Field 46
  0.07,                                   !- Field 47
  Until: 08:00,                           !- Field 48
  0.11,                                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.15,                                   !- Field 51
  Until: 10:00,                           !- Field 52
  0.21,                                   !- Field 53
  Until: 11:00,                           !- Field 54
  0.19,                                   !- Field 55
  Until: 12:00,                           !- Field 56
  0.23,                                   !- Field 57
  Until: 13:00,                           !- Field 58
  0.20,                                   !- Field 59
  Until: 14:00,                           !- Field 60
  0.19,                                   !- Field 61
  Until: 15:00,                           !- Field 62
  0.15,                                   !- Field 63
  Until: 16:00,                           !- Field 64
  0.13,                                   !- Field 65
  Until: 17:00,                           !- Field 66
  0.14,                                   !- Field 67
  Until: 21:00,                           !- Field 68
  0.07,                                   !- Field 69
  Until: 22:00,                           !- Field 70
  0.09,                                   !- Field 71
  Until: 24:00,                           !- Field 72
  0.05,                                   !- Field 73
  For: Sunday Holidays AllOtherDays,      !- Field 74
  Until: 05:00,                           !- Field 75
  0.04,                                   !- Field 76
  Until: 06:00,                           !- Field 77
  0.07,                                   !- Field 78
  Until: 11:00,                           !- Field 79
  0.04,                                   !- Field 80
  Until: 13:00,                           !- Field 81
  0.06,                                   !- Field 82
  Until: 14:00,                           !- Field 83
  0.09,                                   !- Field 84
  Until: 15:00,                           !- Field 85
  0.06,                                   !- Field 86
  Until: 21:00,                           !- Field 87
  0.04,                                   !- Field 88
  Until: 22:00,                           !- Field 89
  0.07,                                   !- Field 90
  Until: 24:00,                           !- Field 91
  0.04;                                   !- Field 92

OS:Surface,
  {6f79380b-f860-4889-9616-6f3fc2383cf6}, !- Handle
  Perimeter_top_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {095943d2-bf93-4da6-a54c-622f0707603b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05705038-e5eb-4366-a8ca-c432cf1219e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a38eb5d-707f-47a1-8a28-ca114f9fffa5}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {c4836c2b-6ce2-45b3-ab05-83a58a37e14f}, !- Construction Name
  {aad13708-98ae-4669-ae9b-051bae05b7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5dc7b61-b216-436b-bdfa-e5c408301c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {35df1ebe-3f55-4211-b3b7-c139b69411c0}, !- Handle
  No_PLR_Degredation,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:SpaceInfiltration:DesignFlowRate,
  {cf68f9c1-9802-467e-858a-0f259549e12d}, !- Handle
  TopFloor_Plenum_Infiltration,           !- Name
  {7460fdb1-043d-433b-887f-43583b77762f}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {a83d97b1-3eee-47ff-a040-b394c323d24e}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {9215f3af-3ec4-4736-a206-c8d9a9a89a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5173168-ed48-4da8-9cce-ebf7f606f97a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {48e9e7d9-c06e-4eb9-970e-f87e07c0a6b3}, !- Handle
  SZ DSOA Perimeter_top_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {95b7e5c3-f916-4ce4-8b8d-6447016c9b7b}, !- Handle
  TopFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {7460fdb1-043d-433b-887f-43583b77762f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {201ef5e3-5775-47a2-8d5a-2459f9e8be30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {f66e9c43-539e-4f9d-a5df-debd933bedc8}, !- Handle
  Core_bottom_Elevators_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32109.8901098901,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9e90bf48-6575-4d6b-9f8a-11b0dc2ca1d8}, !- Handle
  Core_bottom_Elevators_Equip,            !- Name
  {f66e9c43-539e-4f9d-a5df-debd933bedc8}, !- Electric Equipment Definition Name
  {1bdfa29d-06bd-4c54-b897-a0715413aa74}, !- Space or SpaceType Name
  {3b81573a-1315-4059-877e-984ef090151c}, !- Schedule Name
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Compact,
  {925bd052-5cbb-4a72-ac0c-67ae57865d8b}, !- Handle
  Water Equipment Temp Sched,             !- Name
  {92e304d6-3ed6-4abe-9994-397030633b3a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Surface,
  {00a96d3d-f5dd-4648-afef-8e0e0ea2053b}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {c3f88abe-664f-4e98-a6d3-2e060f68f40d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9ec8ec-f945-4386-a447-ea2de368aafb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca418aa-a63d-4f1d-8aa8-d8c983bc0e43}, !- Handle
  FirstFloor_Plenum_Ceiling_5,            !- Name
  RoofCeiling,                            !- Surface Type
  {5c918b65-ebea-4726-bcd7-84d789266c05}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {017ce11d-a5ba-4ee2-897c-aaaea2887f5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {d75a4089-071f-4143-b022-7b463d430af6}, !- Handle
  Measured_CoolCStandard10Ton_CapFF,      !- Name
  0.7685,                                 !- Coefficient1 Constant
  0.2315,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.776,                                  !- Minimum Value of x {BasedOnField A2}
  1.197;                                  !- Maximum Value of x {BasedOnField A2}

OS:People:Definition,
  {e45e4b50-fa97-429d-aaa3-d12d2802ed26}, !- Handle
  Perimeter_mid_ZN_4 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {b1a39248-ed2c-437c-a592-8652e05c06b7}, !- Handle
  Perimeter_mid_ZN_4 People,              !- Name
  {e45e4b50-fa97-429d-aaa3-d12d2802ed26}, !- People Definition Name
  {9215f3af-3ec4-4736-a206-c8d9a9a89a5f}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:People:Definition,
  {1b57a129-fc9c-4cf6-a1d3-aaf471117da5}, !- Handle
  Core_bottom People Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {f94442d6-b50f-4d22-8ca9-ff2c78b80a44}, !- Handle
  Core_bottom People,                     !- Name
  {1b57a129-fc9c-4cf6-a1d3-aaf471117da5}, !- People Definition Name
  {1bdfa29d-06bd-4c54-b897-a0715413aa74}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:Surface,
  {a4536b1b-5136-44ed-a42b-474988a06061}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {41f1c03d-cbb6-476f-97a3-25c56bf042f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f077cd5-96d3-46fb-b46b-1f11d33a55b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d2841d9-b343-4bbd-a4f2-93732104ea92}, !- Handle
  MidFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d5a34ac-696e-4051-ba37-e7681f789934}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {4ea93686-dc26-4a70-a0c1-f2912c9134d7}, !- Handle
  Perimeter_top_ZN_1 Internal Mass Definition, !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6763,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d2bf05db-90f6-4148-bb35-645468be3038}, !- Handle
  Perimeter_top_ZN_1 Internal Mass,       !- Name
  {4ea93686-dc26-4a70-a0c1-f2912c9134d7}, !- Internal Mass Definition Name
  {42fff174-dc61-4090-a5b4-f63bc6f18b0e}; !- Space or SpaceType Name

OS:Surface,
  {e5173168-ed48-4da8-9cce-ebf7f606f97a}, !- Handle
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a83d97b1-3eee-47ff-a040-b394c323d24e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a489f099-42dd-4ee4-bc8b-aa4b90e26b99}, !- Handle
  Perimeter_top_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {095943d2-bf93-4da6-a54c-622f0707603b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f6c91b0-273a-4eb5-a977-1446047f5ceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9ec8ec-f945-4386-a447-ea2de368aafb}, !- Handle
  Perimeter_top_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {42fff174-dc61-4090-a5b4-f63bc6f18b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00a96d3d-f5dd-4648-afef-8e0e0ea2053b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {a37f0a86-fa37-48af-9e36-27b9679b0892}, !- Handle
  Perimeter_mid_ZN_1_Infiltration,        !- Name
  {aad13708-98ae-4669-ae9b-051bae05b7a8}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {11b478ed-711f-49b6-91f2-d3352c797d51}, !- Handle
  Perimeter_mid_ZN_3 Internal Mass Definition, !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6763,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {61dd639a-0747-4c88-b76e-037f6b4b9d1b}, !- Handle
  Perimeter_mid_ZN_3 Internal Mass,       !- Name
  {11b478ed-711f-49b6-91f2-d3352c797d51}, !- Internal Mass Definition Name
  {e59e7cd4-08ce-4649-9361-5544e5864da3}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {58513eab-d38d-4292-b057-31500e2c5700}, !- Handle
  Perimeter_mid_ZN_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {138f8615-d890-4c0c-b935-4ddb83e93282}, !- Handle
  Perimeter_mid_ZN_2_PlugMisc_Equip,      !- Name
  {58513eab-d38d-4292-b057-31500e2c5700}, !- Electric Equipment Definition Name
  {3b818d99-2d31-4c9d-9f05-22cdec99d99b}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {fc819af8-b004-426f-a61e-bf90d7986d05}, !- Handle
  Core_mid_ceiling,                       !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {cce9f857-b516-4684-837a-ff3b6bbd6aec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1b1205d-cd11-4a72-a2c5-53c458356548}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {c7e606b3-ce7b-414b-9e20-482d5a960a3d}, !- Handle
  Perimeter_top_ZN_3 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {efb5a348-7dfd-49ae-b397-24b4e45c2078}, !- Handle
  Perimeter_top_ZN_3 People,              !- Name
  {c7e606b3-ce7b-414b-9e20-482d5a960a3d}, !- People Definition Name
  {095943d2-bf93-4da6-a54c-622f0707603b}, !- Space or SpaceType Name
  {97dc4c95-0275-4618-b556-4aa6ce4bab9b}, !- Number of People Schedule Name
  {8b6ee56f-4236-4c20-b0dd-2b005c5cf74f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf82d25c-4085-436d-9965-1bfe6ddcb439}; !- Work Efficiency Schedule Name

OS:Surface,
  {6c781994-c9f3-4647-aa1a-24455a13babd}, !- Handle
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {68867bc0-1219-4ee1-95a4-35bfea0bfa72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13b7e428-130f-422d-8e36-cdbd0564c227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c0f3a34-171e-4d21-a708-e42a5646d9dd}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {68867bc0-1219-4ee1-95a4-35bfea0bfa72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48d906e6-4963-4c3e-96a2-c25d84fe462b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca21ca77-2e47-46ad-8616-264aff08b62d}, !- Handle
  MidFloor_Plenum_Ceiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  {5c918b65-ebea-4726-bcd7-84d789266c05}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e602c66d-f3a5-44f8-aa9c-2741d16e7ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {220bc169-8aee-4128-8472-eee0634f2a31}, !- Handle
  Perimeter_mid_ZN_2 Internal Mass Definition, !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5244,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7a34418b-a47c-460b-bfad-be5f83332206}, !- Handle
  Perimeter_mid_ZN_2 Internal Mass,       !- Name
  {220bc169-8aee-4128-8472-eee0634f2a31}, !- Internal Mass Definition Name
  {3b818d99-2d31-4c9d-9f05-22cdec99d99b}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {67c21659-fec2-442b-a61c-c15e4d1c6be2}, !- Handle
  Core_mid_PlugMisc_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {db362fb3-7eb3-4a26-b572-b291d45e7b99}, !- Handle
  Core_mid_PlugMisc_Equip,                !- Name
  {67c21659-fec2-442b-a61c-c15e4d1c6be2}, !- Electric Equipment Definition Name
  {cce9f857-b516-4684-837a-ff3b6bbd6aec}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {9ac5c476-ddb7-488b-aa62-ca5c94bb8449}, !- Handle
  FirstFloor_Plenum_Infiltration,         !- Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Meter,
  {a18a9e22-795b-466f-ad87-a2bffb9b32dc}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ElectricEquipment:Definition,
  {1ae7fd55-a0f3-416d-b5b2-0c15bc7b3e91}, !- Handle
  Perimeter_mid_ZN_4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d6b742c9-1cd5-4626-b589-d552214da48d}, !- Handle
  Perimeter_mid_ZN_4_PlugMisc_Equip,      !- Name
  {1ae7fd55-a0f3-416d-b5b2-0c15bc7b3e91}, !- Electric Equipment Definition Name
  {9215f3af-3ec4-4736-a206-c8d9a9a89a5f}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {fc310792-5d53-47a6-9aec-db5fe124c742}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Construction Name
  {8d00b10a-8b14-4474-94df-2fa84a157e65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 6.2917,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 4.9837,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 4.9837,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.2917;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {6aacbbbd-e6cb-4197-970f-0c2ab51fcc47}, !- Handle
  Perimeter_bot_ZN_2_Infiltration,        !- Name
  {68867bc0-1219-4ee1-95a4-35bfea0bfa72}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {c522777e-311b-4d9f-9815-735686804eea}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {41f1c03d-cbb6-476f-97a3-25c56bf042f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce6a2ce7-f339-4e31-a3b2-7f38ba349eb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {58a3df44-588e-46db-9c60-ec4717901705}, !- Handle
  Perimeter_bot_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7e2a5f70-7b4c-406a-916c-e80f58a06399}, !- Handle
  Perimeter_bot_ZN_3_Lights,              !- Name
  {58a3df44-588e-46db-9c60-ec4717901705}, !- Lights Definition Name
  {1c8d55dd-bf69-413d-b6b7-8a32dba326a3}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {6bc07e8d-0c62-4a31-981e-d9d3a972ad12}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {82319ef6-510e-4518-8b72-461bb45a7ced}, !- Construction Name
  {df4bdbb2-61cf-4422-b905-4ebc0f4e7fb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 10.2541,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 8.9461,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 8.9461,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.2541;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c0dcc2a-7549-4ef5-902a-e852ee8c7822}, !- Handle
  Perimeter_bot_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {1c8d55dd-bf69-413d-b6b7-8a32dba326a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea6c766d-a19a-4a0a-9e85-925dd5f1352e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {1958fbd9-ca5c-4fea-a239-f4342a8b0e5f}, !- Handle
  Perimeter_top_ZN_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5c4c2fe8-db9e-4599-a0a4-bd9786b50a68}, !- Handle
  Perimeter_top_ZN_2_PlugMisc_Equip,      !- Name
  {1958fbd9-ca5c-4fea-a239-f4342a8b0e5f}, !- Electric Equipment Definition Name
  {efd1e416-4aaa-4d0c-890f-6555db394268}, !- Space or SpaceType Name
  {471542ef-39ec-431b-af75-7dbf5ff4fcce}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {eeb8bc15-9f66-428e-967e-b4236438ca4c}, !- Handle
  Perimeter_bot_ZN_1 Internal Mass Definition, !- Name
  {e9842f6d-f73b-4fda-891c-5105ffac59bf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6763,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {527d23de-7619-44ed-afff-313a6bed584b}, !- Handle
  Perimeter_bot_ZN_1 Internal Mass,       !- Name
  {eeb8bc15-9f66-428e-967e-b4236438ca4c}, !- Internal Mass Definition Name
  {b1928fda-cd54-43b9-b5e3-c3b105cfa282}; !- Space or SpaceType Name

OS:Surface,
  {d08bea3c-e4d2-4480-982e-fca06bd2be3c}, !- Handle
  Perimeter_bot_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {41f1c03d-cbb6-476f-97a3-25c56bf042f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adf1a19c-f903-446b-9045-5ca3d72b60d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1986498-c7fd-456f-b89a-0bd17687d22d}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {42fff174-dc61-4090-a5b4-f63bc6f18b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72c6f619-d32c-491f-9593-a24424ba4ba3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {bf52e482-3f77-4eed-ad0a-660b7d817f5c}, !- Handle
  SZ DSOA Perimeter_bot_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {54071466-ee74-402d-8c92-7a738ae16b14}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {2541f11e-ec91-488e-a3bb-0c6a462ad0ec}, !- Construction Name
  {b1928fda-cd54-43b9-b5e3-c3b105cfa282}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {017ce11d-a5ba-4ee2-897c-aaaea2887f5e}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {c4836c2b-6ce2-45b3-ab05-83a58a37e14f}, !- Construction Name
  {cce9f857-b516-4684-837a-ff3b6bbd6aec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ca418aa-a63d-4f1d-8aa8-d8c983bc0e43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {191ac859-b197-4e39-99f5-e124ed7031cf}, !- Handle
  Perimeter_bot_ZN_4_Infiltration,        !- Name
  {41f1c03d-cbb6-476f-97a3-25c56bf042f7}, !- Space or SpaceType Name
  {841295ea-84a3-4811-9125-522080511a5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {7ebf651e-f705-48c4-bcb7-071a4249431b}, !- Handle
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {f0999609-00c3-4e11-86e2-bf73b0b7e05c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b62c8f7-5c60-44c9-b2b2-b5f73cedc377}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af9b8410-f567-4ab1-9d24-0274420f2492}, !- Handle
  FirstFloor_Plenum_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97b8206a-4e9d-4c4a-bb4d-068d8cb25500}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {7f7a487e-c10d-4c09-8683-13d30d0e9c61}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:DesignSpecification:OutdoorAir,
  {3a1f8c0a-7761-4830-a97d-a62d341f07db}, !- Handle
  SZ DSOA Perimeter_top_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {af19b490-4f93-4139-8668-0b0ced8d1c69}, !- Handle
  Perimeter_top_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a7412c33-6805-4422-9ba8-f67ed6e18773}, !- Handle
  Perimeter_top_ZN_4_Lights,              !- Name
  {af19b490-4f93-4139-8668-0b0ced8d1c69}, !- Lights Definition Name
  {931990d5-9631-4713-8da1-29657e339670}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2ac87b80-c002-4495-9b46-efc84d7d186d}, !- Handle
  SZ DSOA Core_mid,                       !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {fa956d6f-520b-4ddc-bda7-dbc470bedd7f}, !- Handle
  Perimeter_mid_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4,                                    !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {90fe45cc-8fec-445b-addf-f8709b0efa7d}, !- Handle
  Perimeter_mid_ZN_1_Lights,              !- Name
  {fa956d6f-520b-4ddc-bda7-dbc470bedd7f}, !- Lights Definition Name
  {aad13708-98ae-4669-ae9b-051bae05b7a8}, !- Space or SpaceType Name
  {d1ae1fc7-df98-4c1f-b8c0-7057c35655f4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {ea6c766d-a19a-4a0a-9e85-925dd5f1352e}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {1bdfa29d-06bd-4c54-b897-a0715413aa74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c0dcc2a-7549-4ef5-902a-e852ee8c7822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9d5ae8-d152-4047-b917-e518e448547b}, !- Handle
  FirstFloor_Plenum_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  {a74ffb18-fff7-45f0-988c-513c585440d0}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {135107c9-ac17-45e4-9045-ca6dc3fcb56c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23474062-51a6-47ad-a413-bd7960bbf5b8}, !- Handle
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {a0bd1c29-2870-4b2b-a4d9-658b2a116d30}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faa3404f-0376-458a-a4c7-b62246d7c5c1}, !- Handle
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {fc820f51-784f-49b3-bcaa-46bc2575d9a2}, !- Construction Name
  {3b818d99-2d31-4c9d-9f05-22cdec99d99b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d803583a-4146-4bb0-be57-635a05508c16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {303ae773-dec3-4b39-b21d-9f88416bf24c}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c5dc7b61-b216-436b-bdfa-e5c408301c74}, !- Handle
  FirstFloor_Plenum_Ceiling_1,            !- Name
  RoofCeiling,                            !- Surface Type
  {5c918b65-ebea-4726-bcd7-84d789266c05}, !- Construction Name
  {de9e3ace-3725-46d7-97f8-36e65299d359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a38eb5d-707f-47a1-8a28-ca114f9fffa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d8310039-fa2b-44bb-a846-911e58a99501}, !- Handle
  1,                                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:DefaultScheduleSet,
  {469c224f-03e4-4d5b-aeb4-d6244b6a444d}, !- Handle
  NECB-A,                                 !- Name
  {84ce2367-1b89-4729-83e5-186b3b80eab2}, !- Hours of Operation Schedule Name
  {311ec312-4ba2-4815-a056-1b3b17703b67}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ae7dbdb3-79e9-4bfa-a257-05aadc9bbf0a}, !- Lighting Schedule Name
  {dd3637b3-c275-475e-9f31-5a4e90b39fec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {490c6442-35b4-49f0-9b0a-1af00323054a}, !- Hot Water Equipment Schedule Name
  {7eee58bd-2a8f-4e3b-8a65-7bee39903a9b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  {4cd7a645-712c-4ee1-b6db-eacec067c866}; !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7eee58bd-2a8f-4e3b-8a65-7bee39903a9b}, !- Handle
  FRACTION_ALWAYS_ON,                     !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  {1521aaf0-3a24-45be-8fb5-524cfe564fa6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1521aaf0-3a24-45be-8fb5-524cfe564fa6}, !- Handle
  Schedule Day 1,                         !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {254ab527-1c5f-4da9-b47c-b4ef372db844}, !- Handle
  wkdFRACTION_ALWAYS_ON,                  !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1009aaae-3935-420a-8a95-a21ad870e4ac}, !- Handle
  satFRACTION_ALWAYS_ON,                  !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {240db87f-5e62-49aa-be20-3fb965da3e94}, !- Handle
  sunFRACTION_ALWAYS_ON,                  !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1ef2cc16-2ba8-46b8-889c-40cc2c44d0cb}, !- Handle
  wkdFRACTION_ALWAYS_ON rule,             !- Name
  {7eee58bd-2a8f-4e3b-8a65-7bee39903a9b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6f4641b6-5a94-439f-abbd-dc4029f1dd83}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f4641b6-5a94-439f-abbd-dc4029f1dd83}, !- Handle
  wkdFRACTION_ALWAYS_ON 1,                !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ddac7a30-b685-45fa-8578-95084a26a41a}, !- Handle
  satFRACTION_ALWAYS_ONrule,              !- Name
  {7eee58bd-2a8f-4e3b-8a65-7bee39903a9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3f8340d-5f7d-48dd-8106-5e231ea7b90d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3f8340d-5f7d-48dd-8106-5e231ea7b90d}, !- Handle
  satFRACTION_ALWAYS_ON 1,                !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {40a14f8c-1896-4d0b-8ba8-8c1dc506910d}, !- Handle
  sunFRACTION_ALWAYS_ONrule,              !- Name
  {7eee58bd-2a8f-4e3b-8a65-7bee39903a9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0a11918-eb6c-477c-9415-8bac2bde2dec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0a11918-eb6c-477c-9415-8bac2bde2dec}, !- Handle
  sunFRACTION_ALWAYS_ON 1,                !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {311ec312-4ba2-4815-a056-1b3b17703b67}, !- Handle
  NECB-A-Occ,                             !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  {88c1e270-d404-4753-9305-050f1daf7cf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88c1e270-d404-4753-9305-050f1daf7cf7}, !- Handle
  Schedule Day 2,                         !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3404b028-0ac3-4e4f-a4ec-8095318d7532}, !- Handle
  wkdNECB-A-Occ,                          !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d92c765b-ba9d-434d-8b4f-820c065bc650}, !- Handle
  satNECB-A-Occ,                          !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c7a0da53-1b12-42f0-9ba9-8ad12efa8670}, !- Handle
  sunNECB-A-Occ,                          !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c6a6f5ac-1550-461a-b84f-167004e0829a}, !- Handle
  wkdNECB-A-Occ rule,                     !- Name
  {311ec312-4ba2-4815-a056-1b3b17703b67}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {05aeb4ee-923f-45f3-ae85-638891de89ea}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05aeb4ee-923f-45f3-ae85-638891de89ea}, !- Handle
  wkdNECB-A-Occ 1,                        !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7616e7af-69da-40ce-b801-2bb9e3785098}, !- Handle
  satNECB-A-Occrule,                      !- Name
  {311ec312-4ba2-4815-a056-1b3b17703b67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9bdd9a51-1cfb-4664-a88c-e1cfcd1fec39}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bdd9a51-1cfb-4664-a88c-e1cfcd1fec39}, !- Handle
  satNECB-A-Occ 1,                        !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7992a6a8-8f25-494b-8c39-b3c7013a37fb}, !- Handle
  sunNECB-A-Occrule,                      !- Name
  {311ec312-4ba2-4815-a056-1b3b17703b67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a47be5f7-17f7-4ab8-9c82-11ff430b98d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a47be5f7-17f7-4ab8-9c82-11ff430b98d7}, !- Handle
  sunNECB-A-Occ 1,                        !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {ae7dbdb3-79e9-4bfa-a257-05aadc9bbf0a}, !- Handle
  NECB-A-Ltg,                             !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  {43ec3d17-32f9-47f8-990e-c427f92cec3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43ec3d17-32f9-47f8-990e-c427f92cec3d}, !- Handle
  Schedule Day 3,                         !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {480534ae-1754-45e2-864c-f1f63f8bbc28}, !- Handle
  wkdNECB-A-Ltg,                          !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5df0c875-e872-4d95-9470-12d38b41019e}, !- Handle
  satNECB-A-Ltg,                          !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {e4fbfd9c-90c7-4b40-bac9-892c3d7bea21}, !- Handle
  sunNECB-A-Ltg,                          !- Name
  {680b6970-40aa-4b6a-861a-c2733670b4ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {1c676ae6-4cb0-48d2-abbc-54141145d854}, !- Handle
  wkdNECB-A-Ltg rule,                     !- Name
  {ae7dbdb3-79e9-4bfa-a257-05aadc9bbf0a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {358aa3cc-6969-4fba-9e4c-1bab129e7cb5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {358aa3cc-6969-4fba-9e4c-1bab129e7cb5}, !- Handle
  wkdNECB-A-Ltg 1,                        !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {c37ba39d-de2f-4ffb-ad81-5052c14332d6}, !- Handle
  satNECB-A-Ltgrule,                      !- Name
  {ae7dbdb3-79e9-4bfa-a257-05aadc9bbf0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91143c58-ccd6-44ce-8092-def1151fb5d8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91143c58-ccd6-44ce-8092-def1151fb5d8}, !- Handle
  satNECB-A-Ltg 1,                        !- Name
  {54305c18-9ebb-4645-9375-30adeaf762b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
