  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ac646350-8629-4c49-8b97-53d40ef77282}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {a4a047a7-b3d2-48b6-b798-d7ff985ce87f}; !- Thermal Zone

OS:ThermalZone,
  {073521ed-a556-411e-999a-0b3ffc0364b0}, !- Handle
  "West Perim Zn (T.W72)",                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {649a5c09-7f90-4e40-abb2-59f18aa170b4}, !- Zone Air Inlet Port List
  {935758d3-50ba-4074-a3e9-7d16e0fe4b88}, !- Zone Air Exhaust Port List
  {85c74fbb-512f-4f63-a612-4656e79f04e3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a68f604e-5908-449f-91c4-75db223ee6b8}, !- Handle
  Node 80,                                !- Name
  {85c74fbb-512f-4f63-a612-4656e79f04e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85c74fbb-512f-4f63-a612-4656e79f04e3}, !- Handle
  {17874257-3427-4d98-b270-0b22660185be}, !- Name
  {073521ed-a556-411e-999a-0b3ffc0364b0}, !- Source Object
  11,                                     !- Outlet Port
  {a68f604e-5908-449f-91c4-75db223ee6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {649a5c09-7f90-4e40-abb2-59f18aa170b4}, !- Handle
  Port List 159,                          !- Name
  {073521ed-a556-411e-999a-0b3ffc0364b0}; !- HVAC Component

OS:PortList,
  {935758d3-50ba-4074-a3e9-7d16e0fe4b88}, !- Handle
  Port List 160,                          !- Name
  {073521ed-a556-411e-999a-0b3ffc0364b0}; !- HVAC Component

OS:Sizing:Zone,
  {1e29887c-13cd-4778-b45d-c26502d40a12}, !- Handle
  {073521ed-a556-411e-999a-0b3ffc0364b0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1e3f9dde-0ec3-4b83-b262-f4c619bc2826}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {073521ed-a556-411e-999a-0b3ffc0364b0}; !- Thermal Zone

OS:ThermalZone,
  {62f18453-d2da-43b1-a8cd-68a70cb5c038}, !- Handle
  "West Perim Pl Zn (T.W80)",             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5fbe049-32e7-453f-b09b-bca71a907125}, !- Zone Air Inlet Port List
  {1d4ff9ee-bf90-4265-8b67-e49e465d015b}, !- Zone Air Exhaust Port List
  {81a7da79-3a8f-4de6-b6c9-66d575b805d1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d64a745-d9f3-4e26-a99d-ef2f5a8dd464}, !- Handle
  Node 81,                                !- Name
  {81a7da79-3a8f-4de6-b6c9-66d575b805d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81a7da79-3a8f-4de6-b6c9-66d575b805d1}, !- Handle
  {b11146e7-0179-4dca-90ae-924606e5e2c6}, !- Name
  {62f18453-d2da-43b1-a8cd-68a70cb5c038}, !- Source Object
  11,                                     !- Outlet Port
  {7d64a745-d9f3-4e26-a99d-ef2f5a8dd464}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5fbe049-32e7-453f-b09b-bca71a907125}, !- Handle
  Port List 161,                          !- Name
  {62f18453-d2da-43b1-a8cd-68a70cb5c038}; !- HVAC Component

OS:PortList,
  {1d4ff9ee-bf90-4265-8b67-e49e465d015b}, !- Handle
  Port List 162,                          !- Name
  {62f18453-d2da-43b1-a8cd-68a70cb5c038}; !- HVAC Component

OS:Sizing:Zone,
  {78aa797e-8305-43b8-ae62-1816c403afb3}, !- Handle
  {62f18453-d2da-43b1-a8cd-68a70cb5c038}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c449914a-7d3d-453d-85b6-12767264454f}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {62f18453-d2da-43b1-a8cd-68a70cb5c038}; !- Thermal Zone

OS:Surface,
  {f7d1112c-c5be-4a17-87b6-789112765aba}, !- Handle
  "Flr (BB.SE1.U1)",                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd579132-4ea3-4aa1-9e7b-35d6a189d15c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6913600681281, 4.57199992460489, -7.3152, !- X,Y,Z Vertex 1 {m}
  14.6913602116513, 14.2036799246049, -7.3152, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, -7.3152, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, -7.3152, !- X,Y,Z Vertex 4 {m}
  9.63168, 0, -7.3152,                    !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, -7.3152; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {574725f4-c934-49a3-a190-b9372951444d}, !- Handle
  "South Wall (BB.SE1.U2)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd579132-4ea3-4aa1-9e7b-35d6a189d15c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, -7.3152,                    !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, -7.3152, !- X,Y,Z Vertex 2 {m}
  19.26336, -1.4352321860664e-007, -4.572, !- X,Y,Z Vertex 3 {m}
  9.63168, 0, -4.572;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {834d113a-3e4b-4b9f-8d59-1a752ac54d76}, !- Handle
  "East Wall (BB.SE1.U3)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd579132-4ea3-4aa1-9e7b-35d6a189d15c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, -1.4352321860664e-007, -7.3152, !- X,Y,Z Vertex 1 {m}
  19.2633601435232, 9.63167985647678, -7.3152, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, -4.572, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, -4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e0b944-a929-4879-9ba4-5ace5b6ba4f7}, !- Handle
  "NW Wall (BB.SE1.I1)",                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd579132-4ea3-4aa1-9e7b-35d6a189d15c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe5db54f-6dc0-49c4-97a2-db72dd619ac9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 4.5719999318719, -7.3152, !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -7.3152,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 0, -4.572,                     !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, -4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe5db54f-6dc0-49c4-97a2-db72dd619ac9}, !- Handle
  "NW Wall (BB.SE1.I1)"-mirror,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f70cbe-f4fe-455b-9e77-98f8c3f7c81f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12e0b944-a929-4879-9ba4-5ace5b6ba4f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, -4.572,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -7.3152,                    !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 4.5719999318719, -7.3152, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, -4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5601939d-2938-4509-b630-71af3933af1c}, !- Handle
  "Ceiling (BB.SE1.I2)",                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd579132-4ea3-4aa1-9e7b-35d6a189d15c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb5799f0-f586-4c3c-8d78-31aaecc636f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, -4.572,                     !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, -4.572, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, -4.572, !- X,Y,Z Vertex 3 {m}
  14.6913602116513, 14.2036799246049, -4.572, !- X,Y,Z Vertex 4 {m}
  14.6913600681281, 4.57199992460489, -4.572, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, -4.572; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bb5799f0-f586-4c3c-8d78-31aaecc636f4}, !- Handle
  "Ceiling (BB.SE1.I2)"-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b01dbdd8-8838-49bc-8629-0b10dc114487}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5601939d-2938-4509-b630-71af3933af1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6913600681281, 4.57199992460489, -4.572, !- X,Y,Z Vertex 1 {m}
  14.6913602116513, 14.2036799246049, -4.572, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, -4.572, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, -4.572, !- X,Y,Z Vertex 4 {m}
  9.63168, 0, -4.572,                     !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, -4.572; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c18e81ba-f086-4f81-8a30-e10ed81c9dd4}, !- Handle
  "Flr (BB.SE2.U4)",                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, -7.3152,               !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, -7.3152,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, -7.3152,            !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, -7.3152,               !- X,Y,Z Vertex 4 {m}
  4.572, 14.69136, -7.3152,               !- X,Y,Z Vertex 5 {m}
  14.20368, 14.69136, -7.3152,            !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, -7.3152,            !- X,Y,Z Vertex 7 {m}
  14.69136, 24.33828, -7.3152,            !- X,Y,Z Vertex 8 {m}
  14.69136, 14.69136, -7.3152,            !- X,Y,Z Vertex 9 {m}
  24.33828, 14.69136, -7.3152,            !- X,Y,Z Vertex 10 {m}
  28.91028, 19.26336, -7.3152,            !- X,Y,Z Vertex 11 {m}
  28.91028, 9.63168, -7.3152,             !- X,Y,Z Vertex 12 {m}
  19.26336, 9.63168, -7.3152,             !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, -7.3152;            !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {741deac0-ad0b-4617-9f27-8e390e0c300a}, !- Handle
  "South Wall (BB.SE2.U5)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, -7.3152,             !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, -7.3152,             !- X,Y,Z Vertex 2 {m}
  28.91028, 9.63168, -4.572,              !- X,Y,Z Vertex 3 {m}
  19.26336, 9.63168, -4.572;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad92a6b8-c402-44dd-aab7-38b1d10a36b8}, !- Handle
  "East Wall (BB.SE2.U6)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 9.63168, -7.3152,             !- X,Y,Z Vertex 1 {m}
  28.91028, 19.26336, -7.3152,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -4.572,             !- X,Y,Z Vertex 3 {m}
  28.91028, 9.63168, -4.572;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2797f61-7575-45c6-ae0b-694777b8c554}, !- Handle
  "NW Wall (BB.SE2.I3)",                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34aeee96-59fc-4a51-a338-3a37183f1148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, -7.3152,            !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, -7.3152,            !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, -4.572,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34aeee96-59fc-4a51-a338-3a37183f1148}, !- Handle
  "NW Wall (BB.SE2.I3)"-mirror,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ba628a9-8fdb-4a34-bef5-aeb00952e1e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2797f61-7575-45c6-ae0b-694777b8c554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, -4.572,             !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, -7.3152,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -7.3152,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2869986-68fa-42a7-8a6e-95f4b3576c1e}, !- Handle
  "North Wall (BB.SE2.I4)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {004f31fa-d275-462d-94ca-cedf766ed566}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, -7.3152,            !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, -7.3152,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -4.572,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {004f31fa-d275-462d-94ca-cedf766ed566}, !- Handle
  "North Wall (BB.SE2.I4)"-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ba628a9-8fdb-4a34-bef5-aeb00952e1e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2869986-68fa-42a7-8a6e-95f4b3576c1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, -7.3152,            !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, -7.3152,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8487c58f-d9a9-405c-9c9a-61a6f285dfb5}, !- Handle
  "East Wall (BB.SE2.I5)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9deaf65a-6294-4f81-9b69-2ace810ac5f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -7.3152,            !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, -7.3152,            !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9deaf65a-6294-4f81-9b69-2ace810ac5f5}, !- Handle
  "East Wall (BB.SE2.I5)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f5d8df2-b17c-4ccd-8046-8d54186dbd02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8487c58f-d9a9-405c-9c9a-61a6f285dfb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, -7.3152,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -7.3152,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277ec773-c3c4-4741-87f1-01e33bdf007e}, !- Handle
  "North Wall (BB.SE2.I6)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57adac63-aafd-4355-933e-ff9da048488c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, -7.3152,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -7.3152,            !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57adac63-aafd-4355-933e-ff9da048488c}, !- Handle
  "North Wall (BB.SE2.I6)"-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f5d8df2-b17c-4ccd-8046-8d54186dbd02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {277ec773-c3c4-4741-87f1-01e33bdf007e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -7.3152,            !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, -7.3152,            !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4085f3c7-5938-4e1f-ab8e-1f82455f1c1d}, !- Handle
  "West Wall (BB.SE2.I7)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c830bd0f-e5a4-471e-9ce0-6e105d5cd7aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, -7.3152,            !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, -7.3152,            !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c830bd0f-e5a4-471e-9ce0-6e105d5cd7aa}, !- Handle
  "West Wall (BB.SE2.I7)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80db24a3-0e3e-4677-8955-6414817dfbac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4085f3c7-5938-4e1f-ab8e-1f82455f1c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, -7.3152,            !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, -7.3152,            !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22180cbe-a30d-4b93-9554-d88e119b36e3}, !- Handle
  "North Wall (BB.SE2.I8)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5ea3a43-0708-47ed-b8ec-577e004c40ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, -7.3152,            !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, -7.3152,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, -4.572,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5ea3a43-0708-47ed-b8ec-577e004c40ac}, !- Handle
  "North Wall (BB.SE2.I8)"-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5ca8bb0-a1ae-40b7-8df7-9d7e2860f5bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22180cbe-a30d-4b93-9554-d88e119b36e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, -4.572,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, -7.3152,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, -7.3152,            !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d44456a-74e6-4dc3-be3d-7cec18e7c4d5}, !- Handle
  "West Wall (BB.SE2.I9)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71f4721d-a1f5-4a86-b928-66cf340b0946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, -7.3152,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, -7.3152,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, -4.572,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, -4.572;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71f4721d-a1f5-4a86-b928-66cf340b0946}, !- Handle
  "West Wall (BB.SE2.I9)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5ca8bb0-a1ae-40b7-8df7-9d7e2860f5bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d44456a-74e6-4dc3-be3d-7cec18e7c4d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, -4.572,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, -7.3152,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, -7.3152,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, -4.572;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3302051b-1a99-4064-a37a-932d58c8f444}, !- Handle
  "South Wall (BB.SE2.I10)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da2f0ccb-ddcd-4be2-b3e0-45c95421c4bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, -7.3152,               !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, -7.3152,            !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, -4.572,             !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, -4.572;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da2f0ccb-ddcd-4be2-b3e0-45c95421c4bb}, !- Handle
  "South Wall (BB.SE2.I10)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee0fc0a-d37a-4423-96c9-c8d5b21a934d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3302051b-1a99-4064-a37a-932d58c8f444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, -7.3152,            !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, -7.3152,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, -4.572;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {506ee7ec-41eb-4248-9458-7a385ca3dd19}, !- Handle
  "West Wall (BB.SE2.I11)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30495b9b-d405-4062-9aa5-6f3d2199be9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, -7.3152,            !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, -7.3152,               !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, -4.572,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30495b9b-d405-4062-9aa5-6f3d2199be9a}, !- Handle
  "West Wall (BB.SE2.I11)"-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f70cbe-f4fe-455b-9e77-98f8c3f7c81f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {506ee7ec-41eb-4248-9458-7a385ca3dd19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, -4.572,                !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, -7.3152,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, -7.3152,            !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa299bf0-6e87-447f-b584-df9ff145a748}, !- Handle
  "South Wall (BB.SE2.I12)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82c4035b-124d-4c15-af3c-0735fffb2663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, -7.3152,               !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, -7.3152,               !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, -4.572,                !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, -4.572;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c4035b-124d-4c15-af3c-0735fffb2663}, !- Handle
  "South Wall (BB.SE2.I12)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd579132-4ea3-4aa1-9e7b-35d6a189d15c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa299bf0-6e87-447f-b584-df9ff145a748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, -4.572,                !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, -7.3152,               !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, -7.3152,               !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, -4.572;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4837068-901d-4052-a93f-4dab42f8880f}, !- Handle
  "East Wall (BB.SE2.I13)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d09b4e-1a86-44d4-a1fc-4c3471cee18f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, -7.3152,               !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, -7.3152,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, -4.572;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d09b4e-1a86-44d4-a1fc-4c3471cee18f}, !- Handle
  "East Wall (BB.SE2.I13)"-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd579132-4ea3-4aa1-9e7b-35d6a189d15c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4837068-901d-4052-a93f-4dab42f8880f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, -7.3152,            !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, -7.3152,               !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, -4.572;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83445ccf-1202-4d16-bc6f-c49e11ccaf4c}, !- Handle
  "SW Wall (BB.SE2.I14)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7a9db7d-5163-4f35-943b-0cab4f744d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, -7.3152,            !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, -7.3152,             !- X,Y,Z Vertex 2 {m}
  19.26336, 9.63168, -4.572,              !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a9db7d-5163-4f35-943b-0cab4f744d62}, !- Handle
  "SW Wall (BB.SE2.I14)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd579132-4ea3-4aa1-9e7b-35d6a189d15c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83445ccf-1202-4d16-bc6f-c49e11ccaf4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, -4.572,              !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, -7.3152,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, -7.3152,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8388eae7-362b-49f6-9013-d1d1879d58b3}, !- Handle
  "Ceiling (BB.SE2.I15)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {889e03c1-b0f1-489c-87ba-fa0934b8654f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943a469a-78af-4bf3-9dfa-9b7622366016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, -4.572,              !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, -4.572,              !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -4.572,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -4.572,             !- X,Y,Z Vertex 4 {m}
  14.69136, 14.69136, -4.572,             !- X,Y,Z Vertex 5 {m}
  14.69136, 24.33828, -4.572,             !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 7 {m}
  14.20368, 14.69136, -4.572,             !- X,Y,Z Vertex 8 {m}
  4.572, 14.69136, -4.572,                !- X,Y,Z Vertex 9 {m}
  4.572, 14.20368, -4.572,                !- X,Y,Z Vertex 10 {m}
  14.20368, 14.20368, -4.572,             !- X,Y,Z Vertex 11 {m}
  14.20368, 4.572, -4.572,                !- X,Y,Z Vertex 12 {m}
  14.69136, 4.572, -4.572,                !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, -4.572;             !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {943a469a-78af-4bf3-9dfa-9b7622366016}, !- Handle
  "Ceiling (BB.SE2.I15)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8388eae7-362b-49f6-9013-d1d1879d58b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, -4.572,                !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, -4.572,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, -4.572,             !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, -4.572,                !- X,Y,Z Vertex 4 {m}
  4.572, 14.69136, -4.572,                !- X,Y,Z Vertex 5 {m}
  14.20368, 14.69136, -4.572,             !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 7 {m}
  14.69136, 24.33828, -4.572,             !- X,Y,Z Vertex 8 {m}
  14.69136, 14.69136, -4.572,             !- X,Y,Z Vertex 9 {m}
  24.33828, 14.69136, -4.572,             !- X,Y,Z Vertex 10 {m}
  28.91028, 19.26336, -4.572,             !- X,Y,Z Vertex 11 {m}
  28.91028, 9.63168, -4.572,              !- X,Y,Z Vertex 12 {m}
  19.26336, 9.63168, -4.572,              !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, -4.572;             !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {7b608a35-e7b7-43e5-af71-830643bd1344}, !- Handle
  "Flr (BB.N3.U7)",                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1ba628a9-8fdb-4a34-bef5-aeb00952e1e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -7.3152,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -7.3152,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -7.3152,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbb7943-f8ff-4e01-8407-9327f3e7b138}, !- Handle
  "North Wall (BB.N3.U8)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ba628a9-8fdb-4a34-bef5-aeb00952e1e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, -7.3152,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -7.3152,            !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, -4.572,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b68c3d0-92a3-4a1b-a77c-e973cf70d4cf}, !- Handle
  "Ceiling (BB.N3.I16)",                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ba628a9-8fdb-4a34-bef5-aeb00952e1e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f3e78f4-39a8-4e0d-b072-ffc68db8386d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, -4.572,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -4.572,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f3e78f4-39a8-4e0d-b072-ffc68db8386d}, !- Handle
  "Ceiling (BB.N3.I16)"-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31587caa-1d95-4865-903c-b9598755825b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b68c3d0-92a3-4a1b-a77c-e973cf70d4cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -4.572,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -4.572,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -4.572,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5416e92c-42da-4f49-a270-0c9589c746b9}, !- Handle
  "Flr (BB.NE4.U9)",                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f5d8df2-b17c-4ccd-8046-8d54186dbd02}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, -7.3152,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -7.3152,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -7.3152,             !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, -7.3152,            !- X,Y,Z Vertex 4 {m}
  19.26336, 19.26336, -7.3152,            !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, -7.3152;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {acb62c99-caf9-46e8-9d2b-24c8cf5ef560}, !- Handle
  "East Wall (BB.NE4.U10)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f5d8df2-b17c-4ccd-8046-8d54186dbd02}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, -7.3152,            !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, -7.3152,            !- X,Y,Z Vertex 2 {m}
  19.26336, 28.91028, -4.572,             !- X,Y,Z Vertex 3 {m}
  19.26336, 19.26336, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd87ef4d-d383-403a-bc05-6caf214e70b4}, !- Handle
  "North Wall (BB.NE4.U11)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f5d8df2-b17c-4ccd-8046-8d54186dbd02}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 28.91028, -7.3152,            !- X,Y,Z Vertex 1 {m}
  9.63168, 28.91028, -7.3152,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -4.572,              !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d56f7a14-1ee6-48cd-81c5-6c01554a622a}, !- Handle
  "SW Wall (BB.NE4.I17)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f5d8df2-b17c-4ccd-8046-8d54186dbd02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ad3e6a-3155-47f0-8844-7a6f29634247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, -7.3152,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -7.3152,            !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, -4.572;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73ad3e6a-3155-47f0-8844-7a6f29634247}, !- Handle
  "SW Wall (BB.NE4.I17)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80db24a3-0e3e-4677-8955-6414817dfbac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d56f7a14-1ee6-48cd-81c5-6c01554a622a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -7.3152,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -7.3152,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, -4.572;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb008cc2-897d-413a-84ff-6e4a9e2bb944}, !- Handle
  "SE Wall (BB.NE4.I18)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f5d8df2-b17c-4ccd-8046-8d54186dbd02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e253338-ba3c-4b95-955d-00ed371629dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -7.3152,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -7.3152,            !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e253338-ba3c-4b95-955d-00ed371629dd}, !- Handle
  "SE Wall (BB.NE4.I18)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ba628a9-8fdb-4a34-bef5-aeb00952e1e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb008cc2-897d-413a-84ff-6e4a9e2bb944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, -4.572,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -7.3152,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -7.3152,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac206a9f-abdf-4c13-99b0-a70b4adbcd0a}, !- Handle
  "Ceiling (BB.NE4.I19)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f5d8df2-b17c-4ccd-8046-8d54186dbd02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23604887-1f37-4fbb-8011-0e8a315640b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, -4.572,             !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, -4.572,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -4.572,              !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 4 {m}
  14.69136, 24.33828, -4.572,             !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, -4.572;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {23604887-1f37-4fbb-8011-0e8a315640b8}, !- Handle
  "Ceiling (BB.NE4.I19)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1fe8bb5e-7fef-4482-b17e-f51e42eec3e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac206a9f-abdf-4c13-99b0-a70b4adbcd0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -4.572,              !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, -4.572,             !- X,Y,Z Vertex 4 {m}
  19.26336, 19.26336, -4.572,             !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, -4.572;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7ec6a444-1207-403e-8fad-d40a61e72909}, !- Handle
  "Flr (BB.W5.U12)",                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80db24a3-0e3e-4677-8955-6414817dfbac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, -7.3152,            !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -7.3152,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -7.3152,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {042b780a-d74b-4d7b-a45d-f8e37a2df937}, !- Handle
  "West Wall (BB.W5.U13)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80db24a3-0e3e-4677-8955-6414817dfbac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, -7.3152,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -7.3152,             !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, -4.572,              !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, -4.572;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {738bcc18-a110-452b-a193-cbf7ab64b011}, !- Handle
  "Ceiling (BB.W5.I20)",                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80db24a3-0e3e-4677-8955-6414817dfbac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce3e3d35-293f-4f17-a45a-519806408073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, -4.572,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -4.572,              !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce3e3d35-293f-4f17-a45a-519806408073}, !- Handle
  "Ceiling (BB.W5.I20)"-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8eccc58d-f39a-4e3a-846e-36a445a5ebc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {738bcc18-a110-452b-a193-cbf7ab64b011}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, -4.572,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -4.572,              !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -4.572,              !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56720d64-ef80-4d5f-a532-f9453294c86d}, !- Handle
  "Flr (BB.NW6.U14)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5ca8bb0-a1ae-40b7-8df7-9d7e2860f5bb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000681281, 14.6913599246049, -7.3152, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, -7.3152, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -7.3152, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, -7.3152, !- X,Y,Z Vertex 4 {m}
  9.63168, 19.26336, -7.3152,             !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, -7.3152; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e340fe19-8a4e-407b-bd54-c381297f340b}, !- Handle
  "North Wall (BB.NW6.U15)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5ca8bb0-a1ae-40b7-8df7-9d7e2860f5bb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, -7.3152,             !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, -7.3152, !- X,Y,Z Vertex 2 {m}
  1.08286712929839e-015, 19.2633598564768, -4.572, !- X,Y,Z Vertex 3 {m}
  9.63168, 19.26336, -4.572;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cadb1d3-e096-4d2a-bdb1-a778f140e0e1}, !- Handle
  "West Wall (BB.NW6.U16)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5ca8bb0-a1ae-40b7-8df7-9d7e2860f5bb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-015, 19.2633598564768, -7.3152, !- X,Y,Z Vertex 1 {m}
  1.43523211482943e-007, 9.63167985647678, -7.3152, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -4.572, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, -4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51e4d9f0-7e8a-48e5-b8df-f1146922129a}, !- Handle
  "SE Wall (BB.NW6.I21)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5ca8bb0-a1ae-40b7-8df7-9d7e2860f5bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a53b87be-fe16-40b0-9ace-95ca6537901e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43523211482943e-007, 9.63167985647678, -7.3152, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, -7.3152, !- X,Y,Z Vertex 2 {m}
  4.57200007539511, 14.2036799246049, -4.572, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, -4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53b87be-fe16-40b0-9ace-95ca6537901e}, !- Handle
  "SE Wall (BB.NW6.I21)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee0fc0a-d37a-4423-96c9-c8d5b21a934d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51e4d9f0-7e8a-48e5-b8df-f1146922129a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200007539511, 14.2036799246049, -4.572, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, -7.3152, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -7.3152, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, -4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4bf2509-e0a4-46b2-bc75-54f8e4f8ddbf}, !- Handle
  "NE Wall (BB.NW6.I22)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5ca8bb0-a1ae-40b7-8df7-9d7e2860f5bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63796e6d-e286-4898-a7ac-9f151bfd3772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.6913600681281, -7.3152, !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -7.3152,             !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, -4.572,              !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, -4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63796e6d-e286-4898-a7ac-9f151bfd3772}, !- Handle
  "NE Wall (BB.NW6.I22)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80db24a3-0e3e-4677-8955-6414817dfbac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4bf2509-e0a4-46b2-bc75-54f8e4f8ddbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, -4.572,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -7.3152,             !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.6913600681281, -7.3152, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, -4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db37088-7e68-4880-a4ba-d48b2df595e2}, !- Handle
  "Ceiling (BB.NW6.I23)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5ca8bb0-a1ae-40b7-8df7-9d7e2860f5bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25326a50-fe07-48fa-a60e-00cb178eeedd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, -4.572,              !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, -4.572, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -4.572, !- X,Y,Z Vertex 3 {m}
  4.57200007539511, 14.2036799246049, -4.572, !- X,Y,Z Vertex 4 {m}
  4.5720000681281, 14.6913599246049, -4.572, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, -4.572; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {25326a50-fe07-48fa-a60e-00cb178eeedd}, !- Handle
  "Ceiling (BB.NW6.I23)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a81e3fa4-d351-45ab-ad39-8ded1bfb61a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3db37088-7e68-4880-a4ba-d48b2df595e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000681281, 14.6913599246049, -4.572, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, -4.572, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -4.572, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, -4.572, !- X,Y,Z Vertex 4 {m}
  9.63168, 19.26336, -4.572,              !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, -4.572; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5aa0a7fc-8ed0-4ead-a097-f6b0b7e1efc1}, !- Handle
  "Flr (BB.S7.U17)",                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eee0fc0a-d37a-4423-96c9-c8d5b21a934d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, -7.3152, !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, -7.3152,     !- X,Y,Z Vertex 2 {m}
  0, 9.63168, -7.3152,                    !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, -7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495c45d6-384b-4141-9051-9c98a882f9db}, !- Handle
  "South Wall (BB.S7.U18)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee0fc0a-d37a-4423-96c9-c8d5b21a934d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, -7.3152,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, -7.3152,     !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, -4.572,      !- X,Y,Z Vertex 3 {m}
  0, 9.63168, -4.572;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857fb8b0-6a50-4dc3-9452-2cc0ef32d15f}, !- Handle
  "SE Wall (BB.S7.I24)",                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee0fc0a-d37a-4423-96c9-c8d5b21a934d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e67a793c-09e6-4b55-8022-8a7d0883aaa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63167985647678, -7.3152,     !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, -7.3152, !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, -4.572, !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, -4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e67a793c-09e6-4b55-8022-8a7d0883aaa0}, !- Handle
  "SE Wall (BB.S7.I24)"-mirror,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f70cbe-f4fe-455b-9e77-98f8c3f7c81f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857fb8b0-6a50-4dc3-9452-2cc0ef32d15f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, -4.572, !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, -7.3152, !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, -7.3152,     !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, -4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {930a2efa-0313-492a-ae09-fe818969ca8f}, !- Handle
  "Ceiling (BB.S7.I25)",                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eee0fc0a-d37a-4423-96c9-c8d5b21a934d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c62489af-7596-458d-8a6b-e5905b8bc1c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, -4.572,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, -4.572,      !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, -4.572, !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, -4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c62489af-7596-458d-8a6b-e5905b8bc1c6}, !- Handle
  "Ceiling (BB.S7.I25)"-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bd0c210-dabd-4587-b0ad-664c6fa1b46a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {930a2efa-0313-492a-ae09-fe818969ca8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, -4.572, !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, -4.572,      !- X,Y,Z Vertex 2 {m}
  0, 9.63168, -4.572,                     !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, -4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb1585cd-61b7-4985-994d-4adf9eb21187}, !- Handle
  "Flr (BB.W8.U19)",                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31f70cbe-f4fe-455b-9e77-98f8c3f7c81f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, -7.3152,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -7.3152,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63168, -7.3152,              !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d9c55ba-44cc-4940-abe3-176b3978fa04}, !- Handle
  "West Wall (BB.W8.U20)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31f70cbe-f4fe-455b-9e77-98f8c3f7c81f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, -7.3152,              !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -7.3152,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 0, -4.572,                     !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63168, -4.572;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6a43ae-ff49-4d4d-ad00-73c156d93eb1}, !- Handle
  "Ceiling (BB.W8.I26)",                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31f70cbe-f4fe-455b-9e77-98f8c3f7c81f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9e6ae23-a577-4b0c-b85a-0b0dc9e4e120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, -4.572,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -4.572,                     !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, -4.572,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e6ae23-a577-4b0c-b85a-0b0dc9e4e120}, !- Handle
  "Ceiling (BB.W8.I26)"-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1df48cbb-3d0f-400b-ae58-c36aabba0ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f6a43ae-ff49-4d4d-ad00-73c156d93eb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, -4.572,                !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -4.572,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63168, -4.572,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {654fe56a-ac46-40db-8b7d-a1bdea978163}, !- Handle
  "South Wall (BB.SE9.U21)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01dbdd8-8838-49bc-8629-0b10dc114487}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, -4.572,                     !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, -4.572, !- X,Y,Z Vertex 2 {m}
  19.26336, -1.4352321860664e-007, -3.6576, !- X,Y,Z Vertex 3 {m}
  9.63168, 0, -3.6576;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f3abfcd-dd54-4d6f-af02-e9cfcfbbb0da}, !- Handle
  "East Wall (BB.SE9.U22)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01dbdd8-8838-49bc-8629-0b10dc114487}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, -1.4352321860664e-007, -4.572, !- X,Y,Z Vertex 1 {m}
  19.2633601435232, 9.63167985647678, -4.572, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, -3.6576, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, -3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {318788ea-6b8b-4270-bc81-ef5e5c91cb87}, !- Handle
  "NW Wall (BB.SE9.I27)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01dbdd8-8838-49bc-8629-0b10dc114487}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9eb7fcf-74ab-44cf-8562-a497dc93378e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 4.5719999318719, -4.572, !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -4.572,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 0, -3.6576,                    !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, -3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9eb7fcf-74ab-44cf-8562-a497dc93378e}, !- Handle
  "NW Wall (BB.SE9.I27)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1df48cbb-3d0f-400b-ae58-c36aabba0ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {318788ea-6b8b-4270-bc81-ef5e5c91cb87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, -3.6576,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -4.572,                     !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 4.5719999318719, -4.572, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, -3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c111aa77-b5ca-420c-9162-0fde26d78fc5}, !- Handle
  "South Wall (BB.SE10.U23)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, -4.572,              !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, -4.572,              !- X,Y,Z Vertex 2 {m}
  28.91028, 9.63168, -3.6576,             !- X,Y,Z Vertex 3 {m}
  19.26336, 9.63168, -3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ddea34-63a8-4f1a-8517-7d0fb01a61f8}, !- Handle
  "East Wall (BB.SE10.U24)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 9.63168, -4.572,              !- X,Y,Z Vertex 1 {m}
  28.91028, 19.26336, -4.572,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -3.6576,            !- X,Y,Z Vertex 3 {m}
  28.91028, 9.63168, -3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b81aa5-bddf-447d-8ebf-a8020fab4695}, !- Handle
  "NW Wall (BB.SE10.I28)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {757cb4b4-8fc5-444c-bd29-e2e19f6a5fb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, -4.572,             !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, -4.572,             !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, -3.6576,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {757cb4b4-8fc5-444c-bd29-e2e19f6a5fb2}, !- Handle
  "NW Wall (BB.SE10.I28)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31587caa-1d95-4865-903c-b9598755825b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b81aa5-bddf-447d-8ebf-a8020fab4695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, -3.6576,            !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, -4.572,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -4.572,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e105ff3-abc8-4e64-9847-1d3ca62c56cf}, !- Handle
  "North Wall (BB.SE10.I29)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32e091a8-7d2f-473f-86a9-b9795b0f5a2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -3.6576,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32e091a8-7d2f-473f-86a9-b9795b0f5a2e}, !- Handle
  "North Wall (BB.SE10.I29)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31587caa-1d95-4865-903c-b9598755825b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e105ff3-abc8-4e64-9847-1d3ca62c56cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, -4.572,             !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, -4.572,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc525acf-a2dd-4f68-a944-fa67a7231435}, !- Handle
  "East Wall (BB.SE10.I30)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acc9ac8a-9272-4fce-8149-59f1c10e7b0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acc9ac8a-9272-4fce-8149-59f1c10e7b0a}, !- Handle
  "East Wall (BB.SE10.I30)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fe8bb5e-7fef-4482-b17e-f51e42eec3e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc525acf-a2dd-4f68-a944-fa67a7231435}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f01df8f4-75a4-4e2b-9708-76a521766f08}, !- Handle
  "North Wall (BB.SE10.I31)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5fe2852-77b6-4f79-94ee-e6db8aa2680f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5fe2852-77b6-4f79-94ee-e6db8aa2680f}, !- Handle
  "North Wall (BB.SE10.I31)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fe8bb5e-7fef-4482-b17e-f51e42eec3e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f01df8f4-75a4-4e2b-9708-76a521766f08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b76f50a-b7d1-4e49-8a6d-e939fbe723b9}, !- Handle
  "West Wall (BB.SE10.I32)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f5dd794-a351-45ba-9168-9867c8f24d8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f5dd794-a351-45ba-9168-9867c8f24d8c}, !- Handle
  "West Wall (BB.SE10.I32)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eccc58d-f39a-4e3a-846e-36a445a5ebc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b76f50a-b7d1-4e49-8a6d-e939fbe723b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b06c9e77-9c53-4f31-8c9b-57d0fd51a44f}, !- Handle
  "North Wall (BB.SE10.I33)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c3373ce-306e-4582-9210-59dd1ae2c560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, -4.572,             !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, -4.572,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, -3.6576,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c3373ce-306e-4582-9210-59dd1ae2c560}, !- Handle
  "North Wall (BB.SE10.I33)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a81e3fa4-d351-45ab-ad39-8ded1bfb61a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b06c9e77-9c53-4f31-8c9b-57d0fd51a44f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, -3.6576,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, -4.572,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b561968-2d07-4d5c-80bd-ac20f3d41966}, !- Handle
  "West Wall (BB.SE10.I34)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6110b22d-e676-4260-af06-536ef0f7b902}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, -4.572,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, -4.572,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, -3.6576,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, -3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6110b22d-e676-4260-af06-536ef0f7b902}, !- Handle
  "West Wall (BB.SE10.I34)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a81e3fa4-d351-45ab-ad39-8ded1bfb61a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b561968-2d07-4d5c-80bd-ac20f3d41966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, -3.6576,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, -4.572,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, -4.572,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, -3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {513fe2a8-1939-4517-88bc-3c4eaa06f31c}, !- Handle
  "South Wall (BB.SE10.I35)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1f0cafc-99f8-4c8f-b054-3ef24d49b599}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, -4.572,                !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, -3.6576,            !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, -3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f0cafc-99f8-4c8f-b054-3ef24d49b599}, !- Handle
  "South Wall (BB.SE10.I35)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd0c210-dabd-4587-b0ad-664c6fa1b46a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {513fe2a8-1939-4517-88bc-3c4eaa06f31c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, -4.572,             !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, -4.572,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, -3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ba6c60-f259-4ede-957b-0d6cef047c75}, !- Handle
  "West Wall (BB.SE10.I36)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4617bf4d-cb11-416d-b2cd-00cd5b949374}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, -4.572,             !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, -4.572,                !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, -3.6576,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4617bf4d-cb11-416d-b2cd-00cd5b949374}, !- Handle
  "West Wall (BB.SE10.I36)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1df48cbb-3d0f-400b-ae58-c36aabba0ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3ba6c60-f259-4ede-957b-0d6cef047c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, -3.6576,               !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, -4.572,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede2f706-82c1-4c5a-9d2a-0cbcb3c76600}, !- Handle
  "South Wall (BB.SE10.I37)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6547a5e4-9340-4165-8b32-f01e4bf26da0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, -4.572,                !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, -4.572,                !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, -3.6576,               !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, -3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6547a5e4-9340-4165-8b32-f01e4bf26da0}, !- Handle
  "South Wall (BB.SE10.I37)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01dbdd8-8838-49bc-8629-0b10dc114487}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ede2f706-82c1-4c5a-9d2a-0cbcb3c76600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, -3.6576,               !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, -4.572,                !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, -4.572,                !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, -3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ed3153e-331c-4760-88fd-cf4020ed4569}, !- Handle
  "East Wall (BB.SE10.I38)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89654a9e-89ae-4520-bf09-ac0096d2ffba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, -4.572,                !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, -3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89654a9e-89ae-4520-bf09-ac0096d2ffba}, !- Handle
  "East Wall (BB.SE10.I38)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01dbdd8-8838-49bc-8629-0b10dc114487}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ed3153e-331c-4760-88fd-cf4020ed4569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, -4.572,                !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, -3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b808d45-b72f-409d-9dfc-f1f579193678}, !- Handle
  "SW Wall (BB.SE10.I39)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28f1793d-ed2f-4bb4-9f7a-06aa90ad9229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, -4.572,             !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, -4.572,              !- X,Y,Z Vertex 2 {m}
  19.26336, 9.63168, -3.6576,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f1793d-ed2f-4bb4-9f7a-06aa90ad9229}, !- Handle
  "SW Wall (BB.SE10.I39)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b01dbdd8-8838-49bc-8629-0b10dc114487}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b808d45-b72f-409d-9dfc-f1f579193678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, -3.6576,             !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, -4.572,              !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fdce48d-f2bd-4fa8-8d19-b5cf96650e74}, !- Handle
  "North Wall (BB.N11.U25)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31587caa-1d95-4865-903c-b9598755825b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, -4.572,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -4.572,             !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, -3.6576,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f295fd2-fed2-447b-8eba-56f5692d7272}, !- Handle
  "East Wall (BB.NE12.U26)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fe8bb5e-7fef-4482-b17e-f51e42eec3e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, -4.572,             !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, -4.572,             !- X,Y,Z Vertex 2 {m}
  19.26336, 28.91028, -3.6576,            !- X,Y,Z Vertex 3 {m}
  19.26336, 19.26336, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c0bf313-25c9-42ef-8f9b-1d41b92b3da6}, !- Handle
  "North Wall (BB.NE12.U27)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fe8bb5e-7fef-4482-b17e-f51e42eec3e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 28.91028, -4.572,             !- X,Y,Z Vertex 1 {m}
  9.63168, 28.91028, -4.572,              !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -3.6576,             !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc2e702c-63eb-499c-94ee-b115c726fbba}, !- Handle
  "SW Wall (BB.NE12.I40)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fe8bb5e-7fef-4482-b17e-f51e42eec3e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f43ed6c6-dd65-470a-811b-a8ab7f2061bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, -4.572,              !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, -3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f43ed6c6-dd65-470a-811b-a8ab7f2061bd}, !- Handle
  "SW Wall (BB.NE12.I40)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eccc58d-f39a-4e3a-846e-36a445a5ebc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc2e702c-63eb-499c-94ee-b115c726fbba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -4.572,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -4.572,              !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, -3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee8a1792-b45d-4ec1-b925-c8fdcd6c56e4}, !- Handle
  "SE Wall (BB.NE12.I41)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fe8bb5e-7fef-4482-b17e-f51e42eec3e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83022519-03ed-4ff5-afe0-7db5d92b9b11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -4.572,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -4.572,             !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83022519-03ed-4ff5-afe0-7db5d92b9b11}, !- Handle
  "SE Wall (BB.NE12.I41)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31587caa-1d95-4865-903c-b9598755825b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee8a1792-b45d-4ec1-b925-c8fdcd6c56e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, -3.6576,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -4.572,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -4.572,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec93af4e-c36f-43d4-9ba2-f0754a797e8c}, !- Handle
  "West Wall (BB.W13.U28)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eccc58d-f39a-4e3a-846e-36a445a5ebc1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, -4.572,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -4.572,              !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, -3.6576,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, -3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5df4a582-18f6-4d16-9668-072a8120e662}, !- Handle
  "North Wall (BB.NW14.U29)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a81e3fa4-d351-45ab-ad39-8ded1bfb61a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, -4.572,              !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, -4.572, !- X,Y,Z Vertex 2 {m}
  1.08286712929839e-015, 19.2633598564768, -3.6576, !- X,Y,Z Vertex 3 {m}
  9.63168, 19.26336, -3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59278441-5c99-4446-9b82-98d49079f1e4}, !- Handle
  "West Wall (BB.NW14.U30)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a81e3fa4-d351-45ab-ad39-8ded1bfb61a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-015, 19.2633598564768, -4.572, !- X,Y,Z Vertex 1 {m}
  1.43523211482943e-007, 9.63167985647678, -4.572, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -3.6576, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, -3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1148495f-41a3-45a7-b417-2aa3a30ac966}, !- Handle
  "SE Wall (BB.NW14.I42)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a81e3fa4-d351-45ab-ad39-8ded1bfb61a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2fda3c6-0112-4285-ab98-7228ebe14b2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43523211482943e-007, 9.63167985647678, -4.572, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, -4.572, !- X,Y,Z Vertex 2 {m}
  4.57200007539511, 14.2036799246049, -3.6576, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, -3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2fda3c6-0112-4285-ab98-7228ebe14b2d}, !- Handle
  "SE Wall (BB.NW14.I42)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd0c210-dabd-4587-b0ad-664c6fa1b46a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1148495f-41a3-45a7-b417-2aa3a30ac966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200007539511, 14.2036799246049, -3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, -4.572, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -4.572, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, -3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd270475-c50a-47c3-92d5-bb4ccfe638ad}, !- Handle
  "NE Wall (BB.NW14.I43)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a81e3fa4-d351-45ab-ad39-8ded1bfb61a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65596feb-b299-474e-92fa-0e86a6949364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.6913600681281, -4.572, !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -4.572,              !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, -3.6576,             !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, -3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65596feb-b299-474e-92fa-0e86a6949364}, !- Handle
  "NE Wall (BB.NW14.I43)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eccc58d-f39a-4e3a-846e-36a445a5ebc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd270475-c50a-47c3-92d5-bb4ccfe638ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, -3.6576,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -4.572,              !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.6913600681281, -4.572, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, -3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f7c6719-2caf-4b2b-a3ee-9c24e08ac8e3}, !- Handle
  "South Wall (BB.S15.U31)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd0c210-dabd-4587-b0ad-664c6fa1b46a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, -4.572,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, -4.572,      !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, -3.6576,     !- X,Y,Z Vertex 3 {m}
  0, 9.63168, -3.6576;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09241add-7a0c-4812-9691-bd586e48bd89}, !- Handle
  "SE Wall (BB.S15.I44)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd0c210-dabd-4587-b0ad-664c6fa1b46a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d394f4-0d76-4ed6-8227-15387709baa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63167985647678, -4.572,      !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, -4.572, !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, -3.6576, !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, -3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d394f4-0d76-4ed6-8227-15387709baa2}, !- Handle
  "SE Wall (BB.S15.I44)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1df48cbb-3d0f-400b-ae58-c36aabba0ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09241add-7a0c-4812-9691-bd586e48bd89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, -3.6576, !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, -4.572, !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, -4.572,      !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, -3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42585179-e374-4ca5-8cb0-53c9acaeee5b}, !- Handle
  "West Wall (BB.W16.U32)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1df48cbb-3d0f-400b-ae58-c36aabba0ba8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, -4.572,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -4.572,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 0, -3.6576,                    !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63168, -3.6576;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4304f70c-0a25-41d6-aca8-83f8b4ac48fb}, !- Handle
  "Flr (UB.SE17.I45)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb576291-4b78-4bdb-9308-0c41647512eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {122ce84a-49bb-48c1-8908-6e4b08695350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6913600681281, 4.57199992460489, -3.6576, !- X,Y,Z Vertex 1 {m}
  14.6913602116513, 14.2036799246049, -3.6576, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, -3.6576, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, -3.6576, !- X,Y,Z Vertex 4 {m}
  9.63168, 0, -3.6576,                    !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, -3.6576; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {122ce84a-49bb-48c1-8908-6e4b08695350}, !- Handle
  "Flr (UB.SE17.I45)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b01dbdd8-8838-49bc-8629-0b10dc114487}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4304f70c-0a25-41d6-aca8-83f8b4ac48fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, -3.6576,                    !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, -3.6576, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, -3.6576, !- X,Y,Z Vertex 3 {m}
  14.6913602116513, 14.2036799246049, -3.6576, !- X,Y,Z Vertex 4 {m}
  14.6913600681281, 4.57199992460489, -3.6576, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, -3.6576; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f35dda1d-78d8-429f-b9b8-0494500279ce}, !- Handle
  "South Wall (UB.SE17.U33)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb576291-4b78-4bdb-9308-0c41647512eb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, -3.6576,                    !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, -3.6576, !- X,Y,Z Vertex 2 {m}
  19.26336, -1.4352321860664e-007, -0.9144, !- X,Y,Z Vertex 3 {m}
  9.63168, 0, -0.9144;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cb15b4a-4c80-458c-94b3-4d03a6041a0d}, !- Handle
  "East Wall (UB.SE17.U34)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb576291-4b78-4bdb-9308-0c41647512eb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, -1.4352321860664e-007, -3.6576, !- X,Y,Z Vertex 1 {m}
  19.2633601435232, 9.63167985647678, -3.6576, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, -0.9144, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d3991fc-a1f3-4780-b421-4322b9c9b97f}, !- Handle
  "NW Wall (UB.SE17.I46)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb576291-4b78-4bdb-9308-0c41647512eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34a9f17e-0efc-471d-bdfa-6a2d796c9401}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 4.5719999318719, -3.6576, !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -3.6576,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 0, -0.9144,                    !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34a9f17e-0efc-471d-bdfa-6a2d796c9401}, !- Handle
  "NW Wall (UB.SE17.I46)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {112d2f87-a33e-436e-85bd-3d0d38220009}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d3991fc-a1f3-4780-b421-4322b9c9b97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, -0.9144,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -3.6576,                    !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 4.5719999318719, -3.6576, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c660d665-de35-49c9-bd0b-a1ad5c61808a}, !- Handle
  "Ceiling (UB.SE17.I47)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb576291-4b78-4bdb-9308-0c41647512eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {734d99fd-3e19-48f8-9a3e-0c24aea93108}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, -0.9144,                    !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, -0.9144, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, -0.9144, !- X,Y,Z Vertex 3 {m}
  14.6913602116513, 14.2036799246049, -0.9144, !- X,Y,Z Vertex 4 {m}
  14.6913600681281, 4.57199992460489, -0.9144, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, -0.9144; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {734d99fd-3e19-48f8-9a3e-0c24aea93108}, !- Handle
  "Ceiling (UB.SE17.I47)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a8cb9977-3114-4a09-9c00-76593917add6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c660d665-de35-49c9-bd0b-a1ad5c61808a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6913600681281, 4.57199992460489, -0.9144, !- X,Y,Z Vertex 1 {m}
  14.6913602116513, 14.2036799246049, -0.9144, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, -0.9144, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, -0.9144, !- X,Y,Z Vertex 4 {m}
  9.63168, 0, -0.9144,                    !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, -0.9144; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fe865d98-3aa1-4a2a-ba35-defa5894b0f5}, !- Handle
  "Flr (UB.SE18.I48)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f4b773b-91ec-4ae0-b572-4b0a634018a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, -3.6576,               !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, -3.6576,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, -3.6576,            !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, -3.6576,               !- X,Y,Z Vertex 4 {m}
  4.572, 14.69136, -3.6576,               !- X,Y,Z Vertex 5 {m}
  14.20368, 14.69136, -3.6576,            !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 7 {m}
  14.69136, 24.33828, -3.6576,            !- X,Y,Z Vertex 8 {m}
  14.69136, 14.69136, -3.6576,            !- X,Y,Z Vertex 9 {m}
  24.33828, 14.69136, -3.6576,            !- X,Y,Z Vertex 10 {m}
  28.91028, 19.26336, -3.6576,            !- X,Y,Z Vertex 11 {m}
  28.91028, 9.63168, -3.6576,             !- X,Y,Z Vertex 12 {m}
  19.26336, 9.63168, -3.6576,             !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, -3.6576;            !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {3f4b773b-91ec-4ae0-b572-4b0a634018a1}, !- Handle
  "Flr (UB.SE18.I48)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96e6f95f-fdcb-4b32-b38d-bbe0610696b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe865d98-3aa1-4a2a-ba35-defa5894b0f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, -3.6576,             !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, -3.6576,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -3.6576,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -3.6576,            !- X,Y,Z Vertex 4 {m}
  14.69136, 14.69136, -3.6576,            !- X,Y,Z Vertex 5 {m}
  14.69136, 24.33828, -3.6576,            !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 7 {m}
  14.20368, 14.69136, -3.6576,            !- X,Y,Z Vertex 8 {m}
  4.572, 14.69136, -3.6576,               !- X,Y,Z Vertex 9 {m}
  4.572, 14.20368, -3.6576,               !- X,Y,Z Vertex 10 {m}
  14.20368, 14.20368, -3.6576,            !- X,Y,Z Vertex 11 {m}
  14.20368, 4.572, -3.6576,               !- X,Y,Z Vertex 12 {m}
  14.69136, 4.572, -3.6576,               !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, -3.6576;            !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {2d332aaa-cae7-4fa1-b03a-b7be64e5dd33}, !- Handle
  "South Wall (UB.SE18.U35)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, -3.6576,             !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, -3.6576,             !- X,Y,Z Vertex 2 {m}
  28.91028, 9.63168, -0.9144,             !- X,Y,Z Vertex 3 {m}
  19.26336, 9.63168, -0.9144;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb9c06a3-fdd2-4a55-8299-55632a68a57b}, !- Handle
  "East Wall (UB.SE18.U36)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 9.63168, -3.6576,             !- X,Y,Z Vertex 1 {m}
  28.91028, 19.26336, -3.6576,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -0.9144,            !- X,Y,Z Vertex 3 {m}
  28.91028, 9.63168, -0.9144;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3adefedc-34da-437d-a6a2-d904bb5012ee}, !- Handle
  "NW Wall (UB.SE18.I49)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {008d9105-cf32-4142-9a0f-e55bffbcde47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, -3.6576,            !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, -3.6576,            !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, -0.9144,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008d9105-cf32-4142-9a0f-e55bffbcde47}, !- Handle
  "NW Wall (UB.SE18.I49)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66be79da-4382-47af-88d2-17c3c3e009ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3adefedc-34da-437d-a6a2-d904bb5012ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, -0.9144,            !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, -3.6576,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -3.6576,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e44006-6a24-4bf5-bd1f-42679d068c43}, !- Handle
  "North Wall (UB.SE18.I50)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1edb399d-9733-4f8f-bbd4-2de31cafbdd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -0.9144,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1edb399d-9733-4f8f-bbd4-2de31cafbdd9}, !- Handle
  "North Wall (UB.SE18.I50)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66be79da-4382-47af-88d2-17c3c3e009ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54e44006-6a24-4bf5-bd1f-42679d068c43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, -3.6576,            !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, -3.6576,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a08948d4-0da5-42bb-9565-ba91159e8aae}, !- Handle
  "East Wall (UB.SE18.I51)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23ded060-4811-47e1-9bbf-3b869020f659}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ded060-4811-47e1-9bbf-3b869020f659}, !- Handle
  "East Wall (UB.SE18.I51)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72739558-17bf-41ca-ac42-1c6c641c4af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a08948d4-0da5-42bb-9565-ba91159e8aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99965db2-469b-4c44-accb-38688eb55fc7}, !- Handle
  "North Wall (UB.SE18.I52)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b79458-0f11-4c74-9457-0de464dea45d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72b79458-0f11-4c74-9457-0de464dea45d}, !- Handle
  "North Wall (UB.SE18.I52)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72739558-17bf-41ca-ac42-1c6c641c4af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99965db2-469b-4c44-accb-38688eb55fc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa039a3-b9e6-4a17-8445-8bc75aae7313}, !- Handle
  "West Wall (UB.SE18.I53)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbcfe0d5-29cc-4be6-87f1-bea9b9007348}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbcfe0d5-29cc-4be6-87f1-bea9b9007348}, !- Handle
  "West Wall (UB.SE18.I53)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab799bfc-f1aa-4e50-a495-c30c6e809129}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa039a3-b9e6-4a17-8445-8bc75aae7313}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff4ddefe-813d-4fed-86a6-02d48e12b054}, !- Handle
  "North Wall (UB.SE18.I54)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3db9cf5-8201-488f-b927-2ee79ebb674a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, -3.6576,            !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, -3.6576,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, -0.9144,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3db9cf5-8201-488f-b927-2ee79ebb674a}, !- Handle
  "North Wall (UB.SE18.I54)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c1f3ec8-411d-43eb-b6ad-df5acc9704e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff4ddefe-813d-4fed-86a6-02d48e12b054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, -0.9144,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, -3.6576,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4583d72d-0ed8-45d6-9c03-c8eca28b6486}, !- Handle
  "West Wall (UB.SE18.I55)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dda4eec9-68f0-400c-b72e-9e0bcbb0a4e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, -3.6576,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, -3.6576,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, -0.9144,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dda4eec9-68f0-400c-b72e-9e0bcbb0a4e7}, !- Handle
  "West Wall (UB.SE18.I55)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c1f3ec8-411d-43eb-b6ad-df5acc9704e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4583d72d-0ed8-45d6-9c03-c8eca28b6486}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, -0.9144,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, -3.6576,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, -3.6576,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f58993ac-b532-4ada-a644-cd2ff7771249}, !- Handle
  "South Wall (UB.SE18.I56)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {237094c5-02da-453c-b093-d01d8f56ed78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, -3.6576,               !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, -0.9144,            !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {237094c5-02da-453c-b093-d01d8f56ed78}, !- Handle
  "South Wall (UB.SE18.I56)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e228f72-1c23-4aa0-be78-14712d998502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f58993ac-b532-4ada-a644-cd2ff7771249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, -3.6576,            !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, -3.6576,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f46ec6e5-a82d-4dbe-ada9-8cf49262ff65}, !- Handle
  "West Wall (UB.SE18.I57)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53c9afc1-d16d-4dae-b39f-5a9a5bf32da5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, -3.6576,               !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, -0.9144,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53c9afc1-d16d-4dae-b39f-5a9a5bf32da5}, !- Handle
  "West Wall (UB.SE18.I57)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {112d2f87-a33e-436e-85bd-3d0d38220009}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f46ec6e5-a82d-4dbe-ada9-8cf49262ff65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, -0.9144,               !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, -3.6576,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0878613f-567c-4cc5-8020-83ff0e6f0bf1}, !- Handle
  "South Wall (UB.SE18.I58)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1794808b-be8d-4bfd-adeb-58c7261a519a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, -3.6576,               !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, -3.6576,               !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, -0.9144,               !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1794808b-be8d-4bfd-adeb-58c7261a519a}, !- Handle
  "South Wall (UB.SE18.I58)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb576291-4b78-4bdb-9308-0c41647512eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0878613f-567c-4cc5-8020-83ff0e6f0bf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, -0.9144,               !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, -3.6576,               !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, -3.6576,               !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65584013-9ca6-4bed-a51c-5c66337cfc22}, !- Handle
  "East Wall (UB.SE18.I59)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f90fac7c-3251-487c-848b-2cdb35ec8a11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, -3.6576,               !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f90fac7c-3251-487c-848b-2cdb35ec8a11}, !- Handle
  "East Wall (UB.SE18.I59)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb576291-4b78-4bdb-9308-0c41647512eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65584013-9ca6-4bed-a51c-5c66337cfc22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, -3.6576,               !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, -0.9144;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6163598b-23b6-4004-861d-2d5de2e358ff}, !- Handle
  "SW Wall (UB.SE18.I60)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9fe1c3a-20bd-4a4e-8297-650673c550da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, -3.6576,            !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, -3.6576,             !- X,Y,Z Vertex 2 {m}
  19.26336, 9.63168, -0.9144,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9fe1c3a-20bd-4a4e-8297-650673c550da}, !- Handle
  "SW Wall (UB.SE18.I60)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb576291-4b78-4bdb-9308-0c41647512eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6163598b-23b6-4004-861d-2d5de2e358ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, -0.9144,             !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, -3.6576,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c15c84-bdbb-466b-a4dc-643c605a1c02}, !- Handle
  "Ceiling (UB.SE18.I61)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87972f18-e8b1-4e80-b01f-56c73cc44169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fce721bf-a138-49b8-b4bb-3b52310dd7d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, -0.9144,             !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, -0.9144,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -0.9144,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -0.9144,            !- X,Y,Z Vertex 4 {m}
  14.69136, 14.69136, -0.9144,            !- X,Y,Z Vertex 5 {m}
  14.69136, 24.33828, -0.9144,            !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 7 {m}
  14.20368, 14.69136, -0.9144,            !- X,Y,Z Vertex 8 {m}
  4.572, 14.69136, -0.9144,               !- X,Y,Z Vertex 9 {m}
  4.572, 14.20368, -0.9144,               !- X,Y,Z Vertex 10 {m}
  14.20368, 14.20368, -0.9144,            !- X,Y,Z Vertex 11 {m}
  14.20368, 4.572, -0.9144,               !- X,Y,Z Vertex 12 {m}
  14.69136, 4.572, -0.9144,               !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, -0.9144;            !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {fce721bf-a138-49b8-b4bb-3b52310dd7d4}, !- Handle
  "Ceiling (UB.SE18.I61)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40c15c84-bdbb-466b-a4dc-643c605a1c02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, -0.9144,               !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, -0.9144,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, -0.9144,            !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, -0.9144,               !- X,Y,Z Vertex 4 {m}
  4.572, 14.69136, -0.9144,               !- X,Y,Z Vertex 5 {m}
  14.20368, 14.69136, -0.9144,            !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 7 {m}
  14.69136, 24.33828, -0.9144,            !- X,Y,Z Vertex 8 {m}
  14.69136, 14.69136, -0.9144,            !- X,Y,Z Vertex 9 {m}
  24.33828, 14.69136, -0.9144,            !- X,Y,Z Vertex 10 {m}
  28.91028, 19.26336, -0.9144,            !- X,Y,Z Vertex 11 {m}
  28.91028, 9.63168, -0.9144,             !- X,Y,Z Vertex 12 {m}
  19.26336, 9.63168, -0.9144,             !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, -0.9144;            !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {72cf54c9-018c-4322-9ba4-27bf84abb1e6}, !- Handle
  "Flr (UB.N19.I62)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66be79da-4382-47af-88d2-17c3c3e009ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b35c330-4aba-42bc-bbe2-1938496475a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -3.6576,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -3.6576,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -3.6576,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b35c330-4aba-42bc-bbe2-1938496475a0}, !- Handle
  "Flr (UB.N19.I62)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31587caa-1d95-4865-903c-b9598755825b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72cf54c9-018c-4322-9ba4-27bf84abb1e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, -3.6576,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -3.6576,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca4ed74-4781-49e3-b4c3-7f24b2bc594a}, !- Handle
  "North Wall (UB.N19.U37)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66be79da-4382-47af-88d2-17c3c3e009ec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, -3.6576,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -3.6576,            !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, -0.9144,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3fe53e-f545-4eb8-b658-164820904992}, !- Handle
  "Ceiling (UB.N19.I63)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66be79da-4382-47af-88d2-17c3c3e009ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6af40c80-e887-4285-aebd-74a7b993db37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, -0.9144,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -0.9144,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af40c80-e887-4285-aebd-74a7b993db37}, !- Handle
  "Ceiling (UB.N19.I63)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {140f70e2-f157-4cb4-ae14-8bae3004b388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3fe53e-f545-4eb8-b658-164820904992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -0.9144,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -0.9144,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -0.9144,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0973f7-681a-4f49-a289-7f5c04e2c9c0}, !- Handle
  "Flr (UB.NE20.I64)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72739558-17bf-41ca-ac42-1c6c641c4af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5be58164-75cc-4d51-892a-7abd25ce68f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, -3.6576,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -3.6576,             !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, -3.6576,            !- X,Y,Z Vertex 4 {m}
  19.26336, 19.26336, -3.6576,            !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, -3.6576;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5be58164-75cc-4d51-892a-7abd25ce68f4}, !- Handle
  "Flr (UB.NE20.I64)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1fe8bb5e-7fef-4482-b17e-f51e42eec3e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a0973f7-681a-4f49-a289-7f5c04e2c9c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, -3.6576,            !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, -3.6576,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -3.6576,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 4 {m}
  14.69136, 24.33828, -3.6576,            !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, -3.6576;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c06d22e0-6c3c-4de2-bdc6-1403ecfb0cac}, !- Handle
  "East Wall (UB.NE20.U38)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72739558-17bf-41ca-ac42-1c6c641c4af0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, -3.6576,            !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, -3.6576,            !- X,Y,Z Vertex 2 {m}
  19.26336, 28.91028, -0.9144,            !- X,Y,Z Vertex 3 {m}
  19.26336, 19.26336, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba4b1ac3-84b3-409f-b613-5b8f08dd24de}, !- Handle
  "North Wall (UB.NE20.U39)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72739558-17bf-41ca-ac42-1c6c641c4af0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 28.91028, -3.6576,            !- X,Y,Z Vertex 1 {m}
  9.63168, 28.91028, -3.6576,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -0.9144,             !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1844fcfb-a99c-4484-a282-bdc8e55ce608}, !- Handle
  "SW Wall (UB.NE20.I65)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72739558-17bf-41ca-ac42-1c6c641c4af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31c3a3e3-e602-49e3-b6f3-ed479c5ba208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, -3.6576,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, -0.9144;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c3a3e3-e602-49e3-b6f3-ed479c5ba208}, !- Handle
  "SW Wall (UB.NE20.I65)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab799bfc-f1aa-4e50-a495-c30c6e809129}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1844fcfb-a99c-4484-a282-bdc8e55ce608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -3.6576,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -3.6576,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, -0.9144;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b297cf-c12a-4f01-8a90-a0cd10bb6664}, !- Handle
  "SE Wall (UB.NE20.I66)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72739558-17bf-41ca-ac42-1c6c641c4af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d6b6b9-0b1e-46fb-849a-038fca7b7cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -3.6576,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -3.6576,            !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d6b6b9-0b1e-46fb-849a-038fca7b7cd6}, !- Handle
  "SE Wall (UB.NE20.I66)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66be79da-4382-47af-88d2-17c3c3e009ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6b297cf-c12a-4f01-8a90-a0cd10bb6664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, -0.9144,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -3.6576,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a008f59e-650f-4c68-b940-9057d09d44ad}, !- Handle
  "Ceiling (UB.NE20.I67)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72739558-17bf-41ca-ac42-1c6c641c4af0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {088a3784-531d-4c65-9805-018099d76383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, -0.9144,            !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, -0.9144,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -0.9144,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 4 {m}
  14.69136, 24.33828, -0.9144,            !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, -0.9144;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {088a3784-531d-4c65-9805-018099d76383}, !- Handle
  "Ceiling (UB.NE20.I67)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e75e0c0-9a21-46a7-97ab-3566565d606f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a008f59e-650f-4c68-b940-9057d09d44ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -0.9144,             !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, -0.9144,            !- X,Y,Z Vertex 4 {m}
  19.26336, 19.26336, -0.9144,            !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, -0.9144;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ebf8d906-060f-40f5-a880-8656e7c0eb79}, !- Handle
  "Flr (UB.W21.I68)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab799bfc-f1aa-4e50-a495-c30c6e809129}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdac53d5-0fd7-4162-9f81-426f682219ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, -3.6576,            !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -3.6576,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -3.6576,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdac53d5-0fd7-4162-9f81-426f682219ea}, !- Handle
  "Flr (UB.W21.I68)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8eccc58d-f39a-4e3a-846e-36a445a5ebc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebf8d906-060f-40f5-a880-8656e7c0eb79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, -3.6576,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -3.6576,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, -3.6576,            !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1279fd9-6cd6-41f1-87d5-5460f82df13c}, !- Handle
  "West Wall (UB.W21.U40)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab799bfc-f1aa-4e50-a495-c30c6e809129}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, -3.6576,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -3.6576,             !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, -0.9144,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, -0.9144;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5f00aa9-d400-426d-a09c-7744c0fb01bd}, !- Handle
  "Ceiling (UB.W21.I69)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab799bfc-f1aa-4e50-a495-c30c6e809129}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b38ac1d-b211-4d1e-aaba-ef07ddd6bbd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, -0.9144,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -0.9144,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b38ac1d-b211-4d1e-aaba-ef07ddd6bbd4}, !- Handle
  "Ceiling (UB.W21.I69)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1748bc52-0485-4ab1-8f3d-1d595b896bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5f00aa9-d400-426d-a09c-7744c0fb01bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, -0.9144,            !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -0.9144,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -0.9144,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e179f310-fc38-4b31-9af3-ed862b6cea38}, !- Handle
  "Flr (UB.NW22.I70)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c1f3ec8-411d-43eb-b6ad-df5acc9704e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7522c4c0-5270-4aea-a454-e7dec33a993f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000681281, 14.6913599246049, -3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, -3.6576, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -3.6576, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, -3.6576, !- X,Y,Z Vertex 4 {m}
  9.63168, 19.26336, -3.6576,             !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, -3.6576; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7522c4c0-5270-4aea-a454-e7dec33a993f}, !- Handle
  "Flr (UB.NW22.I70)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a81e3fa4-d351-45ab-ad39-8ded1bfb61a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e179f310-fc38-4b31-9af3-ed862b6cea38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, -3.6576,             !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, -3.6576, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -3.6576, !- X,Y,Z Vertex 3 {m}
  4.57200007539511, 14.2036799246049, -3.6576, !- X,Y,Z Vertex 4 {m}
  4.5720000681281, 14.6913599246049, -3.6576, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, -3.6576; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {84c70de8-b64a-45ff-8837-9aa2ed2ba400}, !- Handle
  "North Wall (UB.NW22.U41)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c1f3ec8-411d-43eb-b6ad-df5acc9704e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, -3.6576,             !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, -3.6576, !- X,Y,Z Vertex 2 {m}
  1.08286712929839e-015, 19.2633598564768, -0.9144, !- X,Y,Z Vertex 3 {m}
  9.63168, 19.26336, -0.9144;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c4059ff-8e6d-4412-9663-e0e2ea29898f}, !- Handle
  "West Wall (UB.NW22.U42)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c1f3ec8-411d-43eb-b6ad-df5acc9704e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-015, 19.2633598564768, -3.6576, !- X,Y,Z Vertex 1 {m}
  1.43523211482943e-007, 9.63167985647678, -3.6576, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -0.9144, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e992b221-8ebb-41d7-a077-4a9876f34a22}, !- Handle
  "SE Wall (UB.NW22.I71)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c1f3ec8-411d-43eb-b6ad-df5acc9704e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8ed028-bded-4eec-828e-f7a502409677}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43523211482943e-007, 9.63167985647678, -3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, -3.6576, !- X,Y,Z Vertex 2 {m}
  4.57200007539511, 14.2036799246049, -0.9144, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8ed028-bded-4eec-828e-f7a502409677}, !- Handle
  "SE Wall (UB.NW22.I71)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e228f72-1c23-4aa0-be78-14712d998502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e992b221-8ebb-41d7-a077-4a9876f34a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200007539511, 14.2036799246049, -0.9144, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, -3.6576, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -3.6576, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a17cf73-04ab-49a0-b02b-032b1c6b580a}, !- Handle
  "NE Wall (UB.NW22.I72)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c1f3ec8-411d-43eb-b6ad-df5acc9704e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21db2b0b-ed92-4386-9b6b-ece83f2c7102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.6913600681281, -3.6576, !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -3.6576,             !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, -0.9144,             !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21db2b0b-ed92-4386-9b6b-ece83f2c7102}, !- Handle
  "NE Wall (UB.NW22.I72)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab799bfc-f1aa-4e50-a495-c30c6e809129}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a17cf73-04ab-49a0-b02b-032b1c6b580a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, -0.9144,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -3.6576,             !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.6913600681281, -3.6576, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567a9804-07c4-451c-9aca-92dc4ed5b5ca}, !- Handle
  "Ceiling (UB.NW22.I73)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c1f3ec8-411d-43eb-b6ad-df5acc9704e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16be8ed8-fab9-4b8b-8fa6-5ea20d8bdedf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, -0.9144,             !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, -0.9144, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -0.9144, !- X,Y,Z Vertex 3 {m}
  4.57200007539511, 14.2036799246049, -0.9144, !- X,Y,Z Vertex 4 {m}
  4.5720000681281, 14.6913599246049, -0.9144, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, -0.9144; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {16be8ed8-fab9-4b8b-8fa6-5ea20d8bdedf}, !- Handle
  "Ceiling (UB.NW22.I73)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2bab298f-8e2a-454f-81d5-65b2b3b3749a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {567a9804-07c4-451c-9aca-92dc4ed5b5ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000681281, 14.6913599246049, -0.9144, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, -0.9144, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -0.9144, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, -0.9144, !- X,Y,Z Vertex 4 {m}
  9.63168, 19.26336, -0.9144,             !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, -0.9144; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0ec19111-a794-4e13-868b-4694945a9ba1}, !- Handle
  "Flr (UB.S23.I74)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e228f72-1c23-4aa0-be78-14712d998502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37513e58-503c-4102-8a39-7ef8e9daaf09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, -3.6576, !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, -3.6576,     !- X,Y,Z Vertex 2 {m}
  0, 9.63168, -3.6576,                    !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, -3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37513e58-503c-4102-8a39-7ef8e9daaf09}, !- Handle
  "Flr (UB.S23.I74)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bd0c210-dabd-4587-b0ad-664c6fa1b46a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ec19111-a794-4e13-868b-4694945a9ba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, -3.6576,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, -3.6576,     !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, -3.6576, !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, -3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52e944f5-397f-42c4-8b28-39c2967a78ce}, !- Handle
  "South Wall (UB.S23.U43)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e228f72-1c23-4aa0-be78-14712d998502}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, -3.6576,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, -3.6576,     !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, -0.9144,     !- X,Y,Z Vertex 3 {m}
  0, 9.63168, -0.9144;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a8f6088-bd3f-48fd-b765-5418465f1f0c}, !- Handle
  "SE Wall (UB.S23.I75)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e228f72-1c23-4aa0-be78-14712d998502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5268e94-b4ec-4743-8539-dc77ca79fcc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63167985647678, -3.6576,     !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, -3.6576, !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, -0.9144, !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, -0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5268e94-b4ec-4743-8539-dc77ca79fcc5}, !- Handle
  "SE Wall (UB.S23.I75)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {112d2f87-a33e-436e-85bd-3d0d38220009}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a8f6088-bd3f-48fd-b765-5418465f1f0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, -0.9144, !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, -3.6576, !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, -3.6576,     !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, -0.9144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637daefb-7374-4594-b541-b3ac8542cf8f}, !- Handle
  "Ceiling (UB.S23.I76)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e228f72-1c23-4aa0-be78-14712d998502}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a79ec0ad-c506-44bb-b970-bc0767fe967c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, -0.9144,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, -0.9144,     !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, -0.9144, !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79ec0ad-c506-44bb-b970-bc0767fe967c}, !- Handle
  "Ceiling (UB.S23.I76)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30024fd9-4467-445d-974b-7207d28652ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {637daefb-7374-4594-b541-b3ac8542cf8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, -0.9144, !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, -0.9144,     !- X,Y,Z Vertex 2 {m}
  0, 9.63168, -0.9144,                    !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5813a76d-5391-4859-913f-93b95447a088}, !- Handle
  "Flr (UB.W24.I77)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {112d2f87-a33e-436e-85bd-3d0d38220009}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625e9791-4366-48c1-aae3-c6c2ff7efaa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, -3.6576,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -3.6576,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63168, -3.6576,              !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625e9791-4366-48c1-aae3-c6c2ff7efaa6}, !- Handle
  "Flr (UB.W24.I77)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1df48cbb-3d0f-400b-ae58-c36aabba0ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5813a76d-5391-4859-913f-93b95447a088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, -3.6576,              !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -3.6576,                    !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, -3.6576,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c35129-26a2-448c-b7b6-fabd5791b7f9}, !- Handle
  "West Wall (UB.W24.U44)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {112d2f87-a33e-436e-85bd-3d0d38220009}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, -3.6576,              !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -3.6576,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 0, -0.9144,                    !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63168, -0.9144;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6cb856e-3c8b-45ba-8f24-450eea1453cd}, !- Handle
  "Ceiling (UB.W24.I78)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {112d2f87-a33e-436e-85bd-3d0d38220009}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e70f608b-39bf-4f31-9ed6-aba2a45df9bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, -0.9144,              !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -0.9144,                    !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, -0.9144,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e70f608b-39bf-4f31-9ed6-aba2a45df9bf}, !- Handle
  "Ceiling (UB.W24.I78)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {08fbd2f7-778e-4788-a094-51972d9ee543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6cb856e-3c8b-45ba-8f24-450eea1453cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, -0.9144,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -0.9144,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63168, -0.9144,              !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, -0.9144;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa08af69-a0bb-444d-a449-4328445c5aec}, !- Handle
  "South Wall (UB.SE25.U45)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8cb9977-3114-4a09-9c00-76593917add6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, -0.9144,                    !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, -0.9144, !- X,Y,Z Vertex 2 {m}
  19.26336, -1.4352321860664e-007, 0,     !- X,Y,Z Vertex 3 {m}
  9.63168, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d714e965-9883-40ee-a98d-2708649b1ef7}, !- Handle
  "East Wall (UB.SE25.U46)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8cb9977-3114-4a09-9c00-76593917add6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, -1.4352321860664e-007, -0.9144, !- X,Y,Z Vertex 1 {m}
  19.2633601435232, 9.63167985647678, -0.9144, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 0,  !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 0;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {921146a8-662f-48fa-80cf-f58f1df7647b}, !- Handle
  "NW Wall (UB.SE25.I79)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8cb9977-3114-4a09-9c00-76593917add6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d103212-e6e5-482d-99ce-7adea6175180}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 4.5719999318719, -0.9144, !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -0.9144,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d103212-e6e5-482d-99ce-7adea6175180}, !- Handle
  "NW Wall (UB.SE25.I79)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08fbd2f7-778e-4788-a094-51972d9ee543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {921146a8-662f-48fa-80cf-f58f1df7647b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -0.9144,                    !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 4.5719999318719, -0.9144, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b3b399-d47e-4b1a-8095-5fdd5abb38f7}, !- Handle
  "South Wall (UB.SE26.U47)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, -0.9144,             !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, -0.9144,             !- X,Y,Z Vertex 2 {m}
  28.91028, 9.63168, 0,                   !- X,Y,Z Vertex 3 {m}
  19.26336, 9.63168, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e31dd9c3-1d99-4724-bd6b-9c2c80106bc1}, !- Handle
  "East Wall (UB.SE26.U48)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 9.63168, -0.9144,             !- X,Y,Z Vertex 1 {m}
  28.91028, 19.26336, -0.9144,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 0,                  !- X,Y,Z Vertex 3 {m}
  28.91028, 9.63168, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62e41e4a-6f1d-4fe7-9f00-97f1594e9f33}, !- Handle
  "NW Wall (UB.SE26.I80)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7021561a-bff9-4b72-ab55-9294473011e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, -0.9144,            !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, -0.9144,            !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 0,                  !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7021561a-bff9-4b72-ab55-9294473011e6}, !- Handle
  "NW Wall (UB.SE26.I80)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {140f70e2-f157-4cb4-ae14-8bae3004b388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62e41e4a-6f1d-4fe7-9f00-97f1594e9f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 0,                  !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, -0.9144,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, -0.9144,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55afd7d5-09e6-46e8-b801-2d40216b6254}, !- Handle
  "North Wall (UB.SE26.I81)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00af478b-ff9a-4e32-9aa0-2ab7bea9ce78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 0,                  !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00af478b-ff9a-4e32-9aa0-2ab7bea9ce78}, !- Handle
  "North Wall (UB.SE26.I81)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {140f70e2-f157-4cb4-ae14-8bae3004b388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55afd7d5-09e6-46e8-b801-2d40216b6254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 0,                  !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, -0.9144,            !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, -0.9144,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe308f62-1b2a-4f68-9b56-19c3ab252f15}, !- Handle
  "East Wall (UB.SE26.I82)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16928790-5456-404c-b2a2-ca507e2bdd61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 0,                  !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16928790-5456-404c-b2a2-ca507e2bdd61}, !- Handle
  "East Wall (UB.SE26.I82)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e75e0c0-9a21-46a7-97ab-3566565d606f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe308f62-1b2a-4f68-9b56-19c3ab252f15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 0,                  !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8750be0-836d-4054-83f5-9b9b48ef0678}, !- Handle
  "North Wall (UB.SE26.I83)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5f3f0dd-e4b7-4f5f-8c0b-e4f45c3dec0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f3f0dd-e4b7-4f5f-8c0b-e4f45c3dec0a}, !- Handle
  "North Wall (UB.SE26.I83)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e75e0c0-9a21-46a7-97ab-3566565d606f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8750be0-836d-4054-83f5-9b9b48ef0678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4c36143-f1c8-4d39-b355-409684119e7d}, !- Handle
  "West Wall (UB.SE26.I84)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6900770-10d6-41d4-b9fe-9ecdf9ee5501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 0,                  !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6900770-10d6-41d4-b9fe-9ecdf9ee5501}, !- Handle
  "West Wall (UB.SE26.I84)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1748bc52-0485-4ab1-8f3d-1d595b896bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4c36143-f1c8-4d39-b355-409684119e7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 0,                  !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {294c3fc9-656b-403c-ba41-452937548ebc}, !- Handle
  "North Wall (UB.SE26.I85)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {934fd9f9-483b-408a-8a65-33e2b8f56706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, -0.9144,            !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, -0.9144,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 0,                     !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {934fd9f9-483b-408a-8a65-33e2b8f56706}, !- Handle
  "North Wall (UB.SE26.I85)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bab298f-8e2a-454f-81d5-65b2b3b3749a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294c3fc9-656b-403c-ba41-452937548ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 0,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, -0.9144,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55d5b50c-16d3-40ab-a9ba-f55b15c842f1}, !- Handle
  "West Wall (UB.SE26.I86)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f438018b-84c0-4353-a1e1-e909d226a4f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, -0.9144,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, -0.9144,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 0,                     !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f438018b-84c0-4353-a1e1-e909d226a4f9}, !- Handle
  "West Wall (UB.SE26.I86)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bab298f-8e2a-454f-81d5-65b2b3b3749a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55d5b50c-16d3-40ab-a9ba-f55b15c842f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 0,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, -0.9144,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, -0.9144,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26987461-75ab-49bd-be9a-999fc6d1101e}, !- Handle
  "South Wall (UB.SE26.I87)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f868dbf-2365-49c7-bb1b-f4cd2020cefd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, -0.9144,               !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 0,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f868dbf-2365-49c7-bb1b-f4cd2020cefd}, !- Handle
  "South Wall (UB.SE26.I87)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30024fd9-4467-445d-974b-7207d28652ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26987461-75ab-49bd-be9a-999fc6d1101e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 0,                  !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, -0.9144,            !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, -0.9144,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4efbd805-97dc-46fc-989c-82a7f9f457cf}, !- Handle
  "West Wall (UB.SE26.I88)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb978e5f-e3c9-4f85-901e-55449bae039e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, -0.9144,            !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, -0.9144,               !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb978e5f-e3c9-4f85-901e-55449bae039e}, !- Handle
  "West Wall (UB.SE26.I88)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08fbd2f7-778e-4788-a094-51972d9ee543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4efbd805-97dc-46fc-989c-82a7f9f457cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, -0.9144,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {353038c2-1604-43f0-80d1-56db81e145d8}, !- Handle
  "South Wall (UB.SE26.I89)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2efb47d9-8000-402f-8ab5-f5c885fe2768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, -0.9144,               !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, -0.9144,               !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2efb47d9-8000-402f-8ab5-f5c885fe2768}, !- Handle
  "South Wall (UB.SE26.I89)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8cb9977-3114-4a09-9c00-76593917add6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {353038c2-1604-43f0-80d1-56db81e145d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, -0.9144,               !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, -0.9144,               !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcd58488-3183-4cad-96a8-e282b910300d}, !- Handle
  "East Wall (UB.SE26.I90)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de39c4c3-7991-46e8-8ed1-b9cafbef3d17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, -0.9144,               !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 0,                  !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de39c4c3-7991-46e8-8ed1-b9cafbef3d17}, !- Handle
  "East Wall (UB.SE26.I90)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8cb9977-3114-4a09-9c00-76593917add6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcd58488-3183-4cad-96a8-e282b910300d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 0,                  !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, -0.9144,               !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ed81d5-12ee-47a3-9fbe-8759271b0e94}, !- Handle
  "SW Wall (UB.SE26.I91)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {219a962c-fe0e-43b6-afd6-3f04fe496c49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, -0.9144,            !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, -0.9144,             !- X,Y,Z Vertex 2 {m}
  19.26336, 9.63168, 0,                   !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {219a962c-fe0e-43b6-afd6-3f04fe496c49}, !- Handle
  "SW Wall (UB.SE26.I91)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8cb9977-3114-4a09-9c00-76593917add6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21ed81d5-12ee-47a3-9fbe-8759271b0e94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 0,                   !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, -0.9144,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99347064-b892-4913-861b-5b84ddae8155}, !- Handle
  "North Wall (UB.N27.U49)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {140f70e2-f157-4cb4-ae14-8bae3004b388}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, -0.9144,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -0.9144,            !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 0,                  !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3352272e-227b-4d71-86a7-2250ab8e4bb5}, !- Handle
  "East Wall (UB.NE28.U50)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e75e0c0-9a21-46a7-97ab-3566565d606f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, -0.9144,            !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, -0.9144,            !- X,Y,Z Vertex 2 {m}
  19.26336, 28.91028, 0,                  !- X,Y,Z Vertex 3 {m}
  19.26336, 19.26336, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c4f7a7-35c1-49c1-a3f4-ee3cafe114ac}, !- Handle
  "North Wall (UB.NE28.U51)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e75e0c0-9a21-46a7-97ab-3566565d606f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 28.91028, -0.9144,            !- X,Y,Z Vertex 1 {m}
  9.63168, 28.91028, -0.9144,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 0,                   !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6bb1f53-e3c4-47bc-aa03-7abdcdb6009d}, !- Handle
  "SW Wall (UB.NE28.I92)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e75e0c0-9a21-46a7-97ab-3566565d606f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef3b768a-c11c-4067-8198-dc7f94388623}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, -0.9144,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef3b768a-c11c-4067-8198-dc7f94388623}, !- Handle
  "SW Wall (UB.NE28.I92)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1748bc52-0485-4ab1-8f3d-1d595b896bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6bb1f53-e3c4-47bc-aa03-7abdcdb6009d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, -0.9144,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, -0.9144,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0182cdd-006d-474d-9455-c894057888bc}, !- Handle
  "SE Wall (UB.NE28.I93)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e75e0c0-9a21-46a7-97ab-3566565d606f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf11e9f-3eca-4079-a079-a35f71cfa738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, -0.9144,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -0.9144,            !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 0,                  !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf11e9f-3eca-4079-a079-a35f71cfa738}, !- Handle
  "SE Wall (UB.NE28.I93)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {140f70e2-f157-4cb4-ae14-8bae3004b388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0182cdd-006d-474d-9455-c894057888bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 0,                  !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, -0.9144,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, -0.9144,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ad0c558-56db-4663-88a6-832853f6f648}, !- Handle
  "West Wall (UB.W29.U52)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1748bc52-0485-4ab1-8f3d-1d595b896bf6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, -0.9144,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -0.9144,             !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 0,                   !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbcf90c2-3b64-4a7b-bd37-0fb3c2f0bbeb}, !- Handle
  "North Wall (UB.NW30.U53)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bab298f-8e2a-454f-81d5-65b2b3b3749a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, -0.9144,             !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, -0.9144, !- X,Y,Z Vertex 2 {m}
  1.08286712929839e-015, 19.2633598564768, 0, !- X,Y,Z Vertex 3 {m}
  9.63168, 19.26336, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7dc1b71-c4a1-403e-93c9-d9d3a83ff275}, !- Handle
  "West Wall (UB.NW30.U54)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bab298f-8e2a-454f-81d5-65b2b3b3749a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-015, 19.2633598564768, -0.9144, !- X,Y,Z Vertex 1 {m}
  1.43523211482943e-007, 9.63167985647678, -0.9144, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 0, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cbffaa8-2bf2-437f-b4c2-c6ae2bbc8c67}, !- Handle
  "SE Wall (UB.NW30.I94)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bab298f-8e2a-454f-81d5-65b2b3b3749a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf47ca8-5ccc-4f72-bf2b-e47703a43cb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43523211482943e-007, 9.63167985647678, -0.9144, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, -0.9144, !- X,Y,Z Vertex 2 {m}
  4.57200007539511, 14.2036799246049, 0,  !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf47ca8-5ccc-4f72-bf2b-e47703a43cb1}, !- Handle
  "SE Wall (UB.NW30.I94)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30024fd9-4467-445d-974b-7207d28652ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cbffaa8-2bf2-437f-b4c2-c6ae2bbc8c67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200007539511, 14.2036799246049, 0,  !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, -0.9144, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, -0.9144, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d7ba7af-1b03-424b-ae41-6a0779fc7352}, !- Handle
  "NE Wall (UB.NW30.I95)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bab298f-8e2a-454f-81d5-65b2b3b3749a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2214dfb-5851-4f8e-907c-ee3c765217da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.6913600681281, -0.9144, !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -0.9144,             !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 0,                   !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2214dfb-5851-4f8e-907c-ee3c765217da}, !- Handle
  "NE Wall (UB.NW30.I95)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1748bc52-0485-4ab1-8f3d-1d595b896bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d7ba7af-1b03-424b-ae41-6a0779fc7352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 0,                   !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, -0.9144,             !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.6913600681281, -0.9144, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f71b8ce1-29e4-4a99-8150-e726b3139f13}, !- Handle
  "South Wall (UB.S31.U55)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30024fd9-4467-445d-974b-7207d28652ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, -0.9144,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, -0.9144,     !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 0,           !- X,Y,Z Vertex 3 {m}
  0, 9.63168, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e092f085-19db-4fa6-ba02-069b6bb36e98}, !- Handle
  "SE Wall (UB.S31.I96)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30024fd9-4467-445d-974b-7207d28652ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a60b8e41-0817-4be1-850b-c76e4086e03e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63167985647678, -0.9144,     !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, -0.9144, !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 0,  !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a60b8e41-0817-4be1-850b-c76e4086e03e}, !- Handle
  "SE Wall (UB.S31.I96)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08fbd2f7-778e-4788-a094-51972d9ee543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e092f085-19db-4fa6-ba02-069b6bb36e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 0,  !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, -0.9144, !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, -0.9144,     !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4207dca7-000e-4e52-9ba6-4c4777e52502}, !- Handle
  "West Wall (UB.W32.U56)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08fbd2f7-778e-4788-a094-51972d9ee543}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, -0.9144,              !- X,Y,Z Vertex 1 {m}
  9.63168, 0, -0.9144,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63168, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14860b1a-a8e6-4e30-b2c5-2385b40e8d24}, !- Handle
  "Flr (G.SE33.I97)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcf2bbcb-f67b-4c63-8fc3-551cf5aaef41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {096c98eb-1705-4fd4-b735-006b4fc91fc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6913600681281, 4.57199992460489, 0,  !- X,Y,Z Vertex 1 {m}
  14.6913602116513, 14.2036799246049, 0,  !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 0,  !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 0,     !- X,Y,Z Vertex 4 {m}
  9.63168, 0, 0,                          !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 0;   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {096c98eb-1705-4fd4-b735-006b4fc91fc9}, !- Handle
  "Flr (G.SE33.I97)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8cb9977-3114-4a09-9c00-76593917add6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14860b1a-a8e6-4e30-b2c5-2385b40e8d24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 0,     !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 0,  !- X,Y,Z Vertex 3 {m}
  14.6913602116513, 14.2036799246049, 0,  !- X,Y,Z Vertex 4 {m}
  14.6913600681281, 4.57199992460489, 0,  !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 0;   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {66ad5e58-c5ae-449f-b672-d37638681239}, !- Handle
  "South Wall (G.SE33.E1)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf2bbcb-f67b-4c63-8fc3-551cf5aaef41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 0,     !- X,Y,Z Vertex 2 {m}
  19.26336, -1.4352321860664e-007, 2.7432, !- X,Y,Z Vertex 3 {m}
  9.63168, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {334e7317-f6a9-4fd9-98e5-ab066495abae}, !- Handle
  "South Win (G.SE33.E1.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66ad5e58-c5ae-449f-b672-d37638681239}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.05218208, -1.25319387008304e-008, 0.947418984, !- X,Y,Z Vertex 1 {m}
  18.84285792, -2.74514498396424e-007, 0.947418984, !- X,Y,Z Vertex 2 {m}
  18.84285792, -2.74514498303044e-007, 2.472433968, !- X,Y,Z Vertex 3 {m}
  10.05218208, -1.25319386074502e-008, 2.472433968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c4e9d8e-72a0-4ad0-8a13-4d7372d7fd69}, !- Handle
  "East Wall (G.SE33.E2)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf2bbcb-f67b-4c63-8fc3-551cf5aaef41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, -1.4352321860664e-007, 0,     !- X,Y,Z Vertex 1 {m}
  19.2633601435232, 9.63167985647678, 0,  !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 2.7432, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5aa287ff-4022-4bd4-8ca1-c4e302f26fba}, !- Handle
  "East Win (G.SE33.E2.W1)",              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c4e9d8e-72a0-4ad0-8a13-4d7372d7fd69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.263360006266, 0.420501936476779, 0.947418984, !- X,Y,Z Vertex 1 {m}
  19.2633601372572, 9.21117777647678, 0.947418984, !- X,Y,Z Vertex 2 {m}
  19.2633601372572, 9.21117777647678, 2.472433968, !- X,Y,Z Vertex 3 {m}
  19.263360006266, 0.420501936476779, 2.472433968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7828cb8e-0d1a-449c-907a-671da0fc685b}, !- Handle
  "NW Wall (G.SE33.I98)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf2bbcb-f67b-4c63-8fc3-551cf5aaef41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7069501-9071-49a7-b334-34b51fe5baf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 4.5719999318719, 0,   !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7069501-9071-49a7-b334-34b51fe5baf0}, !- Handle
  "NW Wall (G.SE33.I98)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df868010-3680-4e66-8e25-d08ae58fc83e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7828cb8e-0d1a-449c-907a-671da0fc685b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 4.5719999318719, 0,   !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {822372c8-b5b5-43b7-9b83-01365d159dc9}, !- Handle
  "Ceiling (G.SE33.I99)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcf2bbcb-f67b-4c63-8fc3-551cf5aaef41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7b31093-1251-472a-9d9c-32242680af8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 2.7432, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 2.7432, !- X,Y,Z Vertex 3 {m}
  14.6913602116513, 14.2036799246049, 2.7432, !- X,Y,Z Vertex 4 {m}
  14.6913600681281, 4.57199992460489, 2.7432, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 2.7432; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b7b31093-1251-472a-9d9c-32242680af8b}, !- Handle
  "Ceiling (G.SE33.I99)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8404cb24-819a-4ba1-8404-4832c06bfd1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {822372c8-b5b5-43b7-9b83-01365d159dc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6913600681281, 4.57199992460489, 2.7432, !- X,Y,Z Vertex 1 {m}
  14.6913602116513, 14.2036799246049, 2.7432, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 2.7432, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 2.7432, !- X,Y,Z Vertex 4 {m}
  9.63168, 0, 2.7432,                     !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 2.7432; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5fafe25b-73cf-45cd-b978-6f5ef060224b}, !- Handle
  "Flr (G.SE34.I100)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7029298d-4519-4efe-9be7-238f3cf5d400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 0,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 0,                     !- X,Y,Z Vertex 4 {m}
  4.572, 14.69136, 0,                     !- X,Y,Z Vertex 5 {m}
  14.20368, 14.69136, 0,                  !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 7 {m}
  14.69136, 24.33828, 0,                  !- X,Y,Z Vertex 8 {m}
  14.69136, 14.69136, 0,                  !- X,Y,Z Vertex 9 {m}
  24.33828, 14.69136, 0,                  !- X,Y,Z Vertex 10 {m}
  28.91028, 19.26336, 0,                  !- X,Y,Z Vertex 11 {m}
  28.91028, 9.63168, 0,                   !- X,Y,Z Vertex 12 {m}
  19.26336, 9.63168, 0,                   !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 0;                  !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {7029298d-4519-4efe-9be7-238f3cf5d400}, !- Handle
  "Flr (G.SE34.I100)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2086f939-be93-42c1-b254-704b310f27ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fafe25b-73cf-45cd-b978-6f5ef060224b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 0,                   !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 0,                   !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 0,                  !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 0,                  !- X,Y,Z Vertex 4 {m}
  14.69136, 14.69136, 0,                  !- X,Y,Z Vertex 5 {m}
  14.69136, 24.33828, 0,                  !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 7 {m}
  14.20368, 14.69136, 0,                  !- X,Y,Z Vertex 8 {m}
  4.572, 14.69136, 0,                     !- X,Y,Z Vertex 9 {m}
  4.572, 14.20368, 0,                     !- X,Y,Z Vertex 10 {m}
  14.20368, 14.20368, 0,                  !- X,Y,Z Vertex 11 {m}
  14.20368, 4.572, 0,                     !- X,Y,Z Vertex 12 {m}
  14.69136, 4.572, 0,                     !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 0;                  !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {d5f9ec03-0baa-4ea0-a0ed-607131610fe9}, !- Handle
  "South Wall (G.SE34.E3)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 0,                   !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 0,                   !- X,Y,Z Vertex 2 {m}
  28.91028, 9.63168, 2.7432,              !- X,Y,Z Vertex 3 {m}
  19.26336, 9.63168, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e9a91e2-a078-4677-b1f5-52827b955362}, !- Handle
  "South Win (G.SE34.E3.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5f9ec03-0baa-4ea0-a0ed-607131610fe9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.684474728, 9.63168, 0.947418984,     !- X,Y,Z Vertex 1 {m}
  22.609049016, 9.63168, 0.947418984,     !- X,Y,Z Vertex 2 {m}
  22.609049016, 9.63168, 2.472433968,     !- X,Y,Z Vertex 3 {m}
  19.684474728, 9.63168, 2.472433968;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f17edad2-88ae-48b3-96fe-887df011e419}, !- Handle
  "South Win (G.SE34.E3.W2)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5f9ec03-0baa-4ea0-a0ed-607131610fe9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.56458184, 9.63168, 0.947418984,      !- X,Y,Z Vertex 1 {m}
  28.489156128, 9.63168, 0.947418984,     !- X,Y,Z Vertex 2 {m}
  28.489156128, 9.63168, 2.472433968,     !- X,Y,Z Vertex 3 {m}
  25.56458184, 9.63168, 2.472433968;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecef30c8-1507-4c45-a17d-60f8672d0324}, !- Handle
  "South Door (G.SE34.E3.D1)",            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5f9ec03-0baa-4ea0-a0ed-607131610fe9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.24862, 9.63168, 0.0762,              !- X,Y,Z Vertex 1 {m}
  24.92502, 9.63168, 0.0762,              !- X,Y,Z Vertex 2 {m}
  24.92502, 9.63168, 2.0574,              !- X,Y,Z Vertex 3 {m}
  23.24862, 9.63168, 2.0574;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8872b8a-8e62-4158-9d37-13fc89e69b2b}, !- Handle
  "East Wall (G.SE34.E4)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 9.63168, 0,                   !- X,Y,Z Vertex 1 {m}
  28.91028, 19.26336, 0,                  !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 2.7432,             !- X,Y,Z Vertex 3 {m}
  28.91028, 9.63168, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12578281-a876-413d-9062-f60e0011214c}, !- Handle
  "East Win (G.SE34.E4.W1)",              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8872b8a-8e62-4158-9d37-13fc89e69b2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.91028, 10.05218208, 0.947418984,     !- X,Y,Z Vertex 1 {m}
  28.91028, 18.84285792, 0.947418984,     !- X,Y,Z Vertex 2 {m}
  28.91028, 18.84285792, 2.472433968,     !- X,Y,Z Vertex 3 {m}
  28.91028, 10.05218208, 2.472433968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa02bd0-9dfc-499c-9282-103515ae98d7}, !- Handle
  "NW Wall (G.SE34.I101)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34af609a-119a-4f65-88eb-5e51126d629c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 0,                  !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, 0,                  !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 2.7432,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34af609a-119a-4f65-88eb-5e51126d629c}, !- Handle
  "NW Wall (G.SE34.I101)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce97149-224b-430d-8acb-caffc6580522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fa02bd0-9dfc-499c-9282-103515ae98d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 2.7432,             !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, 0,                  !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 0,                  !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69ffad8-0172-4cf4-b16d-665ddc2e4d30}, !- Handle
  "North Wall (G.SE34.I102)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {982bde7e-191e-4c11-99ce-474f8547fd3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 0,                  !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, 0,                  !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 2.7432,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {982bde7e-191e-4c11-99ce-474f8547fd3a}, !- Handle
  "North Wall (G.SE34.I102)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce97149-224b-430d-8acb-caffc6580522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f69ffad8-0172-4cf4-b16d-665ddc2e4d30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, 0,                  !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 0,                  !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19685738-9d18-4972-a552-d6bcbf0c6b74}, !- Handle
  "East Wall (G.SE34.I103)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46ea85bd-ec46-498a-8342-d9532fca7f05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 0,                  !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, 0,                  !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ea85bd-ec46-498a-8342-d9532fca7f05}, !- Handle
  "East Wall (G.SE34.I103)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26977184-b31b-4f5e-b784-bac15585d80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19685738-9d18-4972-a552-d6bcbf0c6b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, 0,                  !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 0,                  !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ae09b8-0b02-4e60-acfc-de2fb4bf4ef6}, !- Handle
  "North Wall (G.SE34.I104)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1b07a53-7efe-479d-b26a-f3d8bd802c18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 0,                  !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b07a53-7efe-479d-b26a-f3d8bd802c18}, !- Handle
  "North Wall (G.SE34.I104)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26977184-b31b-4f5e-b784-bac15585d80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51ae09b8-0b02-4e60-acfc-de2fb4bf4ef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 0,                  !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e382ce50-1688-46df-813f-fe181d5a6b06}, !- Handle
  "West Wall (G.SE34.I105)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c83696d8-13f9-4185-9aca-34c7554209dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, 0,                  !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c83696d8-13f9-4185-9aca-34c7554209dc}, !- Handle
  "West Wall (G.SE34.I105)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e790d18-9381-4422-8b10-51db1e6b72ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e382ce50-1688-46df-813f-fe181d5a6b06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, 0,                  !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6137df2-fa1b-4f59-98c9-8bc7b4a43d27}, !- Handle
  "North Wall (G.SE34.I106)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90044cac-e406-4885-9be8-7e68bb228084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 0,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, 0,                     !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 2.7432,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90044cac-e406-4885-9be8-7e68bb228084}, !- Handle
  "North Wall (G.SE34.I106)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {016c8eba-e788-4043-8751-293806e8b6b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6137df2-fa1b-4f59-98c9-8bc7b4a43d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, 0,                     !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 0,                  !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3cfa32-0610-4494-8f97-93745957af56}, !- Handle
  "West Wall (G.SE34.I107)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d4c37d-b627-4efc-87e8-2e7d95033557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 0,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, 0,                     !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d4c37d-b627-4efc-87e8-2e7d95033557}, !- Handle
  "West Wall (G.SE34.I107)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {016c8eba-e788-4043-8751-293806e8b6b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b3cfa32-0610-4494-8f97-93745957af56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, 0,                     !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 0,                     !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dccd1a5-8bca-4e53-991c-ca41af381b2a}, !- Handle
  "South Wall (G.SE34.I108)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ca2a463-6d45-4b92-9f8c-e61fc6e2e220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 0,                     !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, 0,                  !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 2.7432,             !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ca2a463-6d45-4b92-9f8c-e61fc6e2e220}, !- Handle
  "South Wall (G.SE34.I108)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29f83b3c-2c96-408c-b7ed-09e22d93bebd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dccd1a5-8bca-4e53-991c-ca41af381b2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, 0,                  !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 0,                     !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede29660-cf1f-48f9-908b-e098e48392f8}, !- Handle
  "West Wall (G.SE34.I109)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {209fddf3-f408-48f6-ad6d-4e7e85ab84b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 0,                  !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 2.7432,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {209fddf3-f408-48f6-ad6d-4e7e85ab84b5}, !- Handle
  "West Wall (G.SE34.I109)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df868010-3680-4e66-8e25-d08ae58fc83e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ede29660-cf1f-48f9-908b-e098e48392f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 2.7432,                !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 0,                  !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {486bc8a5-4730-473a-ab02-c1bec433664b}, !- Handle
  "South Wall (G.SE34.I110)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be80a246-a927-45a5-9cd7-14297d4e36d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 2.7432,                !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be80a246-a927-45a5-9cd7-14297d4e36d7}, !- Handle
  "South Wall (G.SE34.I110)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf2bbcb-f67b-4c63-8fc3-551cf5aaef41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {486bc8a5-4730-473a-ab02-c1bec433664b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 2.7432,                !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8348ac13-9c00-4048-b827-846a523e372b}, !- Handle
  "East Wall (G.SE34.I111)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11090680-c681-473d-bc56-1995ccb4f48a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, 0,                  !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11090680-c681-473d-bc56-1995ccb4f48a}, !- Handle
  "East Wall (G.SE34.I111)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf2bbcb-f67b-4c63-8fc3-551cf5aaef41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8348ac13-9c00-4048-b827-846a523e372b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, 0,                  !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5a430e-5456-476e-a99d-7b3f74323993}, !- Handle
  "SW Wall (G.SE34.I112)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b73f601-ac28-4d54-b569-d88dcf138d9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 0,                  !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 0,                   !- X,Y,Z Vertex 2 {m}
  19.26336, 9.63168, 2.7432,              !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b73f601-ac28-4d54-b569-d88dcf138d9b}, !- Handle
  "SW Wall (G.SE34.I112)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf2bbcb-f67b-4c63-8fc3-551cf5aaef41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b5a430e-5456-476e-a99d-7b3f74323993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 2.7432,              !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 0,                   !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 0,                  !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6e4275-24ab-4c02-a1a7-fff5cfe2c392}, !- Handle
  "Ceiling (G.SE34.I113)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6115112c-6d98-4804-ae75-8b7688877b9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b859d70b-8b5a-46b7-b279-fa5507f3a931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 2.7432,              !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 2.7432,              !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 2.7432,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 2.7432,             !- X,Y,Z Vertex 4 {m}
  14.69136, 14.69136, 2.7432,             !- X,Y,Z Vertex 5 {m}
  14.69136, 24.33828, 2.7432,             !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 7 {m}
  14.20368, 14.69136, 2.7432,             !- X,Y,Z Vertex 8 {m}
  4.572, 14.69136, 2.7432,                !- X,Y,Z Vertex 9 {m}
  4.572, 14.20368, 2.7432,                !- X,Y,Z Vertex 10 {m}
  14.20368, 14.20368, 2.7432,             !- X,Y,Z Vertex 11 {m}
  14.20368, 4.572, 2.7432,                !- X,Y,Z Vertex 12 {m}
  14.69136, 4.572, 2.7432,                !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 2.7432;             !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {b859d70b-8b5a-46b7-b279-fa5507f3a931}, !- Handle
  "Ceiling (G.SE34.I113)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6e4275-24ab-4c02-a1a7-fff5cfe2c392}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 2.7432,                !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 2.7432,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 2.7432,             !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 2.7432,                !- X,Y,Z Vertex 4 {m}
  4.572, 14.69136, 2.7432,                !- X,Y,Z Vertex 5 {m}
  14.20368, 14.69136, 2.7432,             !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 7 {m}
  14.69136, 24.33828, 2.7432,             !- X,Y,Z Vertex 8 {m}
  14.69136, 14.69136, 2.7432,             !- X,Y,Z Vertex 9 {m}
  24.33828, 14.69136, 2.7432,             !- X,Y,Z Vertex 10 {m}
  28.91028, 19.26336, 2.7432,             !- X,Y,Z Vertex 11 {m}
  28.91028, 9.63168, 2.7432,              !- X,Y,Z Vertex 12 {m}
  19.26336, 9.63168, 2.7432,              !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 2.7432;             !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {ec288a77-09c6-43d5-be5f-887a995bec89}, !- Handle
  "Flr (G.N35.I114)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fce97149-224b-430d-8acb-caffc6580522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c37bf12-4b48-4835-ba95-077dc4afafbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 0,                  !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 0,                  !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 0,                  !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c37bf12-4b48-4835-ba95-077dc4afafbc}, !- Handle
  "Flr (G.N35.I114)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {140f70e2-f157-4cb4-ae14-8bae3004b388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec288a77-09c6-43d5-be5f-887a995bec89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 0,                  !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 0,                  !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 0,                  !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff662128-8a88-4502-8df8-0fd1f485efb6}, !- Handle
  "North Wall (G.N35.E5)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce97149-224b-430d-8acb-caffc6580522}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 0,                  !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 0,                  !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 2.7432,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {775f089c-6426-44b5-8141-aad1ffc8a038}, !- Handle
  "North Win (G.N35.E5.W1)",              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff662128-8a88-4502-8df8-0fd1f485efb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.489165272, 19.26336, 0.947418984,    !- X,Y,Z Vertex 1 {m}
  25.564590984, 19.26336, 0.947418984,    !- X,Y,Z Vertex 2 {m}
  25.564590984, 19.26336, 2.472433968,    !- X,Y,Z Vertex 3 {m}
  28.489165272, 19.26336, 2.472433968;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d7114bf-84cf-4aae-a7ba-9eb3899627ce}, !- Handle
  "North Win (G.N35.E5.W2)",              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff662128-8a88-4502-8df8-0fd1f485efb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.60905816, 19.26336, 0.947418984,     !- X,Y,Z Vertex 1 {m}
  19.684483872, 19.26336, 0.947418984,    !- X,Y,Z Vertex 2 {m}
  19.684483872, 19.26336, 2.472433968,    !- X,Y,Z Vertex 3 {m}
  22.60905816, 19.26336, 2.472433968;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13c18a9a-8fd9-4905-b14e-39f56d00fd8d}, !- Handle
  "North Door (G.N35.E5.D1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff662128-8a88-4502-8df8-0fd1f485efb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.92502, 19.26336, 0.0762,             !- X,Y,Z Vertex 1 {m}
  23.24862, 19.26336, 0.0762,             !- X,Y,Z Vertex 2 {m}
  23.24862, 19.26336, 2.0574,             !- X,Y,Z Vertex 3 {m}
  24.92502, 19.26336, 2.0574;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae78abe7-f1c6-47b1-9cec-7f0d6a86f127}, !- Handle
  "Ceiling (G.N35.I115)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fce97149-224b-430d-8acb-caffc6580522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a652f8d-61cc-4c40-a40a-c009c9fd3867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 2.7432,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 2.7432,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a652f8d-61cc-4c40-a40a-c009c9fd3867}, !- Handle
  "Ceiling (G.N35.I115)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a97caa6-ba3a-4fd1-afa5-029ee864b7ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae78abe7-f1c6-47b1-9cec-7f0d6a86f127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 2.7432,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 2.7432,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 2.7432,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eab44f6-a97b-4f6c-861a-735e50407b7c}, !- Handle
  "Flr (G.NE36.I116)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26977184-b31b-4f5e-b784-bac15585d80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa09462c-8046-419e-a6b6-6bc0ba23911b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 0,                  !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 0,                   !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 0,                  !- X,Y,Z Vertex 4 {m}
  19.26336, 19.26336, 0,                  !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fa09462c-8046-419e-a6b6-6bc0ba23911b}, !- Handle
  "Flr (G.NE36.I116)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e75e0c0-9a21-46a7-97ab-3566565d606f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eab44f6-a97b-4f6c-861a-735e50407b7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 0,                  !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 0,                  !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 0,                   !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 4 {m}
  14.69136, 24.33828, 0,                  !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {143c7863-8a3e-4de4-b8ac-cdb0d30a800c}, !- Handle
  "East Wall (G.NE36.E6)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26977184-b31b-4f5e-b784-bac15585d80f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 0,                  !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 0,                  !- X,Y,Z Vertex 2 {m}
  19.26336, 28.91028, 2.7432,             !- X,Y,Z Vertex 3 {m}
  19.26336, 19.26336, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9af8bc5-ac8e-4682-9ef6-35078812045a}, !- Handle
  "East Win (G.NE36.E6.W1)",              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {143c7863-8a3e-4de4-b8ac-cdb0d30a800c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.26336, 19.684474728, 0.947418984,    !- X,Y,Z Vertex 1 {m}
  19.26336, 22.609049016, 0.947418984,    !- X,Y,Z Vertex 2 {m}
  19.26336, 22.609049016, 2.472433968,    !- X,Y,Z Vertex 3 {m}
  19.26336, 19.684474728, 2.472433968;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {378a8a86-7397-4ac6-a7c0-dde0462597ae}, !- Handle
  "East Win (G.NE36.E6.W2)",              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {143c7863-8a3e-4de4-b8ac-cdb0d30a800c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.26336, 25.56458184, 0.947418984,     !- X,Y,Z Vertex 1 {m}
  19.26336, 28.489156128, 0.947418984,    !- X,Y,Z Vertex 2 {m}
  19.26336, 28.489156128, 2.472433968,    !- X,Y,Z Vertex 3 {m}
  19.26336, 25.56458184, 2.472433968;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7661a8ff-c20c-454e-8dd2-51a74ea49c82}, !- Handle
  "East Door (G.NE36.E6.D1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {143c7863-8a3e-4de4-b8ac-cdb0d30a800c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.26336, 23.24862, 0.0762,             !- X,Y,Z Vertex 1 {m}
  19.26336, 24.92502, 0.0762,             !- X,Y,Z Vertex 2 {m}
  19.26336, 24.92502, 2.0574,             !- X,Y,Z Vertex 3 {m}
  19.26336, 23.24862, 2.0574;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c997742-0bc3-4131-85ae-39c020bf5495}, !- Handle
  "North Wall (G.NE36.E7)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26977184-b31b-4f5e-b784-bac15585d80f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 28.91028, 0,                  !- X,Y,Z Vertex 1 {m}
  9.63168, 28.91028, 0,                   !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 2.7432,              !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6285ef3b-6325-4240-b6cf-dd6c2b6cd00d}, !- Handle
  "North Win (G.NE36.E7.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c997742-0bc3-4131-85ae-39c020bf5495}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.84285792, 28.91028, 0.947418984,     !- X,Y,Z Vertex 1 {m}
  10.05218208, 28.91028, 0.947418984,     !- X,Y,Z Vertex 2 {m}
  10.05218208, 28.91028, 2.472433968,     !- X,Y,Z Vertex 3 {m}
  18.84285792, 28.91028, 2.472433968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3b10cb5-b686-4d7d-928b-1bfb361a684e}, !- Handle
  "SW Wall (G.NE36.I117)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26977184-b31b-4f5e-b784-bac15585d80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43da8256-6009-4de5-ac19-b1d84f9eb700}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 0,                   !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43da8256-6009-4de5-ac19-b1d84f9eb700}, !- Handle
  "SW Wall (G.NE36.I117)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e790d18-9381-4422-8b10-51db1e6b72ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3b10cb5-b686-4d7d-928b-1bfb361a684e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 0,                  !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 0,                   !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e1feb1c-a913-4761-9c44-4894b88ce4ef}, !- Handle
  "SE Wall (G.NE36.I118)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26977184-b31b-4f5e-b784-bac15585d80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d30d02-9855-4556-9607-40ed7e983f1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 0,                  !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 0,                  !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d30d02-9855-4556-9607-40ed7e983f1c}, !- Handle
  "SE Wall (G.NE36.I118)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce97149-224b-430d-8acb-caffc6580522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e1feb1c-a913-4761-9c44-4894b88ce4ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 2.7432,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 0,                  !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 0,                  !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1bf726e-b0b8-496d-bcac-835b2236c1f1}, !- Handle
  "Ceiling (G.NE36.I119)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26977184-b31b-4f5e-b784-bac15585d80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e652e3c0-4016-427b-b854-672538c44739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 2.7432,             !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 2.7432,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 2.7432,              !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 4 {m}
  14.69136, 24.33828, 2.7432,             !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 2.7432;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e652e3c0-4016-427b-b854-672538c44739}, !- Handle
  "Ceiling (G.NE36.I119)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9991d5f5-a9de-4c4a-a2df-9273f10408d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1bf726e-b0b8-496d-bcac-835b2236c1f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 2.7432,              !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 2.7432,             !- X,Y,Z Vertex 4 {m}
  19.26336, 19.26336, 2.7432,             !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 2.7432;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b7608829-6433-4d38-814f-4085c772c614}, !- Handle
  "Flr (G.W37.I120)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e790d18-9381-4422-8b10-51db1e6b72ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0107903-3c37-4bab-8c4d-359acb337e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 0,                  !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 0,                   !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 0,                   !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0107903-3c37-4bab-8c4d-359acb337e98}, !- Handle
  "Flr (G.W37.I120)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1748bc52-0485-4ab1-8f3d-1d595b896bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7608829-6433-4d38-814f-4085c772c614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 0,                   !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 0,                   !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 0,                  !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75464d83-216d-4b25-8951-c7d04da0da4a}, !- Handle
  "West Wall (G.W37.E8)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e790d18-9381-4422-8b10-51db1e6b72ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 0,                   !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 0,                   !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 2.7432,              !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5df6c78-8288-4a3b-bdb9-5111d4f7b3d9}, !- Handle
  "West Win (G.W37.E8.W1)",               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75464d83-216d-4b25-8951-c7d04da0da4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.63168, 28.489165272, 0.947418984,     !- X,Y,Z Vertex 1 {m}
  9.63168, 25.564590984, 0.947418984,     !- X,Y,Z Vertex 2 {m}
  9.63168, 25.564590984, 2.472433968,     !- X,Y,Z Vertex 3 {m}
  9.63168, 28.489165272, 2.472433968;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae38165a-cff7-47c2-a8dd-443e4a03723f}, !- Handle
  "West Win (G.W37.E8.W2)",               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75464d83-216d-4b25-8951-c7d04da0da4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.63168, 22.60905816, 0.947418984,      !- X,Y,Z Vertex 1 {m}
  9.63168, 19.684483872, 0.947418984,     !- X,Y,Z Vertex 2 {m}
  9.63168, 19.684483872, 2.472433968,     !- X,Y,Z Vertex 3 {m}
  9.63168, 22.60905816, 2.472433968;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90045c56-aa80-4cba-9cbc-67b64d47f2f2}, !- Handle
  "West Door (G.W37.E8.D1)",              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75464d83-216d-4b25-8951-c7d04da0da4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.63168, 24.92502, 0.0762,              !- X,Y,Z Vertex 1 {m}
  9.63168, 23.24862, 0.0762,              !- X,Y,Z Vertex 2 {m}
  9.63168, 23.24862, 2.0574,              !- X,Y,Z Vertex 3 {m}
  9.63168, 24.92502, 2.0574;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf34c233-bbcc-4873-9535-911cabe6a173}, !- Handle
  "Ceiling (G.W37.I121)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e790d18-9381-4422-8b10-51db1e6b72ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3680ca86-d539-480b-9b9e-23e3a32b163c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 2.7432,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 2.7432,              !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3680ca86-d539-480b-9b9e-23e3a32b163c}, !- Handle
  "Ceiling (G.W37.I121)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a16a6771-f34b-4559-82f6-584827dfabe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf34c233-bbcc-4873-9535-911cabe6a173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 2.7432,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 2.7432,              !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 2.7432,              !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b2c2050-39ea-43c2-bf62-b935bdb813d1}, !- Handle
  "Flr (G.NW38.I122)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {016c8eba-e788-4043-8751-293806e8b6b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7afe0fe-230d-4681-8ce1-ff528449e701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000681281, 14.6913599246049, 0,   !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 0,  !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 0, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 0, !- X,Y,Z Vertex 4 {m}
  9.63168, 19.26336, 0,                   !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f7afe0fe-230d-4681-8ce1-ff528449e701}, !- Handle
  "Flr (G.NW38.I122)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2bab298f-8e2a-454f-81d5-65b2b3b3749a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b2c2050-39ea-43c2-bf62-b935bdb813d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 0,                   !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 0, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 0, !- X,Y,Z Vertex 3 {m}
  4.57200007539511, 14.2036799246049, 0,  !- X,Y,Z Vertex 4 {m}
  4.5720000681281, 14.6913599246049, 0,   !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {789d93b4-da5b-49b2-a5fb-b2be12ecb35a}, !- Handle
  "North Wall (G.NW38.E9)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {016c8eba-e788-4043-8751-293806e8b6b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 0,                   !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 0, !- X,Y,Z Vertex 2 {m}
  1.08286712929839e-015, 19.2633598564768, 2.7432, !- X,Y,Z Vertex 3 {m}
  9.63168, 19.26336, 2.7432;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f8a0cc5-3444-4cec-bd4f-bbe953843288}, !- Handle
  "North Win (G.NW38.E9.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {789d93b4-da5b-49b2-a5fb-b2be12ecb35a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.21117792, 19.26336, 0.947418984,      !- X,Y,Z Vertex 1 {m}
  0.42050208, 19.26336, 0.947418984,      !- X,Y,Z Vertex 2 {m}
  0.42050208, 19.26336, 2.472433968,      !- X,Y,Z Vertex 3 {m}
  9.21117792, 19.26336, 2.472433968;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca29227-f810-414f-b6a5-658ce660d1d8}, !- Handle
  "West Wall (G.NW38.E10)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {016c8eba-e788-4043-8751-293806e8b6b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-015, 19.2633598564768, 0, !- X,Y,Z Vertex 1 {m}
  1.43523211482943e-007, 9.63167985647678, 0, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e30b5e05-bd8b-4ddd-ba26-d2be4cfb994f}, !- Handle
  "West Win (G.NW38.E10.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ca29227-f810-414f-b6a5-658ce660d1d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26596816800896e-009, 18.8428577764768, 0.947418984, !- X,Y,Z Vertex 1 {m}
  1.37257242094796e-007, 10.0521819364768, 0.947418984, !- X,Y,Z Vertex 2 {m}
  1.37257242188176e-007, 10.0521819364768, 2.472433968, !- X,Y,Z Vertex 3 {m}
  6.2659682613892e-009, 18.8428577764768, 2.472433968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aba2e7b5-a24e-40e1-9ae2-3e9706976d62}, !- Handle
  "SE Wall (G.NW38.I123)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {016c8eba-e788-4043-8751-293806e8b6b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d1edf26-bbe7-4845-8140-ebea0dedd292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43523211482943e-007, 9.63167985647678, 0, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 0,  !- X,Y,Z Vertex 2 {m}
  4.57200007539511, 14.2036799246049, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d1edf26-bbe7-4845-8140-ebea0dedd292}, !- Handle
  "SE Wall (G.NW38.I123)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29f83b3c-2c96-408c-b7ed-09e22d93bebd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aba2e7b5-a24e-40e1-9ae2-3e9706976d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200007539511, 14.2036799246049, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 0,  !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 0, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa2c6f4-9b57-4d82-8dbb-7cf813a28cda}, !- Handle
  "NE Wall (G.NW38.I124)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {016c8eba-e788-4043-8751-293806e8b6b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbb970b6-7a15-4737-b5c9-d39cac28aa27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.6913600681281, 0,  !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 0,                   !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 2.7432,              !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb970b6-7a15-4737-b5c9-d39cac28aa27}, !- Handle
  "NE Wall (G.NW38.I124)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e790d18-9381-4422-8b10-51db1e6b72ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baa2c6f4-9b57-4d82-8dbb-7cf813a28cda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 2.7432,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 0,                   !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.6913600681281, 0,  !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fd88d6d-3954-4a57-9d48-53ea0866904b}, !- Handle
  "Ceiling (G.NW38.I125)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {016c8eba-e788-4043-8751-293806e8b6b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4b42144-f62a-44de-830a-296c4ce467dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 2.7432,              !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.57200007539511, 14.2036799246049, 2.7432, !- X,Y,Z Vertex 4 {m}
  4.5720000681281, 14.6913599246049, 2.7432, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 2.7432; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d4b42144-f62a-44de-830a-296c4ce467dd}, !- Handle
  "Ceiling (G.NW38.I125)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7aaa0b44-0937-4be2-9a88-f1d51cab64e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fd88d6d-3954-4a57-9d48-53ea0866904b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000681281, 14.6913599246049, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 2.7432, !- X,Y,Z Vertex 4 {m}
  9.63168, 19.26336, 2.7432,              !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 2.7432; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f14603cd-728c-4cdf-951a-558b2d598331}, !- Handle
  "Flr (G.S39.I126)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29f83b3c-2c96-408c-b7ed-09e22d93bebd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b7f49dc-a008-4a9b-8090-3189b2fb9829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 0,  !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 0,           !- X,Y,Z Vertex 2 {m}
  0, 9.63168, 0,                          !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b7f49dc-a008-4a9b-8090-3189b2fb9829}, !- Handle
  "Flr (G.S39.I126)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30024fd9-4467-445d-974b-7207d28652ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f14603cd-728c-4cdf-951a-558b2d598331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 0,                          !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 0,           !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 0,  !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a978d01-5dc2-44d8-a8d1-8c7283b9030d}, !- Handle
  "South Wall (G.S39.E11)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29f83b3c-2c96-408c-b7ed-09e22d93bebd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 0,                          !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 0,           !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 2.7432,      !- X,Y,Z Vertex 3 {m}
  0, 9.63168, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcfcffed-a0f6-4e84-ac79-a5ea83a464a6}, !- Handle
  "South Win (G.S39.E11.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a978d01-5dc2-44d8-a8d1-8c7283b9030d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.42050208, 9.63167998746806, 0.947418984, !- X,Y,Z Vertex 1 {m}
  9.21117792, 9.63167972548551, 0.947418984, !- X,Y,Z Vertex 2 {m}
  9.21117792, 9.63167972548551, 2.472433968, !- X,Y,Z Vertex 3 {m}
  0.42050208, 9.63167998746806, 2.472433968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2330e98-a2ce-49c9-a679-f32e7b91ae7e}, !- Handle
  "SE Wall (G.S39.I127)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29f83b3c-2c96-408c-b7ed-09e22d93bebd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14bfc8a6-1b71-4949-991b-258ccc512dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63167985647678, 0,           !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, 0,  !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 2.7432, !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 2.7432;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14bfc8a6-1b71-4949-991b-258ccc512dfa}, !- Handle
  "SE Wall (G.S39.I127)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df868010-3680-4e66-8e25-d08ae58fc83e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2330e98-a2ce-49c9-a679-f32e7b91ae7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 2.7432, !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, 0,  !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 0,           !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 2.7432;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fff06a8-d31f-4de3-9b3c-f24b979a87d1}, !- Handle
  "Ceiling (G.S39.I128)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29f83b3c-2c96-408c-b7ed-09e22d93bebd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dadd6ab1-e9ab-45cd-9486-03c4c0dad765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 2.7432,      !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dadd6ab1-e9ab-45cd-9486-03c4c0dad765}, !- Handle
  "Ceiling (G.S39.I128)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c36f019a-dfe7-4fac-a8ab-e95371f3a68b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fff06a8-d31f-4de3-9b3c-f24b979a87d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 2.7432, !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 2.7432,      !- X,Y,Z Vertex 2 {m}
  0, 9.63168, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd72763-9351-4264-a644-687192fa35ad}, !- Handle
  "Flr (G.W40.I129)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df868010-3680-4e66-8e25-d08ae58fc83e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c061228c-3562-4a82-9883-499843bb5ff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63168, 0,                    !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c061228c-3562-4a82-9883-499843bb5ff2}, !- Handle
  "Flr (G.W40.I129)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08fbd2f7-778e-4788-a094-51972d9ee543}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dd72763-9351-4264-a644-687192fa35ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 0,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab51c921-6d88-4206-ba3d-4c037d909f3e}, !- Handle
  "West Wall (G.W40.E12)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df868010-3680-4e66-8e25-d08ae58fc83e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 0,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63168, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05fe4f07-ef6b-4f82-9dfd-283420c59fd6}, !- Handle
  "West Win (G.W40.E12.W1)",              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab51c921-6d88-4206-ba3d-4c037d909f3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.63167999373404, 9.21117792, 0.947418984, !- X,Y,Z Vertex 1 {m}
  9.63167986274274, 0.42050208, 0.947418984, !- X,Y,Z Vertex 2 {m}
  9.63167986274274, 0.42050208, 2.472433968, !- X,Y,Z Vertex 3 {m}
  9.63167999373404, 9.21117792, 2.472433968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b787238f-f835-4355-b79a-0144f872b669}, !- Handle
  "Ceiling (G.W40.I130)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df868010-3680-4e66-8e25-d08ae58fc83e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ab812e4-7913-4e61-a305-79f00980e88f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 2.7432,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 2.7432,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab812e4-7913-4e61-a305-79f00980e88f}, !- Handle
  "Ceiling (G.W40.I130)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af15461e-dbc6-4304-a84f-7a20c218ccb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b787238f-f835-4355-b79a-0144f872b669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 2.7432,                !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63168, 2.7432,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24f75a3-4433-49fb-8d0c-082c81bcbab7}, !- Handle
  "South Wall (G.SE41.E13)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8404cb24-819a-4ba1-8404-4832c06bfd1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 2.7432, !- X,Y,Z Vertex 2 {m}
  19.26336, -1.4352321860664e-007, 3.6576, !- X,Y,Z Vertex 3 {m}
  9.63168, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e63d6c5-7e6c-4ef7-bb9d-d14dc6974ed7}, !- Handle
  "East Wall (G.SE41.E14)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8404cb24-819a-4ba1-8404-4832c06bfd1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, -1.4352321860664e-007, 2.7432, !- X,Y,Z Vertex 1 {m}
  19.2633601435232, 9.63167985647678, 2.7432, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 3.6576, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d1903a1-6270-4001-a447-9848dae78b59}, !- Handle
  "NW Wall (G.SE41.I131)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8404cb24-819a-4ba1-8404-4832c06bfd1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12bbe434-410a-4c47-8d53-ee0c1561abd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 4.5719999318719, 2.7432, !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12bbe434-410a-4c47-8d53-ee0c1561abd7}, !- Handle
  "NW Wall (G.SE41.I131)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af15461e-dbc6-4304-a84f-7a20c218ccb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d1903a1-6270-4001-a447-9848dae78b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 4.5719999318719, 2.7432, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bcbd064-95da-4a62-81db-a5e18eeec8ec}, !- Handle
  "South Wall (G.SE42.E15)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 2.7432,              !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 2.7432,              !- X,Y,Z Vertex 2 {m}
  28.91028, 9.63168, 3.6576,              !- X,Y,Z Vertex 3 {m}
  19.26336, 9.63168, 3.6576;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd523ac-0a7f-4e52-a328-614d476879a0}, !- Handle
  "East Wall (G.SE42.E16)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 9.63168, 2.7432,              !- X,Y,Z Vertex 1 {m}
  28.91028, 19.26336, 2.7432,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 3.6576,             !- X,Y,Z Vertex 3 {m}
  28.91028, 9.63168, 3.6576;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f525b6b-2cf1-45f4-b5c4-b648d60328f0}, !- Handle
  "NW Wall (G.SE42.I132)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3905c2c0-08a5-4814-a0de-759210418703}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 2.7432,             !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, 2.7432,             !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 3.6576,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3905c2c0-08a5-4814-a0de-759210418703}, !- Handle
  "NW Wall (G.SE42.I132)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a97caa6-ba3a-4fd1-afa5-029ee864b7ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f525b6b-2cf1-45f4-b5c4-b648d60328f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 3.6576,             !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, 2.7432,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 2.7432,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd683b5-d3a8-45e2-8245-07a04ceaf664}, !- Handle
  "North Wall (G.SE42.I133)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b742f246-6715-40c0-9640-41c309d3c92c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 3.6576,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b742f246-6715-40c0-9640-41c309d3c92c}, !- Handle
  "North Wall (G.SE42.I133)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a97caa6-ba3a-4fd1-afa5-029ee864b7ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dd683b5-d3a8-45e2-8245-07a04ceaf664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, 2.7432,             !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 2.7432,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f835a77b-d329-40c9-8ea8-2287829a361a}, !- Handle
  "East Wall (G.SE42.I134)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87a17566-df98-4c19-bc05-532a1c217e39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a17566-df98-4c19-bc05-532a1c217e39}, !- Handle
  "East Wall (G.SE42.I134)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9991d5f5-a9de-4c4a-a2df-9273f10408d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f835a77b-d329-40c9-8ea8-2287829a361a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df42ec6e-a3cd-474f-a8bb-35fd1bf1f883}, !- Handle
  "North Wall (G.SE42.I135)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fad8d07c-eceb-4376-aa98-ceb24b063ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad8d07c-eceb-4376-aa98-ceb24b063ed9}, !- Handle
  "North Wall (G.SE42.I135)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9991d5f5-a9de-4c4a-a2df-9273f10408d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df42ec6e-a3cd-474f-a8bb-35fd1bf1f883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {181ee110-1c94-484a-9ade-b955eadee885}, !- Handle
  "West Wall (G.SE42.I136)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5f7f9d9-ad39-420c-aa7c-a13355845661}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5f7f9d9-ad39-420c-aa7c-a13355845661}, !- Handle
  "West Wall (G.SE42.I136)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a16a6771-f34b-4559-82f6-584827dfabe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {181ee110-1c94-484a-9ade-b955eadee885}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dd360e8-79d2-494c-895b-d4ad1982c8ee}, !- Handle
  "North Wall (G.SE42.I137)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1883f0eb-977b-47a0-a039-b2de3c889876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 2.7432,             !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1883f0eb-977b-47a0-a039-b2de3c889876}, !- Handle
  "North Wall (G.SE42.I137)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aaa0b44-0937-4be2-9a88-f1d51cab64e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dd360e8-79d2-494c-895b-d4ad1982c8ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 3.6576,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, 2.7432,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e52df6-89b1-472f-97df-24f3597c1f06}, !- Handle
  "West Wall (G.SE42.I138)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e584ee7a-9c98-4651-a281-b150fa0497eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 3.6576,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e584ee7a-9c98-4651-a281-b150fa0497eb}, !- Handle
  "West Wall (G.SE42.I138)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aaa0b44-0937-4be2-9a88-f1d51cab64e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2e52df6-89b1-472f-97df-24f3597c1f06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 3.6576,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd554cc9-3169-4a52-b0a6-ad94630f9920}, !- Handle
  "South Wall (G.SE42.I139)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29d66103-bd01-4be0-ba55-b7d80e04f4fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 2.7432,                !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 3.6576,             !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29d66103-bd01-4be0-ba55-b7d80e04f4fc}, !- Handle
  "South Wall (G.SE42.I139)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c36f019a-dfe7-4fac-a8ab-e95371f3a68b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd554cc9-3169-4a52-b0a6-ad94630f9920}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, 2.7432,             !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b71a1a4e-255a-412e-a46b-45a57413c237}, !- Handle
  "West Wall (G.SE42.I140)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c483076-fbfa-437a-b728-e8960fdc2161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 2.7432,             !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 2.7432,                !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c483076-fbfa-437a-b728-e8960fdc2161}, !- Handle
  "West Wall (G.SE42.I140)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af15461e-dbc6-4304-a84f-7a20c218ccb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b71a1a4e-255a-412e-a46b-45a57413c237}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 2.7432,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aa14558-f209-43ce-91cc-e1cc2e8127cc}, !- Handle
  "South Wall (G.SE42.I141)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c6f4660-c70a-469b-ae75-6610dbf5acfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 2.7432,                !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, 2.7432,                !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c6f4660-c70a-469b-ae75-6610dbf5acfd}, !- Handle
  "South Wall (G.SE42.I141)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8404cb24-819a-4ba1-8404-4832c06bfd1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aa14558-f209-43ce-91cc-e1cc2e8127cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, 2.7432,                !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 2.7432,                !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d0964c-4f30-4321-8410-8427a5ac625c}, !- Handle
  "East Wall (G.SE42.I142)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47f6d983-c0c3-45fd-9893-1e6b2f3fea63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 2.7432,                !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f6d983-c0c3-45fd-9893-1e6b2f3fea63}, !- Handle
  "East Wall (G.SE42.I142)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8404cb24-819a-4ba1-8404-4832c06bfd1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d0964c-4f30-4321-8410-8427a5ac625c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 2.7432,                !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4bb0399-d7ac-46a9-ada5-78b6379a1464}, !- Handle
  "SW Wall (G.SE42.I143)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {900b490f-eeea-4424-a44f-af2d43c182de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 2.7432,             !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 2.7432,              !- X,Y,Z Vertex 2 {m}
  19.26336, 9.63168, 3.6576,              !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900b490f-eeea-4424-a44f-af2d43c182de}, !- Handle
  "SW Wall (G.SE42.I143)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8404cb24-819a-4ba1-8404-4832c06bfd1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4bb0399-d7ac-46a9-ada5-78b6379a1464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 3.6576,              !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 2.7432,              !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef3757c-6f1c-4682-8280-cf1f3f416ab9}, !- Handle
  "North Wall (G.N43.E17)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a97caa6-ba3a-4fd1-afa5-029ee864b7ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 2.7432,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 2.7432,             !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 3.6576,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5273fb45-e108-4237-968c-76f7cccf69ad}, !- Handle
  "East Wall (G.NE44.E18)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9991d5f5-a9de-4c4a-a2df-9273f10408d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 2.7432,             !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 2.7432,             !- X,Y,Z Vertex 2 {m}
  19.26336, 28.91028, 3.6576,             !- X,Y,Z Vertex 3 {m}
  19.26336, 19.26336, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ceb5caa-d8f4-4423-9998-5e5a4cd453a2}, !- Handle
  "North Wall (G.NE44.E19)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9991d5f5-a9de-4c4a-a2df-9273f10408d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 28.91028, 2.7432,             !- X,Y,Z Vertex 1 {m}
  9.63168, 28.91028, 2.7432,              !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 3.6576,              !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99091513-f572-4d87-8c5f-eb0d3a03419b}, !- Handle
  "SW Wall (G.NE44.I144)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9991d5f5-a9de-4c4a-a2df-9273f10408d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f107a522-9217-482b-9d90-4b21a5623962}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 2.7432,              !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 3.6576;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f107a522-9217-482b-9d90-4b21a5623962}, !- Handle
  "SW Wall (G.NE44.I144)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a16a6771-f34b-4559-82f6-584827dfabe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99091513-f572-4d87-8c5f-eb0d3a03419b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 2.7432,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 2.7432,              !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 3.6576;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04337ef-63ff-4f97-9d0f-b64a4910dcad}, !- Handle
  "SE Wall (G.NE44.I145)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9991d5f5-a9de-4c4a-a2df-9273f10408d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa2abefc-0939-47a8-b639-df45e06c2c67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 2.7432,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 2.7432,             !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa2abefc-0939-47a8-b639-df45e06c2c67}, !- Handle
  "SE Wall (G.NE44.I145)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a97caa6-ba3a-4fd1-afa5-029ee864b7ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c04337ef-63ff-4f97-9d0f-b64a4910dcad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 3.6576,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 2.7432,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 2.7432,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d47ed3-6dbd-4a9f-827d-c49d71386894}, !- Handle
  "West Wall (G.W45.E20)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a16a6771-f34b-4559-82f6-584827dfabe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 2.7432,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 2.7432,              !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 3.6576,              !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 3.6576;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c908c427-7c11-4e3c-9502-28994677657a}, !- Handle
  "North Wall (G.NW46.E21)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aaa0b44-0937-4be2-9a88-f1d51cab64e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 2.7432,              !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.08286712929839e-015, 19.2633598564768, 3.6576, !- X,Y,Z Vertex 3 {m}
  9.63168, 19.26336, 3.6576;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f25b7806-0568-48ac-9bd9-d3468f7d8532}, !- Handle
  "West Wall (G.NW46.E22)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aaa0b44-0937-4be2-9a88-f1d51cab64e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-015, 19.2633598564768, 2.7432, !- X,Y,Z Vertex 1 {m}
  1.43523211482943e-007, 9.63167985647678, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9691bb89-130e-4690-abb5-8552ec99a271}, !- Handle
  "SE Wall (G.NW46.I146)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aaa0b44-0937-4be2-9a88-f1d51cab64e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3034efe1-14a8-4069-982a-1a8ed38580cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43523211482943e-007, 9.63167985647678, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.57200007539511, 14.2036799246049, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3034efe1-14a8-4069-982a-1a8ed38580cc}, !- Handle
  "SE Wall (G.NW46.I146)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c36f019a-dfe7-4fac-a8ab-e95371f3a68b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9691bb89-130e-4690-abb5-8552ec99a271}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200007539511, 14.2036799246049, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 2.7432, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 2.7432, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a329785-8a2d-4c40-8ee2-63427ceba210}, !- Handle
  "NE Wall (G.NW46.I147)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aaa0b44-0937-4be2-9a88-f1d51cab64e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aa0eafe-5572-4368-8244-7b68b26c3ab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.6913600681281, 2.7432, !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 2.7432,              !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 3.6576,              !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa0eafe-5572-4368-8244-7b68b26c3ab2}, !- Handle
  "NE Wall (G.NW46.I147)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a16a6771-f34b-4559-82f6-584827dfabe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a329785-8a2d-4c40-8ee2-63427ceba210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 3.6576,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 2.7432,              !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.6913600681281, 2.7432, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b944654-7717-48cd-a318-c4e07ff4482c}, !- Handle
  "South Wall (G.S47.E23)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c36f019a-dfe7-4fac-a8ab-e95371f3a68b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 2.7432,      !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 3.6576,      !- X,Y,Z Vertex 3 {m}
  0, 9.63168, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d4cd12-0ef9-4d09-b5a7-43aa5b606e85}, !- Handle
  "SE Wall (G.S47.I148)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c36f019a-dfe7-4fac-a8ab-e95371f3a68b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a55bf95-041c-4d3d-8b1a-1f3df912035c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63167985647678, 2.7432,      !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, 2.7432, !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 3.6576, !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a55bf95-041c-4d3d-8b1a-1f3df912035c}, !- Handle
  "SE Wall (G.S47.I148)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af15461e-dbc6-4304-a84f-7a20c218ccb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d4cd12-0ef9-4d09-b5a7-43aa5b606e85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 3.6576, !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, 2.7432, !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 2.7432,      !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ccd692-d327-4253-95fe-67e0432d6ad0}, !- Handle
  "West Wall (G.W48.E24)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af15461e-dbc6-4304-a84f-7a20c218ccb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 2.7432,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63168, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d7a505-e346-438e-98dc-0e3504c3fdf3}, !- Handle
  "Flr (M.SE49.I149)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {050dd408-5cd0-4c28-9a23-ef5c42f69b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fbd9015-4187-4bbe-9c87-78c499ecaed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6913600681281, 4.57199992460489, 3.6576, !- X,Y,Z Vertex 1 {m}
  14.6913602116513, 14.2036799246049, 3.6576, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 3.6576, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 3.6576, !- X,Y,Z Vertex 4 {m}
  9.63168, 0, 3.6576,                     !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 3.6576; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7fbd9015-4187-4bbe-9c87-78c499ecaed5}, !- Handle
  "Flr (M.SE49.I149)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8404cb24-819a-4ba1-8404-4832c06bfd1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d7a505-e346-438e-98dc-0e3504c3fdf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 3.6576, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 3.6576, !- X,Y,Z Vertex 3 {m}
