  14.6913602116513, 14.2036799246049, 3.6576, !- X,Y,Z Vertex 4 {m}
  14.6913600681281, 4.57199992460489, 3.6576, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 3.6576; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9f5b7a32-1d46-4b24-b4f3-4790b192be4c}, !- Handle
  "South Wall (M.SE49.E25)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050dd408-5cd0-4c28-9a23-ef5c42f69b89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 3.6576, !- X,Y,Z Vertex 2 {m}
  19.26336, -1.4352321860664e-007, 6.4008, !- X,Y,Z Vertex 3 {m}
  9.63168, 0, 6.4008;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce641ae3-540c-438d-b30a-ebe2685b2ab8}, !- Handle
  "South Win (M.SE49.E25.W1)",            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f5b7a32-1d46-4b24-b4f3-4790b192be4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.05218208, -1.25319389894685e-008, 4.605018984, !- X,Y,Z Vertex 1 {m}
  18.84285792, -2.74514498595124e-007, 4.605018984, !- X,Y,Z Vertex 2 {m}
  18.84285792, -2.74514498595124e-007, 6.130033968, !- X,Y,Z Vertex 3 {m}
  10.05218208, -1.25319389894685e-008, 6.130033968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb61851-fc41-4377-bf2b-860b9edd122b}, !- Handle
  "East Wall (M.SE49.E26)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050dd408-5cd0-4c28-9a23-ef5c42f69b89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, -1.4352321860664e-007, 3.6576, !- X,Y,Z Vertex 1 {m}
  19.2633601435232, 9.63167985647678, 3.6576, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 6.4008, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ab64c4a-a701-4772-9aaf-f51616b5c8d7}, !- Handle
  "East Win (M.SE49.E26.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0bb61851-fc41-4377-bf2b-860b9edd122b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.263360006266, 0.420501936476779, 4.605018984, !- X,Y,Z Vertex 1 {m}
  19.2633601372572, 9.21117777647678, 4.605018984, !- X,Y,Z Vertex 2 {m}
  19.2633601372572, 9.21117777647678, 6.130033968, !- X,Y,Z Vertex 3 {m}
  19.263360006266, 0.420501936476779, 6.130033968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ee8631-dcbc-436b-8f22-b1da9db56324}, !- Handle
  "NW Wall (M.SE49.I150)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050dd408-5cd0-4c28-9a23-ef5c42f69b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0effbec7-c638-499b-a264-427784f3efc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 4.5719999318719, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 6.4008,                     !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0effbec7-c638-499b-a264-427784f3efc9}, !- Handle
  "NW Wall (M.SE49.I150)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ebaf750-5000-490e-b10a-39763b12ab68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18ee8631-dcbc-436b-8f22-b1da9db56324}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 4.5719999318719, 3.6576, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {464bb20f-e804-4ac1-8c9d-7981dd084717}, !- Handle
  "Ceiling (M.SE49.I151)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {050dd408-5cd0-4c28-9a23-ef5c42f69b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbf20ee3-f8ec-4691-bc13-bf32d622ed12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 6.4008, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 6.4008, !- X,Y,Z Vertex 3 {m}
  14.6913602116513, 14.2036799246049, 6.4008, !- X,Y,Z Vertex 4 {m}
  14.6913600681281, 4.57199992460489, 6.4008, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 6.4008; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bbf20ee3-f8ec-4691-bc13-bf32d622ed12}, !- Handle
  "Ceiling (M.SE49.I151)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c2ea2cd0-e326-435c-918d-a3f3a04c5649}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {464bb20f-e804-4ac1-8c9d-7981dd084717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6913600681281, 4.57199992460489, 6.4008, !- X,Y,Z Vertex 1 {m}
  14.6913602116513, 14.2036799246049, 6.4008, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 6.4008, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 6.4008, !- X,Y,Z Vertex 4 {m}
  9.63168, 0, 6.4008,                     !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 6.4008; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {05aa3317-ffdc-4ae5-98fa-566481685a6e}, !- Handle
  "Flr (M.SE50.I152)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb3bcb63-2f65-4e0b-be05-d0f2b07115c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 3.6576,             !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 3.6576,                !- X,Y,Z Vertex 4 {m}
  4.572, 14.69136, 3.6576,                !- X,Y,Z Vertex 5 {m}
  14.20368, 14.69136, 3.6576,             !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 7 {m}
  14.69136, 24.33828, 3.6576,             !- X,Y,Z Vertex 8 {m}
  14.69136, 14.69136, 3.6576,             !- X,Y,Z Vertex 9 {m}
  24.33828, 14.69136, 3.6576,             !- X,Y,Z Vertex 10 {m}
  28.91028, 19.26336, 3.6576,             !- X,Y,Z Vertex 11 {m}
  28.91028, 9.63168, 3.6576,              !- X,Y,Z Vertex 12 {m}
  19.26336, 9.63168, 3.6576,              !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 3.6576;             !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {cb3bcb63-2f65-4e0b-be05-d0f2b07115c4}, !- Handle
  "Flr (M.SE50.I152)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47755cec-b1c2-4ba5-9a04-8b2819e6d77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05aa3317-ffdc-4ae5-98fa-566481685a6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 3.6576,              !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 3.6576,              !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 3.6576,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 3.6576,             !- X,Y,Z Vertex 4 {m}
  14.69136, 14.69136, 3.6576,             !- X,Y,Z Vertex 5 {m}
  14.69136, 24.33828, 3.6576,             !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 7 {m}
  14.20368, 14.69136, 3.6576,             !- X,Y,Z Vertex 8 {m}
  4.572, 14.69136, 3.6576,                !- X,Y,Z Vertex 9 {m}
  4.572, 14.20368, 3.6576,                !- X,Y,Z Vertex 10 {m}
  14.20368, 14.20368, 3.6576,             !- X,Y,Z Vertex 11 {m}
  14.20368, 4.572, 3.6576,                !- X,Y,Z Vertex 12 {m}
  14.69136, 4.572, 3.6576,                !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 3.6576;             !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {418ebd8d-8566-4280-9ea2-3eb18401efb5}, !- Handle
  "South Wall (M.SE50.E27)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 3.6576,              !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 3.6576,              !- X,Y,Z Vertex 2 {m}
  28.91028, 9.63168, 6.4008,              !- X,Y,Z Vertex 3 {m}
  19.26336, 9.63168, 6.4008;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94d1fc0e-d372-494e-906a-fa3b3b005add}, !- Handle
  "South Win (M.SE50.E27.W1)",            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {418ebd8d-8566-4280-9ea2-3eb18401efb5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.684474728, 9.63168, 4.605018984,     !- X,Y,Z Vertex 1 {m}
  28.489171368, 9.63168, 4.605018984,     !- X,Y,Z Vertex 2 {m}
  28.489171368, 9.63168, 6.130033968,     !- X,Y,Z Vertex 3 {m}
  19.684474728, 9.63168, 6.130033968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb2002b2-e0d1-45c6-82f8-1ca55cc647f7}, !- Handle
  "East Wall (M.SE50.E28)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 9.63168, 3.6576,              !- X,Y,Z Vertex 1 {m}
  28.91028, 19.26336, 3.6576,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 6.4008,             !- X,Y,Z Vertex 3 {m}
  28.91028, 9.63168, 6.4008;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b14c93d6-5ec2-49e5-9e3b-b3b478d4ec9f}, !- Handle
  "East Win (M.SE50.E28.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb2002b2-e0d1-45c6-82f8-1ca55cc647f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.91028, 10.05218208, 4.605018984,     !- X,Y,Z Vertex 1 {m}
  28.91028, 18.84285792, 4.605018984,     !- X,Y,Z Vertex 2 {m}
  28.91028, 18.84285792, 6.130033968,     !- X,Y,Z Vertex 3 {m}
  28.91028, 10.05218208, 6.130033968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b67c7993-1958-4409-a309-64bc1672d4c2}, !- Handle
  "NW Wall (M.SE50.I153)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0865e5b-6c43-4d21-9b3b-123182d1cd42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 3.6576,             !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, 3.6576,             !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 6.4008,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0865e5b-6c43-4d21-9b3b-123182d1cd42}, !- Handle
  "NW Wall (M.SE50.I153)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36f6200d-f64b-4cf6-9182-8e90ca6073a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b67c7993-1958-4409-a309-64bc1672d4c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 6.4008,             !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, 3.6576,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 3.6576,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01701346-94b5-47f7-91af-f8e235ba03e9}, !- Handle
  "North Wall (M.SE50.I154)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e171ccf-8cde-4890-af61-b539824a1447}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 6.4008,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e171ccf-8cde-4890-af61-b539824a1447}, !- Handle
  "North Wall (M.SE50.I154)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36f6200d-f64b-4cf6-9182-8e90ca6073a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01701346-94b5-47f7-91af-f8e235ba03e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, 3.6576,             !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 3.6576,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9e1c431-f683-4754-a92c-452053cd7b59}, !- Handle
  "East Wall (M.SE50.I155)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {261def29-073e-4d43-a21c-52c011c00c40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261def29-073e-4d43-a21c-52c011c00c40}, !- Handle
  "East Wall (M.SE50.I155)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebba2307-516a-436a-b092-5278f83e332e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9e1c431-f683-4754-a92c-452053cd7b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c081a898-1160-46ba-9efa-70fe84e8e8cc}, !- Handle
  "North Wall (M.SE50.I156)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {991ebb64-cec5-446b-86af-8d854361fbbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991ebb64-cec5-446b-86af-8d854361fbbd}, !- Handle
  "North Wall (M.SE50.I156)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebba2307-516a-436a-b092-5278f83e332e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c081a898-1160-46ba-9efa-70fe84e8e8cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fdc31ba-0d84-48f0-aeeb-55ad81e52dc1}, !- Handle
  "West Wall (M.SE50.I157)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90133152-db47-4e50-9816-69bf9c7219e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90133152-db47-4e50-9816-69bf9c7219e5}, !- Handle
  "West Wall (M.SE50.I157)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a24ab9-9425-4263-bbfc-98c1e1d66fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fdc31ba-0d84-48f0-aeeb-55ad81e52dc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8925714-c8bd-4557-b595-051492189f0b}, !- Handle
  "North Wall (M.SE50.I158)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca5b89f6-69ff-46d3-af37-45a3e6828231}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 3.6576,             !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, 3.6576,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 6.4008,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca5b89f6-69ff-46d3-af37-45a3e6828231}, !- Handle
  "North Wall (M.SE50.I158)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76b14d38-005d-45bc-b34d-663ab4ffd73e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8925714-c8bd-4557-b595-051492189f0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 6.4008,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf4c32f9-37a5-4d01-bfbe-98beac7e5e51}, !- Handle
  "West Wall (M.SE50.I159)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94101e4b-9fea-4ad9-a514-43e3ebcd0100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 3.6576,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, 3.6576,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 6.4008,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 6.4008;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94101e4b-9fea-4ad9-a514-43e3ebcd0100}, !- Handle
  "West Wall (M.SE50.I159)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76b14d38-005d-45bc-b34d-663ab4ffd73e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf4c32f9-37a5-4d01-bfbe-98beac7e5e51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 6.4008,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, 3.6576,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 3.6576,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 6.4008;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e3f6ccd-57ba-4474-95f1-402dff65d2a4}, !- Handle
  "South Wall (M.SE50.I160)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be24ee1d-2f50-4e49-9770-ee1b6e28f032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 6.4008,             !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 6.4008;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be24ee1d-2f50-4e49-9770-ee1b6e28f032}, !- Handle
  "South Wall (M.SE50.I160)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38aa4012-ee02-4ac8-adce-7fb94e8287ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e3f6ccd-57ba-4474-95f1-402dff65d2a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, 3.6576,             !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 3.6576,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 6.4008;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f89e4dc9-5b38-40c3-8b71-cc55362909ac}, !- Handle
  "West Wall (M.SE50.I161)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28c998a3-24be-43fb-b733-830246b810e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 6.4008,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c998a3-24be-43fb-b733-830246b810e8}, !- Handle
  "West Wall (M.SE50.I161)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ebaf750-5000-490e-b10a-39763b12ab68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f89e4dc9-5b38-40c3-8b71-cc55362909ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 6.4008,                !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83984d88-a5a5-4e99-b12f-615ab38ac9c0}, !- Handle
  "South Wall (M.SE50.I162)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d557c35c-68d8-4009-8ebe-3fbd6193e08f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 6.4008,                !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 6.4008;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d557c35c-68d8-4009-8ebe-3fbd6193e08f}, !- Handle
  "South Wall (M.SE50.I162)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050dd408-5cd0-4c28-9a23-ef5c42f69b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83984d88-a5a5-4e99-b12f-615ab38ac9c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 6.4008,                !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 6.4008;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d330237-a660-44c7-bff6-51a7ab75cfd3}, !- Handle
  "East Wall (M.SE50.I163)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9571ca2-eb9d-440a-972f-719fe6aae214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 6.4008;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9571ca2-eb9d-440a-972f-719fe6aae214}, !- Handle
  "East Wall (M.SE50.I163)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050dd408-5cd0-4c28-9a23-ef5c42f69b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d330237-a660-44c7-bff6-51a7ab75cfd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 6.4008;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03f3be13-5f3b-40d0-b696-2cae9a956d5a}, !- Handle
  "SW Wall (M.SE50.I164)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff8a4938-c1a4-464b-b406-0115bc6b06c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 3.6576,             !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 3.6576,              !- X,Y,Z Vertex 2 {m}
  19.26336, 9.63168, 6.4008,              !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff8a4938-c1a4-464b-b406-0115bc6b06c9}, !- Handle
  "SW Wall (M.SE50.I164)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050dd408-5cd0-4c28-9a23-ef5c42f69b89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03f3be13-5f3b-40d0-b696-2cae9a956d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 6.4008,              !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 3.6576,              !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7c6e4d-395f-48db-9019-777deecc10f1}, !- Handle
  "Ceiling (M.SE50.I165)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a603e92b-8c2d-4ef0-9b94-ecbe2e38fcfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff37e6d8-5904-491b-8319-1035e123db7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 6.4008,              !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 6.4008,              !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 6.4008,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 6.4008,             !- X,Y,Z Vertex 4 {m}
  14.69136, 14.69136, 6.4008,             !- X,Y,Z Vertex 5 {m}
  14.69136, 24.33828, 6.4008,             !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 7 {m}
  14.20368, 14.69136, 6.4008,             !- X,Y,Z Vertex 8 {m}
  4.572, 14.69136, 6.4008,                !- X,Y,Z Vertex 9 {m}
  4.572, 14.20368, 6.4008,                !- X,Y,Z Vertex 10 {m}
  14.20368, 14.20368, 6.4008,             !- X,Y,Z Vertex 11 {m}
  14.20368, 4.572, 6.4008,                !- X,Y,Z Vertex 12 {m}
  14.69136, 4.572, 6.4008,                !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 6.4008;             !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {ff37e6d8-5904-491b-8319-1035e123db7e}, !- Handle
  "Ceiling (M.SE50.I165)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d7c6e4d-395f-48db-9019-777deecc10f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 6.4008,                !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 6.4008,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 6.4008,             !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 6.4008,                !- X,Y,Z Vertex 4 {m}
  4.572, 14.69136, 6.4008,                !- X,Y,Z Vertex 5 {m}
  14.20368, 14.69136, 6.4008,             !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 7 {m}
  14.69136, 24.33828, 6.4008,             !- X,Y,Z Vertex 8 {m}
  14.69136, 14.69136, 6.4008,             !- X,Y,Z Vertex 9 {m}
  24.33828, 14.69136, 6.4008,             !- X,Y,Z Vertex 10 {m}
  28.91028, 19.26336, 6.4008,             !- X,Y,Z Vertex 11 {m}
  28.91028, 9.63168, 6.4008,              !- X,Y,Z Vertex 12 {m}
  19.26336, 9.63168, 6.4008,              !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 6.4008;             !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {c833bfe7-1692-4388-85df-fb5896a4d915}, !- Handle
  "Flr (M.N51.I166)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36f6200d-f64b-4cf6-9182-8e90ca6073a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24a45352-7e61-416b-9b60-ce12e0841a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 3.6576,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 3.6576,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 3.6576,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24a45352-7e61-416b-9b60-ce12e0841a68}, !- Handle
  "Flr (M.N51.I166)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a97caa6-ba3a-4fd1-afa5-029ee864b7ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c833bfe7-1692-4388-85df-fb5896a4d915}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 3.6576,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 3.6576,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e8cdb1-6891-4e4a-87c0-6d0d57e1e417}, !- Handle
  "North Wall (M.N51.E29)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36f6200d-f64b-4cf6-9182-8e90ca6073a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 3.6576,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 3.6576,             !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 6.4008,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1dbefdf1-e527-4f2e-92fb-c2aa8ef191f5}, !- Handle
  "North Win (M.N51.E29.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3e8cdb1-6891-4e4a-87c0-6d0d57e1e417}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.489165272, 19.26336, 4.605018984,    !- X,Y,Z Vertex 1 {m}
  19.684468632, 19.26336, 4.605018984,    !- X,Y,Z Vertex 2 {m}
  19.684468632, 19.26336, 6.130033968,    !- X,Y,Z Vertex 3 {m}
  28.489165272, 19.26336, 6.130033968;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa5d0f9-bf97-47f5-9adb-19e7ac5a5fb3}, !- Handle
  "Ceiling (M.N51.I167)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36f6200d-f64b-4cf6-9182-8e90ca6073a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d03ac485-cac8-4c6d-b263-134e2e7f883d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 6.4008,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 6.4008,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d03ac485-cac8-4c6d-b263-134e2e7f883d}, !- Handle
  "Ceiling (M.N51.I167)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9b02761-320d-40f0-8f9d-88ccbf4ae51b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa5d0f9-bf97-47f5-9adb-19e7ac5a5fb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 6.4008,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 6.4008,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 6.4008,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7cb7396-58b3-4e37-8e42-2b5249fafdfb}, !- Handle
  "Flr (M.NE52.I168)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebba2307-516a-436a-b092-5278f83e332e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bd81139-178e-4179-b336-f23db7c217df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 3.6576,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 3.6576,              !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 3.6576,             !- X,Y,Z Vertex 4 {m}
  19.26336, 19.26336, 3.6576,             !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 3.6576;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6bd81139-178e-4179-b336-f23db7c217df}, !- Handle
  "Flr (M.NE52.I168)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9991d5f5-a9de-4c4a-a2df-9273f10408d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7cb7396-58b3-4e37-8e42-2b5249fafdfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 3.6576,             !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 3.6576,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 3.6576,              !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 4 {m}
  14.69136, 24.33828, 3.6576,             !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 3.6576;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fc4b3ec8-29d6-483b-a8f0-a3540a71d67f}, !- Handle
  "East Wall (M.NE52.E30)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebba2307-516a-436a-b092-5278f83e332e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 3.6576,             !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 3.6576,             !- X,Y,Z Vertex 2 {m}
  19.26336, 28.91028, 6.4008,             !- X,Y,Z Vertex 3 {m}
  19.26336, 19.26336, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bb0da6e-2d50-4aa2-ac65-75c3e42c9dd2}, !- Handle
  "East Win (M.NE52.E30.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc4b3ec8-29d6-483b-a8f0-a3540a71d67f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.26336, 19.684474728, 4.605018984,    !- X,Y,Z Vertex 1 {m}
  19.26336, 28.489171368, 4.605018984,    !- X,Y,Z Vertex 2 {m}
  19.26336, 28.489171368, 6.130033968,    !- X,Y,Z Vertex 3 {m}
  19.26336, 19.684474728, 6.130033968;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2083b689-0054-4379-8be0-40a10ef40f18}, !- Handle
  "North Wall (M.NE52.E31)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebba2307-516a-436a-b092-5278f83e332e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 28.91028, 3.6576,             !- X,Y,Z Vertex 1 {m}
  9.63168, 28.91028, 3.6576,              !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 6.4008,              !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1816423-6228-4b5e-94ad-98c15a0a9551}, !- Handle
  "North Win (M.NE52.E31.W1)",            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2083b689-0054-4379-8be0-40a10ef40f18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.84285792, 28.91028, 4.605018984,     !- X,Y,Z Vertex 1 {m}
  10.05218208, 28.91028, 4.605018984,     !- X,Y,Z Vertex 2 {m}
  10.05218208, 28.91028, 6.130033968,     !- X,Y,Z Vertex 3 {m}
  18.84285792, 28.91028, 6.130033968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8bb1ccb-2f31-45af-bb3d-313b6daae750}, !- Handle
  "SW Wall (M.NE52.I169)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebba2307-516a-436a-b092-5278f83e332e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7ac7d46-ecfe-4976-96f4-8e9a5a8a4609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 3.6576,              !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 6.4008;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ac7d46-ecfe-4976-96f4-8e9a5a8a4609}, !- Handle
  "SW Wall (M.NE52.I169)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a24ab9-9425-4263-bbfc-98c1e1d66fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8bb1ccb-2f31-45af-bb3d-313b6daae750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 3.6576,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 3.6576,              !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 6.4008;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c230ab-a699-4855-9d9c-ac1151155cac}, !- Handle
  "SE Wall (M.NE52.I170)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebba2307-516a-436a-b092-5278f83e332e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d7dfebc-6732-46bb-ba6d-d388cf1544b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 3.6576,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 3.6576,             !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7dfebc-6732-46bb-ba6d-d388cf1544b4}, !- Handle
  "SE Wall (M.NE52.I170)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36f6200d-f64b-4cf6-9182-8e90ca6073a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30c230ab-a699-4855-9d9c-ac1151155cac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 6.4008,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 3.6576,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84a96a46-027d-4e9d-8120-a1bbd09264d2}, !- Handle
  "Ceiling (M.NE52.I171)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebba2307-516a-436a-b092-5278f83e332e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbded70a-4a3d-4605-812a-3f703079bd1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 6.4008,             !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 6.4008,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 6.4008,              !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 4 {m}
  14.69136, 24.33828, 6.4008,             !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 6.4008;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fbded70a-4a3d-4605-812a-3f703079bd1e}, !- Handle
  "Ceiling (M.NE52.I171)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65e33ef6-9350-46e3-8a5e-9b1c5372d50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84a96a46-027d-4e9d-8120-a1bbd09264d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 6.4008,              !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 6.4008,             !- X,Y,Z Vertex 4 {m}
  19.26336, 19.26336, 6.4008,             !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 6.4008;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {678b0790-4b93-4e0b-9111-fbc8d44ad135}, !- Handle
  "Flr (M.W53.I172)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e8a24ab9-9425-4263-bbfc-98c1e1d66fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be0f10fc-c567-4b08-9bef-fec0e298dcf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 3.6576,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 3.6576,              !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 3.6576,              !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0f10fc-c567-4b08-9bef-fec0e298dcf3}, !- Handle
  "Flr (M.W53.I172)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a16a6771-f34b-4559-82f6-584827dfabe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678b0790-4b93-4e0b-9111-fbc8d44ad135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 3.6576,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 3.6576,              !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 3.6576,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96116abc-3c34-495b-b975-67e785ce0a59}, !- Handle
  "West Wall (M.W53.E32)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a24ab9-9425-4263-bbfc-98c1e1d66fb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 3.6576,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 3.6576,              !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 6.4008,              !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 6.4008;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {989df444-4ace-44f0-a67c-2c3b6361bcff}, !- Handle
  "West Win (M.W53.E32.W1)",              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96116abc-3c34-495b-b975-67e785ce0a59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.63168, 28.489165272, 4.605018984,     !- X,Y,Z Vertex 1 {m}
  9.63168, 19.684468632, 4.605018984,     !- X,Y,Z Vertex 2 {m}
  9.63168, 19.684468632, 6.130033968,     !- X,Y,Z Vertex 3 {m}
  9.63168, 28.489165272, 6.130033968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca7528a-f1b7-49b1-8550-7cbe99bce979}, !- Handle
  "Ceiling (M.W53.I173)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8a24ab9-9425-4263-bbfc-98c1e1d66fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42894bc1-e063-4606-97de-1a850edf8004}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 6.4008,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 6.4008,              !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42894bc1-e063-4606-97de-1a850edf8004}, !- Handle
  "Ceiling (M.W53.I173)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96fa48e8-014e-4578-9e2c-5dae51bd685b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aca7528a-f1b7-49b1-8550-7cbe99bce979}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 6.4008,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 6.4008,              !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 6.4008,              !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f5aa02-da23-4e64-983d-5be737ade611}, !- Handle
  "Flr (M.NW54.I174)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76b14d38-005d-45bc-b34d-663ab4ffd73e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16aea285-183c-422d-87e6-1c85937864aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000681281, 14.6913599246049, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 3.6576, !- X,Y,Z Vertex 4 {m}
  9.63168, 19.26336, 3.6576,              !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 3.6576; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {16aea285-183c-422d-87e6-1c85937864aa}, !- Handle
  "Flr (M.NW54.I174)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7aaa0b44-0937-4be2-9a88-f1d51cab64e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60f5aa02-da23-4e64-983d-5be737ade611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 3.6576,              !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.57200007539511, 14.2036799246049, 3.6576, !- X,Y,Z Vertex 4 {m}
  4.5720000681281, 14.6913599246049, 3.6576, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 3.6576; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cd0d7890-c2ba-4546-9d0e-511762e23250}, !- Handle
  "North Wall (M.NW54.E33)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76b14d38-005d-45bc-b34d-663ab4ffd73e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 3.6576,              !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.08286712929839e-015, 19.2633598564768, 6.4008, !- X,Y,Z Vertex 3 {m}
  9.63168, 19.26336, 6.4008;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f61731f8-c381-49b7-b673-4cab0628f85d}, !- Handle
  "North Win (M.NW54.E33.W1)",            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd0d7890-c2ba-4546-9d0e-511762e23250}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.21117792, 19.26336, 4.605018984,      !- X,Y,Z Vertex 1 {m}
  0.42050208, 19.26336, 4.605018984,      !- X,Y,Z Vertex 2 {m}
  0.42050208, 19.26336, 6.130033968,      !- X,Y,Z Vertex 3 {m}
  9.21117792, 19.26336, 6.130033968;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a959d1af-da81-4466-ac2e-ea484ede14bf}, !- Handle
  "West Wall (M.NW54.E34)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76b14d38-005d-45bc-b34d-663ab4ffd73e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-015, 19.2633598564768, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.43523211482943e-007, 9.63167985647678, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 6.4008, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7629506e-b23e-44c0-9be3-de21759ef884}, !- Handle
  "West Win (M.NW54.E34.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a959d1af-da81-4466-ac2e-ea484ede14bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26596895330068e-009, 18.8428577764768, 4.605018984, !- X,Y,Z Vertex 1 {m}
  1.37257242529642e-007, 10.0521819364768, 4.605018984, !- X,Y,Z Vertex 2 {m}
  1.37257242529642e-007, 10.0521819364768, 6.130033968, !- X,Y,Z Vertex 3 {m}
  6.26596895330068e-009, 18.8428577764768, 6.130033968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96acf1f0-1371-4d31-bb43-da5263e58217}, !- Handle
  "SE Wall (M.NW54.I175)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76b14d38-005d-45bc-b34d-663ab4ffd73e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e837a8d2-7d0b-4b0b-96a2-73f69e7b3426}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43523211482943e-007, 9.63167985647678, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.57200007539511, 14.2036799246049, 6.4008, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e837a8d2-7d0b-4b0b-96a2-73f69e7b3426}, !- Handle
  "SE Wall (M.NW54.I175)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38aa4012-ee02-4ac8-adce-7fb94e8287ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96acf1f0-1371-4d31-bb43-da5263e58217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200007539511, 14.2036799246049, 6.4008, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ef9ff1f-d4ea-40fe-b20f-fa7bb3db14b1}, !- Handle
  "NE Wall (M.NW54.I176)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76b14d38-005d-45bc-b34d-663ab4ffd73e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a61d5b26-8807-4325-bbb4-891bfb5b11d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.6913600681281, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 3.6576,              !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 6.4008,              !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a61d5b26-8807-4325-bbb4-891bfb5b11d2}, !- Handle
  "NE Wall (M.NW54.I176)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a24ab9-9425-4263-bbfc-98c1e1d66fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ef9ff1f-d4ea-40fe-b20f-fa7bb3db14b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 6.4008,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 3.6576,              !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.6913600681281, 3.6576, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1fb3706-61ab-4123-93ca-f8f6d17753c1}, !- Handle
  "Ceiling (M.NW54.I177)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76b14d38-005d-45bc-b34d-663ab4ffd73e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a28e0e7-52fa-4b43-bdc9-c049b8923628}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 6.4008,              !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 6.4008, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 6.4008, !- X,Y,Z Vertex 3 {m}
  4.57200007539511, 14.2036799246049, 6.4008, !- X,Y,Z Vertex 4 {m}
  4.5720000681281, 14.6913599246049, 6.4008, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 6.4008; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2a28e0e7-52fa-4b43-bdc9-c049b8923628}, !- Handle
  "Ceiling (M.NW54.I177)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed45c691-3ae3-4453-83fd-2e9ca8ae5e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1fb3706-61ab-4123-93ca-f8f6d17753c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000681281, 14.6913599246049, 6.4008, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 6.4008, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 6.4008, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 6.4008, !- X,Y,Z Vertex 4 {m}
  9.63168, 19.26336, 6.4008,              !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 6.4008; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ee1b63e9-edaa-4d37-91a1-6ca5ec59be21}, !- Handle
  "Flr (M.S55.I178)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38aa4012-ee02-4ac8-adce-7fb94e8287ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fd46e58-fefe-4e40-9f47-5ded01191488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 3.6576,      !- X,Y,Z Vertex 2 {m}
  0, 9.63168, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fd46e58-fefe-4e40-9f47-5ded01191488}, !- Handle
  "Flr (M.S55.I178)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c36f019a-dfe7-4fac-a8ab-e95371f3a68b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee1b63e9-edaa-4d37-91a1-6ca5ec59be21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 3.6576,      !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e5d84c4-5844-4175-b469-e84419898b9e}, !- Handle
  "South Wall (M.S55.E35)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38aa4012-ee02-4ac8-adce-7fb94e8287ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 3.6576,      !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 6.4008,      !- X,Y,Z Vertex 3 {m}
  0, 9.63168, 6.4008;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31033ea9-8247-4862-96ec-481d08404460}, !- Handle
  "South Win (M.S55.E35.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e5d84c4-5844-4175-b469-e84419898b9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.42050208, 9.63167998746806, 4.605018984, !- X,Y,Z Vertex 1 {m}
  9.21117792, 9.63167972548551, 4.605018984, !- X,Y,Z Vertex 2 {m}
  9.21117792, 9.63167972548551, 6.130033968, !- X,Y,Z Vertex 3 {m}
  0.42050208, 9.63167998746806, 6.130033968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60bd221b-17d7-4ec3-ae0f-392d6f31632c}, !- Handle
  "SE Wall (M.S55.I179)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38aa4012-ee02-4ac8-adce-7fb94e8287ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc06b93d-c5d6-4632-8105-5217a3561d12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63167985647678, 3.6576,      !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, 3.6576, !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 6.4008, !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 6.4008;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc06b93d-c5d6-4632-8105-5217a3561d12}, !- Handle
  "SE Wall (M.S55.I179)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ebaf750-5000-490e-b10a-39763b12ab68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60bd221b-17d7-4ec3-ae0f-392d6f31632c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 6.4008, !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, 3.6576, !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 3.6576,      !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 6.4008;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ba8a9b-dd34-46c3-878c-5de83c237763}, !- Handle
  "Ceiling (M.S55.I180)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38aa4012-ee02-4ac8-adce-7fb94e8287ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83980112-8747-419a-86fb-c169f0ca0163}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 6.4008,      !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 6.4008, !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83980112-8747-419a-86fb-c169f0ca0163}, !- Handle
  "Ceiling (M.S55.I180)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {786ddff2-5754-4684-9b4f-1d670aff4373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7ba8a9b-dd34-46c3-878c-5de83c237763}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 6.4008, !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 6.4008,      !- X,Y,Z Vertex 2 {m}
  0, 9.63168, 6.4008,                     !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c7c4436-e59d-449c-9741-7fc6192b7143}, !- Handle
  "Flr (M.W56.I181)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ebaf750-5000-490e-b10a-39763b12ab68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a02c3cb-0076-4d25-b21e-423112487be4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 3.6576,                !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63168, 3.6576,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a02c3cb-0076-4d25-b21e-423112487be4}, !- Handle
  "Flr (M.W56.I181)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af15461e-dbc6-4304-a84f-7a20c218ccb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c7c4436-e59d-449c-9741-7fc6192b7143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 3.6576,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69aa9df-a1a4-4397-9e12-645b611c51f4}, !- Handle
  "West Wall (M.W56.E36)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ebaf750-5000-490e-b10a-39763b12ab68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 3.6576,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 6.4008,                     !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63168, 6.4008;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45cfb386-1dfb-41f5-a0b8-0b719da449ff}, !- Handle
  "West Win (M.W56.E36.W1)",              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f69aa9df-a1a4-4397-9e12-645b611c51f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.63167999373404, 9.21117792, 4.605018984, !- X,Y,Z Vertex 1 {m}
  9.63167986274274, 0.42050208, 4.605018984, !- X,Y,Z Vertex 2 {m}
  9.63167986274274, 0.42050208, 6.130033968, !- X,Y,Z Vertex 3 {m}
  9.63167999373404, 9.21117792, 6.130033968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627fef20-6ffd-47e6-815a-e4b6c9c8a9d9}, !- Handle
  "Ceiling (M.W56.I182)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ebaf750-5000-490e-b10a-39763b12ab68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a3c9dff-4b74-474d-a4e2-4be9e1d1a234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 6.4008,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 6.4008,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a3c9dff-4b74-474d-a4e2-4be9e1d1a234}, !- Handle
  "Ceiling (M.W56.I182)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {679ac27a-1146-4b31-b8e7-8848cb48fceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627fef20-6ffd-47e6-815a-e4b6c9c8a9d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 6.4008,                !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63168, 6.4008,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 6.4008;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb750011-2039-4c95-b6e4-aacb825f9c27}, !- Handle
  "South Wall (M.SE57.E37)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ea2cd0-e326-435c-918d-a3f3a04c5649}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 6.4008, !- X,Y,Z Vertex 2 {m}
  19.26336, -1.4352321860664e-007, 7.3152, !- X,Y,Z Vertex 3 {m}
  9.63168, 0, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9af53173-3557-473c-bd91-7beaa28356ba}, !- Handle
  "East Wall (M.SE57.E38)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ea2cd0-e326-435c-918d-a3f3a04c5649}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, -1.4352321860664e-007, 6.4008, !- X,Y,Z Vertex 1 {m}
  19.2633601435232, 9.63167985647678, 6.4008, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 7.3152, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c9cfc3c-e013-44f5-8e26-bb9211a5cbe2}, !- Handle
  "NW Wall (M.SE57.I183)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ea2cd0-e326-435c-918d-a3f3a04c5649}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ed24029-04c8-4c37-af23-7d1183fb4b25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 4.5719999318719, 6.4008, !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 7.3152,                     !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ed24029-04c8-4c37-af23-7d1183fb4b25}, !- Handle
  "NW Wall (M.SE57.I183)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {679ac27a-1146-4b31-b8e7-8848cb48fceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c9cfc3c-e013-44f5-8e26-bb9211a5cbe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 4.5719999318719, 6.4008, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45567791-228e-44d7-89d4-916169fc25db}, !- Handle
  "South Wall (M.SE58.E39)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 6.4008,              !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 6.4008,              !- X,Y,Z Vertex 2 {m}
  28.91028, 9.63168, 7.3152,              !- X,Y,Z Vertex 3 {m}
  19.26336, 9.63168, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998429c9-a2ac-4ba1-b615-0181ffedf354}, !- Handle
  "East Wall (M.SE58.E40)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 9.63168, 6.4008,              !- X,Y,Z Vertex 1 {m}
  28.91028, 19.26336, 6.4008,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 7.3152,             !- X,Y,Z Vertex 3 {m}
  28.91028, 9.63168, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1774780e-3ca9-45e7-b6ab-3cd0229b099e}, !- Handle
  "NW Wall (M.SE58.I184)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc6c2a8-9af5-4374-8028-62b55bab35f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 6.4008,             !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, 6.4008,             !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 7.3152,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc6c2a8-9af5-4374-8028-62b55bab35f1}, !- Handle
  "NW Wall (M.SE58.I184)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b02761-320d-40f0-8f9d-88ccbf4ae51b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1774780e-3ca9-45e7-b6ab-3cd0229b099e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 7.3152,             !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, 6.4008,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 6.4008,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69e6742-9895-405b-b2a1-b2cbc76b956c}, !- Handle
  "North Wall (M.SE58.I185)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {565c1b35-58e0-436f-af70-ed0d8a581dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 7.3152,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {565c1b35-58e0-436f-af70-ed0d8a581dd2}, !- Handle
  "North Wall (M.SE58.I185)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b02761-320d-40f0-8f9d-88ccbf4ae51b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b69e6742-9895-405b-b2a1-b2cbc76b956c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, 6.4008,             !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 6.4008,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d05f71d6-5cdc-4dbe-8a21-23c84bb19d12}, !- Handle
  "East Wall (M.SE58.I186)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f66748be-12bd-4b38-9cc4-cc5aac5b5fdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f66748be-12bd-4b38-9cc4-cc5aac5b5fdf}, !- Handle
  "East Wall (M.SE58.I186)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e33ef6-9350-46e3-8a5e-9b1c5372d50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d05f71d6-5cdc-4dbe-8a21-23c84bb19d12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5bb51cd-1109-4bcd-aa51-b7ec778a307c}, !- Handle
  "North Wall (M.SE58.I187)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3d44d63-b080-4902-a596-cbe1f43ec89e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3d44d63-b080-4902-a596-cbe1f43ec89e}, !- Handle
  "North Wall (M.SE58.I187)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e33ef6-9350-46e3-8a5e-9b1c5372d50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5bb51cd-1109-4bcd-aa51-b7ec778a307c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca5679af-da55-43c8-b7c6-633c07ddcb2e}, !- Handle
  "West Wall (M.SE58.I188)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88d2428f-e866-4261-9163-dd1925582716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d2428f-e866-4261-9163-dd1925582716}, !- Handle
  "West Wall (M.SE58.I188)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96fa48e8-014e-4578-9e2c-5dae51bd685b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca5679af-da55-43c8-b7c6-633c07ddcb2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {194a5f2d-629d-42cb-b154-6c15a97378da}, !- Handle
  "North Wall (M.SE58.I189)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bc9119-7cdf-40ea-a70f-ea79157ebe28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 6.4008,             !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, 6.4008,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 7.3152,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bc9119-7cdf-40ea-a70f-ea79157ebe28}, !- Handle
  "North Wall (M.SE58.I189)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed45c691-3ae3-4453-83fd-2e9ca8ae5e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {194a5f2d-629d-42cb-b154-6c15a97378da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 7.3152,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, 6.4008,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {811144e3-a5bc-48d1-b862-a855b790caf0}, !- Handle
  "West Wall (M.SE58.I190)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e63dad70-6813-4f0e-b292-87116cbdf9be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 6.4008,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, 6.4008,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 7.3152,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e63dad70-6813-4f0e-b292-87116cbdf9be}, !- Handle
  "West Wall (M.SE58.I190)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed45c691-3ae3-4453-83fd-2e9ca8ae5e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {811144e3-a5bc-48d1-b862-a855b790caf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 7.3152,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, 6.4008,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 6.4008,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815560c5-f51b-44be-9cdc-c7ac5002fb64}, !- Handle
  "South Wall (M.SE58.I191)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56d7ced0-48ba-48b6-80a4-a4dabb2c4577}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 6.4008,                !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 7.3152,             !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56d7ced0-48ba-48b6-80a4-a4dabb2c4577}, !- Handle
  "South Wall (M.SE58.I191)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786ddff2-5754-4684-9b4f-1d670aff4373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815560c5-f51b-44be-9cdc-c7ac5002fb64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, 6.4008,             !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 6.4008,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fdc38d4-0a9a-437f-9e8b-06c3ff8fc4e8}, !- Handle
  "West Wall (M.SE58.I192)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcb33b78-62ec-434d-aee6-9a6d4c0f684f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 6.4008,             !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 6.4008,                !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 7.3152,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcb33b78-62ec-434d-aee6-9a6d4c0f684f}, !- Handle
  "West Wall (M.SE58.I192)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {679ac27a-1146-4b31-b8e7-8848cb48fceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fdc38d4-0a9a-437f-9e8b-06c3ff8fc4e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 6.4008,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28815c6d-03e5-4206-85a7-336557dc6fa4}, !- Handle
  "South Wall (M.SE58.I193)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34407a05-c4df-4869-a070-f1a7b9f4440c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 6.4008,                !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, 6.4008,                !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 7.3152,                !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34407a05-c4df-4869-a070-f1a7b9f4440c}, !- Handle
  "South Wall (M.SE58.I193)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ea2cd0-e326-435c-918d-a3f3a04c5649}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28815c6d-03e5-4206-85a7-336557dc6fa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, 6.4008,                !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 6.4008,                !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eeae7f9-0add-4011-a8ec-2f07d1ef73d2}, !- Handle
  "East Wall (M.SE58.I194)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d43a910-5dfc-44a8-ab24-889dec1f0526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 6.4008,                !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d43a910-5dfc-44a8-ab24-889dec1f0526}, !- Handle
  "East Wall (M.SE58.I194)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ea2cd0-e326-435c-918d-a3f3a04c5649}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eeae7f9-0add-4011-a8ec-2f07d1ef73d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 6.4008,                !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a3d4387-a7e6-4a15-bf13-20625d63de79}, !- Handle
  "SW Wall (M.SE58.I195)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f8e5b33-9d6d-4999-a01a-384135b6753f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 6.4008,             !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 6.4008,              !- X,Y,Z Vertex 2 {m}
  19.26336, 9.63168, 7.3152,              !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8e5b33-9d6d-4999-a01a-384135b6753f}, !- Handle
  "SW Wall (M.SE58.I195)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ea2cd0-e326-435c-918d-a3f3a04c5649}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a3d4387-a7e6-4a15-bf13-20625d63de79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 7.3152,              !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 6.4008,              !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c9627b8-73a3-416b-84e6-f44b43d831e3}, !- Handle
  "North Wall (M.N59.E41)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b02761-320d-40f0-8f9d-88ccbf4ae51b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 6.4008,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 6.4008,             !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 7.3152,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26be67c7-561e-4ad7-87f7-7f62d608c692}, !- Handle
  "East Wall (M.NE60.E42)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e33ef6-9350-46e3-8a5e-9b1c5372d50b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 6.4008,             !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 6.4008,             !- X,Y,Z Vertex 2 {m}
  19.26336, 28.91028, 7.3152,             !- X,Y,Z Vertex 3 {m}
  19.26336, 19.26336, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918afd28-10cb-4a98-b7d2-2b3b234c1c6e}, !- Handle
  "North Wall (M.NE60.E43)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e33ef6-9350-46e3-8a5e-9b1c5372d50b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 28.91028, 6.4008,             !- X,Y,Z Vertex 1 {m}
  9.63168, 28.91028, 6.4008,              !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 7.3152,              !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bb62b78-c579-424d-bc47-0b4be3c39f2c}, !- Handle
  "SW Wall (M.NE60.I196)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e33ef6-9350-46e3-8a5e-9b1c5372d50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c19ca415-96f6-4b5d-b808-07df89436f18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 6.4008,              !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c19ca415-96f6-4b5d-b808-07df89436f18}, !- Handle
  "SW Wall (M.NE60.I196)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96fa48e8-014e-4578-9e2c-5dae51bd685b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bb62b78-c579-424d-bc47-0b4be3c39f2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 6.4008,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 6.4008,              !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bedfcd3-99e8-4fbc-8b4a-664053831aeb}, !- Handle
  "SE Wall (M.NE60.I197)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65e33ef6-9350-46e3-8a5e-9b1c5372d50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4e5a5c5-e393-435f-bf59-b2aaa90aa199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 6.4008,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 6.4008,             !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e5a5c5-e393-435f-bf59-b2aaa90aa199}, !- Handle
  "SE Wall (M.NE60.I197)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b02761-320d-40f0-8f9d-88ccbf4ae51b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bedfcd3-99e8-4fbc-8b4a-664053831aeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 7.3152,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 6.4008,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 6.4008,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf81d07-24b1-4727-94aa-26231ac0fe7c}, !- Handle
  "West Wall (M.W61.E44)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96fa48e8-014e-4578-9e2c-5dae51bd685b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 6.4008,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 6.4008,              !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 7.3152,              !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef398f80-7a41-4abd-bbaf-7d9a0eec653c}, !- Handle
  "North Wall (M.NW62.E45)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed45c691-3ae3-4453-83fd-2e9ca8ae5e02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 6.4008,              !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 6.4008, !- X,Y,Z Vertex 2 {m}
  1.08286712929839e-015, 19.2633598564768, 7.3152, !- X,Y,Z Vertex 3 {m}
  9.63168, 19.26336, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a3b14f-cfa5-4d07-af62-f3769cfedaf7}, !- Handle
  "West Wall (M.NW62.E46)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed45c691-3ae3-4453-83fd-2e9ca8ae5e02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-015, 19.2633598564768, 6.4008, !- X,Y,Z Vertex 1 {m}
  1.43523211482943e-007, 9.63167985647678, 6.4008, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 7.3152, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2facca9b-3c5d-4e3d-b8b6-b85586ed2345}, !- Handle
  "SE Wall (M.NW62.I198)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed45c691-3ae3-4453-83fd-2e9ca8ae5e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b4358e-6ffa-4d4d-a478-53d75c71a58e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43523211482943e-007, 9.63167985647678, 6.4008, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 6.4008, !- X,Y,Z Vertex 2 {m}
  4.57200007539511, 14.2036799246049, 7.3152, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b4358e-6ffa-4d4d-a478-53d75c71a58e}, !- Handle
  "SE Wall (M.NW62.I198)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786ddff2-5754-4684-9b4f-1d670aff4373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2facca9b-3c5d-4e3d-b8b6-b85586ed2345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200007539511, 14.2036799246049, 7.3152, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 6.4008, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 6.4008, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7112f197-fa50-49a4-8fe7-a4a80c2d4046}, !- Handle
  "NE Wall (M.NW62.I199)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed45c691-3ae3-4453-83fd-2e9ca8ae5e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b1fc0a-d73e-44c2-8d04-e455bf538358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.6913600681281, 6.4008, !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 6.4008,              !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 7.3152,              !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b1fc0a-d73e-44c2-8d04-e455bf538358}, !- Handle
  "NE Wall (M.NW62.I199)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96fa48e8-014e-4578-9e2c-5dae51bd685b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7112f197-fa50-49a4-8fe7-a4a80c2d4046}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 7.3152,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 6.4008,              !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.6913600681281, 6.4008, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4360e8a3-5b4b-4026-82f4-7b236eaf16cc}, !- Handle
  "South Wall (M.S63.E47)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786ddff2-5754-4684-9b4f-1d670aff4373}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 6.4008,      !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 7.3152,      !- X,Y,Z Vertex 3 {m}
  0, 9.63168, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00dc56e6-0f22-4232-a91f-ca4281711bd9}, !- Handle
  "SE Wall (M.S63.I200)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786ddff2-5754-4684-9b4f-1d670aff4373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c184d62-68c9-4c85-925f-eafa0e900fe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63167985647678, 6.4008,      !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, 6.4008, !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 7.3152, !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 7.3152;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c184d62-68c9-4c85-925f-eafa0e900fe0}, !- Handle
  "SE Wall (M.S63.I200)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {679ac27a-1146-4b31-b8e7-8848cb48fceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00dc56e6-0f22-4232-a91f-ca4281711bd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 7.3152, !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, 6.4008, !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 6.4008,      !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 7.3152;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d2c53f-b82e-477f-9797-f263b2ad64d5}, !- Handle
  "West Wall (M.W64.E48)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {679ac27a-1146-4b31-b8e7-8848cb48fceb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 6.4008,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 7.3152,                     !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63168, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c577efe-26d8-4c23-9c97-e0a9ad176d13}, !- Handle
  "Flr (T.SE65.I201)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {caaf3403-cc42-428a-a942-45f05f47421a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da6a5fa1-3333-4b1c-9a57-eab5d057f1cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6913600681281, 4.57199992460489, 7.3152, !- X,Y,Z Vertex 1 {m}
  14.6913602116513, 14.2036799246049, 7.3152, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 7.3152, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 7.3152, !- X,Y,Z Vertex 4 {m}
  9.63168, 0, 7.3152,                     !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 7.3152; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {da6a5fa1-3333-4b1c-9a57-eab5d057f1cb}, !- Handle
  "Flr (T.SE65.I201)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2ea2cd0-e326-435c-918d-a3f3a04c5649}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c577efe-26d8-4c23-9c97-e0a9ad176d13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 7.3152, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 7.3152, !- X,Y,Z Vertex 3 {m}
  14.6913602116513, 14.2036799246049, 7.3152, !- X,Y,Z Vertex 4 {m}
  14.6913600681281, 4.57199992460489, 7.3152, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 7.3152; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ac26bcc1-e7d2-45bc-a033-0e2f12503804}, !- Handle
  "South Wall (T.SE65.E49)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caaf3403-cc42-428a-a942-45f05f47421a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 7.3152, !- X,Y,Z Vertex 2 {m}
  19.26336, -1.4352321860664e-007, 10.0584, !- X,Y,Z Vertex 3 {m}
  9.63168, 0, 10.0584;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8703e8f-8b39-4539-a1c0-212651e0df73}, !- Handle
  "South Win (T.SE65.E49.W1)",            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac26bcc1-e7d2-45bc-a033-0e2f12503804}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.05218208, -1.25319389894685e-008, 8.262618984, !- X,Y,Z Vertex 1 {m}
  18.84285792, -2.74514498053691e-007, 8.262618984, !- X,Y,Z Vertex 2 {m}
  18.84285792, -2.74514498053691e-007, 9.787633968, !- X,Y,Z Vertex 3 {m}
  10.05218208, -1.25319389894685e-008, 9.787633968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26dbc064-dded-45ce-aa24-59159871d488}, !- Handle
  "East Wall (T.SE65.E50)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caaf3403-cc42-428a-a942-45f05f47421a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, -1.4352321860664e-007, 7.3152, !- X,Y,Z Vertex 1 {m}
  19.2633601435232, 9.63167985647678, 7.3152, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 10.0584, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa7786ae-e05e-475f-80ff-8aa7242a5f00}, !- Handle
  "East Win (T.SE65.E50.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26dbc064-dded-45ce-aa24-59159871d488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.263360006266, 0.420501936476779, 8.262618984, !- X,Y,Z Vertex 1 {m}
  19.2633601372572, 9.21117777647678, 8.262618984, !- X,Y,Z Vertex 2 {m}
  19.2633601372572, 9.21117777647678, 9.787633968, !- X,Y,Z Vertex 3 {m}
  19.263360006266, 0.420501936476779, 9.787633968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1763c28c-88c0-4b14-96c3-7e9c3eddfe9e}, !- Handle
  "NW Wall (T.SE65.I202)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caaf3403-cc42-428a-a942-45f05f47421a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33fe6030-121a-4884-ad0d-ebc0cb198bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 4.5719999318719, 7.3152, !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 7.3152,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 10.0584,                    !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33fe6030-121a-4884-ad0d-ebc0cb198bea}, !- Handle
  "NW Wall (T.SE65.I202)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67132a63-83ac-49f7-b5ae-674987c1aa4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1763c28c-88c0-4b14-96c3-7e9c3eddfe9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 10.0584,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 7.3152,                     !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 4.5719999318719, 7.3152, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde81ef8-7bf2-480e-bada-df2026cdaecd}, !- Handle
  "Ceiling (T.SE65.I203)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {caaf3403-cc42-428a-a942-45f05f47421a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d8134cc-58e3-4d33-a7d4-4845c76b571a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 10.0584,                    !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 10.0584, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 10.0584, !- X,Y,Z Vertex 3 {m}
  14.6913602116513, 14.2036799246049, 10.0584, !- X,Y,Z Vertex 4 {m}
  14.6913600681281, 4.57199992460489, 10.0584, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 10.0584; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0d8134cc-58e3-4d33-a7d4-4845c76b571a}, !- Handle
  "Ceiling (T.SE65.I203)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2aecf0c-3a0c-4716-b6a3-a74f027a9b66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dde81ef8-7bf2-480e-bada-df2026cdaecd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6913600681281, 4.57199992460489, 10.0584, !- X,Y,Z Vertex 1 {m}
  14.6913602116513, 14.2036799246049, 10.0584, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 10.0584, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 10.0584, !- X,Y,Z Vertex 4 {m}
  9.63168, 0, 10.0584,                    !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 10.0584; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ea2b9c45-1ced-43ee-a5c4-0cc20953e8a5}, !- Handle
  "Flr (T.SE66.I204)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa7cb3be-8683-4c63-8b7a-16454d3c8241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 7.3152,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 7.3152,             !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 7.3152,                !- X,Y,Z Vertex 4 {m}
  4.572, 14.69136, 7.3152,                !- X,Y,Z Vertex 5 {m}
  14.20368, 14.69136, 7.3152,             !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 7 {m}
  14.69136, 24.33828, 7.3152,             !- X,Y,Z Vertex 8 {m}
  14.69136, 14.69136, 7.3152,             !- X,Y,Z Vertex 9 {m}
  24.33828, 14.69136, 7.3152,             !- X,Y,Z Vertex 10 {m}
  28.91028, 19.26336, 7.3152,             !- X,Y,Z Vertex 11 {m}
  28.91028, 9.63168, 7.3152,              !- X,Y,Z Vertex 12 {m}
  19.26336, 9.63168, 7.3152,              !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 7.3152;             !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {fa7cb3be-8683-4c63-8b7a-16454d3c8241}, !- Handle
  "Flr (T.SE66.I204)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f87f866-8374-4943-a0be-6cbd88773c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea2b9c45-1ced-43ee-a5c4-0cc20953e8a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 7.3152,              !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 7.3152,              !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 7.3152,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 7.3152,             !- X,Y,Z Vertex 4 {m}
  14.69136, 14.69136, 7.3152,             !- X,Y,Z Vertex 5 {m}
  14.69136, 24.33828, 7.3152,             !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 7 {m}
  14.20368, 14.69136, 7.3152,             !- X,Y,Z Vertex 8 {m}
  4.572, 14.69136, 7.3152,                !- X,Y,Z Vertex 9 {m}
  4.572, 14.20368, 7.3152,                !- X,Y,Z Vertex 10 {m}
  14.20368, 14.20368, 7.3152,             !- X,Y,Z Vertex 11 {m}
  14.20368, 4.572, 7.3152,                !- X,Y,Z Vertex 12 {m}
  14.69136, 4.572, 7.3152,                !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 7.3152;             !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {e29d2e5d-d2f3-41ee-9af2-0d73ec3e1ca1}, !- Handle
  "South Wall (T.SE66.E51)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 7.3152,              !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 7.3152,              !- X,Y,Z Vertex 2 {m}
  28.91028, 9.63168, 10.0584,             !- X,Y,Z Vertex 3 {m}
  19.26336, 9.63168, 10.0584;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c324675-080e-46af-aacc-6a85523fd3c2}, !- Handle
  "South Win (T.SE66.E51.W1)",            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e29d2e5d-d2f3-41ee-9af2-0d73ec3e1ca1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.684474728, 9.63168, 8.262618984,     !- X,Y,Z Vertex 1 {m}
  28.489171368, 9.63168, 8.262618984,     !- X,Y,Z Vertex 2 {m}
  28.489171368, 9.63168, 9.787633968,     !- X,Y,Z Vertex 3 {m}
  19.684474728, 9.63168, 9.787633968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649bf034-2d8f-4a9d-8cca-6fdba81bb0d5}, !- Handle
  "East Wall (T.SE66.E52)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 9.63168, 7.3152,              !- X,Y,Z Vertex 1 {m}
  28.91028, 19.26336, 7.3152,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 10.0584,            !- X,Y,Z Vertex 3 {m}
  28.91028, 9.63168, 10.0584;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54424fe9-b5d5-4b48-b68e-5f28eac813d2}, !- Handle
  "East Win (T.SE66.E52.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {649bf034-2d8f-4a9d-8cca-6fdba81bb0d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.91028, 10.05218208, 8.262618984,     !- X,Y,Z Vertex 1 {m}
  28.91028, 18.84285792, 8.262618984,     !- X,Y,Z Vertex 2 {m}
  28.91028, 18.84285792, 9.787633968,     !- X,Y,Z Vertex 3 {m}
  28.91028, 10.05218208, 9.787633968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb552b1d-ddd9-4109-b65c-8cbdd1f6f7c4}, !- Handle
  "NW Wall (T.SE66.I205)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e49d399-bc1a-4208-a4ab-e6df8e985a9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 7.3152,             !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, 7.3152,             !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 10.0584,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e49d399-bc1a-4208-a4ab-e6df8e985a9f}, !- Handle
  "NW Wall (T.SE66.I205)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f03fbdc5-0b52-4a08-8ec7-c97ca91bfb8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb552b1d-ddd9-4109-b65c-8cbdd1f6f7c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 10.0584,            !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, 7.3152,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 7.3152,             !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d9d7437-a2c7-47ab-94dd-d420458fb142}, !- Handle
  "North Wall (T.SE66.I206)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2b9ed7b-7d70-4ebd-a1cb-152d1916672b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 10.0584,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2b9ed7b-7d70-4ebd-a1cb-152d1916672b}, !- Handle
  "North Wall (T.SE66.I206)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f03fbdc5-0b52-4a08-8ec7-c97ca91bfb8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d9d7437-a2c7-47ab-94dd-d420458fb142}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, 7.3152,             !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 7.3152,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04699c89-785d-440c-90a2-104309c4bb6f}, !- Handle
  "East Wall (T.SE66.I207)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {999f6f53-a3e8-4a2c-9058-9c9d00329839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999f6f53-a3e8-4a2c-9058-9c9d00329839}, !- Handle
  "East Wall (T.SE66.I207)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b37836a-6e1b-4e80-904e-8a5fc9c2c36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04699c89-785d-440c-90a2-104309c4bb6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4eac339-eabc-4261-955d-fb7b2bdcefce}, !- Handle
  "North Wall (T.SE66.I208)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51c04bf2-8735-454d-9591-92792455020b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c04bf2-8735-454d-9591-92792455020b}, !- Handle
  "North Wall (T.SE66.I208)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b37836a-6e1b-4e80-904e-8a5fc9c2c36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4eac339-eabc-4261-955d-fb7b2bdcefce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ec26be4-4822-427b-b3d7-e9b3f063d6d3}, !- Handle
  "West Wall (T.SE66.I209)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2346309a-9071-40e6-a341-6701b2e79351}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2346309a-9071-40e6-a341-6701b2e79351}, !- Handle
  "West Wall (T.SE66.I209)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bab1382-ff19-4931-b88d-b4a74043e7b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ec26be4-4822-427b-b3d7-e9b3f063d6d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d431b8cc-cf58-494f-bfaa-413ffc315485}, !- Handle
  "North Wall (T.SE66.I210)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1381eda0-d1c1-4bb4-900c-36a0aad21e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 7.3152,             !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, 7.3152,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 10.0584,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1381eda0-d1c1-4bb4-900c-36a0aad21e48}, !- Handle
  "North Wall (T.SE66.I210)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {022fe89f-ed1d-45fc-8826-3cf054b28da7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d431b8cc-cf58-494f-bfaa-413ffc315485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 10.0584,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, 7.3152,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5cd8d47-5c7c-4695-80da-4e5cf6a5830a}, !- Handle
  "West Wall (T.SE66.I211)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1bfd937-22d0-400f-b812-9ee4fc4e171c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 7.3152,                !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, 7.3152,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 10.0584,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 10.0584;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1bfd937-22d0-400f-b812-9ee4fc4e171c}, !- Handle
  "West Wall (T.SE66.I211)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {022fe89f-ed1d-45fc-8826-3cf054b28da7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5cd8d47-5c7c-4695-80da-4e5cf6a5830a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 10.0584,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, 7.3152,                !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 7.3152,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 10.0584;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb9e41f4-2eed-4820-95bd-cc5425c45d4a}, !- Handle
  "South Wall (T.SE66.I212)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69d1ca2d-559f-479e-9e42-9c978960fa5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 10.0584,            !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 10.0584;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69d1ca2d-559f-479e-9e42-9c978960fa5d}, !- Handle
  "South Wall (T.SE66.I212)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38b43302-aae3-46ec-a7b0-dd54673d285f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb9e41f4-2eed-4820-95bd-cc5425c45d4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, 7.3152,             !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 7.3152,                !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 10.0584;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe668a1c-9834-4dfb-bed4-377a314e2d4c}, !- Handle
  "West Wall (T.SE66.I213)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a93f022-ad64-45f2-aadc-046a88eef17d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 7.3152,                !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 10.0584,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a93f022-ad64-45f2-aadc-046a88eef17d}, !- Handle
  "West Wall (T.SE66.I213)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67132a63-83ac-49f7-b5ae-674987c1aa4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe668a1c-9834-4dfb-bed4-377a314e2d4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 10.0584,               !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 7.3152,                !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a94519ce-e789-4a30-961e-714063d99b25}, !- Handle
  "South Wall (T.SE66.I214)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b44e211-014e-4a56-8355-3786cdf4aabd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, 7.3152,                !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 10.0584,               !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 10.0584;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b44e211-014e-4a56-8355-3786cdf4aabd}, !- Handle
  "South Wall (T.SE66.I214)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caaf3403-cc42-428a-a942-45f05f47421a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a94519ce-e789-4a30-961e-714063d99b25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 10.0584,               !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, 7.3152,                !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 7.3152,                !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 10.0584;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62593cec-da73-4729-8fa7-7b0c7b41d8f2}, !- Handle
  "East Wall (T.SE66.I215)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59137a8b-cf2c-49d5-afd2-fc42315cec32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 10.0584;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59137a8b-cf2c-49d5-afd2-fc42315cec32}, !- Handle
  "East Wall (T.SE66.I215)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caaf3403-cc42-428a-a942-45f05f47421a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62593cec-da73-4729-8fa7-7b0c7b41d8f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 7.3152,                !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 10.0584;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae09989-fa66-446d-9d0c-e3e90f2504be}, !- Handle
  "SW Wall (T.SE66.I216)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a58d060a-79ad-4149-b3ae-0eff0e013ed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 7.3152,             !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 7.3152,              !- X,Y,Z Vertex 2 {m}
  19.26336, 9.63168, 10.0584,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a58d060a-79ad-4149-b3ae-0eff0e013ed0}, !- Handle
  "SW Wall (T.SE66.I216)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caaf3403-cc42-428a-a942-45f05f47421a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ae09989-fa66-446d-9d0c-e3e90f2504be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 10.0584,             !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 7.3152,              !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {668862dd-4916-4597-b0c6-49fd8012273b}, !- Handle
  "Ceiling (T.SE66.I217)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f8d0162-9e9b-43ab-a704-e8d33c710433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aea433f9-b6b7-4ab0-847e-6a2702904b22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 10.0584,             !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 10.0584,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 10.0584,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 10.0584,            !- X,Y,Z Vertex 4 {m}
  14.69136, 14.69136, 10.0584,            !- X,Y,Z Vertex 5 {m}
  14.69136, 24.33828, 10.0584,            !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 7 {m}
  14.20368, 14.69136, 10.0584,            !- X,Y,Z Vertex 8 {m}
  4.572, 14.69136, 10.0584,               !- X,Y,Z Vertex 9 {m}
  4.572, 14.20368, 10.0584,               !- X,Y,Z Vertex 10 {m}
  14.20368, 14.20368, 10.0584,            !- X,Y,Z Vertex 11 {m}
  14.20368, 4.572, 10.0584,               !- X,Y,Z Vertex 12 {m}
  14.69136, 4.572, 10.0584,               !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 10.0584;            !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {aea433f9-b6b7-4ab0-847e-6a2702904b22}, !- Handle
  "Ceiling (T.SE66.I217)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {668862dd-4916-4597-b0c6-49fd8012273b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 10.0584,               !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 10.0584,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 10.0584,            !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 10.0584,               !- X,Y,Z Vertex 4 {m}
  4.572, 14.69136, 10.0584,               !- X,Y,Z Vertex 5 {m}
  14.20368, 14.69136, 10.0584,            !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 7 {m}
  14.69136, 24.33828, 10.0584,            !- X,Y,Z Vertex 8 {m}
  14.69136, 14.69136, 10.0584,            !- X,Y,Z Vertex 9 {m}
  24.33828, 14.69136, 10.0584,            !- X,Y,Z Vertex 10 {m}
  28.91028, 19.26336, 10.0584,            !- X,Y,Z Vertex 11 {m}
  28.91028, 9.63168, 10.0584,             !- X,Y,Z Vertex 12 {m}
  19.26336, 9.63168, 10.0584,             !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 10.0584;            !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {7107ada6-1178-461b-a725-279115392045}, !- Handle
  "Flr (T.N67.I218)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f03fbdc5-0b52-4a08-8ec7-c97ca91bfb8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {348cacc1-8b7f-431d-b4dc-d40c4f168e51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 7.3152,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 7.3152,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 7.3152,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348cacc1-8b7f-431d-b4dc-d40c4f168e51}, !- Handle
  "Flr (T.N67.I218)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9b02761-320d-40f0-8f9d-88ccbf4ae51b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7107ada6-1178-461b-a725-279115392045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 7.3152,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 7.3152,             !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a5b1140-1595-4a12-b4d5-5b7860a42b50}, !- Handle
  "North Wall (T.N67.E53)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f03fbdc5-0b52-4a08-8ec7-c97ca91bfb8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 7.3152,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 7.3152,             !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 10.0584,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {271725b2-6b35-4c1c-8ff4-792647b3728a}, !- Handle
  "North Win (T.N67.E53.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5b1140-1595-4a12-b4d5-5b7860a42b50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.489165272, 19.26336, 8.262618984,    !- X,Y,Z Vertex 1 {m}
  19.684468632, 19.26336, 8.262618984,    !- X,Y,Z Vertex 2 {m}
  19.684468632, 19.26336, 9.787633968,    !- X,Y,Z Vertex 3 {m}
  28.489165272, 19.26336, 9.787633968;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d6a3f9-ed96-4f19-9781-9619d41b668f}, !- Handle
  "Ceiling (T.N67.I219)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f03fbdc5-0b52-4a08-8ec7-c97ca91bfb8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {137389f5-b263-4e57-80ce-ca74a330f2c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 10.0584,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 10.0584,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {137389f5-b263-4e57-80ce-ca74a330f2c6}, !- Handle
  "Ceiling (T.N67.I219)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c97e377-19aa-405e-a917-1d4e1b423ff0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d6a3f9-ed96-4f19-9781-9619d41b668f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 10.0584,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 10.0584,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 10.0584,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9daa512-af3f-4f76-9330-f1f2fb08450c}, !- Handle
  "Flr (T.NE68.I220)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b37836a-6e1b-4e80-904e-8a5fc9c2c36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e557bb9a-e52f-4ebe-83df-e097c1976570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 7.3152,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 7.3152,              !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 7.3152,             !- X,Y,Z Vertex 4 {m}
  19.26336, 19.26336, 7.3152,             !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 7.3152;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e557bb9a-e52f-4ebe-83df-e097c1976570}, !- Handle
  "Flr (T.NE68.I220)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65e33ef6-9350-46e3-8a5e-9b1c5372d50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9daa512-af3f-4f76-9330-f1f2fb08450c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 7.3152,             !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 7.3152,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 7.3152,              !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 4 {m}
  14.69136, 24.33828, 7.3152,             !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 7.3152;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ccbee2e3-f422-4714-8b0b-746720d61b8b}, !- Handle
  "East Wall (T.NE68.E54)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b37836a-6e1b-4e80-904e-8a5fc9c2c36c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 7.3152,             !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 7.3152,             !- X,Y,Z Vertex 2 {m}
  19.26336, 28.91028, 10.0584,            !- X,Y,Z Vertex 3 {m}
  19.26336, 19.26336, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9029c257-275b-4634-8d7b-b5bb964aa754}, !- Handle
  "East Win (T.NE68.E54.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccbee2e3-f422-4714-8b0b-746720d61b8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.26336, 19.684474728, 8.262618984,    !- X,Y,Z Vertex 1 {m}
  19.26336, 28.489171368, 8.262618984,    !- X,Y,Z Vertex 2 {m}
  19.26336, 28.489171368, 9.787633968,    !- X,Y,Z Vertex 3 {m}
  19.26336, 19.684474728, 9.787633968;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc048f2a-de92-45e0-9798-56257a2bd078}, !- Handle
  "North Wall (T.NE68.E55)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b37836a-6e1b-4e80-904e-8a5fc9c2c36c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 28.91028, 7.3152,             !- X,Y,Z Vertex 1 {m}
  9.63168, 28.91028, 7.3152,              !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 10.0584,             !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8591af4-3e0c-4870-9025-626176a33f63}, !- Handle
  "North Win (T.NE68.E55.W1)",            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc048f2a-de92-45e0-9798-56257a2bd078}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.84285792, 28.91028, 8.262618984,     !- X,Y,Z Vertex 1 {m}
  10.05218208, 28.91028, 8.262618984,     !- X,Y,Z Vertex 2 {m}
  10.05218208, 28.91028, 9.787633968,     !- X,Y,Z Vertex 3 {m}
  18.84285792, 28.91028, 9.787633968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df3d464-13c5-446e-b519-47ae3e44b15e}, !- Handle
  "SW Wall (T.NE68.I221)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b37836a-6e1b-4e80-904e-8a5fc9c2c36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ea932ee-6c7f-48c8-8676-c456defcfb45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 7.3152,              !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 10.0584;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea932ee-6c7f-48c8-8676-c456defcfb45}, !- Handle
  "SW Wall (T.NE68.I221)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bab1382-ff19-4931-b88d-b4a74043e7b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6df3d464-13c5-446e-b519-47ae3e44b15e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 7.3152,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 7.3152,              !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 10.0584;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4666c96-3d49-4448-88b0-ed3c01aad10c}, !- Handle
  "SE Wall (T.NE68.I222)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b37836a-6e1b-4e80-904e-8a5fc9c2c36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e80ad63-b3d9-45a7-808e-09902a967682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 7.3152,             !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 7.3152,             !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e80ad63-b3d9-45a7-808e-09902a967682}, !- Handle
  "SE Wall (T.NE68.I222)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f03fbdc5-0b52-4a08-8ec7-c97ca91bfb8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4666c96-3d49-4448-88b0-ed3c01aad10c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 10.0584,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 7.3152,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23013b65-3dc3-4ad6-8e13-f1279b180ad2}, !- Handle
  "Ceiling (T.NE68.I223)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b37836a-6e1b-4e80-904e-8a5fc9c2c36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7b0024c-f4db-4d27-823e-5ca4b8028340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 10.0584,            !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 10.0584,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 10.0584,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 4 {m}
  14.69136, 24.33828, 10.0584,            !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 10.0584;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b7b0024c-f4db-4d27-823e-5ca4b8028340}, !- Handle
  "Ceiling (T.NE68.I223)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec216b28-49df-41d2-86e9-ffae40ba2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23013b65-3dc3-4ad6-8e13-f1279b180ad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 10.0584,             !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 10.0584,            !- X,Y,Z Vertex 4 {m}
  19.26336, 19.26336, 10.0584,            !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 10.0584;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {32d42024-74e0-4a54-80ec-bf29dc7e5550}, !- Handle
  "Flr (T.W69.I224)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2bab1382-ff19-4931-b88d-b4a74043e7b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8347e2df-9f93-4a1e-9865-1d68bc91e1a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 7.3152,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 7.3152,              !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 7.3152,              !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8347e2df-9f93-4a1e-9865-1d68bc91e1a4}, !- Handle
  "Flr (T.W69.I224)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96fa48e8-014e-4578-9e2c-5dae51bd685b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32d42024-74e0-4a54-80ec-bf29dc7e5550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 7.3152,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 7.3152,              !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 7.3152,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fa899fb-f75f-4f44-a086-a537165fbce7}, !- Handle
  "West Wall (T.W69.E56)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bab1382-ff19-4931-b88d-b4a74043e7b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 7.3152,              !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 7.3152,              !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 10.0584,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 10.0584;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df0424c9-b923-4133-9d4e-aaebdae43bad}, !- Handle
  "West Win (T.W69.E56.W1)",              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1fa899fb-f75f-4f44-a086-a537165fbce7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.63168, 28.489165272, 8.262618984,     !- X,Y,Z Vertex 1 {m}
  9.63168, 19.684468632, 8.262618984,     !- X,Y,Z Vertex 2 {m}
  9.63168, 19.684468632, 9.787633968,     !- X,Y,Z Vertex 3 {m}
  9.63168, 28.489165272, 9.787633968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a0ff4e3-bdc3-470d-bed3-2c1081630c6d}, !- Handle
  "Ceiling (T.W69.I225)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2bab1382-ff19-4931-b88d-b4a74043e7b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8f52c7e-6268-493f-ac85-2f0944a7457e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 10.0584,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 10.0584,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f52c7e-6268-493f-ac85-2f0944a7457e}, !- Handle
  "Ceiling (T.W69.I225)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a98fc82-6d19-4a1b-9369-8ac19959adbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a0ff4e3-bdc3-470d-bed3-2c1081630c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 10.0584,            !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 10.0584,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 10.0584,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {141c8eda-7e3e-480a-a9a1-8509e94cc9cf}, !- Handle
  "Flr (T.NW70.I226)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {022fe89f-ed1d-45fc-8826-3cf054b28da7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {803fd3dc-c7ad-4bdc-a17d-68b6f479891f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000681281, 14.6913599246049, 7.3152, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 7.3152, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 7.3152, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 7.3152, !- X,Y,Z Vertex 4 {m}
  9.63168, 19.26336, 7.3152,              !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 7.3152; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {803fd3dc-c7ad-4bdc-a17d-68b6f479891f}, !- Handle
  "Flr (T.NW70.I226)"-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed45c691-3ae3-4453-83fd-2e9ca8ae5e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {141c8eda-7e3e-480a-a9a1-8509e94cc9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 7.3152,              !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 7.3152, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 7.3152, !- X,Y,Z Vertex 3 {m}
  4.57200007539511, 14.2036799246049, 7.3152, !- X,Y,Z Vertex 4 {m}
  4.5720000681281, 14.6913599246049, 7.3152, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 7.3152; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3ec79ed2-479e-4bad-95ec-68bfdc433a31}, !- Handle
  "North Wall (T.NW70.E57)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {022fe89f-ed1d-45fc-8826-3cf054b28da7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 7.3152,              !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 7.3152, !- X,Y,Z Vertex 2 {m}
  1.08286712929839e-015, 19.2633598564768, 10.0584, !- X,Y,Z Vertex 3 {m}
  9.63168, 19.26336, 10.0584;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc92bd85-a3b0-4973-98e3-b5ac11f251d7}, !- Handle
  "North Win (T.NW70.E57.W1)",            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ec79ed2-479e-4bad-95ec-68bfdc433a31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.21117792, 19.26336, 8.262618984,      !- X,Y,Z Vertex 1 {m}
  0.42050208, 19.26336, 8.262618984,      !- X,Y,Z Vertex 2 {m}
  0.42050208, 19.26336, 9.787633968,      !- X,Y,Z Vertex 3 {m}
  9.21117792, 19.26336, 9.787633968;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3bc05ce-3acb-49a7-801e-4fba72d4319d}, !- Handle
  "West Wall (T.NW70.E58)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {022fe89f-ed1d-45fc-8826-3cf054b28da7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-015, 19.2633598564768, 7.3152, !- X,Y,Z Vertex 1 {m}
  1.43523211482943e-007, 9.63167985647678, 7.3152, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 10.0584, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4905b02a-fff8-4727-b491-1b7880f7f8b7}, !- Handle
  "West Win (T.NW70.E58.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3bc05ce-3acb-49a7-801e-4fba72d4319d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26596949473424e-009, 18.8428577764768, 8.262618984, !- X,Y,Z Vertex 1 {m}
  1.37257243071076e-007, 10.0521819364768, 8.262618984, !- X,Y,Z Vertex 2 {m}
  1.37257243071076e-007, 10.0521819364768, 9.787633968, !- X,Y,Z Vertex 3 {m}
  6.26596949473424e-009, 18.8428577764768, 9.787633968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {870d4115-f2e1-4cf1-b3a5-bea758defa00}, !- Handle
  "SE Wall (T.NW70.I227)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {022fe89f-ed1d-45fc-8826-3cf054b28da7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ddf9b96-07a8-4a77-87cc-d191b14a64e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43523211482943e-007, 9.63167985647678, 7.3152, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 7.3152, !- X,Y,Z Vertex 2 {m}
  4.57200007539511, 14.2036799246049, 10.0584, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ddf9b96-07a8-4a77-87cc-d191b14a64e8}, !- Handle
  "SE Wall (T.NW70.I227)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38b43302-aae3-46ec-a7b0-dd54673d285f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {870d4115-f2e1-4cf1-b3a5-bea758defa00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200007539511, 14.2036799246049, 10.0584, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 7.3152, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 7.3152, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27f6196b-b6cb-4167-85cc-fcda86a11af0}, !- Handle
  "NE Wall (T.NW70.I228)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {022fe89f-ed1d-45fc-8826-3cf054b28da7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e43148b-b520-402b-b73c-fb7a0dde74ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.6913600681281, 7.3152, !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 7.3152,              !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 10.0584,             !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e43148b-b520-402b-b73c-fb7a0dde74ea}, !- Handle
  "NE Wall (T.NW70.I228)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bab1382-ff19-4931-b88d-b4a74043e7b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27f6196b-b6cb-4167-85cc-fcda86a11af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 10.0584,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 7.3152,              !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.6913600681281, 7.3152, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a28826-9994-4c29-a6a4-c5aecd1faee6}, !- Handle
  "Ceiling (T.NW70.I229)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {022fe89f-ed1d-45fc-8826-3cf054b28da7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ec1331a-80af-4a0d-8c13-f86ff6e568f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 10.0584,             !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 10.0584, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 10.0584, !- X,Y,Z Vertex 3 {m}
  4.57200007539511, 14.2036799246049, 10.0584, !- X,Y,Z Vertex 4 {m}
  4.5720000681281, 14.6913599246049, 10.0584, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 10.0584; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6ec1331a-80af-4a0d-8c13-f86ff6e568f6}, !- Handle
  "Ceiling (T.NW70.I229)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {efe7f612-cfda-4ee0-b4c0-3e9d45b705eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53a28826-9994-4c29-a6a4-c5aecd1faee6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000681281, 14.6913599246049, 10.0584, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 10.0584, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 10.0584, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 10.0584, !- X,Y,Z Vertex 4 {m}
  9.63168, 19.26336, 10.0584,             !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 10.0584; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {db6712e2-ef98-47c1-bcbc-dda203bf5d70}, !- Handle
  "Flr (T.S71.I230)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38b43302-aae3-46ec-a7b0-dd54673d285f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed1ee628-a46c-4eb8-9bf7-e943dedccb48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 7.3152, !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 7.3152,      !- X,Y,Z Vertex 2 {m}
  0, 9.63168, 7.3152,                     !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed1ee628-a46c-4eb8-9bf7-e943dedccb48}, !- Handle
  "Flr (T.S71.I230)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {786ddff2-5754-4684-9b4f-1d670aff4373}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db6712e2-ef98-47c1-bcbc-dda203bf5d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 7.3152,      !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 7.3152, !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {827f3f7e-96e0-47ca-89b7-5847bd2a9fff}, !- Handle
  "South Wall (T.S71.E59)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38b43302-aae3-46ec-a7b0-dd54673d285f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 7.3152,      !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 10.0584,     !- X,Y,Z Vertex 3 {m}
  0, 9.63168, 10.0584;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a33bdea-0dae-400c-89be-a5b5fa727912}, !- Handle
  "South Win (T.S71.E59.W1)",             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {827f3f7e-96e0-47ca-89b7-5847bd2a9fff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.42050208, 9.63167998746806, 8.262618984, !- X,Y,Z Vertex 1 {m}
  9.21117792, 9.63167972548551, 8.262618984, !- X,Y,Z Vertex 2 {m}
  9.21117792, 9.63167972548551, 9.787633968, !- X,Y,Z Vertex 3 {m}
  0.42050208, 9.63167998746806, 9.787633968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1b6d99d-f77b-4393-b6c3-778ab1e51c87}, !- Handle
  "SE Wall (T.S71.I231)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38b43302-aae3-46ec-a7b0-dd54673d285f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3230b494-7691-4184-8934-4cc71bdada4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63167985647678, 7.3152,      !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, 7.3152, !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 10.0584, !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 10.0584;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3230b494-7691-4184-8934-4cc71bdada4d}, !- Handle
  "SE Wall (T.S71.I231)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67132a63-83ac-49f7-b5ae-674987c1aa4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1b6d99d-f77b-4393-b6c3-778ab1e51c87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 10.0584, !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, 7.3152, !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 7.3152,      !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 10.0584;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ad1262-935f-4392-9764-8f2563eb5bb8}, !- Handle
  "Ceiling (T.S71.I232)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38b43302-aae3-46ec-a7b0-dd54673d285f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82f35be6-a28b-4c7e-9a65-47ac331780fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 10.0584,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 10.0584,     !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 10.0584, !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f35be6-a28b-4c7e-9a65-47ac331780fd}, !- Handle
  "Ceiling (T.S71.I232)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c6144c1-d5d7-4d9f-935d-6b5518b8739d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61ad1262-935f-4392-9764-8f2563eb5bb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 10.0584, !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 10.0584,     !- X,Y,Z Vertex 2 {m}
  0, 9.63168, 10.0584,                    !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da67e344-b7de-469b-ba45-42cc2a1394f9}, !- Handle
  "Flr (T.W72.I233)",                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67132a63-83ac-49f7-b5ae-674987c1aa4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {110749b3-ca11-4d75-b8df-f8c1dcbc3cdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 7.3152,                !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 7.3152,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63168, 7.3152,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {110749b3-ca11-4d75-b8df-f8c1dcbc3cdc}, !- Handle
  "Flr (T.W72.I233)"-mirror,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {679ac27a-1146-4b31-b8e7-8848cb48fceb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da67e344-b7de-469b-ba45-42cc2a1394f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 7.3152,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 7.3152,                     !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 7.3152,                !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3039e6b0-d145-4f91-919b-d768e9af4e60}, !- Handle
  "West Wall (T.W72.E60)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67132a63-83ac-49f7-b5ae-674987c1aa4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 7.3152,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 7.3152,                     !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 10.0584,                    !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63168, 10.0584;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4c65625-2901-420c-8f15-5b73a33c5de8}, !- Handle
  "West Win (T.W72.E60.W1)",              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3039e6b0-d145-4f91-919b-d768e9af4e60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.63167999373401, 9.21117792, 8.262618984, !- X,Y,Z Vertex 1 {m}
  9.63167986274274, 0.420502079999997, 8.262618984, !- X,Y,Z Vertex 2 {m}
  9.63167986274274, 0.420502079999997, 9.787633968, !- X,Y,Z Vertex 3 {m}
  9.63167999373404, 9.21117792, 9.787633968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44009daf-849c-490a-acfe-e1bd74de4cb8}, !- Handle
  "Ceiling (T.W72.I234)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67132a63-83ac-49f7-b5ae-674987c1aa4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef6ff7c9-0423-497f-ab45-e2ac37ad5f20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 10.0584,              !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 10.0584,                    !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 10.0584,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef6ff7c9-0423-497f-ab45-e2ac37ad5f20}, !- Handle
  "Ceiling (T.W72.I234)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {52e6921a-b0a0-47bf-80a7-b1a85a10cea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44009daf-849c-490a-acfe-e1bd74de4cb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 10.0584,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 10.0584,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63168, 10.0584,              !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 10.0584;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf56c334-0476-444b-b11a-6fffbe9312e7}, !- Handle
  "South Wall (T.SE73.E61)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2aecf0c-3a0c-4716-b6a3-a74f027a9b66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 10.0584,                    !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 10.0584, !- X,Y,Z Vertex 2 {m}
  19.26336, -1.4352321860664e-007, 10.9728, !- X,Y,Z Vertex 3 {m}
  9.63168, 0, 10.9728;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d440982c-26c2-44a9-b57f-610e96da128b}, !- Handle
  "East Wall (T.SE73.E62)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2aecf0c-3a0c-4716-b6a3-a74f027a9b66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, -1.4352321860664e-007, 10.0584, !- X,Y,Z Vertex 1 {m}
  19.2633601435232, 9.63167985647678, 10.0584, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 10.9728, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 10.9728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0855421c-e2ba-4c60-96ff-04408b781b49}, !- Handle
  "NW Wall (T.SE73.I235)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2aecf0c-3a0c-4716-b6a3-a74f027a9b66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {879eab5c-e4d5-471b-8c97-c28281fd7258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 4.5719999318719, 10.0584, !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 10.0584,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 10.9728,                    !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 10.9728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {879eab5c-e4d5-471b-8c97-c28281fd7258}, !- Handle
  "NW Wall (T.SE73.I235)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e6921a-b0a0-47bf-80a7-b1a85a10cea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0855421c-e2ba-4c60-96ff-04408b781b49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 10.9728,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 10.0584,                    !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 4.5719999318719, 10.0584, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 4.5719999318719, 10.9728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a497fba-0fec-43d8-9933-a3c4664da019}, !- Handle
  "UnderRf (T.SE73.I236)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2aecf0c-3a0c-4716-b6a3-a74f027a9b66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {823f3d3a-7a27-40f9-bbb7-486ff20ef6e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 0, 10.9728,                    !- X,Y,Z Vertex 1 {m}
  19.26336, -1.4352321860664e-007, 10.9728, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 10.9728, !- X,Y,Z Vertex 3 {m}
  14.6913602116513, 14.2036799246049, 10.9728, !- X,Y,Z Vertex 4 {m}
  14.6913600681281, 4.57199992460489, 10.9728, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 10.9728; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {823f3d3a-7a27-40f9-bbb7-486ff20ef6e6}, !- Handle
  "UnderRf (T.SE73.I236)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a497fba-0fec-43d8-9933-a3c4664da019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6913600681281, 4.57199992460489, 10.9728, !- X,Y,Z Vertex 1 {m}
  14.6913602116513, 14.2036799246049, 10.9728, !- X,Y,Z Vertex 2 {m}
  19.2633601435232, 9.63167985647678, 10.9728, !- X,Y,Z Vertex 3 {m}
  19.26336, -1.4352321860664e-007, 10.9728, !- X,Y,Z Vertex 4 {m}
  9.63168, 0, 10.9728,                    !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 4.5719999318719, 10.9728; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ef8d1bd5-873d-4c0b-8248-b3ce9a5abc9c}, !- Handle
  "South Wall (T.SE74.E63)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 10.0584,             !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 10.0584,             !- X,Y,Z Vertex 2 {m}
  28.91028, 9.63168, 10.9728,             !- X,Y,Z Vertex 3 {m}
  19.26336, 9.63168, 10.9728;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ccc12a-6a66-461e-839d-922ccce6e45d}, !- Handle
  "East Wall (T.SE74.E64)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 9.63168, 10.0584,             !- X,Y,Z Vertex 1 {m}
  28.91028, 19.26336, 10.0584,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 10.9728,            !- X,Y,Z Vertex 3 {m}
  28.91028, 9.63168, 10.9728;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f6c0d1-3c2d-4ab0-9d61-8bd3e4e8c6cb}, !- Handle
  "NW Wall (T.SE74.I237)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a84f1339-1a35-4cce-9e93-c1be335e42b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 10.0584,            !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, 10.0584,            !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 10.9728,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a84f1339-1a35-4cce-9e93-c1be335e42b1}, !- Handle
  "NW Wall (T.SE74.I237)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c97e377-19aa-405e-a917-1d4e1b423ff0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6f6c0d1-3c2d-4ab0-9d61-8bd3e4e8c6cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 10.9728,            !- X,Y,Z Vertex 1 {m}
  24.33828, 14.69136, 10.0584,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 10.0584,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {417451e0-3d5a-4c0f-9f37-6c4548b403cd}, !- Handle
  "North Wall (T.SE74.I238)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43d82500-9de1-4512-a122-522b016450f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.33828, 14.69136, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 10.9728,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d82500-9de1-4512-a122-522b016450f2}, !- Handle
  "North Wall (T.SE74.I238)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c97e377-19aa-405e-a917-1d4e1b423ff0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {417451e0-3d5a-4c0f-9f37-6c4548b403cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 10.9728,            !- X,Y,Z Vertex 1 {m}
  14.69136, 14.69136, 10.0584,            !- X,Y,Z Vertex 2 {m}
  24.33828, 14.69136, 10.0584,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91e6e1a-a26f-4993-be97-e04c69a82dc4}, !- Handle
  "East Wall (T.SE74.I239)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffdea1fd-eed7-4ed2-a33a-8ecb326271f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 10.9728,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffdea1fd-eed7-4ed2-a33a-8ecb326271f1}, !- Handle
  "East Wall (T.SE74.I239)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec216b28-49df-41d2-86e9-ffae40ba2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d91e6e1a-a26f-4993-be97-e04c69a82dc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 10.9728,            !- X,Y,Z Vertex 1 {m}
  14.69136, 24.33828, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e4f960-fdc2-4475-8a47-2d1742ca7df4}, !- Handle
  "North Wall (T.SE74.I240)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {116f4c31-e589-4c05-944c-aff1e7fc2a1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 10.9728,            !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {116f4c31-e589-4c05-944c-aff1e7fc2a1d}, !- Handle
  "North Wall (T.SE74.I240)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec216b28-49df-41d2-86e9-ffae40ba2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e4f960-fdc2-4475-8a47-2d1742ca7df4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 10.9728,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.69136, 24.33828, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.69136, 24.33828, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e174f0f3-bfe6-4613-b671-764180d1f8d8}, !- Handle
  "West Wall (T.SE74.I241)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82c5d870-cc60-4953-9582-b5c72a83ae7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 10.9728,            !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c5d870-cc60-4953-9582-b5c72a83ae7c}, !- Handle
  "West Wall (T.SE74.I241)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a98fc82-6d19-4a1b-9369-8ac19959adbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e174f0f3-bfe6-4613-b671-764180d1f8d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 10.9728,            !- X,Y,Z Vertex 1 {m}
  14.20368, 14.69136, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81fbdee9-0c7b-41ba-90b1-8fc17b0a03f4}, !- Handle
  "North Wall (T.SE74.I242)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a97fd71-f5ca-4f27-82cb-776cf6268896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 10.0584,            !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, 10.0584,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 10.9728,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a97fd71-f5ca-4f27-82cb-776cf6268896}, !- Handle
  "North Wall (T.SE74.I242)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe7f612-cfda-4ee0-b4c0-3e9d45b705eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81fbdee9-0c7b-41ba-90b1-8fc17b0a03f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 10.9728,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.69136, 10.0584,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.20368, 14.69136, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b505692-e424-4775-8b97-88f58068cc7f}, !- Handle
  "West Wall (T.SE74.I243)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddd8cee1-7cbe-48d7-93d4-b3469ded346f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.69136, 10.0584,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, 10.0584,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 10.9728,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 10.9728;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd8cee1-7cbe-48d7-93d4-b3469ded346f}, !- Handle
  "West Wall (T.SE74.I243)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe7f612-cfda-4ee0-b4c0-3e9d45b705eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b505692-e424-4775-8b97-88f58068cc7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 10.9728,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.20368, 10.0584,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.69136, 10.0584,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.69136, 10.9728;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32991406-209a-4705-b7f5-ff5d449ea817}, !- Handle
  "South Wall (T.SE74.I244)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb4fd4e8-1c02-4c4e-9c01-cee82469613c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.20368, 10.0584,               !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 10.9728,            !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 10.9728;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb4fd4e8-1c02-4c4e-9c01-cee82469613c}, !- Handle
  "South Wall (T.SE74.I244)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c6144c1-d5d7-4d9f-935d-6b5518b8739d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32991406-209a-4705-b7f5-ff5d449ea817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 10.9728,            !- X,Y,Z Vertex 1 {m}
  14.20368, 14.20368, 10.0584,            !- X,Y,Z Vertex 2 {m}
  4.572, 14.20368, 10.0584,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 10.9728;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {597acbac-6b61-4449-b2c0-7c4ab25986c4}, !- Handle
  "West Wall (T.SE74.I245)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56d5432a-dabc-4a56-a139-a7620e40d74c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.20368, 10.0584,            !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 10.0584,               !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 10.9728,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56d5432a-dabc-4a56-a139-a7620e40d74c}, !- Handle
  "West Wall (T.SE74.I245)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e6921a-b0a0-47bf-80a7-b1a85a10cea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {597acbac-6b61-4449-b2c0-7c4ab25986c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 10.9728,               !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 10.0584,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ffb1a1f-653e-42b8-b6a2-423184687665}, !- Handle
  "South Wall (T.SE74.I246)",             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b937b621-d69d-42f0-9215-dfd123a107c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 10.0584,               !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, 10.0584,               !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 10.9728,               !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 10.9728;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b937b621-d69d-42f0-9215-dfd123a107c4}, !- Handle
  "South Wall (T.SE74.I246)"-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2aecf0c-3a0c-4716-b6a3-a74f027a9b66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ffb1a1f-653e-42b8-b6a2-423184687665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 10.9728,               !- X,Y,Z Vertex 1 {m}
  14.69136, 4.572, 10.0584,               !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 10.0584,               !- X,Y,Z Vertex 3 {m}
  14.20368, 4.572, 10.9728;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acef54e5-c55c-42f1-ae3c-bfdfb6b1a798}, !- Handle
  "East Wall (T.SE74.I247)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10fde2f3-d9a6-4482-8820-c02cc12e0a72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 10.0584,               !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 10.9728,            !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 10.9728;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10fde2f3-d9a6-4482-8820-c02cc12e0a72}, !- Handle
  "East Wall (T.SE74.I247)"-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2aecf0c-3a0c-4716-b6a3-a74f027a9b66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acef54e5-c55c-42f1-ae3c-bfdfb6b1a798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 10.9728,            !- X,Y,Z Vertex 1 {m}
  14.69136, 14.20368, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.69136, 4.572, 10.0584,               !- X,Y,Z Vertex 3 {m}
  14.69136, 4.572, 10.9728;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58219b86-e1fc-4373-b49c-a22965e7b693}, !- Handle
  "SW Wall (T.SE74.I248)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e8bed4c-0922-4043-a192-157b0e53ecc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.20368, 10.0584,            !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 10.0584,             !- X,Y,Z Vertex 2 {m}
  19.26336, 9.63168, 10.9728,             !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8bed4c-0922-4043-a192-157b0e53ecc2}, !- Handle
  "SW Wall (T.SE74.I248)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2aecf0c-3a0c-4716-b6a3-a74f027a9b66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58219b86-e1fc-4373-b49c-a22965e7b693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 10.9728,             !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 10.0584,             !- X,Y,Z Vertex 2 {m}
  14.69136, 14.20368, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.20368, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bc6b429-855d-45c1-8f84-4da7f2d81920}, !- Handle
  "UnderRf (T.SE74.I249)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b13b24d-1eef-4c20-8993-332aa1731cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71285267-4b93-4ac5-83f7-58ac4845ceb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 10.9728,             !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 10.9728,             !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 10.9728,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 10.9728,            !- X,Y,Z Vertex 4 {m}
  14.69136, 14.69136, 10.9728,            !- X,Y,Z Vertex 5 {m}
  14.69136, 24.33828, 10.9728,            !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 10.9728,            !- X,Y,Z Vertex 7 {m}
  14.20368, 14.69136, 10.9728,            !- X,Y,Z Vertex 8 {m}
  4.572, 14.69136, 10.9728,               !- X,Y,Z Vertex 9 {m}
  4.572, 14.20368, 10.9728,               !- X,Y,Z Vertex 10 {m}
  14.20368, 14.20368, 10.9728,            !- X,Y,Z Vertex 11 {m}
  14.20368, 4.572, 10.9728,               !- X,Y,Z Vertex 12 {m}
  14.69136, 4.572, 10.9728,               !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 10.9728;            !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {71285267-4b93-4ac5-83f7-58ac4845ceb5}, !- Handle
  "UnderRf (T.SE74.I249)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bc6b429-855d-45c1-8f84-4da7f2d81920}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 4.572, 10.9728,               !- X,Y,Z Vertex 1 {m}
  14.20368, 4.572, 10.9728,               !- X,Y,Z Vertex 2 {m}
  14.20368, 14.20368, 10.9728,            !- X,Y,Z Vertex 3 {m}
  4.572, 14.20368, 10.9728,               !- X,Y,Z Vertex 4 {m}
  4.572, 14.69136, 10.9728,               !- X,Y,Z Vertex 5 {m}
  14.20368, 14.69136, 10.9728,            !- X,Y,Z Vertex 6 {m}
  14.20368, 24.33828, 10.9728,            !- X,Y,Z Vertex 7 {m}
  14.69136, 24.33828, 10.9728,            !- X,Y,Z Vertex 8 {m}
  14.69136, 14.69136, 10.9728,            !- X,Y,Z Vertex 9 {m}
  24.33828, 14.69136, 10.9728,            !- X,Y,Z Vertex 10 {m}
  28.91028, 19.26336, 10.9728,            !- X,Y,Z Vertex 11 {m}
  28.91028, 9.63168, 10.9728,             !- X,Y,Z Vertex 12 {m}
  19.26336, 9.63168, 10.9728,             !- X,Y,Z Vertex 13 {m}
  14.69136, 14.20368, 10.9728;            !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {05f86580-50e5-430e-8223-024c667da501}, !- Handle
  "North Wall (T.N75.E65)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c97e377-19aa-405e-a917-1d4e1b423ff0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 10.0584,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 10.0584,            !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 10.9728,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.26336, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd41ad31-f7db-404b-8c28-8a7b0c02bc73}, !- Handle
  "UnderRf (T.N75.I250)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c97e377-19aa-405e-a917-1d4e1b423ff0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19faf385-9a54-4d74-b8c7-257fe98ce027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 10.9728,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 10.9728,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 10.9728,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19faf385-9a54-4d74-b8c7-257fe98ce027}, !- Handle
  "UnderRf (T.N75.I250)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd41ad31-f7db-404b-8c28-8a7b0c02bc73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 10.9728,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 10.9728,            !- X,Y,Z Vertex 2 {m}
  28.91028, 19.26336, 10.9728,            !- X,Y,Z Vertex 3 {m}
  24.33828, 14.69136, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10319cf4-a65c-4f53-992b-1154d04dd016}, !- Handle
  "East Wall (T.NE76.E66)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec216b28-49df-41d2-86e9-ffae40ba2ffa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 10.0584,            !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 10.0584,            !- X,Y,Z Vertex 2 {m}
  19.26336, 28.91028, 10.9728,            !- X,Y,Z Vertex 3 {m}
  19.26336, 19.26336, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50630c63-c287-4ef7-bdf7-33677f27ef7c}, !- Handle
  "North Wall (T.NE76.E67)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec216b28-49df-41d2-86e9-ffae40ba2ffa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 28.91028, 10.0584,            !- X,Y,Z Vertex 1 {m}
  9.63168, 28.91028, 10.0584,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 10.9728,             !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7147ad2-bf06-4a2f-b640-1bc370e52355}, !- Handle
  "SW Wall (T.NE76.I251)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec216b28-49df-41d2-86e9-ffae40ba2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c3407e3-697b-4ae6-b044-4a1bf7cf51b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 10.0584,             !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.20368, 24.33828, 10.9728,            !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 10.9728;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c3407e3-697b-4ae6-b044-4a1bf7cf51b9}, !- Handle
  "SW Wall (T.NE76.I251)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a98fc82-6d19-4a1b-9369-8ac19959adbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7147ad2-bf06-4a2f-b640-1bc370e52355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 24.33828, 10.9728,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 10.0584,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 10.0584,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 10.9728;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78ea8e9f-4cfd-4cd8-a709-ee727b9ffd61}, !- Handle
  "SE Wall (T.NE76.I252)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec216b28-49df-41d2-86e9-ffae40ba2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfef9c2a-a430-4c1b-aa30-ef973319dc0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 14.69136, 10.0584,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 10.0584,            !- X,Y,Z Vertex 2 {m}
  19.26336, 19.26336, 10.9728,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfef9c2a-a430-4c1b-aa30-ef973319dc0e}, !- Handle
  "SE Wall (T.NE76.I252)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c97e377-19aa-405e-a917-1d4e1b423ff0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78ea8e9f-4cfd-4cd8-a709-ee727b9ffd61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 10.9728,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 10.0584,            !- X,Y,Z Vertex 2 {m}
  14.69136, 14.69136, 10.0584,            !- X,Y,Z Vertex 3 {m}
  14.69136, 14.69136, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ee2ec0-0f4b-4fcf-a4fe-2e4ed1565809}, !- Handle
  "UnderRf (T.NE76.I253)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec216b28-49df-41d2-86e9-ffae40ba2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c38c6a10-8436-428c-a664-7b7138a48a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 10.9728,            !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 10.9728,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 10.9728,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 10.9728,            !- X,Y,Z Vertex 4 {m}
  14.69136, 24.33828, 10.9728,            !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 10.9728;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c38c6a10-8436-428c-a664-7b7138a48a1c}, !- Handle
  "UnderRf (T.NE76.I253)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15ee2ec0-0f4b-4fcf-a4fe-2e4ed1565809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.69136, 24.33828, 10.9728,            !- X,Y,Z Vertex 1 {m}
  14.20368, 24.33828, 10.9728,            !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 10.9728,             !- X,Y,Z Vertex 3 {m}
  19.26336, 28.91028, 10.9728,            !- X,Y,Z Vertex 4 {m}
  19.26336, 19.26336, 10.9728,            !- X,Y,Z Vertex 5 {m}
  14.69136, 14.69136, 10.9728;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dad8119e-8457-4223-ba09-74477983ec12}, !- Handle
  "West Wall (T.W77.E68)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a98fc82-6d19-4a1b-9369-8ac19959adbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 10.0584,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 10.0584,             !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 10.9728,             !- X,Y,Z Vertex 3 {m}
  9.63168, 28.91028, 10.9728;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ca0a10-d1cb-4f2b-8013-f7d5586335d0}, !- Handle
  "UnderRf (T.W77.I254)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a98fc82-6d19-4a1b-9369-8ac19959adbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06dfe174-6254-40e8-9b7e-1e6daecd6202}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 10.9728,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 10.9728,             !- X,Y,Z Vertex 2 {m}
  14.20368, 14.69136, 10.9728,            !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06dfe174-6254-40e8-9b7e-1e6daecd6202}, !- Handle
  "UnderRf (T.W77.I254)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ca0a10-d1cb-4f2b-8013-f7d5586335d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 14.69136, 10.9728,            !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 10.9728,             !- X,Y,Z Vertex 2 {m}
  9.63168, 28.91028, 10.9728,             !- X,Y,Z Vertex 3 {m}
  14.20368, 24.33828, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef995a14-ed54-48a8-b168-f2dc9a7fcb5e}, !- Handle
  "North Wall (T.NW78.E69)",              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe7f612-cfda-4ee0-b4c0-3e9d45b705eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 10.0584,             !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 10.0584, !- X,Y,Z Vertex 2 {m}
  1.08286712929839e-015, 19.2633598564768, 10.9728, !- X,Y,Z Vertex 3 {m}
  9.63168, 19.26336, 10.9728;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb9c86e0-2a86-4f08-b50d-f110d25e9081}, !- Handle
  "West Wall (T.NW78.E70)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe7f612-cfda-4ee0-b4c0-3e9d45b705eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-015, 19.2633598564768, 10.0584, !- X,Y,Z Vertex 1 {m}
  1.43523211482943e-007, 9.63167985647678, 10.0584, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 10.9728, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 10.9728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1ed1a1-d2a2-4661-9584-d7f27d9c98bc}, !- Handle
  "SE Wall (T.NW78.I255)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe7f612-cfda-4ee0-b4c0-3e9d45b705eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b754a4cb-c7ab-4857-bd5b-937de35a49a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43523211482943e-007, 9.63167985647678, 10.0584, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 10.0584, !- X,Y,Z Vertex 2 {m}
  4.57200007539511, 14.2036799246049, 10.9728, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 10.9728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b754a4cb-c7ab-4857-bd5b-937de35a49a4}, !- Handle
  "SE Wall (T.NW78.I255)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c6144c1-d5d7-4d9f-935d-6b5518b8739d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1ed1a1-d2a2-4661-9584-d7f27d9c98bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200007539511, 14.2036799246049, 10.9728, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 10.0584, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 10.0584, !- X,Y,Z Vertex 3 {m}
  1.43523211482943e-007, 9.63167985647678, 10.9728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da40b62-03ed-4f74-8259-cb9c24e86a41}, !- Handle
  "NE Wall (T.NW78.I256)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe7f612-cfda-4ee0-b4c0-3e9d45b705eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91326472-a95b-4e3c-871b-7a8d95e685be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.6913600681281, 10.0584, !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 10.0584,             !- X,Y,Z Vertex 2 {m}
  9.63168, 19.26336, 10.9728,             !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 10.9728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91326472-a95b-4e3c-871b-7a8d95e685be}, !- Handle
  "NE Wall (T.NW78.I256)"-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a98fc82-6d19-4a1b-9369-8ac19959adbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2da40b62-03ed-4f74-8259-cb9c24e86a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 10.9728,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 10.0584,             !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.6913600681281, 10.0584, !- X,Y,Z Vertex 3 {m}
  14.2036800681281, 14.6913600681281, 10.9728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63c02a82-c67b-410f-940e-99d8801355e2}, !- Handle
  "UnderRf (T.NW78.I257)",                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {efe7f612-cfda-4ee0-b4c0-3e9d45b705eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7ff967b-7f13-4147-92df-ca382d42d501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 10.9728,             !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-015, 19.2633598564768, 10.9728, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 10.9728, !- X,Y,Z Vertex 3 {m}
  4.57200007539511, 14.2036799246049, 10.9728, !- X,Y,Z Vertex 4 {m}
  4.5720000681281, 14.6913599246049, 10.9728, !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 10.9728; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f7ff967b-7f13-4147-92df-ca382d42d501}, !- Handle
  "UnderRf (T.NW78.I257)"-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63c02a82-c67b-410f-940e-99d8801355e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000681281, 14.6913599246049, 10.9728, !- X,Y,Z Vertex 1 {m}
  4.57200007539511, 14.2036799246049, 10.9728, !- X,Y,Z Vertex 2 {m}
  1.43523211482943e-007, 9.63167985647678, 10.9728, !- X,Y,Z Vertex 3 {m}
  1.08286712929839e-015, 19.2633598564768, 10.9728, !- X,Y,Z Vertex 4 {m}
  9.63168, 19.26336, 10.9728,             !- X,Y,Z Vertex 5 {m}
  14.2036800681281, 14.6913600681281, 10.9728; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0c64b3b2-a4e9-4ecf-b2ac-6d77fccd8bf9}, !- Handle
  "South Wall (T.S79.E71)",               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c6144c1-d5d7-4d9f-935d-6b5518b8739d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 10.0584,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 10.0584,     !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 10.9728,     !- X,Y,Z Vertex 3 {m}
  0, 9.63168, 10.9728;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51177586-a1cf-4ea2-af07-f3bb95606371}, !- Handle
  "SE Wall (T.S79.I258)",                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c6144c1-d5d7-4d9f-935d-6b5518b8739d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88fe6d24-2cda-4838-aa34-9fa0a90a67d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63167985647678, 10.0584,     !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, 10.0584, !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 10.9728, !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 10.9728;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88fe6d24-2cda-4838-aa34-9fa0a90a67d9}, !- Handle
  "SE Wall (T.S79.I258)"-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e6921a-b0a0-47bf-80a7-b1a85a10cea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51177586-a1cf-4ea2-af07-f3bb95606371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 10.9728, !- X,Y,Z Vertex 1 {m}
  14.2036800681281, 14.2036797883487, 10.0584, !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63167985647678, 10.0584,     !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63167985647678, 10.9728;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c3d54e-141b-426e-9dfc-dd22b1971bd8}, !- Handle
  "UnderRf (T.S79.I259)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c6144c1-d5d7-4d9f-935d-6b5518b8739d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {257cee38-4f10-43bc-8dd1-baacee5f6bc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63168, 10.9728,                    !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 10.9728,     !- X,Y,Z Vertex 2 {m}
  14.2036800681281, 14.2036797883487, 10.9728, !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 10.9728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {257cee38-4f10-43bc-8dd1-baacee5f6bc2}, !- Handle
  "UnderRf (T.S79.I259)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40c3d54e-141b-426e-9dfc-dd22b1971bd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2036800681281, 14.2036797883487, 10.9728, !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63167985647678, 10.9728,     !- X,Y,Z Vertex 2 {m}
  0, 9.63168, 10.9728,                    !- X,Y,Z Vertex 3 {m}
  4.5720000681281, 14.2036799318719, 10.9728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1240b34e-52ad-465c-b3ae-497079915a8f}, !- Handle
  "West Wall (T.W80.E72)",                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52e6921a-b0a0-47bf-80a7-b1a85a10cea7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 10.0584,              !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 10.0584,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 0, 10.9728,                    !- X,Y,Z Vertex 3 {m}
  9.63168, 9.63168, 10.9728;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33390ace-c491-4298-9675-4ddf2314f22d}, !- Handle
  "UnderRf (T.W80.I260)",                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52e6921a-b0a0-47bf-80a7-b1a85a10cea7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2394d9e0-d5c7-4c16-8302-c73b851c54e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 10.9728,              !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 10.9728,                    !- X,Y,Z Vertex 2 {m}
  14.20368, 4.572, 10.9728,               !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2394d9e0-d5c7-4c16-8302-c73b851c54e5}, !- Handle
  "UnderRf (T.W80.I260)"-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33390ace-c491-4298-9675-4ddf2314f22d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.20368, 4.572, 10.9728,               !- X,Y,Z Vertex 1 {m}
  9.63168, 0, 10.9728,                    !- X,Y,Z Vertex 2 {m}
  9.63168, 9.63168, 10.9728,              !- X,Y,Z Vertex 3 {m}
  14.20368, 14.20368, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {422a3168-fcaa-4547-a202-ae3a84e4a385}, !- Handle
  "Gable (T.73.E73)",                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.02208, -2.20977227873027e-015, 10.9728, !- X,Y,Z Vertex 1 {m}
  19.87296, -4.86747137071668e-015, 10.9728, !- X,Y,Z Vertex 2 {m}
  14.44752, -3.38371380180574e-015, 13.50264; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {fe85eb42-a400-4d59-9c08-ee4ebcc6b6c6}, !- Handle
  "Roof (T.73.E74)",                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.87296, -0.609600000000006, 10.9728,  !- X,Y,Z Vertex 1 {m}
  19.87296, 9.02208, 10.9728,             !- X,Y,Z Vertex 2 {m}
  14.4475550710805, 14.44752, 13.502707866947, !- X,Y,Z Vertex 3 {m}
  14.4475550710805, -0.609600000000003, 13.502707866947; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c67cd5-3202-4411-84cf-6397a085b63d}, !- Handle
  "Soffet (T.73.E75)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, -4.71816243296462e-015, 10.9728, !- X,Y,Z Vertex 1 {m}
  19.26336, 9.63168, 10.9728,             !- X,Y,Z Vertex 2 {m}
  19.87296, 9.02208, 10.9728,             !- X,Y,Z Vertex 3 {m}
  19.87296, -4.90479860515468e-015, 10.9728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cea1522-b5a3-4955-97c0-ad4aa15e6422}, !- Handle
  "Roof (T.73.E76)",                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.87296, 9.02208, 10.9728,             !- X,Y,Z Vertex 1 {m}
  29.51988, 9.02208, 10.9728,             !- X,Y,Z Vertex 2 {m}
  29.51988, 14.4474849289195, 13.502707866947, !- X,Y,Z Vertex 3 {m}
  14.44752, 14.4474849289195, 13.502707866947; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e79c0b5-304a-4d0b-9554-2fe303f505cb}, !- Handle
  "Soffet (T.73.E77)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 9.63168, 10.9728,             !- X,Y,Z Vertex 1 {m}
  28.91028, 9.63168, 10.9728,             !- X,Y,Z Vertex 2 {m}
  28.91028, 9.02208, 10.9728,             !- X,Y,Z Vertex 3 {m}
  19.87296, 9.02208, 10.9728;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0ca8c3-7026-4044-a321-babd7cd3896f}, !- Handle
  "Gable (T.73.E78)",                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 9.02208, 10.9728,             !- X,Y,Z Vertex 1 {m}
  28.91028, 19.87296, 10.9728,            !- X,Y,Z Vertex 2 {m}
  28.91028, 14.44752, 13.50264;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {57f59ab9-85bb-4da0-9d86-e1e1d29936a4}, !- Handle
  "Roof (T.73.E79)",                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.51988, 19.87296, 10.9728,            !- X,Y,Z Vertex 1 {m}
  19.87296, 19.87296, 10.9728,            !- X,Y,Z Vertex 2 {m}
  14.44752, 14.4475550710805, 13.502707866947, !- X,Y,Z Vertex 3 {m}
  29.51988, 14.4475550710805, 13.502707866947; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b7c657-da9e-4a6e-bb53-d3fb7cf801cb}, !- Handle
  "Soffet (T.73.E80)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.91028, 19.26336, 10.9728,            !- X,Y,Z Vertex 1 {m}
  19.26336, 19.26336, 10.9728,            !- X,Y,Z Vertex 2 {m}
  19.87296, 19.87296, 10.9728,            !- X,Y,Z Vertex 3 {m}
  28.91028, 19.87296, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fcfcec-f0ee-4829-bcf9-47b569c98986}, !- Handle
  "Roof (T.73.E81)",                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.87296, 19.87296, 10.9728,            !- X,Y,Z Vertex 1 {m}
  19.87296, 29.51988, 10.9728,            !- X,Y,Z Vertex 2 {m}
  14.4475550710805, 29.51988, 13.502707866947, !- X,Y,Z Vertex 3 {m}
  14.4475550710805, 14.44752, 13.502707866947; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a71366e-bcae-4822-aab2-ec6d4bb948d3}, !- Handle
  "Soffet (T.73.E82)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.26336, 19.26336, 10.9728,            !- X,Y,Z Vertex 1 {m}
  19.26336, 28.91028, 10.9728,            !- X,Y,Z Vertex 2 {m}
  19.87296, 28.91028, 10.9728,            !- X,Y,Z Vertex 3 {m}
  19.87296, 19.87296, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16eff98d-b2ef-4d52-90fc-0511b755792b}, !- Handle
  "Gable (T.73.E83)",                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.87296, 28.91028, 10.9728,            !- X,Y,Z Vertex 1 {m}
  9.02208, 28.91028, 10.9728,             !- X,Y,Z Vertex 2 {m}
  14.44752, 28.91028, 13.50264;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {cb843274-fc07-4205-8b8b-9ab914f2ea1e}, !- Handle
  "Roof (T.73.E84)",                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.02208, 29.51988, 10.9728,             !- X,Y,Z Vertex 1 {m}
  9.02208, 19.87296, 10.9728,             !- X,Y,Z Vertex 2 {m}
  14.4474849289195, 14.44752, 13.502707866947, !- X,Y,Z Vertex 3 {m}
  14.4474849289195, 29.51988, 13.502707866947; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2ce0f6-772c-4fbb-97ee-ef7ee38e9d08}, !- Handle
  "Soffet (T.73.E85)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 28.91028, 10.9728,             !- X,Y,Z Vertex 1 {m}
  9.63168, 19.26336, 10.9728,             !- X,Y,Z Vertex 2 {m}
  9.02208, 19.87296, 10.9728,             !- X,Y,Z Vertex 3 {m}
  9.02208, 28.91028, 10.9728;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a33eb98-7e29-416e-a711-fdb4f12f8a37}, !- Handle
  "Roof (T.73.E86)",                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.02208, 19.87296, 10.9728,             !- X,Y,Z Vertex 1 {m}
  -0.609599999999997, 19.87296, 10.9728,  !- X,Y,Z Vertex 2 {m}
  -0.609599999999997, 14.4475550710805, 13.502707866947, !- X,Y,Z Vertex 3 {m}
  14.44752, 14.4475550710805, 13.502707866947; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde62dc9-254a-4fc3-8a9a-cdc31553a75d}, !- Handle
  "Soffet (T.73.E87)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 19.26336, 10.9728,             !- X,Y,Z Vertex 1 {m}
  4.33146851719357e-015, 19.26336, 10.9728, !- X,Y,Z Vertex 2 {m}
  4.33146851719357e-015, 19.87296, 10.9728, !- X,Y,Z Vertex 3 {m}
  9.02208, 19.87296, 10.9728;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db5064c2-d634-41de-9a3e-0300be1ab1f6}, !- Handle
  "Gable (T.73.E88)",                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.86747137071668e-015, 19.87296, 10.9728, !- X,Y,Z Vertex 1 {m}
  2.16497959740466e-016, 9.02208, 10.9728, !- X,Y,Z Vertex 2 {m}
  2.69689268814632e-015, 14.44752, 13.50264; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {7b19ec55-5911-4eeb-95ef-b4d9820fe426}, !- Handle
  "Roof (T.73.E89)",                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.609599999999997, 9.02208, 10.9728,   !- X,Y,Z Vertex 1 {m}
  9.02208, 9.02208, 10.9728,              !- X,Y,Z Vertex 2 {m}
  14.44752, 14.4474849289195, 13.502707866947, !- X,Y,Z Vertex 3 {m}
  -0.609599999999997, 14.4474849289195, 13.502707866947; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28011d5c-73c2-4cad-8418-eeb801543735}, !- Handle
  "Soffet (T.73.E90)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.35908121648232e-015, 9.63168, 10.9728, !- X,Y,Z Vertex 1 {m}
  9.63168, 9.63168, 10.9728,              !- X,Y,Z Vertex 2 {m}
  9.02208, 9.02208, 10.9728,              !- X,Y,Z Vertex 3 {m}
  2.20977227873027e-015, 9.02208, 10.9728; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57fd86e6-d3a0-4328-b0b7-791082068d3c}, !- Handle
  "Roof (T.73.E91)",                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.02208, 9.02208, 10.9728,              !- X,Y,Z Vertex 1 {m}
  9.02208, -0.609600000000003, 10.9728,   !- X,Y,Z Vertex 2 {m}
  14.4474849289195, -0.609600000000003, 13.502707866947, !- X,Y,Z Vertex 3 {m}
  14.4474849289195, 14.44752, 13.502707866947; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3591b50-e20a-4211-962d-d6dd904891ca}, !- Handle
  "Soffet (T.73.E92)",                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e480aa4-d0d4-46b8-b755-a0958b9a8f60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63168, 9.63168, 10.9728,              !- X,Y,Z Vertex 1 {m}
  9.63168, -2.16573425859679e-015, 10.9728, !- X,Y,Z Vertex 2 {m}
  9.02208, -2.16573425859679e-015, 10.9728, !- X,Y,Z Vertex 3 {m}
  9.02208, 9.02208, 10.9728;              !- X,Y,Z Vertex 4 {m}

