  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {9d5d175f-4a7b-4ba9-ba08-acf594aea6e3}, ! Handle
  sunNECB-D-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:ScheduleTypeLimits,
  {83c55262-79aa-4f43-953b-014e93b283ae}, ! Handle
  TEMPERATURE 35,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {a224e888-e4b9-44f6-8753-0cb88c4cc1b9}, ! Handle
  FRACTION 29,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {a2829705-4c74-4e0f-916a-60c05c1427b9}, ! Handle
  ON/OFF 29,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {954cde4e-5dc9-4621-a6d1-e49db7f09529}, ! Handle
  wkdNECB-D-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.3,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.7,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.7,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.7,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.3,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {23cb36e4-e236-4085-bcae-d14d87836207}, ! Handle
  satNECB-D-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {52c35dd9-b7f1-4752-8d9e-49255c5a4ab7}, ! Handle
  sunNECB-D-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:ScheduleTypeLimits,
  {bc0b7ac4-c3df-481c-bef7-d4db95405e89}, ! Handle
  TEMPERATURE 36,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {ebc70d5d-7f28-48f0-86cb-b11473734922}, ! Handle
  FRACTION 30,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b46e4dc7-d29f-47fa-ab89-b8aa09c3d1fd}, ! Handle
  ON/OFF 30,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {5fd3b626-4dae-435f-b3ba-2e38c3b01136}, ! Handle
  wkdNECB-D-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Day,
  {f346c703-007f-488d-b96a-691bdc8eee07}, ! Handle
  satNECB-D-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  35,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  35,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  35,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  35,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  35,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  35,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  35,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  35,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  35,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  35,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  35,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  35,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  35,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Day,
  {0d422e42-9cbc-477e-9c60-3373875cf63d}, ! Handle
  sunNECB-D-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  35,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  35,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  35,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  35,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  35,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  35,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  35,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  35,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  35,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  35,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  35,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  35,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  35,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {1b8a2286-0afc-40bc-84fd-b3c3eb07a6dd}, ! Handle
  TEMPERATURE 37,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {92a81486-4d75-4773-8014-3ef5c3a4ab29}, ! Handle
  FRACTION 31,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {25e87cb0-fa10-4560-a5a2-272caafd58a9}, ! Handle
  ON/OFF 31,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {dc806a56-530b-4033-91b5-442ac44914e7}, ! Handle
  wkdNECB-D-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Day,
  {df2d3433-a2ee-4be9-8e07-2d929f230a22}, ! Handle
  satNECB-D-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  18,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  18,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  18,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  18,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  18,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  18,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  18,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  18,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  18,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  18,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  18,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  18,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  18,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Day,
  {d1dbd073-4dd4-4c9c-963f-aa8092c08862}, ! Handle
  sunNECB-D-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  18,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  18,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  18,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  18,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  18,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  18,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  18,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  18,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  18,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  18,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  18,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  18,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  18,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {1749ec8a-3845-4090-8ae1-645b9ac79224}, ! Handle
  Temperature 38,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {3004f8ea-ba11-4884-a7be-85a6507e94f8}, ! Handle
  Temperature 39,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {f0dbf90e-517a-4dc1-840a-5a05e0368cbe}, ! Handle
  TEMPERATURE 40,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {64035a4f-8a31-4216-91e4-98629a7bb52b}, ! Handle
  FRACTION 32,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {d5468662-229a-45a6-ad36-b4dc26b5f2f0}, ! Handle
  ON/OFF 32,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {fb8001e4-6d2d-4113-b336-4e71f8e4682b}, ! Handle
  wkdNECB-D-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.7,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.3,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {b136a0e9-ec2d-4909-874b-7375c0a97d2a}, ! Handle
  satNECB-D-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {b50917f2-307b-4270-95fb-8d0f8a599944}, ! Handle
  sunNECB-D-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:DefaultScheduleSet,
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, ! Handle
  NECB-E,                                 ! Name
  {ff343a21-eb93-41d9-ba96-434141820700}, ! Hours of Operation Schedule Name
  {ddcd35f6-11ee-4aaa-ae7c-e37374a307e7}, ! Number of People Schedule Name
  ,                                       ! People Activity Level Schedule Name
  {1e372732-2190-4da1-bfda-c11f68aa8b23}, ! Lighting Schedule Name
  {d7162388-4e65-467e-bd88-546e36775cd7}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  {d36c4b75-8a00-4470-be12-76a19dc4b553}, ! Hot Water Equipment Schedule Name
  ,                                       ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  {4c4a640f-404c-4b19-95f9-5325eb6de29b}; ! Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {63538c89-dc62-423d-ae3a-346128f8053e}, ! Handle
  TEMPERATURE 41,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {91a5b961-4bcc-48d7-bd5a-451620f3096a}, ! Handle
  FRACTION 33,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {5ebf6d22-53b7-4893-b111-cd971f503410}, ! Handle
  ON/OFF 33,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {ddcd35f6-11ee-4aaa-ae7c-e37374a307e7}, ! Handle
  NECB-E-Occ,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {55278563-673d-4304-afb9-97ab452efbd9}; ! Default Day Schedule Name

OS:Schedule:Day,
  {55278563-673d-4304-afb9-97ab452efbd9}, ! Handle
  Schedule Day 33,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4df66b78-6ed9-4cc7-a516-2e95be5a6077}, ! Handle
  wkdNECB-E-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.5,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.8,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {b6b59d29-3c3d-4f2f-a8fb-7a6ff8fd80f9}, ! Handle
  satNECB-E-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.1,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.1,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.1,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.1,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {dee85b91-d2c1-411a-8377-6c41ef90037a}, ! Handle
  sunNECB-E-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {183699cf-3f59-4900-b843-b5c75cf029c6}, ! Handle
  wkdNECB-E-Occ rule,                     ! Name
  {ddcd35f6-11ee-4aaa-ae7c-e37374a307e7}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {f2e1c7f4-618a-4a33-9f22-95b3fa40083d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f2e1c7f4-618a-4a33-9f22-95b3fa40083d}, ! Handle
  wkdNECB-E-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.5,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.8,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {e4219abc-98a8-4678-a02c-47a4021856ff}, ! Handle
  satNECB-E-Occrule,                      ! Name
  {ddcd35f6-11ee-4aaa-ae7c-e37374a307e7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {8a6ae71d-dd40-4577-b491-e58e777c4ef0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8a6ae71d-dd40-4577-b491-e58e777c4ef0}, ! Handle
  satNECB-E-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.1,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.1,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.1,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.1,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {d7966099-01ed-43f6-bb4a-9c2dbe5b9395}, ! Handle
  sunNECB-E-Occrule,                      ! Name
  {ddcd35f6-11ee-4aaa-ae7c-e37374a307e7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {34afb7fc-7d00-4472-ace8-24f0ee4ac280}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {34afb7fc-7d00-4472-ace8-24f0ee4ac280}, ! Handle
  sunNECB-E-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:ScheduleTypeLimits,
  {018d570d-5361-4639-b4a8-d8d528effb9b}, ! Handle
  TEMPERATURE 42,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {a1869f5f-2c2f-4844-be84-eb9b7e3e8c7b}, ! Handle
  FRACTION 34,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {caac33f5-1bfd-4628-8e4c-f60da7b44833}, ! Handle
  ON/OFF 34,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {1e372732-2190-4da1-bfda-c11f68aa8b23}, ! Handle
  NECB-E-Ltg,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {ba0a3a6d-0971-421c-bc22-e23622ef7824}; ! Default Day Schedule Name

OS:Schedule:Day,
  {ba0a3a6d-0971-421c-bc22-e23622ef7824}, ! Handle
  Schedule Day 34,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5dbd2ac6-ed22-4f30-8e61-873697084308}, ! Handle
  wkdNECB-E-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {732d1b35-6be0-467d-b34f-db9f0a2e6015}, ! Handle
  satNECB-E-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {43beefde-1568-479b-a3ba-e8db8274f578}, ! Handle
  sunNECB-E-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {b10dcfea-56c3-4b11-8398-e7e08f36dcde}, ! Handle
  wkdNECB-E-Ltg rule,                     ! Name
  {1e372732-2190-4da1-bfda-c11f68aa8b23}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {aa1ea6e1-3b66-4b0c-995d-c6e482a97e72}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {aa1ea6e1-3b66-4b0c-995d-c6e482a97e72}, ! Handle
  wkdNECB-E-Ltg 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {3d628574-69ec-4a20-95dd-e4c5af80528d}, ! Handle
  satNECB-E-Ltgrule,                      ! Name
  {1e372732-2190-4da1-bfda-c11f68aa8b23}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7af0794d-94b6-4147-9453-33ff7b124a7c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7af0794d-94b6-4147-9453-33ff7b124a7c}, ! Handle
  satNECB-E-Ltg 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {3f7003a0-bd08-4488-b425-acc8c592a0f9}, ! Handle
  sunNECB-E-Ltgrule,                      ! Name
  {1e372732-2190-4da1-bfda-c11f68aa8b23}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d095a07f-f25b-401a-ac73-d498af9ca49c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d095a07f-f25b-401a-ac73-d498af9ca49c}, ! Handle
  sunNECB-E-Ltg 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:ScheduleTypeLimits,
  {232e4ce3-58b4-478c-9fb8-411221b69593}, ! Handle
  TEMPERATURE 43,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {4909912b-5995-42f7-a572-5f56c91b0fc8}, ! Handle
  FRACTION 35,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {419859b8-6ae0-48d5-8422-123f7e6e7163}, ! Handle
  ON/OFF 35,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {d7162388-4e65-467e-bd88-546e36775cd7}, ! Handle
  NECB-E-Equ,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {0fda37a6-1b2a-4575-a147-d26b5fe0ecfe}; ! Default Day Schedule Name

OS:Schedule:Day,
  {0fda37a6-1b2a-4575-a147-d26b5fe0ecfe}, ! Handle
  Schedule Day 35,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f7e6e500-281b-483b-8478-f19205a72d6f}, ! Handle
  wkdNECB-E-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {cc4db52d-e961-4e55-b75f-9c7b5e834189}, ! Handle
  satNECB-E-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {185d5a1a-e581-4d14-a99c-6771090e33e4}, ! Handle
  sunNECB-E-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {fc650e78-ab6c-48bb-beef-f599f7c7bd75}, ! Handle
  wkdNECB-E-Equ rule,                     ! Name
  {d7162388-4e65-467e-bd88-546e36775cd7}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {2a4f6a6e-ed32-4c67-8993-8004075a675e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2a4f6a6e-ed32-4c67-8993-8004075a675e}, ! Handle
  wkdNECB-E-Equ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {9bb04151-ae9f-4b9f-a227-d732a82838ce}, ! Handle
  satNECB-E-Equrule,                      ! Name
  {d7162388-4e65-467e-bd88-546e36775cd7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9b8741a5-8583-4e3d-907e-4f30379987cf}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9b8741a5-8583-4e3d-907e-4f30379987cf}, ! Handle
  satNECB-E-Equ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {ee195327-c825-4a0a-84d9-ac7460f8d17f}, ! Handle
  sunNECB-E-Equrule,                      ! Name
  {d7162388-4e65-467e-bd88-546e36775cd7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b7ee1a2c-a6c1-473d-a114-609017f926c8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b7ee1a2c-a6c1-473d-a114-609017f926c8}, ! Handle
  sunNECB-E-Equ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:ScheduleTypeLimits,
  {108f57cb-504d-4853-af50-d2e89b0e68a6}, ! Handle
  TEMPERATURE 44,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {ec8a453e-846c-4b30-828a-4f7c7722ce39}, ! Handle
  FRACTION 36,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {c979bc71-aec4-406d-8872-cac10fbc1783}, ! Handle
  ON/OFF 36,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {ff343a21-eb93-41d9-ba96-434141820700}, ! Handle
  NECB-E-Fan,                             ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {6ee88e9f-058c-4c9e-a73b-79c1c0d2d989}; ! Default Day Schedule Name

OS:Schedule:Day,
  {6ee88e9f-058c-4c9e-a73b-79c1c0d2d989}, ! Handle
  Schedule Day 36,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {486ab781-74c4-4680-b239-71c9cec77e76}, ! Handle
  wkdNECB-E-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {9f8ad1c3-55fc-4bc5-a58f-032541b59600}, ! Handle
  satNECB-E-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {f86f72bf-426e-431d-bf49-d6137abadedc}, ! Handle
  sunNECB-E-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {3a0b25ff-9d8e-483c-b95d-35c4d8211220}, ! Handle
  wkdNECB-E-Fan rule,                     ! Name
  {ff343a21-eb93-41d9-ba96-434141820700}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {098b44b7-4c4e-41db-bb0a-94c759eb2a6e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {098b44b7-4c4e-41db-bb0a-94c759eb2a6e}, ! Handle
  wkdNECB-E-Fan 1,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {81981176-c1bc-476e-9707-e66d75c637df}, ! Handle
  satNECB-E-Fanrule,                      ! Name
  {ff343a21-eb93-41d9-ba96-434141820700}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b2bb0272-11ce-4789-8d12-fe999adb28c6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b2bb0272-11ce-4789-8d12-fe999adb28c6}, ! Handle
  satNECB-E-Fan 1,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {4dbd403a-21e0-47f6-8db4-6e754ed89dfe}, ! Handle
  sunNECB-E-Fanrule,                      ! Name
  {ff343a21-eb93-41d9-ba96-434141820700}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {04dd1979-91da-470b-be00-551f7f40f7e5}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {04dd1979-91da-470b-be00-551f7f40f7e5}, ! Handle
  sunNECB-E-Fan 1,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:ScheduleTypeLimits,
  {f3569f5c-8dd9-4b60-ada2-1dbbeead71fa}, ! Handle
  TEMPERATURE 45,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {57191768-a09e-42b2-a1fe-a87a0a1557d6}, ! Handle
  FRACTION 37,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {6b0b8f57-2f3b-46e3-b46a-601afa8fed17}, ! Handle
  ON/OFF 37,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {4c4a640f-404c-4b19-95f9-5325eb6de29b}, ! Handle
  NECB-E-Proc,                            ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {75abb111-cae8-4b79-8ea7-59b158f9beba}; ! Default Day Schedule Name

OS:Schedule:Day,
  {75abb111-cae8-4b79-8ea7-59b158f9beba}, ! Handle
  Schedule Day 37,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {354f1ca3-14ac-4cef-becf-ae1f271372d1}, ! Handle
  wkdNECB-E-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {5807251e-cce4-4236-b33b-47995f5c631d}, ! Handle
  satNECB-E-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {9ad4432b-7487-435c-a7b2-6df2d3f933ab}, ! Handle
  sunNECB-E-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {1955de05-e013-4cb1-ab88-bce00116c362}, ! Handle
  wkdNECB-E-Proc rule,                    ! Name
  {4c4a640f-404c-4b19-95f9-5325eb6de29b}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {76c2e9ee-da55-418a-a89b-ae591c9888b2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {76c2e9ee-da55-418a-a89b-ae591c9888b2}, ! Handle
  wkdNECB-E-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {d435f539-9b42-499e-aac6-4dee308a1ebe}, ! Handle
  satNECB-E-Procrule,                     ! Name
  {4c4a640f-404c-4b19-95f9-5325eb6de29b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {77e43035-e123-4f32-bccd-99b7de34c269}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {77e43035-e123-4f32-bccd-99b7de34c269}, ! Handle
  satNECB-E-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {049d54f5-f4e7-46f5-94c9-3723dc69c10e}, ! Handle
  sunNECB-E-Procrule,                     ! Name
  {4c4a640f-404c-4b19-95f9-5325eb6de29b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3433e375-efbe-4771-ac25-fa15c04ba524}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3433e375-efbe-4771-ac25-fa15c04ba524}, ! Handle
  sunNECB-E-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:ScheduleTypeLimits,
  {f0579b59-40f4-4888-9658-2d9db6f11711}, ! Handle
  TEMPERATURE 46,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {46dde592-de08-47b1-91fa-02486a46281f}, ! Handle
  FRACTION 38,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {cbab27cd-a117-4ad7-ae3f-308cf6158632}, ! Handle
  ON/OFF 38,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}, ! Handle
  NECB-E-Clg,                             ! Name
  {260269c7-1179-419e-8327-844b8ba58939}, ! Schedule Type Limits Name
  {6f81df8e-8e74-4c9d-b49b-3110f3506cb6}; ! Default Day Schedule Name

OS:Schedule:Day,
  {6f81df8e-8e74-4c9d-b49b-3110f3506cb6}, ! Handle
  Schedule Day 38,                        ! Name
  {260269c7-1179-419e-8327-844b8ba58939}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5dd103a2-6c8c-4e79-b0f9-4a6022ea6d58}, ! Handle
  wkdNECB-E-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  35,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  35,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Day,
  {2b74d823-4189-4ddf-bd14-029303ac7031}, ! Handle
  satNECB-E-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  35,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  35,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  35,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  35,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Day,
  {3ee40e41-b215-440c-b358-3e7cc81ae341}, ! Handle
  sunNECB-E-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  35,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  35,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  35,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  35,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  35,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  35,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  35,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  35,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  35,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  35,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  35,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  35,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  35,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {ba6d1730-dae6-493e-8fb2-5ea08c93efb8}, ! Handle
  wkdNECB-E-Clg rule,                     ! Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {74b98906-406b-4fc1-94bb-2487be4eb7dd}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {74b98906-406b-4fc1-94bb-2487be4eb7dd}, ! Handle
  wkdNECB-E-Clg 1,                        ! Name
  {260269c7-1179-419e-8327-844b8ba58939}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  35,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  35,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {0e4ae60b-932c-4431-82cf-a06b202d5bcc}, ! Handle
  satNECB-E-Clgrule,                      ! Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a06c547e-92a4-45aa-ba3b-0ee662b0b85d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a06c547e-92a4-45aa-ba3b-0ee662b0b85d}, ! Handle
  satNECB-E-Clg 1,                        ! Name
  {260269c7-1179-419e-8327-844b8ba58939}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  35,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  35,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  35,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  35,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {4d297edc-f591-42af-8bd0-1bf7571390bb}, ! Handle
  sunNECB-E-Clgrule,                      ! Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c09c7d80-3013-4e0b-a93c-493f3d98ffdb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c09c7d80-3013-4e0b-a93c-493f3d98ffdb}, ! Handle
  sunNECB-E-Clg 1,                        ! Name
  {260269c7-1179-419e-8327-844b8ba58939}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  35,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  35,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  35,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  35,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  35,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  35,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  35,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  35,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  35,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  35,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  35,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  35,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  35,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {cd8f5898-2c20-422c-8347-db6eae25bbb8}, ! Handle
  TEMPERATURE 47,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {2cd8c2b3-cd6d-402f-ab7d-1c1d5c7d883a}, ! Handle
  FRACTION 39,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {6f0f180c-cd58-44b3-a126-ecc20b7ff33a}, ! Handle
  ON/OFF 39,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, ! Handle
  NECB-E-Htg,                             ! Name
  {3085d4f2-d708-4ba0-9985-2b1e7cdea3f7}, ! Schedule Type Limits Name
  {481b9f77-0779-4711-9047-d069cd5ee4c4}; ! Default Day Schedule Name

OS:Schedule:Day,
  {481b9f77-0779-4711-9047-d069cd5ee4c4}, ! Handle
  Schedule Day 39,                        ! Name
  {3085d4f2-d708-4ba0-9985-2b1e7cdea3f7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c5f7ac95-1bb1-404b-a4cf-dd788640051b}, ! Handle
  wkdNECB-E-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  18,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  18,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Day,
  {a9a371e0-ba2d-448a-8a2e-149bb21435aa}, ! Handle
  satNECB-E-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  20,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  18,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  18,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  18,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  18,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Day,
  {4f57c6ed-a813-4c22-89ce-b21be194c7e0}, ! Handle
  sunNECB-E-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  18,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  18,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  18,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  18,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  18,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  18,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  18,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  18,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  18,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  18,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  18,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  18,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  18,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {36b0f425-3a55-4d54-96c9-0b22acf9b405}, ! Handle
  wkdNECB-E-Htg rule,                     ! Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {d4d0b333-d6ce-42ef-bd75-9c8f5865dcae}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d4d0b333-d6ce-42ef-bd75-9c8f5865dcae}, ! Handle
  wkdNECB-E-Htg 1,                        ! Name
  {3085d4f2-d708-4ba0-9985-2b1e7cdea3f7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  18,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  18,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {319d68f3-8f5d-4c06-a3a1-4fe66c19cb68}, ! Handle
  satNECB-E-Htgrule,                      ! Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6dd4f932-2a11-4397-9c34-ff7ab3fe4782}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6dd4f932-2a11-4397-9c34-ff7ab3fe4782}, ! Handle
  satNECB-E-Htg 1,                        ! Name
  {3085d4f2-d708-4ba0-9985-2b1e7cdea3f7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  20,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  18,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  18,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  18,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  18,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {2f3370fd-e01f-4639-9471-5a11463ce9b9}, ! Handle
  sunNECB-E-Htgrule,                      ! Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {086ec8f6-24e0-4e06-a84f-51179795a40a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {086ec8f6-24e0-4e06-a84f-51179795a40a}, ! Handle
  sunNECB-E-Htg 1,                        ! Name
  {3085d4f2-d708-4ba0-9985-2b1e7cdea3f7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  18,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  18,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  18,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  18,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  18,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  18,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  18,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  18,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  18,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  18,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  18,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  18,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  18,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {260269c7-1179-419e-8327-844b8ba58939}, ! Handle
  Temperature 48,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {3085d4f2-d708-4ba0-9985-2b1e7cdea3f7}, ! Handle
  Temperature 49,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {fa7af8e5-644b-47a2-ab2c-852e8e86f501}, ! Handle
  TEMPERATURE 50,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {811f8772-96c8-4d75-bba8-a8c8ab1562f4}, ! Handle
  FRACTION 40,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {59e2f31a-9e80-48fa-ada6-f9bc0edb1c36}, ! Handle
  ON/OFF 40,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {d36c4b75-8a00-4470-be12-76a19dc4b553}, ! Handle
  NECB-E-HW,                              ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {525184b9-3fb8-4b18-a5c2-84bebcd5522a}; ! Default Day Schedule Name

OS:Schedule:Day,
  {525184b9-3fb8-4b18-a5c2-84bebcd5522a}, ! Handle
  Schedule Day 40,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {563232e7-0e19-496f-bae5-f1a0566daf30}, ! Handle
  wkdNECB-E-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.7,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {00d3f3da-f508-4f3e-a3d8-128043660414}, ! Handle
  satNECB-E-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {2849e3b0-4f2a-4c6f-8ca9-ce485cffa679}, ! Handle
  sunNECB-E-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {ea80271b-02f7-42e5-83e6-0047cd1451b9}, ! Handle
  wkdNECB-E-HW rule,                      ! Name
  {d36c4b75-8a00-4470-be12-76a19dc4b553}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {d4bf7889-2682-4013-b676-ad266d51609d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d4bf7889-2682-4013-b676-ad266d51609d}, ! Handle
  wkdNECB-E-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.7,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {9db7c705-b38a-4bc8-8437-3c878a864d02}, ! Handle
  satNECB-E-HWrule,                       ! Name
  {d36c4b75-8a00-4470-be12-76a19dc4b553}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {571c0f5b-c267-4e49-ba2d-97cdac670e9c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {571c0f5b-c267-4e49-ba2d-97cdac670e9c}, ! Handle
  satNECB-E-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {f3a6e888-c871-45ba-b26d-626fbc963ac9}, ! Handle
  sunNECB-E-HWrule,                       ! Name
  {d36c4b75-8a00-4470-be12-76a19dc4b553}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {993e386c-e61f-4f5a-87b4-efb2699f67b6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {993e386c-e61f-4f5a-87b4-efb2699f67b6}, ! Handle
  sunNECB-E-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:ScheduleTypeLimits,
  {f181f17a-c531-42be-b1d0-5666c2c46c85}, ! Handle
  TEMPERATURE 51,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {43eb6f91-7535-4b82-a173-6f5b09c5cd30}, ! Handle
  FRACTION 41,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {551f4eaa-26f6-4e42-9dab-3cada2ed82a5}, ! Handle
  ON/OFF 41,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {3bc122fb-5b52-4d65-b173-344221349059}, ! Handle
  wkdNECB-F-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.7,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.7,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {3ecc1382-6c99-4992-ab55-97a44a3f5a27}, ! Handle
  satNECB-F-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.7,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.7,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.3,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.3,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.3,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.6,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.6,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.7,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.7;                                    ! Value Until Time 24

OS:Schedule:Day,
  {205550dd-b88b-4adf-a85c-952cd18a2d04}, ! Handle
  sunNECB-F-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.8,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.7,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.7,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.7,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.7,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.7,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.7,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.7,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.7,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.3,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.4,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.6,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.6,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.8;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {a407e6d4-bf21-4f56-bf4e-43e423ab8fe0}, ! Handle
  TEMPERATURE 52,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {e13554cd-fa46-4e69-ad39-40b40f3d9569}, ! Handle
  FRACTION 42,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {939d897f-333e-462e-97d3-6a3e59efafb7}, ! Handle
  ON/OFF 42,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {e316b8b9-6f88-4d9b-9944-3d3d624d3579}, ! Handle
  wkdNECB-F-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.4,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {cb8222f0-aa9b-4f6d-8755-0205bf857d18}, ! Handle
  satNECB-F-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.3,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.7,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.7,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {e8b6c69c-97fc-49d6-922a-7d178316aa3d}, ! Handle
  sunNECB-F-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.3,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.3,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.3,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.6,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {0cf89f23-e999-47b1-92e2-3398bdc57970}, ! Handle
  TEMPERATURE 53,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {5cf6fbc6-b101-43e7-83f7-cc0a8731ac8d}, ! Handle
  FRACTION 43,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {4777779c-ea79-41b0-b153-4bc25f3c6e1b}, ! Handle
  ON/OFF 43,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {5a1d80ca-cc1b-40e7-bc1a-79948d1ed512}, ! Handle
  wkdNECB-F-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.4,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {347bb204-49f6-4e6e-bae8-b0659d13669e}, ! Handle
  satNECB-F-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.3,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.7,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.7,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {6c0f6b1e-9e72-41d2-9593-054045c904bd}, ! Handle
  sunNECB-F-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.3,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.3,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.3,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.6,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {b84ee805-430f-4215-a3fc-93b0cb83cf2e}, ! Handle
  TEMPERATURE 54,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {110e85a1-6f9b-42dd-89e5-1f62db84845d}, ! Handle
  FRACTION 44,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {4557a528-110d-43ab-a8a8-e1e2de40c5a0}, ! Handle
  ON/OFF 44,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {1367e838-16d5-43ec-aebb-5519ac498fc2}, ! Handle
  wkdNECB-F-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Day,
  {f865bacc-1c21-40e7-b47b-9e7569ee5e0a}, ! Handle
  satNECB-F-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Day,
  {2da3299d-cbea-4a50-be42-be6037f8df82}, ! Handle
  sunNECB-F-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:ScheduleTypeLimits,
  {365b2f1c-2c4b-4362-9a76-e77d415da9be}, ! Handle
  TEMPERATURE 55,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {66e9e406-b806-4fa0-8eb6-9bec920fef19}, ! Handle
  FRACTION 45,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {d364e75a-247d-4daf-91db-ca2aade4d2ce}, ! Handle
  ON/OFF 45,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {0d17387c-b655-477c-991a-c1d128673f43}, ! Handle
  wkdNECB-F-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.4,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {254dcd79-1288-4cfa-9042-ee3547a47257}, ! Handle
  satNECB-F-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.3,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.7,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.7,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {7e44bf26-51e2-452a-beea-16f2cc006c4d}, ! Handle
  sunNECB-F-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.3,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.3,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.3,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.6,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {ed9a5833-cbd4-4d77-b7d1-1e413df506d2}, ! Handle
  TEMPERATURE 56,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {0d14b352-337c-4c3c-a113-2c90ec001eb4}, ! Handle
  FRACTION 46,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {2e573a6d-8dfd-4505-8a37-17740c2f2cac}, ! Handle
  ON/OFF 46,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {ba2997b1-35dc-4ea2-a083-dc89fa738367}, ! Handle
  wkdNECB-F-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  24,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  24,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  24,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  24,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  24,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:Schedule:Day,
  {06975f2e-d436-4abc-9be0-a3a29ca89f35}, ! Handle
  satNECB-F-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  24,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  24,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  24,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  24,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  24,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:Schedule:Day,
  {bb866922-1eb5-4083-a725-6241d6f6d056}, ! Handle
  sunNECB-F-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  24,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  24,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  24,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  24,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  24,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {ec11c28f-fc03-4512-9cdf-52a82a9c159f}, ! Handle
  TEMPERATURE 57,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {68763cb3-d632-4f5a-9b4a-6e654d46f839}, ! Handle
  FRACTION 47,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b482a207-e66f-41a2-9184-e57bcd3ee84f}, ! Handle
  ON/OFF 47,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {3c9915b9-9ecd-439e-b0f8-b7812ec5a846}, ! Handle
  wkdNECB-F-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  22,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
