  92.0294999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3833555c-94b3-4e59-8bc9-788dfe2ce1dd}, ! Handle
  CBECS_Before-1980_ExtWall_SteelFrame_ClimateZone 8_Color, ! Name
  99.6029999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {183b6938-31e1-4693-8537-fc2fefff34d1}, ! Handle
  CBECS_Before-1980_ExtWindow_ClimateZone 1-4_Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {adfb8b7e-3ab3-48a4-a516-1f25ea768cdf}, ! Handle
  CBECS_Before-1980_ExtWindow_ClimateZone 5-8_Color, ! Name
  109.0227,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {50875956-913e-4b66-bfa9-feb83313be9a}, ! Handle
  CBECS_Before-1980_ExtWindow_ClimateZone_alt-lrgoff_hosp 1-8_Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8e17152b-17c2-41bb-8c70-380c948b70e2}, ! Handle
  CBECS_Before-1980_SecondarySchool_Auditorium_Color, ! Name
  209.1,                                  ! Rendering Red Value
  175.44,                                 ! Rendering Green Value
  147.9;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {adb2126b-c36a-4f44-b31f-13504fac1ea9}, ! Handle
  CBECS_Before-1980_SecondarySchool_Cafeteria_Color, ! Name
  77.52,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  61.2;                                   ! Rendering Blue Value

OS:Rendering:Color,
  {5edc0f4c-2bf8-41ec-b75b-0ff3384b5b9e}, ! Handle
  CBECS_Before-1980_SecondarySchool_Classroom_Color, ! Name
  209.1,                                  ! Rendering Red Value
  175.44,                                 ! Rendering Green Value
  147.9;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {7fb498bc-7983-4d66-92c9-32ca045d1581}, ! Handle
  CBECS_Before-1980_SecondarySchool_Corridor_Color, ! Name
  142.8,                                  ! Rendering Red Value
  61.2,                                   ! Rendering Green Value
  61.2;                                   ! Rendering Blue Value

OS:Rendering:Color,
  {fdb364ee-19f1-46c6-8795-1c66aeadf1ee}, ! Handle
  CBECS_Before-1980_SecondarySchool_Gym_Color, ! Name
  174.828,                                ! Rendering Red Value
  209.1,                                  ! Rendering Green Value
  147.9;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {b001ae2c-0fc2-440e-8f24-d96b6e922b40}, ! Handle
  CBECS_Before-1980_SecondarySchool_Kitchen_Color, ! Name
  112.2,                                  ! Rendering Red Value
  193.8,                                  ! Rendering Green Value
  132.6;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {71433e31-c37c-4cb9-a279-6350f58aaac7}, ! Handle
  CBECS_Before-1980_SecondarySchool_Library_Color, ! Name
  61.2,                                   ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  134.9664;                               ! Rendering Blue Value

OS:Rendering:Color,
  {0271a677-4703-4d7b-86bc-784a97513a67}, ! Handle
  CBECS_Before-1980_SecondarySchool_Lobby_Color, ! Name
  193.8,                                  ! Rendering Red Value
  131.784,                                ! Rendering Green Value
  112.2;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {756182f2-2730-49da-bd67-20ab662fe42d}, ! Handle
  CBECS_Before-1980_SecondarySchool_Mechanical_Color, ! Name
  61.2,                                   ! Rendering Red Value
  74.256,                                 ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6507c5bc-ea00-43f2-a447-d35047ab8fcf}, ! Handle
  CBECS_Before-1980_SecondarySchool_Office_Color, ! Name
  147.9,                                  ! Rendering Red Value
  209.1,                                  ! Rendering Green Value
  190.74;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0d0e1f9b-f872-448e-8b86-aee00bf944c1}, ! Handle
  CBECS_Before-1980_SecondarySchool_Restroom_Color, ! Name
  142.8,                                  ! Rendering Red Value
  134.64,                                 ! Rendering Green Value
  61.2;                                   ! Rendering Blue Value

OS:Rendering:Color,
  {d89efa51-07a1-4df8-8e39-5576e9589ffd}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {b6e05acf-ec25-430e-abc3-192daddd0a6e}, ! Handle
  _Attic_Color,                           ! Name
  255.0,                                  ! Rendering Red Value
  51.0,                                   ! Rendering Green Value
  173.4;                                  ! Rendering Blue Value

OS:RunPeriodControl:SpecialDays,
  {816b362c-226b-406c-ac07-42f9fd8d3f17}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {f531b8dd-870c-41dc-9d71-0ab9cdb056b7}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {84a0ade2-ad56-459a-a847-acbe5e9196ef}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a16b6cf0-018d-4638-ae85-a14d3ea0d9c0}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {f10edb3f-d182-4dc7-be19-9e1e282b6133}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9ba5db89-0c0e-477a-b64e-6881055eae43}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {f14bf86a-6ea4-414d-80da-2dc72effb89f}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {438fd386-f33c-4f62-9695-e81108a20c10}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a2aada34-2709-47cc-8db5-cdf339c25c5e}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a5572664-929e-4829-8dc4-b5aba5849e1b}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {e814256c-c475-4870-9ed4-5feb769f3e3c}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {2f99a0c4-c920-4392-ad4c-13f209cfc008}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {e5ee9adb-591c-412d-84a5-a2040f867921}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {002b458c-ec3f-4781-9901-cdaee085cee6}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE,                               ! Numeric Type
  ;                                       !- Unit Type

OS:SimulationControl,
  {3cacd8b8-8500-4f87-85ed-71e7dad34073}, ! Handle
  No,                                     ! Do Zone Sizing Calculation
  No,                                     ! Do System Sizing Calculation
  No,                                     ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:Timestep,
  {8a10f874-3682-42ca-98c2-f4b68d8deb26}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:DesignSpecification:OutdoorAir,
  {1c61d1cd-d199-4946-9ac5-8496d110c280}, ! Handle
  MediumOffice_Outdoor_Air,               ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Handle
  Always_Off,                             ! Name
  ,                                       ! Schedule Type Limits Name
  {9db1a904-1ee8-4880-89c2-5ceba8201efa}, ! Default Day Schedule Name
  {f5a85d34-6672-4b35-a9c1-0c97cfd4f20f}, ! Summer Design Day Schedule Name
  {b5ce8155-e3a7-4f94-bdee-0156d4466783}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9db1a904-1ee8-4880-89c2-5ceba8201efa}, ! Handle
  Always_Off Default Schedule,            ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {780d3b22-9185-4368-ad3d-7cb50fdcfbeb}, ! Handle
  Always_Off Rule 1,                      ! Name
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d7ad6eec-2668-42e8-b4d8-81c5b315c10b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d7ad6eec-2668-42e8-b4d8-81c5b315c10b}, ! Handle
  Always_Off Rule 1 Day Schedule,         ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b5ce8155-e3a7-4f94-bdee-0156d4466783}, ! Handle
  Always_Off Winter Design Day,           ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f5a85d34-6672-4b35-a9c1-0c97cfd4f20f}, ! Handle
  Always_Off Summer Design Day,           ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {7141e6e1-cce3-476e-b309-e02c49018e72}, ! Handle
  Always_On,                              ! Name
  ,                                       ! Schedule Type Limits Name
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Default Day Schedule Name
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Summer Design Day Schedule Name
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Handle
  Always_On Default Schedule,             ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {510bcee7-9c6e-4ded-9bfb-bdb28f0662fc}, ! Handle
  Always_On Rule 1,                       ! Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {44e46b69-42e9-44a1-9f94-27c246d6473d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {44e46b69-42e9-44a1-9f94-27c246d6473d}, ! Handle
  Always_On Rule 1 Day Schedule,          ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}, ! Handle
  Always_On Winter Design Day,            ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Handle
  Always_On Summer Design Day,            ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Handle
  Temperature 91,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:Rendering:Color,
  {f52b4269-1037-4b68-986c-e0ef57f0bbe3}, !- Handle
  Rendering Color 207,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cecb5fd-ba3b-4306-9c84-ee0588497004}, !- Handle
  Rendering Color 208,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74dc9fb0-f2a4-4319-97c9-4ada2299a405}, !- Handle
  Rendering Color 209,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b3ac2904-ceab-47ea-a25a-68f9031c8145}, !- Handle
  Rendering Color 210,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:YearDescription,
  {e38123d7-b098-4262-9127-98c89718c9cd}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Sizing:Parameters,
  {0443ddf3-6988-4b79-b3b4-576b4fef6d5a}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {b2607ce7-dff4-43ff-a4c7-a20b64950bba}; !- Handle

OS:OutputControl:ReportingTolerances,
  {f727091b-6586-4726-a288-be5ff38559b8}; !- Handle

OS:ConvergenceLimits,
  {e18af48f-c729-40ff-bae1-d918f6d2c648}; !- Handle

OS:ShadowCalculation,
  {75f0a29d-963d-4fc1-87bb-0944c3200e49}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {ee6e43a7-f2f1-4f33-b6de-815c91e815fb}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {dee4a21d-1fbc-42a6-8f9b-f5e02013d02a}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {564ee2f5-f2c4-447c-8a80-0ef56f51d8ea}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {28538550-be02-4143-94fe-9c5137f9bc6a}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {038ba071-ba1d-4695-85c2-2014d1fe6a2b}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {599fa808-b145-47c2-90d1-91a2d485a837}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RadianceParameters,
  {b34bae54-c7ff-47f6-bce4-1d226ead28ce}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:RunPeriod,
  {0237b873-4828-4432-81c9-a1aa208e0d5c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:DefaultSurfaceConstructions,
  {152ddeea-aea9-4449-ab48-16d5dc6c74bc}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons 1, ! Name
  ,                                       ! Floor Construction Name
  {08b0b045-b829-4013-b2fa-1cde85534826}, ! Wall Construction Name
  {9fe055bc-bc03-4e97-a99c-aeda3b94f2f4}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {823f18db-21f0-4bf9-8dbc-79f523759b20}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons 2, ! Name
  {7a340e7e-9781-40d1-af38-4ed643e28470}, ! Floor Construction Name
  {7a340e7e-9781-40d1-af38-4ed643e28470}, ! Wall Construction Name
  {7a340e7e-9781-40d1-af38-4ed643e28470}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6fdad2f5-d7e5-40a5-b7ce-12cc003855c6}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons 1, ! Name
  {5bd1a9f7-85aa-4635-a041-b14583343997}, ! Fixed Window Construction Name
  ,                                       ! Operable Window Construction Name
  {ab37c810-1ec2-46fe-8fef-78ed37a079b8}, ! Door Construction Name
  ,                                       ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  ,                                       ! Skylight Construction Name
  ,                                       ! Tubular Daylight Dome Construction Name
  ;                                       ! Tubular Daylight Diffuser Construction Name

OS:WeatherFile,
  {a3706d63-ae59-45b9-88aa-f1e2d6c7c85d}, !- Handle
  Trenton,                                !- City
  ON,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-04715,                          !- Data Source
  716210,                                 !- WMO Number
  44.12,                                  !- Latitude {deg}
  -77.53,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  86,                                     !- Elevation {m}
  file:files/CAN_ON_Trenton.716210_CWEC.epw, !- Url
  4311EE44;                               !- Checksum

OS:Site,
  {f4d344f1-9482-4d23-a84c-467069538032}, !- Handle
  Site 1,                                 !- Name
  44.12,                                  !- Latitude {deg}
  -77.53,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  86,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:RunPeriodControl:DaylightSavingTime,
  {225c19ad-8258-4a30-8c11-e392f2a085e1}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

!- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c4ef7f7f-2086-424b-aad2-c397551d9764}, !- Handle
  Rendering Color 1,                      !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d72d655-5806-4b13-b6b8-8c13058a040e}, !- Handle
  Rendering Color 2,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af56361b-e498-471f-9c74-ee44c620a8f8}, !- Handle
  Rendering Color 3,                      !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {112f52ce-e1d5-44a7-9804-941738fd01fc}, !- Handle
  Rendering Color 4,                      !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c3cc3dc-f4aa-45df-a5d5-f49f463dc146}, !- Handle
  Rendering Color 5,                      !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5532a1cb-8bff-462a-9353-cfa4c5f4818c}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65c85374-d37f-4580-a650-5e8ed71a4af4}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9d3a6c10-6fce-4071-91f1-6b31666a1f5a}, !- Handle
  Rendering Color 8,                      !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ef228f7-58dc-495c-a055-be58e75ffa57}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88a1be8f-b12d-4f19-9900-206e0e3caa21}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8299f7e5-f010-4f82-806a-226a0f9306d3}, !- Handle
  Rendering Color 11,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3cf7308f-8ad1-4e36-a1d5-ff138991e4ff}, !- Handle
  Rendering Color 12,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7a15eae5-7ac6-4552-b411-c8dc8cb80821}, !- Handle
  Rendering Color 13,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {efd0d373-0dbd-4ea3-b738-de5c9dce4b81}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {811f3cba-ab66-4cf4-87aa-f0f20f22b48c}, !- Handle
  Rendering Color 15,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12303ebe-1019-49f4-9dfc-c696ea64413f}, !- Handle
  Rendering Color 16,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c20aa710-463c-40f5-a565-da4239a0a765}, !- Handle
  Rendering Color 17,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3dedb09-c87c-462b-b459-bc4128ea07f6}, !- Handle
  Rendering Color 18,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c3a16e0-7bf0-4292-ba26-859aa1d5a065}, !- Handle
  Rendering Color 19,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {da19ca0d-213c-47e1-9c9d-68e8d1386820}, !- Handle
  Rendering Color 20,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea6f24a7-53f0-4761-8855-cdadb0e9085a}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a6969db-30cb-44b9-b584-640767c29c7b}, !- Handle
  Rendering Color 22,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95a2f697-8b33-45e6-b94f-a4d9eae6b821}, !- Handle
  Rendering Color 23,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c9000e7-6117-4a7e-8770-2081599eee14}, !- Handle
  Rendering Color 24,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {883f4129-2dbc-44f7-adce-8dd805d83ff3}, !- Handle
  Rendering Color 25,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d46f5c44-cd33-4b16-a2c6-c72319e8f05a}, !- Handle
  Rendering Color 26,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dad43749-37f9-430b-aa7a-3cf77b455161}, !- Handle
  Rendering Color 27,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3aa2f5dc-2fb9-4d7c-8048-672b526bd8ed}, !- Handle
  Rendering Color 28,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d786c832-73a9-49f3-b7df-99acf979bc45}, !- Handle
  Rendering Color 29,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75869738-1a91-4394-9b68-7270b1bb9352}, !- Handle
  Rendering Color 30,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {087e5a16-8aec-4cd3-a8fc-340e9190e81b}, !- Handle
  Rendering Color 31,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef988449-cae6-47c5-8c21-2d581670fd16}, !- Handle
  Rendering Color 32,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b700b904-e528-4c19-a438-ea0936c4979c}, !- Handle
  Rendering Color 33,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5836760-396a-4584-8ba0-ce43474649ac}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8cbba79-9a27-45c7-bcca-603564327d0f}, !- Handle
  Rendering Color 35,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b2a64fc-e1e6-4aa5-8631-839cc27fd0c4}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f07e5f9f-883d-4e9b-b9d8-cde2be645422}, !- Handle
  Rendering Color 37,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {df0909a1-1551-440b-abbe-12be84005bce}, !- Handle
  Rendering Color 38,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79d687b1-50da-4d6c-aa28-9c0864e92a6b}, !- Handle
  Rendering Color 39,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3938d2a1-0de0-42c3-8343-67c9f539d473}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fab0b2d-f101-4c22-b1ec-137fc0e76d57}, !- Handle
  Rendering Color 41,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ff682fd-3ea7-4ad3-8c1e-cfb5f165b0b2}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ceff3449-23d5-409a-91f3-c2f7248653b6}, !- Handle
  Rendering Color 43,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc24642d-27f2-4f6b-b31e-0263f941e375}, !- Handle
  Rendering Color 44,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f5433aa-9d62-42c1-8d1b-b96059db3444}, !- Handle
  Rendering Color 45,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6195957-eac5-4411-98d1-8ec7330110c4}, !- Handle
  Rendering Color 46,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2f6222c9-3fc8-4b2a-a68e-c11c5d5c74a6}, !- Handle
  Rendering Color 47,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f829b4c-7965-4016-8634-f97457640ef0}, !- Handle
  Rendering Color 48,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3398569d-555a-4784-a71c-7c15439993c8}, !- Handle
  Rendering Color 49,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {484bb786-ccca-4203-9249-f369bce93228}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7c38af57-e62e-4e99-94c5-affb42d823d5}, !- Handle
  Rendering Color 51,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d025429d-0358-48ff-aecf-af2a6edaa9c0}, !- Handle
  Rendering Color 52,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40bdd800-f9e9-49c6-bda8-b0e62a688a04}, !- Handle
  Rendering Color 53,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fa23dac-3e78-4c3e-b50d-cf864c76dc30}, !- Handle
  Rendering Color 54,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {17885408-914a-4f32-b937-ec5f587fc5c5}, !- Handle
  Rendering Color 55,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6750d27-50fb-4f25-a53c-f0a92915439a}, !- Handle
  Rendering Color 56,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1e5944bd-45a0-48c9-8d2e-6ed724a04fbb}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a88b9163-a6fc-4986-89d0-434a5f665ce4}, !- Handle
  Rendering Color 58,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a32aa397-1f5e-4766-8d2d-d7e73cf08ebd}, !- Handle
  Rendering Color 59,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32a89c04-5b99-472b-9ab2-e60ec15fa1e7}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49c5ab22-8d65-41ee-b39b-b16f75a8db80}, !- Handle
  Rendering Color 61,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {38484262-a6c9-481e-ba7b-d6e59bef55be}, !- Handle
  Rendering Color 62,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {756cd07e-7a15-492f-9773-364a91eb25fa}, !- Handle
  Rendering Color 63,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a75a0ddd-c981-42a9-842b-1a1b78412417}, !- Handle
  Rendering Color 64,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {537fec18-179f-4c5b-9f56-a8fb8c48fe1b}, !- Handle
  Rendering Color 65,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2081aa0d-d5ac-4a55-bed6-ce1d242e2e11}, !- Handle
  Rendering Color 66,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24e77ec5-d1bc-4062-9398-a60d3f2f8f1a}, !- Handle
  Rendering Color 67,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06750979-2102-481b-a0c1-ab036a03afc1}, !- Handle
  Rendering Color 68,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {956436aa-29a2-48cc-99de-a73fe2048a5a}, !- Handle
  Rendering Color 69,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6f9e8f09-725b-4959-9e71-c2bee75be4f0}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b5697af8-e4bb-48a7-a75d-e7d56dbab3ec}, !- Handle
  Rendering Color 71,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b8224636-579e-4501-8c9a-8c947b80ef40}, !- Handle
  Rendering Color 72,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92f9dc29-3095-432d-864f-c4b92ad47a4a}, !- Handle
  Rendering Color 73,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {258ea39d-766a-4ea3-af8e-29603b93b9b7}, !- Handle
  Rendering Color 74,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bf813f2-b859-4104-9330-63d4e3a2c85b}, !- Handle
  Rendering Color 75,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {672abe9d-4a3f-4edb-8ced-d528487c3bce}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e1e843d-5de3-4ae7-8b0b-5e6a0fefaba5}, !- Handle
  Rendering Color 77,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4d6bbb92-5d0a-4129-bdda-d07ec930ad3e}, !- Handle
  Rendering Color 78,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc58ff74-809f-4344-b4a9-ccd3ed0d38f4}, !- Handle
  Rendering Color 79,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d6ad0cf-4c15-4265-a0ac-eb5bfc13ed93}, !- Handle
  Rendering Color 80,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bda19ab2-ccc8-4096-82f0-5ca3174f6168}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf512711-0081-4cea-900c-8b842876c391}, !- Handle
  Rendering Color 82,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab0c5e15-1fe2-4bbe-8b82-fc79e6365210}, !- Handle
  Rendering Color 83,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e54556b5-69a6-4da8-b25b-af4bdd33038e}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c0b9d53-0c3b-482b-b12d-8c4e5b60ef30}, !- Handle
  Rendering Color 85,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {abb631c3-ebcd-4ee2-b36d-d97d9e915b79}, !- Handle
  Rendering Color 86,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdd39076-eb9c-430c-a027-baebca6835c6}, !- Handle
  Rendering Color 87,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f211236-9fe9-46cd-9ad8-efd1eb6cb57c}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5783de3e-abd7-445c-b109-c9856508fa86}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43a218cf-2ccb-4553-a464-35c7964329e2}, !- Handle
  Rendering Color 90,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6caaadbc-3148-4d05-acf3-ed94f18fa870}, !- Handle
  Rendering Color 91,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65a93095-692a-4874-a82b-1d5633ecd132}, !- Handle
  Rendering Color 92,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd156357-4b71-4ab4-85a7-d9f5e78f4256}, !- Handle
  Rendering Color 93,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c254306-9d34-42bc-a90f-a182dddad3cb}, !- Handle
  Rendering Color 94,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cb3a2b6-b4f0-41c3-9be6-cc48740c8d2e}, !- Handle
  Rendering Color 95,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2b922cd2-cf29-4969-ad99-45b5fad493ee}, !- Handle
  Rendering Color 96,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {045424a8-4a90-49e5-8efa-03553358af28}, !- Handle
  Rendering Color 97,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10b854ec-75af-4067-9871-f86fc4facbf7}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af7c59bf-72c2-4993-b91b-1155176f152f}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a49e8f7-ebf9-4081-85cf-e321eac6405d}, !- Handle
  Rendering Color 100,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0e2246d-ad50-44b7-b5a5-a8c3a0cdfb36}, !- Handle
  Rendering Color 101,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1d4440f-d5df-4c95-9fdb-62be8a9dcdb6}, !- Handle
  Rendering Color 102,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e6ab934-3695-4469-a7d2-4f7893ff619d}, !- Handle
  Rendering Color 103,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {24373ee9-8618-4323-8f60-4d360fcfdfd3}, !- Handle
  Rendering Color 104,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b74f41ab-8b78-41a2-9197-160701cedce7}, !- Handle
  Rendering Color 105,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8063924-f50b-4fbf-9dfd-2391bb5b4064}, !- Handle
  Rendering Color 106,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2699f275-98c8-4091-888f-eb8ecb4124ec}, !- Handle
  Rendering Color 107,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9707951b-f073-49c6-92e4-983f31ef5948}, !- Handle
  Rendering Color 108,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {780ec2b7-8e73-4fa1-8d58-6b3bfe715fb6}, !- Handle
  Rendering Color 109,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5bece04d-0e8f-4743-ac5f-2ac163127adb}, !- Handle
  Rendering Color 110,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89db5714-3bf7-4945-98b2-e4045b96efc9}, !- Handle
  Rendering Color 111,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4770e6f1-59ff-4575-a731-90a6e217d06a}, !- Handle
  Rendering Color 112,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a4e4e994-ed5b-432d-9b21-27b90923b927}, !- Handle
  Rendering Color 113,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {887b45f8-4adc-44e4-92cc-ca47ad89c315}, !- Handle
  Rendering Color 114,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d29ff739-b9f8-4338-b057-7c400501767b}, !- Handle
  Rendering Color 115,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05c4cf39-937c-4a89-9df6-968c38dd6893}, !- Handle
  Rendering Color 116,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e93173a2-c17a-4a75-a78b-ea268bb0be8d}, !- Handle
  Rendering Color 117,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d5f7309-ca8b-4d58-bb7e-303c13aae22e}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {accebe90-8b39-4c3b-87fc-dde1b4c1e361}, !- Handle
  Rendering Color 119,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d769bb3-669b-4c2c-a4f0-7c4b98cfa2b8}, !- Handle
  Rendering Color 120,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5bcd52b9-df0b-4802-af73-1bed5c56cd1c}, !- Handle
  Rendering Color 121,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edb3fa57-2f47-4140-9b3c-a343abcd6a3c}, !- Handle
  Rendering Color 122,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ed91162f-71f6-4384-82c7-0f6eb75d0bc4}, !- Handle
  Rendering Color 123,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99674294-c8ab-410b-aa6d-72fc6dc7e8a6}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d19d3c8b-4ab4-47bc-93a0-7767d82f1db4}, !- Handle
  Rendering Color 125,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45274c19-a9e2-40e6-bd81-4c9934f3defe}, !- Handle
  Rendering Color 126,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6be08ac2-66be-4372-9848-05efcd582a62}, !- Handle
  Rendering Color 127,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f7757360-3f89-482b-919f-36ebf18e4f67}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {443b1be4-4c7e-4305-be65-2812c0689af1}, !- Handle
  Rendering Color 129,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9032adb1-dc12-4d2a-b8d6-d0d5db9535ea}, !- Handle
  Rendering Color 130,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff9cda5f-c8d2-42f0-9ed1-1e15aef2db60}, !- Handle
  Rendering Color 131,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c57770fd-9cf3-49d3-bfd0-2bfa78aa27ab}, !- Handle
  Rendering Color 132,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ddef3c2-7844-4bf6-b8ae-7df21cb1249e}, !- Handle
  Rendering Color 133,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc48b15f-1619-4913-b3a7-5754727c03f0}, !- Handle
  Rendering Color 134,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1046eef4-b697-4eb3-b350-547cb54ce1b7}, !- Handle
  Rendering Color 135,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:BuildingStory,
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.353,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fd2b4d53-1065-47a9-b991-d8c84b4a8f3f}; !- Group Rendering Name

OS:Space,
  {0e8ffd17-dc15-47ea-86f4-8084ed7799be}, !- Handle
  Space 101,                              !- Name
  {157342b9-334a-427a-91c6-30cb9539a38f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  37.0246119144987,                       !- X Origin {m}
  5.2155181770623,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {773fefa0-a0f1-4122-80b9-a48c1f6be5f4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8c1257da-30ca-43b3-9c3d-c159dbad4686}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e8ffd17-dc15-47ea-86f4-8084ed7799be}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97299205400006, 34.1129237131154, 0,  !- X,Y,Z Vertex 1 {m}
  3.97299205400006, 25.3272081629047, 0,  !- X,Y,Z Vertex 2 {m}
  4, 3.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 34.1129237131154, 0;                 !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e8ffd17-dc15-47ea-86f4-8084ed7799be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 34.1129237131154, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 34.1129237131154, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7d6a37-49c9-4967-9cf6-07aaacd5f94a}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e8ffd17-dc15-47ea-86f4-8084ed7799be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66526196-e62c-4f46-96fa-a69c65dce3da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97299205400006, 34.1129237131154, 3.353, !- X,Y,Z Vertex 1 {m}
  3.97299205400006, 34.1129237131154, 0,  !- X,Y,Z Vertex 2 {m}
  0, 34.1129237131154, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 34.1129237131154, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3802e426-6295-4839-832c-934bc8c0c3c0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e8ffd17-dc15-47ea-86f4-8084ed7799be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {651c5798-12c4-46c3-a802-cf104bb7f245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97299205400006, 25.3272081629047, 3.353, !- X,Y,Z Vertex 1 {m}
  3.97299205400006, 25.3272081629047, 0,  !- X,Y,Z Vertex 2 {m}
  3.97299205400006, 34.1129237131154, 0,  !- X,Y,Z Vertex 3 {m}
  3.97299205400006, 34.1129237131154, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d7ee75-58bb-4e2a-9bf0-80d1bb4e382f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e8ffd17-dc15-47ea-86f4-8084ed7799be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f37e92d3-a65d-45b8-9572-18448add1b5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99956642164766, 4.34238130421004, 3.353, !- X,Y,Z Vertex 1 {m}
  3.99956642164766, 4.34238130421004, 0,  !- X,Y,Z Vertex 2 {m}
  3.97299205400006, 25.3272081629047, 0,  !- X,Y,Z Vertex 3 {m}
  3.97299205400006, 25.3272081629047, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d5391c1-8147-4456-b37a-fc2fbbee8419}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e8ffd17-dc15-47ea-86f4-8084ed7799be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4655614d-75da-4118-83fd-8b2827ff3f52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3.99999999999999, 3.353,             !- X,Y,Z Vertex 1 {m}
  4, 3.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  3.99956642164766, 4.34238130421004, 0,  !- X,Y,Z Vertex 3 {m}
  3.99956642164766, 4.34238130421004, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95ea166-9f04-4691-a9c3-481f33097444}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e8ffd17-dc15-47ea-86f4-8084ed7799be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5a18413-ddda-4c58-bb91-d80a0bfa6852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27617115041817e-016, -1.27617115041817e-016, 3.353, !- X,Y,Z Vertex 1 {m}
  1.27617115041817e-016, -1.27617115041817e-016, 0, !- X,Y,Z Vertex 2 {m}
  4, 3.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  4, 3.99999999999999, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {985751e5-4b5f-4437-9283-3718da574483}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e8ffd17-dc15-47ea-86f4-8084ed7799be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  4, 3.99999999999999, 3.353,             !- X,Y,Z Vertex 2 {m}
  3.97299205400006, 25.3272081629047, 3.353, !- X,Y,Z Vertex 3 {m}
  3.97299205400006, 34.1129237131154, 3.353, !- X,Y,Z Vertex 4 {m}
  0, 34.1129237131154, 3.353;             !- X,Y,Z Vertex 5 {m}

OS:PortList,
  {cb099978-1318-4ecc-8751-91bed999e5d5}, !- Handle
  Port List 1,                            !- Name
  {773fefa0-a0f1-4122-80b9-a48c1f6be5f4}, !- HVAC Component
  {9fe3fee5-2b11-49b1-a5b0-68e9ea6e24d2}; !- Port 1

OS:PortList,
  {ec6d019a-7c78-4546-8f1e-27d9b08de553}, !- Handle
  Port List 2,                            !- Name
  {773fefa0-a0f1-4122-80b9-a48c1f6be5f4}; !- HVAC Component

OS:ThermalZone,
  {773fefa0-a0f1-4122-80b9-a48c1f6be5f4}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb099978-1318-4ecc-8751-91bed999e5d5}, !- Zone Air Inlet Port List
  {ec6d019a-7c78-4546-8f1e-27d9b08de553}, !- Zone Air Exhaust Port List
  {ff0e020c-56bf-430a-913b-c21d548a9841}, !- Zone Air Node Name
  {a4251cde-4dfc-48d5-bf6d-255ff4d6c543}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c07d07d-e3be-430b-913d-dc3f5d7e9a1e}, !- Group Rendering Name
  {1a602f0c-5573-4e97-b925-d82f0339ba63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {408c32b1-6780-4192-97d4-8247bee50d32}, !- Handle
  Node 1,                                 !- Name
  {ff0e020c-56bf-430a-913b-c21d548a9841}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff0e020c-56bf-430a-913b-c21d548a9841}, !- Handle
  Connection 1,                           !- Name
  {773fefa0-a0f1-4122-80b9-a48c1f6be5f4}, !- Source Object
  11,                                     !- Outlet Port
  {408c32b1-6780-4192-97d4-8247bee50d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {ef8a39f9-2e18-4414-b4b0-74a0b0808cb9}, !- Handle
  {773fefa0-a0f1-4122-80b9-a48c1f6be5f4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a528c42-ad99-4c42-b0e9-64de7831f6a2}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {773fefa0-a0f1-4122-80b9-a48c1f6be5f4}, !- Thermal Zone
  {59f475d7-99e8-4af1-bfca-bfda1a1f6c40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {671b48e7-5bf7-4ae0-b86e-cb86ac8fceb8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {e0deaf46-70fd-4e0a-b5aa-78483c0be229}, !- Handle
  Space 102,                              !- Name
  {157342b9-334a-427a-91c6-30cb9539a38f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  53.4885789864989,                       !- X Origin {m}
  5.21551817706229,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {8fe1c7e0-5b5c-4d3d-854a-b47195012893}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {590442b5-8232-45ee-81df-318648cdb8b9}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0deaf46-70fd-4e0a-b5aa-78483c0be229}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.29999939999998, 3.99999999999999, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -16.463967072, 0, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.463967072, 3.99999999999999, 0;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b33d05-84cf-42aa-a7ab-62b5036c1f5f}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0deaf46-70fd-4e0a-b5aa-78483c0be229}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.463967072, 0, 3.353,                !- X,Y,Z Vertex 1 {m}
  -16.463967072, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a18413-ddda-4c58-bb91-d80a0bfa6852}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0deaf46-70fd-4e0a-b5aa-78483c0be229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c95ea166-9f04-4691-a9c3-481f33097444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.463967072, 3.99999999999999, 3.353, !- X,Y,Z Vertex 1 {m}
  -12.463967072, 3.99999999999999, 0,     !- X,Y,Z Vertex 2 {m}
  -16.463967072, 1.02093692033454e-015, 0, !- X,Y,Z Vertex 3 {m}
  -16.463967072, 1.02093692033454e-015, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c3d091c-98b3-4923-adf2-6fed4cf20467}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0deaf46-70fd-4e0a-b5aa-78483c0be229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c95d2186-1298-41b4-96bc-2fb4114640b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.29999939999998, 3.99999999999999, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.29999939999998, 3.99999999999999, 0, !- X,Y,Z Vertex 2 {m}
  -12.463967072, 3.99999999999999, 0,     !- X,Y,Z Vertex 3 {m}
  -12.463967072, 3.99999999999999, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c70d7214-5a5d-4f5b-9ccd-fc2e66bba7ac}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0deaf46-70fd-4e0a-b5aa-78483c0be229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9907b9b-0aef-46ed-b5b4-992cf0a38dcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.29999939999998, 3.99999999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.29999939999998, 3.99999999999999, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f76f5ace-d0a3-4d76-a6ae-075b0bf7fe6a}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0deaf46-70fd-4e0a-b5aa-78483c0be229}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  -4.29999939999998, 3.99999999999999, 3.353, !- X,Y,Z Vertex 2 {m}
  -12.463967072, 3.99999999999999, 3.353, !- X,Y,Z Vertex 3 {m}
  -16.463967072, 0, 3.353;                !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {7a317d48-1f76-4c76-be44-a3de9bad972c}, !- Handle
  Port List 3,                            !- Name
  {8fe1c7e0-5b5c-4d3d-854a-b47195012893}, !- HVAC Component
  {394ec9ac-1f89-4a09-96c8-cf015681f613}; !- Port 1

OS:PortList,
  {43334f2c-f5f9-491f-88d5-6c6c3b99c3b6}, !- Handle
  Port List 4,                            !- Name
  {8fe1c7e0-5b5c-4d3d-854a-b47195012893}; !- HVAC Component

OS:ThermalZone,
  {8fe1c7e0-5b5c-4d3d-854a-b47195012893}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a317d48-1f76-4c76-be44-a3de9bad972c}, !- Zone Air Inlet Port List
  {43334f2c-f5f9-491f-88d5-6c6c3b99c3b6}, !- Zone Air Exhaust Port List
  {2d82b5d2-7f63-472f-b357-2388eabf7f66}, !- Zone Air Node Name
  {07fd2261-3fc3-4b1a-8bd6-05f96a3f3cd8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59035c6f-720c-4d24-8310-24358a33ea56}, !- Group Rendering Name
  {03e29aa2-10ef-4b93-9cc4-a0ed4d6342e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb7509db-edef-4cdc-a0ad-11f240e1fb99}, !- Handle
  Node 2,                                 !- Name
  {2d82b5d2-7f63-472f-b357-2388eabf7f66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d82b5d2-7f63-472f-b357-2388eabf7f66}, !- Handle
  Connection 2,                           !- Name
  {8fe1c7e0-5b5c-4d3d-854a-b47195012893}, !- Source Object
  11,                                     !- Outlet Port
  {cb7509db-edef-4cdc-a0ad-11f240e1fb99}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {fadf6c3c-afe5-46f9-aff6-09184db2afc4}, !- Handle
  {8fe1c7e0-5b5c-4d3d-854a-b47195012893}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f7de97d8-a25b-4e19-ab2f-b3a056b107f0}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {8fe1c7e0-5b5c-4d3d-854a-b47195012893}, !- Thermal Zone
  {0421cdf8-9fa1-4aa3-9701-9c52c5d2b3db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {98105597-1509-4467-9d04-c56bcdb22090}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {10fd1a67-82c3-4777-ac50-35cd9902bc6e}, !- Handle
  Space 103,                              !- Name
  {157342b9-334a-427a-91c6-30cb9539a38f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  53.4885789864989,                       !- X Origin {m}
  5.21551817706229,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {b59c40c5-64c9-4739-a2b4-fbc4a1712696}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9e6ba3bb-7648-4a59-959b-8e18d79cbb08}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {10fd1a67-82c3-4777-ac50-35cd9902bc6e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.299999399999981, 19.2322350331705, 0, !- X,Y,Z Vertex 1 {m}
  0, 18.9274356427705, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.29999939999998, 3.99999999999999, 0, !- X,Y,Z Vertex 4 {m}
  -4.29999939999998, 19.2322350331705, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {a9907b9b-0aef-46ed-b5b4-992cf0a38dcd}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10fd1a67-82c3-4777-ac50-35cd9902bc6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c70d7214-5a5d-4f5b-9ccd-fc2e66bba7ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.29999939999998, 3.99999999999999, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.29999939999998, 3.99999999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27710f37-22a3-46b8-a9a8-b872d4737b04}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10fd1a67-82c3-4777-ac50-35cd9902bc6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36e13d46-3256-4251-9b93-4fcf846afa8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.29999939999998, 19.2322350331705, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.29999939999998, 19.2322350331705, 0, !- X,Y,Z Vertex 2 {m}
  -4.29999939999998, 3.99999999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.29999939999998, 3.99999999999999, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b19fde-e082-407f-8746-ca5e345d4d2d}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10fd1a67-82c3-4777-ac50-35cd9902bc6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a38838e-a1bd-4dab-a061-7e572ed3338c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.299999399999981, 19.2322350331705, 3.353, !- X,Y,Z Vertex 1 {m}
  -0.299999399999981, 19.2322350331705, 0, !- X,Y,Z Vertex 2 {m}
  -4.29999939999998, 19.2322350331705, 0, !- X,Y,Z Vertex 3 {m}
  -4.29999939999998, 19.2322350331705, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {488e225c-39dd-4685-8a15-ce8603571330}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10fd1a67-82c3-4777-ac50-35cd9902bc6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f75ffb8e-6d7e-4502-9acf-59b82e7b5cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.9274356427705, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 18.9274356427705, 0,                 !- X,Y,Z Vertex 2 {m}
  -0.299999399999981, 19.2322350331705, 0, !- X,Y,Z Vertex 3 {m}
  -0.299999399999981, 19.2322350331705, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a0056ad-02c0-4383-a97b-b72e79a1fddf}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10fd1a67-82c3-4777-ac50-35cd9902bc6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 18.9274356427705, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 18.9274356427705, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69881f55-4612-45e6-8586-cd297dc61d95}, !- Handle
  Surface 21,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10fd1a67-82c3-4777-ac50-35cd9902bc6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 18.9274356427705, 3.353,             !- X,Y,Z Vertex 2 {m}
  -0.299999399999981, 19.2322350331705, 3.353, !- X,Y,Z Vertex 3 {m}
  -4.29999939999998, 19.2322350331705, 3.353, !- X,Y,Z Vertex 4 {m}
  -4.29999939999998, 3.99999999999999, 3.353; !- X,Y,Z Vertex 5 {m}

OS:PortList,
  {19fa4239-6d9b-4747-b261-19b8b74c47bb}, !- Handle
  Port List 5,                            !- Name
  {b59c40c5-64c9-4739-a2b4-fbc4a1712696}, !- HVAC Component
  {e583dddd-07af-440c-b38e-d3f16e75ba07}; !- Port 1

OS:PortList,
  {17ec7dcb-3bad-45fd-9988-60abfe7e6258}, !- Handle
  Port List 6,                            !- Name
  {b59c40c5-64c9-4739-a2b4-fbc4a1712696}; !- HVAC Component

OS:ThermalZone,
  {b59c40c5-64c9-4739-a2b4-fbc4a1712696}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19fa4239-6d9b-4747-b261-19b8b74c47bb}, !- Zone Air Inlet Port List
  {17ec7dcb-3bad-45fd-9988-60abfe7e6258}, !- Zone Air Exhaust Port List
  {7873eab8-005d-4972-8df8-30f12f5821a6}, !- Zone Air Node Name
  {5c38d085-4bbc-4c23-94eb-d067abc117bb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dfd660bc-ecf7-40ac-ba7c-518dee53c7ea}, !- Group Rendering Name
  {c5927ba7-b26e-4874-9c57-78f6f2072075}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15f67707-dc3b-44d0-93a1-e2fb963585db}, !- Handle
  Node 3,                                 !- Name
  {7873eab8-005d-4972-8df8-30f12f5821a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7873eab8-005d-4972-8df8-30f12f5821a6}, !- Handle
  Connection 3,                           !- Name
  {b59c40c5-64c9-4739-a2b4-fbc4a1712696}, !- Source Object
  11,                                     !- Outlet Port
  {15f67707-dc3b-44d0-93a1-e2fb963585db}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {69b29277-ac53-4b0b-b7b5-df9e29b46ceb}, !- Handle
  {b59c40c5-64c9-4739-a2b4-fbc4a1712696}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5a93d75c-8fa5-4495-a400-724908849f33}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {b59c40c5-64c9-4739-a2b4-fbc4a1712696}, !- Thermal Zone
  {08864a69-7431-48fb-89f0-ec9465d1efdb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a5d6a78d-1969-4bd0-bac7-32170284f746}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {fb3e1ec6-bfbe-4c2f-952f-1e3c292a6fbc}, !- Handle
  Space 104,                              !- Name
  {157342b9-334a-427a-91c6-30cb9539a38f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  49.1885795864987,                       !- X Origin {m}
  9.21551817706236,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {7b6122ae-c16f-47e3-91ed-3bf3295ab5e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {38025ff2-e0f4-4c1a-aecd-18be82a4589b}, !- Handle
  Surface 22,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb3e1ec6-bfbe-4c2f-952f-1e3c292a6fbc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.19097561799994, 21.3272081629047, 0, !- X,Y,Z Vertex 1 {m}
  -4.23118556295125, 17.3642694216848, 0, !- X,Y,Z Vertex 2 {m}
  -4.23118556295125, 15.2322350331705, 0, !- X,Y,Z Vertex 3 {m}
  0, 15.2322350331705, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -8.163967672, 0, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c95d2186-1298-41b4-96bc-2fb4114640b1}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3e1ec6-bfbe-4c2f-952f-1e3c292a6fbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c3d091c-98b3-4923-adf2-6fed4cf20467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.163967672, 0, 3.353,                 !- X,Y,Z Vertex 1 {m}
  -8.163967672, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4655614d-75da-4118-83fd-8b2827ff3f52}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3e1ec6-bfbe-4c2f-952f-1e3c292a6fbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d5391c1-8147-4456-b37a-fc2fbbee8419}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.16440125035234, 0.342381304210044, 3.353, !- X,Y,Z Vertex 1 {m}
  -8.16440125035234, 0.342381304210044, 0, !- X,Y,Z Vertex 2 {m}
  -8.163967672, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.163967672, 0, 3.353;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f37e92d3-a65d-45b8-9572-18448add1b5b}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3e1ec6-bfbe-4c2f-952f-1e3c292a6fbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d7ee75-58bb-4e2a-9bf0-80d1bb4e382f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.19097561799994, 21.3272081629047, 3.353, !- X,Y,Z Vertex 1 {m}
  -8.19097561799994, 21.3272081629047, 0, !- X,Y,Z Vertex 2 {m}
  -8.16440125035234, 0.342381304210044, 0, !- X,Y,Z Vertex 3 {m}
  -8.16440125035234, 0.342381304210044, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {060efc0b-7d68-4682-a26a-19705cd4a198}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3e1ec6-bfbe-4c2f-952f-1e3c292a6fbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e5bb5a6-fb94-483a-9199-0a4fffaa9491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.23118556295125, 17.3642694216848, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.23118556295125, 17.3642694216848, 0, !- X,Y,Z Vertex 2 {m}
  -8.19097561799994, 21.3272081629047, 0, !- X,Y,Z Vertex 3 {m}
  -8.19097561799994, 21.3272081629047, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1588278e-4fbb-4ab4-8508-2a60c77c324f}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3e1ec6-bfbe-4c2f-952f-1e3c292a6fbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ae2b154-de61-4602-9d09-60d7a42e4934}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.23118556295125, 16.0513631821568, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.23118556295125, 16.0513631821568, 0, !- X,Y,Z Vertex 2 {m}
  -4.23118556295125, 17.3642694216848, 0, !- X,Y,Z Vertex 3 {m}
  -4.23118556295125, 17.3642694216848, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b834cae-16af-44e4-9946-bb8f0d77fa35}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3e1ec6-bfbe-4c2f-952f-1e3c292a6fbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cdf8138-2337-428f-8b67-b3ebf992aeb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.23118556295125, 15.2322350331705, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.23118556295125, 15.2322350331705, 0, !- X,Y,Z Vertex 2 {m}
  -4.23118556295125, 16.0513631821568, 0, !- X,Y,Z Vertex 3 {m}
  -4.23118556295125, 16.0513631821568, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39fbccf9-912d-492a-afac-21c726c80028}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3e1ec6-bfbe-4c2f-952f-1e3c292a6fbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c62b3f05-0a07-4bc0-8b36-a17176ad0f7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2322350331705, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 15.2322350331705, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.23118556295125, 15.2322350331705, 0, !- X,Y,Z Vertex 3 {m}
  -4.23118556295125, 15.2322350331705, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e13d46-3256-4251-9b93-4fcf846afa8a}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb3e1ec6-bfbe-4c2f-952f-1e3c292a6fbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27710f37-22a3-46b8-a9a8-b872d4737b04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15.2322350331705, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.2322350331705, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {885b14f5-1e53-40e8-9064-02622835c584}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb3e1ec6-bfbe-4c2f-952f-1e3c292a6fbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 15.2322350331705, 3.353,             !- X,Y,Z Vertex 2 {m}
  -4.23118556295125, 15.2322350331705, 3.353, !- X,Y,Z Vertex 3 {m}
  -4.23118556295125, 17.3642694216848, 3.353, !- X,Y,Z Vertex 4 {m}
  -8.19097561799994, 21.3272081629047, 3.353, !- X,Y,Z Vertex 5 {m}
  -8.163967672, 0, 3.353;                 !- X,Y,Z Vertex 6 {m}

OS:PortList,
  {008344b8-6f0e-4c08-9e0f-8d1cae8434d7}, !- Handle
  Port List 7,                            !- Name
  {7b6122ae-c16f-47e3-91ed-3bf3295ab5e5}, !- HVAC Component
  {708d8f45-3926-4132-80aa-b88bbcccf3ed}; !- Port 1

OS:PortList,
  {6312a4cd-a8d6-400f-8cbc-dfc5d7d4efa6}, !- Handle
  Port List 8,                            !- Name
  {7b6122ae-c16f-47e3-91ed-3bf3295ab5e5}; !- HVAC Component

OS:ThermalZone,
  {7b6122ae-c16f-47e3-91ed-3bf3295ab5e5}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {008344b8-6f0e-4c08-9e0f-8d1cae8434d7}, !- Zone Air Inlet Port List
  {6312a4cd-a8d6-400f-8cbc-dfc5d7d4efa6}, !- Zone Air Exhaust Port List
  {4bba505c-8e55-46a9-b768-69757db3abaf}, !- Zone Air Node Name
  {22c7acfa-e0cc-4d5e-844b-0a0eb0531d9c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {871902cf-d170-4ce3-845f-46aa9ddb41de}, !- Group Rendering Name
  {019b6be9-f4be-4d4d-927b-26f264f99fae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f18ddb7d-d849-4098-b16c-f6ae09c78550}, !- Handle
  Node 4,                                 !- Name
  {4bba505c-8e55-46a9-b768-69757db3abaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bba505c-8e55-46a9-b768-69757db3abaf}, !- Handle
  Connection 4,                           !- Name
  {7b6122ae-c16f-47e3-91ed-3bf3295ab5e5}, !- Source Object
  11,                                     !- Outlet Port
  {f18ddb7d-d849-4098-b16c-f6ae09c78550}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {4ed38cec-5ea1-482c-a46b-a281fde57bf2}, !- Handle
  {7b6122ae-c16f-47e3-91ed-3bf3295ab5e5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {60dc03ea-1666-4270-bbec-b67bed8d27e6}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {7b6122ae-c16f-47e3-91ed-3bf3295ab5e5}, !- Thermal Zone
  {8d035486-8f44-4f4f-8790-f57c8b48cef3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ebcdb8f8-493d-454b-9194-8c4febfd9244}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Handle
  Space 105,                              !- Name
  {7dde7738-bd91-432a-8152-5ab99af664fe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  40.9976039684988,                       !- X Origin {m}
  30.5427263399671,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {673a5e38-d7f6-483e-8978-56e2722eb9f6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {523eb7eb-052a-45ae-b769-1fe7212e720a}, !- Handle
  Surface 32,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9615392319102, 12.2560087061979, 0,  !- X,Y,Z Vertex 1 {m}
  12.587881575948, 10.62966636216, 0,     !- X,Y,Z Vertex 2 {m}
  11.7005624408653, 9.74234722707731, 0,  !- X,Y,Z Vertex 3 {m}
  15.6065166759712, 5.83639299197134, 0,  !- X,Y,Z Vertex 4 {m}
  18.7806506430515, 1.42436995146679, 0,  !- X,Y,Z Vertex 5 {m}
  18.7806506430515, -3.31353605289809, 0, !- X,Y,Z Vertex 6 {m}
  16.635607067691, -3.31353605289809, 0,  !- X,Y,Z Vertex 7 {m}
  16.635607067691, -6.39977252013421, 0,  !- X,Y,Z Vertex 8 {m}
  12.4909750179999, -6.39977252013421, 0, !- X,Y,Z Vertex 9 {m}
  12.1909756179999, -6.09497312973421, 0, !- X,Y,Z Vertex 10 {m}
  3.95979005504869, -6.09497312973421, 0, !- X,Y,Z Vertex 11 {m}
  3.95979005504869, -3.96293874121994, 0, !- X,Y,Z Vertex 12 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 13 {m}
  0, 8.7857155502107, 0,                  !- X,Y,Z Vertex 14 {m}
  0.507998983999997, 8.7857155502107, 0,  !- X,Y,Z Vertex 15 {m}
  0.507998983999997, 11.4357102502107, 0, !- X,Y,Z Vertex 16 {m}
  10.141240775923, 11.4357102502107, 0;   !- X,Y,Z Vertex 17 {m}

OS:Surface,
  {651c5798-12c4-46c3-a802-cf104bb7f245}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3802e426-6295-4839-832c-934bc8c0c3c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.7857155502107, 3.353,              !- X,Y,Z Vertex 1 {m}
  0, 8.7857155502107, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae67841-8340-45d6-87a2-d1a155f35470}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b390df4-3475-4ff6-a339-161a299e6720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.507998983999997, 8.7857155502107, 3.353, !- X,Y,Z Vertex 1 {m}
  0.507998983999997, 8.7857155502107, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.7857155502107, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 8.7857155502107, 3.353;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c16388b5-3958-41c5-93de-3cc085e9b001}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc29b8a-c574-41cf-8c59-06451f7555cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.507998983999997, 11.4357102502107, 3.353, !- X,Y,Z Vertex 1 {m}
  0.507998983999997, 11.4357102502107, 0, !- X,Y,Z Vertex 2 {m}
  0.507998983999997, 8.7857155502107, 0,  !- X,Y,Z Vertex 3 {m}
  0.507998983999997, 8.7857155502107, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82319546-7f68-4407-9157-02e4bfa36f99}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75d07ae9-8ab4-4ecd-8972-2d7bedab3f35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.141240775923, 11.4357102502107, 3.353, !- X,Y,Z Vertex 1 {m}
  10.141240775923, 11.4357102502107, 0,   !- X,Y,Z Vertex 2 {m}
  0.507998983999997, 11.4357102502107, 0, !- X,Y,Z Vertex 3 {m}
  0.507998983999997, 11.4357102502107, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f842e096-0a60-4fae-88d6-2ba0fa7a95dd}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3669fc61-dd80-4490-bb8b-ec18f6c3febc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9615392319102, 12.2560087061979, 3.353, !- X,Y,Z Vertex 1 {m}
  10.9615392319102, 12.2560087061979, 0,  !- X,Y,Z Vertex 2 {m}
  10.141240775923, 11.4357102502107, 0,   !- X,Y,Z Vertex 3 {m}
  10.141240775923, 11.4357102502107, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a4cfa0d-d681-487e-83ed-3f7b86279eb8}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbfd92c5-a87a-41d2-a17b-1ad376afcaba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.587881575948, 10.62966636216, 3.353, !- X,Y,Z Vertex 1 {m}
  12.587881575948, 10.62966636216, 0,     !- X,Y,Z Vertex 2 {m}
  10.9615392319102, 12.2560087061979, 0,  !- X,Y,Z Vertex 3 {m}
  10.9615392319102, 12.2560087061979, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {340452e1-2fdd-4483-a4c7-c105531bbd62}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b34038d-5143-443d-a6f2-3906b2bd3bda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7005624408653, 9.74234722707731, 3.353, !- X,Y,Z Vertex 1 {m}
  11.7005624408653, 9.74234722707731, 0,  !- X,Y,Z Vertex 2 {m}
  12.587881575948, 10.62966636216, 0,     !- X,Y,Z Vertex 3 {m}
  12.587881575948, 10.62966636216, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3c68fb-0eab-4699-808e-6b9f44ec865a}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecd0aebd-e931-4b9a-9699-5f8037b8d163}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9833566816281, 9.45955298631454, 3.353, !- X,Y,Z Vertex 1 {m}
  11.9833566816281, 9.45955298631454, 0,  !- X,Y,Z Vertex 2 {m}
  11.7005624408653, 9.74234722707731, 0,  !- X,Y,Z Vertex 3 {m}
  11.7005624408653, 9.74234722707731, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a63d31ed-ee0b-42c5-95d7-ef22a6755d43}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de1a59bf-43c3-4e24-b6fe-a782b6c2cd00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6065166759712, 5.83639299197134, 3.353, !- X,Y,Z Vertex 1 {m}
  15.6065166759712, 5.83639299197134, 0,  !- X,Y,Z Vertex 2 {m}
  11.9833566816281, 9.45955298631454, 0,  !- X,Y,Z Vertex 3 {m}
  11.9833566816281, 9.45955298631454, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd2b4905-2bdf-4959-9207-3a08fd65ba2f}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eef433f-36b5-4f4a-86fb-4aff07c30d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7806506430515, 1.42436995146679, 3.353, !- X,Y,Z Vertex 1 {m}
  18.7806506430515, 1.42436995146679, 0,  !- X,Y,Z Vertex 2 {m}
  15.6065166759712, 5.83639299197134, 0,  !- X,Y,Z Vertex 3 {m}
  15.6065166759712, 5.83639299197134, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d027e639-fbe5-43fc-af0b-6b77ac2afe64}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d979f02b-3aeb-4647-8457-59bdda5b6649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7806506430515, -3.31353605289809, 3.353, !- X,Y,Z Vertex 1 {m}
  18.7806506430515, -3.31353605289809, 0, !- X,Y,Z Vertex 2 {m}
  18.7806506430515, 1.42436995146679, 0,  !- X,Y,Z Vertex 3 {m}
  18.7806506430515, 1.42436995146679, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b5bc1cd-88cb-433e-a383-026e9f43ffea}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cfc2723-cd0d-4066-9ca9-47ec09652194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.635607067691, -3.31353605289809, 3.353, !- X,Y,Z Vertex 1 {m}
  16.635607067691, -3.31353605289809, 0,  !- X,Y,Z Vertex 2 {m}
  18.7806506430515, -3.31353605289809, 0, !- X,Y,Z Vertex 3 {m}
  18.7806506430515, -3.31353605289809, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a623f16-9ce8-4497-9cfe-0dd588c8d4e4}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {338bdb70-4996-419f-994b-694f73b35093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.635607067691, -6.39977252013421, 3.353, !- X,Y,Z Vertex 1 {m}
  16.635607067691, -6.39977252013421, 0,  !- X,Y,Z Vertex 2 {m}
  16.635607067691, -3.31353605289809, 0,  !- X,Y,Z Vertex 3 {m}
  16.635607067691, -3.31353605289809, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef63acfb-ce76-4b62-ada3-801a6be0dd79}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4909750179999, -6.39977252013421, 3.353, !- X,Y,Z Vertex 1 {m}
  12.4909750179999, -6.39977252013421, 0, !- X,Y,Z Vertex 2 {m}
  16.635607067691, -6.39977252013421, 0,  !- X,Y,Z Vertex 3 {m}
  16.635607067691, -6.39977252013421, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75ffb8e-6d7e-4502-9acf-59b82e7b5cab}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {488e225c-39dd-4685-8a15-ce8603571330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1909756179999, -6.09497312973421, 3.353, !- X,Y,Z Vertex 1 {m}
  12.1909756179999, -6.09497312973421, 0, !- X,Y,Z Vertex 2 {m}
  12.4909750179999, -6.39977252013421, 0, !- X,Y,Z Vertex 3 {m}
  12.4909750179999, -6.39977252013421, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a38838e-a1bd-4dab-a061-7e572ed3338c}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b19fde-e082-407f-8746-ca5e345d4d2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.19097561799994, -6.09497312973421, 3.353, !- X,Y,Z Vertex 1 {m}
  8.19097561799994, -6.09497312973421, 0, !- X,Y,Z Vertex 2 {m}
  12.1909756179999, -6.09497312973421, 0, !- X,Y,Z Vertex 3 {m}
  12.1909756179999, -6.09497312973421, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c62b3f05-0a07-4bc0-8b36-a17176ad0f7a}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39fbccf9-912d-492a-afac-21c726c80028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95979005504869, -6.09497312973421, 3.353, !- X,Y,Z Vertex 1 {m}
  3.95979005504869, -6.09497312973421, 0, !- X,Y,Z Vertex 2 {m}
  8.19097561799994, -6.09497312973421, 0, !- X,Y,Z Vertex 3 {m}
  8.19097561799994, -6.09497312973421, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cdf8138-2337-428f-8b67-b3ebf992aeb3}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b834cae-16af-44e4-9946-bb8f0d77fa35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95979005504869, -5.27584498074788, 3.353, !- X,Y,Z Vertex 1 {m}
  3.95979005504869, -5.27584498074788, 0, !- X,Y,Z Vertex 2 {m}
  3.95979005504869, -6.09497312973421, 0, !- X,Y,Z Vertex 3 {m}
  3.95979005504869, -6.09497312973421, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ae2b154-de61-4602-9d09-60d7a42e4934}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1588278e-4fbb-4ab4-8508-2a60c77c324f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.95979005504869, -3.96293874121994, 3.353, !- X,Y,Z Vertex 1 {m}
  3.95979005504869, -3.96293874121994, 0, !- X,Y,Z Vertex 2 {m}
  3.95979005504869, -5.27584498074788, 0, !- X,Y,Z Vertex 3 {m}
  3.95979005504869, -5.27584498074788, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5bb5a6-fb94-483a-9199-0a4fffaa9491}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {060efc0b-7d68-4682-a26a-19705cd4a198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.95979005504869, -3.96293874121994, 0, !- X,Y,Z Vertex 3 {m}
  3.95979005504869, -3.96293874121994, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de127708-3032-46f4-ae9e-ed19398d51fb}, !- Handle
  Surface 53,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9671a0e1-a6d1-40f1-a459-d6ac39334fd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.635607067691, -6.39977252013421, 3.353, !- X,Y,Z Vertex 1 {m}
  16.635607067691, -3.31353605289809, 3.353, !- X,Y,Z Vertex 2 {m}
  18.7806506430515, -3.31353605289809, 3.353, !- X,Y,Z Vertex 3 {m}
  18.7806506430515, 1.42436995146679, 3.353, !- X,Y,Z Vertex 4 {m}
  15.6065166759712, 5.83639299197134, 3.353, !- X,Y,Z Vertex 5 {m}
  11.7005624408653, 9.74234722707731, 3.353, !- X,Y,Z Vertex 6 {m}
  12.587881575948, 10.62966636216, 3.353, !- X,Y,Z Vertex 7 {m}
  10.9615392319102, 12.2560087061979, 3.353, !- X,Y,Z Vertex 8 {m}
  10.141240775923, 11.4357102502107, 3.353, !- X,Y,Z Vertex 9 {m}
  0.507998983999997, 11.4357102502107, 3.353, !- X,Y,Z Vertex 10 {m}
  0.507998983999997, 8.7857155502107, 3.353, !- X,Y,Z Vertex 11 {m}
  0, 8.7857155502107, 3.353,              !- X,Y,Z Vertex 12 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 13 {m}
  3.95979005504869, -3.96293874121994, 3.353, !- X,Y,Z Vertex 14 {m}
  3.95979005504869, -6.09497312973421, 3.353, !- X,Y,Z Vertex 15 {m}
  12.1909756179999, -6.09497312973421, 3.353, !- X,Y,Z Vertex 16 {m}
  12.4909750179999, -6.39977252013421, 3.353; !- X,Y,Z Vertex 17 {m}

OS:PortList,
  {792e7ee4-0973-4db8-ac7d-937634bdde80}, !- Handle
  Port List 9,                            !- Name
  {673a5e38-d7f6-483e-8978-56e2722eb9f6}, !- HVAC Component
  {899cc403-2656-4515-b16e-bbed061c01ad}; !- Port 1

OS:PortList,
  {da0873b7-8ac2-45b7-a53c-a50a4bf6364c}, !- Handle
  Port List 10,                           !- Name
  {673a5e38-d7f6-483e-8978-56e2722eb9f6}; !- HVAC Component

OS:ThermalZone,
  {673a5e38-d7f6-483e-8978-56e2722eb9f6}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {792e7ee4-0973-4db8-ac7d-937634bdde80}, !- Zone Air Inlet Port List
  {da0873b7-8ac2-45b7-a53c-a50a4bf6364c}, !- Zone Air Exhaust Port List
  {c32f2d7e-5caf-4b3d-afc7-e040b6ea750c}, !- Zone Air Node Name
  {37ffcba8-f381-49eb-a4e4-0912038b967c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b9c9e54-539c-4c7b-b7d0-b3271d6744bf}, !- Group Rendering Name
  {1281b046-d74f-4a2a-8ffd-c4d905f1dbb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26593700-4e40-4380-a12f-0e4156d06183}, !- Handle
  Node 5,                                 !- Name
  {c32f2d7e-5caf-4b3d-afc7-e040b6ea750c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c32f2d7e-5caf-4b3d-afc7-e040b6ea750c}, !- Handle
  Connection 5,                           !- Name
  {673a5e38-d7f6-483e-8978-56e2722eb9f6}, !- Source Object
  11,                                     !- Outlet Port
  {26593700-4e40-4380-a12f-0e4156d06183}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {33b925c5-a6d0-4d3b-8de3-f845b7bdabc6}, !- Handle
  {673a5e38-d7f6-483e-8978-56e2722eb9f6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {60fcdd78-4a79-4be6-990a-ae1a9e6f259f}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {673a5e38-d7f6-483e-8978-56e2722eb9f6}, !- Thermal Zone
  {927ee258-c3c4-4b10-9f55-f05ee70a424f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5ae8e6c9-3ec6-45fa-9084-5b7978487139}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {9635c632-bb57-4026-a300-5c27b83fde32}, !- Handle
  Space 106,                              !- Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  57.6332110361898,                       !- X Origin {m}
  27.2291902870689,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {dea00140-2629-4d82-9438-ac3196ba17c4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c79e0a8d-d4f3-4cbb-b79f-8f9fd9583dc5}, !- Handle
  Surface 54,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9635c632-bb57-4026-a300-5c27b83fde32}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5060142949724, 2.18110010367576, 6.22305095365766e-033, !- X,Y,Z Vertex 1 {m}
  10.9309614404695, -0.243847041821417, -3.97668494365448e-033, !- X,Y,Z Vertex 2 {m}
  8.08857201505478, -3.08623646723612, -5.24622182759583e-033, !- X,Y,Z Vertex 3 {m}
  4.36897736564953e-047, -3.08623646723612, 9.95836883718382e-033, !- X,Y,Z Vertex 4 {m}
  6.24139623664214e-048, -2.21563615848409e-016, 1.71382087696401e-032, !- X,Y,Z Vertex 5 {m}
  6.35901226418587, -1.01286224387844e-015, 5.18477887752767e-033; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3cfc2723-cd0d-4066-9ca9-47ec09652194}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9635c632-bb57-4026-a300-5c27b83fde32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b5bc1cd-88cb-433e-a383-026e9f43ffea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.14504357536045, 3.6201912232374e-016, 3.353, !- X,Y,Z Vertex 1 {m}
  2.14504357536045, -3.62019122323739e-016, 7.04656138893058e-032, !- X,Y,Z Vertex 2 {m}
  4.00473575299682e-047, -3.62019122323739e-016, 5.96111035177807e-032, !- X,Y,Z Vertex 3 {m}
  -8.37371311864611e-047, 3.62019122323739e-016, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a2042a-7245-4826-9305-ad5b4c88541f}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9635c632-bb57-4026-a300-5c27b83fde32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93afffb1-886c-47a0-84c3-f7d78a0f8fd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.35901226418587, -1.97824657007269e-018, 3.353, !- X,Y,Z Vertex 1 {m}
  6.35901226418587, -1.01088399730836e-015, -5.95247342954752e-034, !- X,Y,Z Vertex 2 {m}
  2.14504357536045, -5.04452875369143e-016, 1.01390464083281e-031, !- X,Y,Z Vertex 3 {m}
  2.14504357536045, 5.04452875369144e-016, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670939b8-8714-4aff-af66-50f7cdcfac73}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9635c632-bb57-4026-a300-5c27b83fde32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {152507f3-c08f-486a-aced-e11d4a64cfc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5060142949724, 2.18110010367576, 3.353, !- X,Y,Z Vertex 1 {m}
  8.5060142949724, 2.18110010367576, 1.90306395237307e-030, !- X,Y,Z Vertex 2 {m}
  6.35901226418587, -1.01286224387844e-015, 0, !- X,Y,Z Vertex 3 {m}
  6.35901226418587, 0, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da28d1c0-89ab-4e44-a862-f2357fa0ef3f}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9635c632-bb57-4026-a300-5c27b83fde32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f689953b-a88e-49fa-9af8-6cad85a213d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9309614404695, -0.243847041821417, 3.353, !- X,Y,Z Vertex 1 {m}
  10.9309614404695, -0.243847041821417, 0, !- X,Y,Z Vertex 2 {m}
  8.5060142949724, 2.18110010367576, 0,   !- X,Y,Z Vertex 3 {m}
  8.5060142949724, 2.18110010367576, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ab05c3-1855-4d11-8b19-f26414eb1a37}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9635c632-bb57-4026-a300-5c27b83fde32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.08857201505478, -3.08623646723612, 3.353, !- X,Y,Z Vertex 1 {m}
  8.08857201505478, -3.08623646723612, 0, !- X,Y,Z Vertex 2 {m}
  10.9309614404695, -0.243847041821417, 0, !- X,Y,Z Vertex 3 {m}
  10.9309614404695, -0.243847041821417, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a373765-a3d2-45f9-be0b-4db2e33d3b90}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9635c632-bb57-4026-a300-5c27b83fde32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.08623646723612, 3.353,            !- X,Y,Z Vertex 1 {m}
  4.36897736564953e-047, -3.08623646723612, 6.50605878626657e-094, !- X,Y,Z Vertex 2 {m}
  8.08857201505478, -3.08623646723612, 0, !- X,Y,Z Vertex 3 {m}
  8.08857201505478, -3.08623646723612, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {338bdb70-4996-419f-994b-694f73b35093}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9635c632-bb57-4026-a300-5c27b83fde32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a623f16-9ce8-4497-9cfe-0dd588c8d4e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.68104717748163e-047, 2.21563615848409e-016, 3.353, !- X,Y,Z Vertex 1 {m}
  3.12069811832109e-048, -2.21563615848409e-016, 2.92815006667589e-032, !- X,Y,Z Vertex 2 {m}
  4.68104717748164e-047, -3.08623646723612, 6.97077727099989e-094, !- X,Y,Z Vertex 3 {m}
  -3.12069811832099e-048, -3.08623646723612, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e85590a-cb63-420e-ae64-52278b43e6ea}, !- Handle
  Surface 62,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9635c632-bb57-4026-a300-5c27b83fde32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.08857201505478, -3.08623646723612, 3.353, !- X,Y,Z Vertex 1 {m}
  10.9309614404695, -0.243847041821417, 3.353, !- X,Y,Z Vertex 2 {m}
  8.5060142949724, 2.18110010367576, 3.353, !- X,Y,Z Vertex 3 {m}
  6.35901226418587, 0, 3.353,             !- X,Y,Z Vertex 4 {m}
  -4.99311698931374e-047, 2.21563615848409e-016, 3.353, !- X,Y,Z Vertex 5 {m}
  0, -3.08623646723612, 3.353;            !- X,Y,Z Vertex 6 {m}

OS:PortList,
  {e78210f0-c23e-4b7b-8e75-9181d45d756d}, !- Handle
  Port List 11,                           !- Name
  {dea00140-2629-4d82-9438-ac3196ba17c4}, !- HVAC Component
  {a73c04dc-94e1-4d81-8762-af686ac461da}; !- Port 1

OS:PortList,
  {293e87fd-53d7-4ed8-b878-3c6db6b08722}, !- Handle
  Port List 12,                           !- Name
  {dea00140-2629-4d82-9438-ac3196ba17c4}; !- HVAC Component

OS:ThermalZone,
  {dea00140-2629-4d82-9438-ac3196ba17c4}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e78210f0-c23e-4b7b-8e75-9181d45d756d}, !- Zone Air Inlet Port List
  {293e87fd-53d7-4ed8-b878-3c6db6b08722}, !- Zone Air Exhaust Port List
  {2f730789-2361-4fe9-bb75-84bd52e1b095}, !- Zone Air Node Name
  {84277988-a201-4790-9113-c374230b1239}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df675a8b-1eed-475e-bde5-05c762b9c212}, !- Group Rendering Name
  {b2a51234-8470-474a-86be-5da6090353bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc82811a-bfb1-4c8d-a218-f06ca7a1529c}, !- Handle
  Node 6,                                 !- Name
  {2f730789-2361-4fe9-bb75-84bd52e1b095}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f730789-2361-4fe9-bb75-84bd52e1b095}, !- Handle
  Connection 6,                           !- Name
  {dea00140-2629-4d82-9438-ac3196ba17c4}, !- Source Object
  11,                                     !- Outlet Port
  {dc82811a-bfb1-4c8d-a218-f06ca7a1529c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {98dfb81f-8eba-4e5b-944a-f3332ec6221d}, !- Handle
  {dea00140-2629-4d82-9438-ac3196ba17c4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e0004934-5204-4f2d-94a3-bb9ff093569f}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {dea00140-2629-4d82-9438-ac3196ba17c4}, !- Thermal Zone
  {90876b46-fd35-410c-bccc-077d18380802}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {34eb1555-e844-48ce-a584-981803ef0fdb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {49820b2f-9c59-4c09-8ded-4c87cb6e899c}, !- Handle
  Space 107,                              !- Name
  {2eefeb27-5a42-4723-9d3c-5078620e5e6c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  71.6171706091018,                       !- X Origin {m}
  30.03834137769,                         !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {bc509b6f-6d5e-4926-bc89-55d193701bb5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7c15385c-faf4-45ad-8999-e31320a2b5d7}, !- Handle
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49820b2f-9c59-4c09-8ded-4c87cb6e899c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.42494714549664, 2.42494714549675, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.05299813244256, -3.05299813244253, 0, !- X,Y,Z Vertex 3 {m}
  -5.47794527793966, -0.628050986945344, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bf6527-a70a-4bbd-96f1-f924fd9b3317}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49820b2f-9c59-4c09-8ded-4c87cb6e899c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.05299813244256, -3.05299813244253, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.05299813244256, -3.05299813244253, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f689953b-a88e-49fa-9af8-6cad85a213d0}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49820b2f-9c59-4c09-8ded-4c87cb6e899c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da28d1c0-89ab-4e44-a862-f2357fa0ef3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.47794527793966, -0.628050986945344, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.47794527793966, -0.628050986945344, 0, !- X,Y,Z Vertex 2 {m}
  -3.05299813244256, -3.05299813244253, 0, !- X,Y,Z Vertex 3 {m}
  -3.05299813244256, -3.05299813244253, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba406bf-fde5-4949-9673-e650fd735769}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49820b2f-9c59-4c09-8ded-4c87cb6e899c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1255d27f-297d-461b-b304-06625756124d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.42494714549664, 2.42494714549675, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.42494714549664, 2.42494714549675, 0, !- X,Y,Z Vertex 2 {m}
  -5.47794527793966, -0.628050986945344, 0, !- X,Y,Z Vertex 3 {m}
  -5.47794527793966, -0.628050986945344, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9794805d-6bb3-4ba0-8a90-a692aa191d65}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49820b2f-9c59-4c09-8ded-4c87cb6e899c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857a861a-b037-4587-90c0-431f388674eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.42494714549664, 2.42494714549675, 0, !- X,Y,Z Vertex 3 {m}
  -2.42494714549664, 2.42494714549675, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c07f79-0c5d-4d29-9c8a-0532da747435}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49820b2f-9c59-4c09-8ded-4c87cb6e899c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.05299813244256, -3.05299813244253, 3.353, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  -2.42494714549664, 2.42494714549675, 3.353, !- X,Y,Z Vertex 3 {m}
  -5.47794527793966, -0.628050986945344, 3.353; !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {4f3abe6f-226d-4d82-af6d-548569bbb1e0}, !- Handle
  Port List 13,                           !- Name
  {bc509b6f-6d5e-4926-bc89-55d193701bb5}, !- HVAC Component
  {144943e7-2d4b-416a-a94e-fefbcb9f5c03}; !- Port 1

OS:PortList,
  {031d7661-3508-4834-8551-1eaae4a49b57}, !- Handle
  Port List 14,                           !- Name
  {bc509b6f-6d5e-4926-bc89-55d193701bb5}; !- HVAC Component

OS:ThermalZone,
  {bc509b6f-6d5e-4926-bc89-55d193701bb5}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f3abe6f-226d-4d82-af6d-548569bbb1e0}, !- Zone Air Inlet Port List
  {031d7661-3508-4834-8551-1eaae4a49b57}, !- Zone Air Exhaust Port List
  {a8609e7d-e183-48cd-9b35-f477fa733793}, !- Zone Air Node Name
  {9526f108-4159-4748-9464-23773f7bfdb4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04ba69b9-394c-4aa2-ba97-142a9a2ba4d8}, !- Group Rendering Name
  {05d11b76-0586-4c97-8fdb-2b72673644da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16be2e4b-b3bc-4089-bbc3-0b5cb4063217}, !- Handle
  Node 7,                                 !- Name
  {a8609e7d-e183-48cd-9b35-f477fa733793}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8609e7d-e183-48cd-9b35-f477fa733793}, !- Handle
  Connection 7,                           !- Name
  {bc509b6f-6d5e-4926-bc89-55d193701bb5}, !- Source Object
  11,                                     !- Outlet Port
  {16be2e4b-b3bc-4089-bbc3-0b5cb4063217}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {8c1f010b-244f-4951-9d07-4b4e3b4be880}, !- Handle
  {bc509b6f-6d5e-4926-bc89-55d193701bb5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c396a403-a5ab-4005-8504-944189fe4c56}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {bc509b6f-6d5e-4926-bc89-55d193701bb5}, !- Thermal Zone
  {2216fc79-bc92-43d4-b78d-425a2a36bc31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {540fa0ad-28fc-4604-a5b7-f503da70286b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {74131bf4-3b0a-4d48-8f99-5b6696bb4a5d}, !- Handle
  Space 108,                              !- Name
  {e4213ef8-30aa-4a79-8cf2-5c4aed06d1d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  65.4210891204645,                       !- X Origin {m}
  30.1284266014425,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {845fd703-824b-44bd-90d7-e3e92c613da8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {93591ce9-ad0a-47a2-b6cb-7c647954afb7}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74131bf4-3b0a-4d48-8f99-5b6696bb4a5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.12831644405192, 1.83866968999131, 0, !- X,Y,Z Vertex 1 {m}
  -0.107762857926633, -0.107762857926673, 0, !- X,Y,Z Vertex 2 {m}
  3.98803484505753e-018, -3.98803484505605e-018, 0, !- X,Y,Z Vertex 3 {m}
  0.718136210697813, -0.718136210697796, 0, !- X,Y,Z Vertex 4 {m}
  -1.42886582008871, -2.89923631437356, 0, !- X,Y,Z Vertex 5 {m}
  -5.64283450891414, -2.89923631437356, 0, !- X,Y,Z Vertex 6 {m}
  -5.64283450891414, 1.83866968999131, 0; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {75358128-32bb-43dc-a249-e9cc94d23f65}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74131bf4-3b0a-4d48-8f99-5b6696bb4a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7707a6-5cb9-49d1-8d93-119f8e9c9f70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.718136210697813, -0.718136210697796, 3.353, !- X,Y,Z Vertex 1 {m}
  0.718136210697813, -0.718136210697796, 0, !- X,Y,Z Vertex 2 {m}
  3.98803484505684e-018, -3.98803484505674e-018, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {152507f3-c08f-486a-aced-e11d4a64cfc9}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74131bf4-3b0a-4d48-8f99-5b6696bb4a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {670939b8-8714-4aff-af66-50f7cdcfac73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.42886582008871, -2.89923631437356, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.42886582008871, -2.89923631437356, 0, !- X,Y,Z Vertex 2 {m}
  0.718136210697813, -0.718136210697796, 0, !- X,Y,Z Vertex 3 {m}
  0.718136210697813, -0.718136210697796, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93afffb1-886c-47a0-84c3-f7d78a0f8fd5}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74131bf4-3b0a-4d48-8f99-5b6696bb4a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09a2042a-7245-4826-9305-ad5b4c88541f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.64283450891414, -2.89923631437356, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.64283450891414, -2.89923631437356, 0, !- X,Y,Z Vertex 2 {m}
  -1.42886582008871, -2.89923631437356, 0, !- X,Y,Z Vertex 3 {m}
  -1.42886582008871, -2.89923631437356, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d979f02b-3aeb-4647-8457-59bdda5b6649}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74131bf4-3b0a-4d48-8f99-5b6696bb4a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d027e639-fbe5-43fc-af0b-6b77ac2afe64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.64283450891414, 1.83866968999131, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.64283450891414, 1.83866968999131, 0, !- X,Y,Z Vertex 2 {m}
  -5.64283450891414, -2.89923631437356, 0, !- X,Y,Z Vertex 3 {m}
  -5.64283450891414, -2.89923631437356, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ebacec-ce73-4a98-a265-17b475979399}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74131bf4-3b0a-4d48-8f99-5b6696bb4a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.12831644405192, 1.83866968999131, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.12831644405192, 1.83866968999131, 0, !- X,Y,Z Vertex 2 {m}
  -5.64283450891414, 1.83866968999131, 0, !- X,Y,Z Vertex 3 {m}
  -5.64283450891414, 1.83866968999131, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15325cc9-397c-4eeb-b0e7-c2e8c2dff761}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74131bf4-3b0a-4d48-8f99-5b6696bb4a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8b9a2d6-9072-4359-8e56-c108a42bf2aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.107762857926633, -0.107762857926673, 3.353, !- X,Y,Z Vertex 1 {m}
  -0.107762857926633, -0.107762857926673, 0, !- X,Y,Z Vertex 2 {m}
  -2.12831644405192, 1.83866968999131, 0, !- X,Y,Z Vertex 3 {m}
  -2.12831644405192, 1.83866968999131, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d63c4b-71f2-47a2-a6b4-5ff6d0fb4a0b}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74131bf4-3b0a-4d48-8f99-5b6696bb4a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ca6946f-5cca-4284-b2d8-4bd474832814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.98803484505753e-018, -3.98803484505605e-018, 3.353, !- X,Y,Z Vertex 1 {m}
  3.98803484505753e-018, -3.98803484505605e-018, 0, !- X,Y,Z Vertex 2 {m}
  -0.107762857926633, -0.107762857926673, 0, !- X,Y,Z Vertex 3 {m}
  -0.107762857926633, -0.107762857926673, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba80d59-3ba1-41db-bfb0-b7bbe7e530ba}, !- Handle
  Surface 77,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74131bf4-3b0a-4d48-8f99-5b6696bb4a5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.42886582008871, -2.89923631437356, 3.353, !- X,Y,Z Vertex 1 {m}
  0.718136210697813, -0.718136210697796, 3.353, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 3 {m}
  -0.107762857926633, -0.107762857926673, 3.353, !- X,Y,Z Vertex 4 {m}
  -2.12831644405192, 1.83866968999131, 3.353, !- X,Y,Z Vertex 5 {m}
  -5.64283450891414, 1.83866968999131, 3.353, !- X,Y,Z Vertex 6 {m}
  -5.64283450891414, -2.89923631437356, 3.353; !- X,Y,Z Vertex 7 {m}

OS:PortList,
  {e3fc4151-f155-4db6-a0d9-faf05e170dfc}, !- Handle
  Port List 15,                           !- Name
  {845fd703-824b-44bd-90d7-e3e92c613da8}, !- HVAC Component
  {3a4f351e-5e0a-40d8-a674-54dfb87fed89}; !- Port 1

OS:PortList,
  {839d5895-b1dd-4980-af60-1f2cf1172d86}, !- Handle
  Port List 16,                           !- Name
  {845fd703-824b-44bd-90d7-e3e92c613da8}; !- HVAC Component

OS:ThermalZone,
  {845fd703-824b-44bd-90d7-e3e92c613da8}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3fc4151-f155-4db6-a0d9-faf05e170dfc}, !- Zone Air Inlet Port List
  {839d5895-b1dd-4980-af60-1f2cf1172d86}, !- Zone Air Exhaust Port List
  {9dfee6a8-0eb7-4089-89ef-cbe55df1b4da}, !- Zone Air Node Name
  {3df1a26a-567b-4e8b-a379-54734f12f5fe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1002724a-7cfc-473f-a64c-ea5088774e5d}, !- Group Rendering Name
  {7df2ea89-08ce-40be-a373-6b513cead882}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fe382ca-2c67-41e5-bee6-d4370582f563}, !- Handle
  Node 8,                                 !- Name
  {9dfee6a8-0eb7-4089-89ef-cbe55df1b4da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dfee6a8-0eb7-4089-89ef-cbe55df1b4da}, !- Handle
  Connection 8,                           !- Name
  {845fd703-824b-44bd-90d7-e3e92c613da8}, !- Source Object
  11,                                     !- Outlet Port
  {4fe382ca-2c67-41e5-bee6-d4370582f563}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {01774cf7-2940-40f0-bf00-77259ed83490}, !- Handle
  {845fd703-824b-44bd-90d7-e3e92c613da8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d14e6a90-08d2-4a3a-b2ab-f696c43211b3}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {845fd703-824b-44bd-90d7-e3e92c613da8}, !- Thermal Zone
  {f893afde-c0db-4edb-bbe4-b9296e1974ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0fb5e3cb-51a4-4820-bfc0-c1cb0c111603}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Handle
  Space 110,                              !- Name
  {dd4c9e10-4bae-4cd1-8bde-1ef43e369982}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {13ad9271-b602-4172-927d-5201eb6304d2}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  63.2927726764123,                       !- X Origin {m}
  31.9670962914338,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {7954e48e-68bd-4311-a2a2-7eee36588d86}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c728a4ec-50e8-46b9-8953-e6c744dca302}, !- Handle
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25463129607599, 7.81127515908396, 2.78011397405488e-031, !- X,Y,Z Vertex 1 {m}
  3.25463129607599, 3.14101172286976, 2.04356428778796e-031, !- X,Y,Z Vertex 2 {m}
  5.89945078719275, 0.496192231752986, 2.40109562490871e-031, !- X,Y,Z Vertex 3 {m}
  2.84645265474973, -2.55680590068911, 1.02540612251425e-031, !- X,Y,Z Vertex 4 {m}
  2.12831644405192, -1.83866968999131, 9.28327210131761e-032, !- X,Y,Z Vertex 5 {m}
  2.02055358612528, -1.94643254791799, 8.79768964772105e-032, !- X,Y,Z Vertex 6 {m}
  -6.2605401249592e-017, -6.49894434518083e-017, 5.94937319828413e-032, !- X,Y,Z Vertex 7 {m}
  -3.51451806486222, -4.21595557467274e-016, -4.34437875702392e-032, !- X,Y,Z Vertex 8 {m}
  -6.68865203194249, 4.41202304050456, -6.68294739519103e-032, !- X,Y,Z Vertex 9 {m}
  -6.53399428741402, 4.56668078503302, -5.98605527019787e-032, !- X,Y,Z Vertex 10 {m}
  -4.54220421391368, 4.56668078503302, -1.52255988115909e-033, !- X,Y,Z Vertex 11 {m}
  -4.54220421391368, 4.63260400328466, -4.82881362289246e-034, !- X,Y,Z Vertex 12 {m}
  -4.15716193098895, 5.00594520591975, 1.66826933131382e-032, !- X,Y,Z Vertex 13 {m}
  -3.72940700258072, 4.56940680875566, 2.23266349076284e-032, !- X,Y,Z Vertex 14 {m}
  -2.70773562045305, 5.5985225337107, 6.84808384240232e-032, !- X,Y,Z Vertex 15 {m}
  -3.23891987986986, 6.14061406744821, 6.14722156427094e-032, !- X,Y,Z Vertex 16 {m}
  -1.56825878823404, 7.81127515908396, 1.36752671971825e-031; !- X,Y,Z Vertex 17 {m}

OS:Surface,
  {31d45eae-7e58-4432-815e-89c477fd1cb1}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.51451806486222, -8.91515285038664e-017, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.51451806486222, -3.32444028963408e-016, -6.46880354592774e-033, !- X,Y,Z Vertex 2 {m}
  -6.2605401249592e-017, -1.54140971955675e-016, 6.46880354592774e-033, !- X,Y,Z Vertex 3 {m}
  -4.52295016721577e-033, 8.91515285038665e-017, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eef433f-36b5-4f4a-86fb-4aff07c30d67}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd2b4905-2bdf-4959-9207-3a08fd65ba2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.68865203194249, 4.41202304050456, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.68865203194249, 4.41202304050456, 0, !- X,Y,Z Vertex 2 {m}
  -3.51451806486222, -4.21595557467274e-016, 0, !- X,Y,Z Vertex 3 {m}
  -3.51451806486222, -4.21595557467274e-016, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1321b5d2-e3ba-4726-a588-b10a74953368}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30567b4b-e3e7-4653-b37e-e999622a70ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.53399428741402, 4.56668078503302, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.53399428741402, 4.56668078503302, 0, !- X,Y,Z Vertex 2 {m}
  -6.68865203194249, 4.41202304050456, 0, !- X,Y,Z Vertex 3 {m}
  -6.68865203194249, 4.41202304050456, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1758756-a300-4c3a-bdcc-7b3a921690c5}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94b1e852-25d9-4384-84b5-1517dfb69751}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54220421391368, 4.56668078503302, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.54220421391368, 4.56668078503302, 0, !- X,Y,Z Vertex 2 {m}
  -6.53399428741402, 4.56668078503302, 0, !- X,Y,Z Vertex 3 {m}
  -6.53399428741402, 4.56668078503302, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3cc399-3f9a-43cc-a6cb-2e227bc29cb1}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e606bc96-7d57-46d3-a696-fc920733c855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54220421391368, 4.63260400328466, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.54220421391368, 4.63260400328466, 0, !- X,Y,Z Vertex 2 {m}
  -4.54220421391368, 4.56668078503302, 0, !- X,Y,Z Vertex 3 {m}
  -4.54220421391368, 4.56668078503302, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f266ffe-9d76-4263-ab30-8b0c0ba61369}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3f8c280-bb18-4052-a738-5a36b4aaedf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.15716193098895, 5.00594520591975, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.15716193098895, 5.00594520591975, 0, !- X,Y,Z Vertex 2 {m}
  -4.54220421391368, 4.63260400328466, 0, !- X,Y,Z Vertex 3 {m}
  -4.54220421391368, 4.63260400328466, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e87e8e2-f430-4c0b-a5e5-43685d13e2a2}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ef62d6e-9fd5-4eb4-98f1-db3f26b6b99d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.72940700258072, 4.56940680875566, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.72940700258072, 4.56940680875566, 0, !- X,Y,Z Vertex 2 {m}
  -4.15716193098895, 5.00594520591975, 0, !- X,Y,Z Vertex 3 {m}
  -4.15716193098895, 5.00594520591975, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {235ab457-3d8e-4cc7-90ac-98292d568d2c}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed40ab29-da44-460b-9782-d6eaf9814c31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70773562045305, 5.5985225337107, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.70773562045305, 5.5985225337107, 0,  !- X,Y,Z Vertex 2 {m}
  -3.72940700258072, 4.56940680875566, 0, !- X,Y,Z Vertex 3 {m}
  -3.72940700258072, 4.56940680875566, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95f8bf52-19a6-4b9f-8eff-937932c02bbe}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf1a9d0-5054-487e-a7b1-f67e90561bfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.23891987986986, 6.14061406744821, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.23891987986986, 6.14061406744821, 0, !- X,Y,Z Vertex 2 {m}
  -2.70773562045305, 5.5985225337107, 0,  !- X,Y,Z Vertex 3 {m}
  -2.70773562045305, 5.5985225337107, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9677fcd5-1974-405d-993b-fda3517ea0ec}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {727827e4-46f3-40b1-8911-57bce19fe963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56825878823404, 7.81127515908396, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.56825878823404, 7.81127515908396, 0, !- X,Y,Z Vertex 2 {m}
  -3.23891987986986, 6.14061406744821, 0, !- X,Y,Z Vertex 3 {m}
  -3.23891987986986, 6.14061406744821, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {349fc02d-74d2-4d12-8199-3f0b4a724e01}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {807b61ae-963f-4258-8699-709434deea90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.222956954652645, 7.81127515908396, 3.353, !- X,Y,Z Vertex 1 {m}
  0.222956954652645, 7.81127515908396, 0, !- X,Y,Z Vertex 2 {m}
  -1.56825878823404, 7.81127515908396, 0, !- X,Y,Z Vertex 3 {m}
  -1.56825878823404, 7.81127515908396, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c527429d-0f03-40cf-b24e-195e87fe650f}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23fd91fe-03a9-4cfc-a2d1-f8499f4abc10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25463129607599, 7.81127515908396, 3.353, !- X,Y,Z Vertex 1 {m}
  3.25463129607599, 7.81127515908396, 0,  !- X,Y,Z Vertex 2 {m}
  0.222956954652645, 7.81127515908396, 0, !- X,Y,Z Vertex 3 {m}
  0.222956954652645, 7.81127515908396, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df587e6d-6219-446c-b963-c018ffe88273}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9be1a6f0-73c9-4a6c-82c5-a4241e5f4847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25463129607599, 3.14101172286976, 3.353, !- X,Y,Z Vertex 1 {m}
  3.25463129607599, 3.14101172286976, 1.19889714919156e-030, !- X,Y,Z Vertex 2 {m}
  3.25463129607599, 7.81127515908396, 0,  !- X,Y,Z Vertex 3 {m}
  3.25463129607599, 7.81127515908396, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a45aedeb-595a-47c8-b7a4-0be0d4b58748}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d25f76a9-6efa-4cf3-9ba2-b56ebee4816e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.89945078719275, 0.496192231752987, 3.353, !- X,Y,Z Vertex 1 {m}
  5.89945078719275, 0.496192231752986, 0, !- X,Y,Z Vertex 2 {m}
  3.25463129607599, 3.14101172286976, 3.19705906451081e-030, !- X,Y,Z Vertex 3 {m}
  3.25463129607599, 3.14101172286976, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1255d27f-297d-461b-b304-06625756124d}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba406bf-fde5-4949-9673-e650fd735769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84645265474973, -2.55680590068911, 3.353, !- X,Y,Z Vertex 1 {m}
  2.84645265474973, -2.55680590068911, 1.33210794354638e-031, !- X,Y,Z Vertex 2 {m}
  5.89945078719275, 0.496192231752986, 0, !- X,Y,Z Vertex 3 {m}
  5.89945078719275, 0.496192231752987, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae7707a6-5cb9-49d1-8d93-119f8e9c9f70}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75358128-32bb-43dc-a249-e9cc94d23f65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.12831644405192, -1.83866968999131, 3.353, !- X,Y,Z Vertex 1 {m}
  2.12831644405192, -1.83866968999131, 0, !- X,Y,Z Vertex 2 {m}
  2.84645265474973, -2.55680590068911, 0, !- X,Y,Z Vertex 3 {m}
  2.84645265474973, -2.55680590068911, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca6946f-5cca-4284-b2d8-4bd474832814}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12d63c4b-71f2-47a2-a6b4-5ff6d0fb4a0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02055358612528, -1.94643254791799, 3.353, !- X,Y,Z Vertex 1 {m}
  2.02055358612528, -1.94643254791799, 0, !- X,Y,Z Vertex 2 {m}
  2.12831644405192, -1.83866968999131, 0, !- X,Y,Z Vertex 3 {m}
  2.12831644405192, -1.83866968999131, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b9a2d6-9072-4359-8e56-c108a42bf2aa}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15325cc9-397c-4eeb-b0e7-c2e8c2dff761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.2605401249592e-017, -6.49894434518083e-017, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.2605401249592e-017, -6.49894434518083e-017, 0, !- X,Y,Z Vertex 2 {m}
  2.02055358612528, -1.94643254791799, 0, !- X,Y,Z Vertex 3 {m}
  2.02055358612528, -1.94643254791799, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d20899a-a4c4-4aa6-9874-4387e6690d86}, !- Handle
  Surface 106,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf8b17eb-692f-4b7a-bd5c-acaaf8ec6104}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84645265474973, -2.55680590068911, 3.353, !- X,Y,Z Vertex 1 {m}
  5.89945078719275, 0.496192231752988, 3.353, !- X,Y,Z Vertex 2 {m}
  3.25463129607599, 3.14101172286976, 3.353, !- X,Y,Z Vertex 3 {m}
  3.25463129607599, 7.81127515908396, 3.353, !- X,Y,Z Vertex 4 {m}
  -1.56825878823404, 7.81127515908396, 3.353, !- X,Y,Z Vertex 5 {m}
  -3.23891987986986, 6.14061406744821, 3.353, !- X,Y,Z Vertex 6 {m}
  -2.70773562045305, 5.5985225337107, 3.353, !- X,Y,Z Vertex 7 {m}
  -3.72940700258072, 4.56940680875566, 3.353, !- X,Y,Z Vertex 8 {m}
  -4.15716193098895, 5.00594520591975, 3.353, !- X,Y,Z Vertex 9 {m}
  -4.54220421391368, 4.63260400328466, 3.353, !- X,Y,Z Vertex 10 {m}
  -4.54220421391368, 4.56668078503302, 3.353, !- X,Y,Z Vertex 11 {m}
  -6.53399428741402, 4.56668078503302, 3.353, !- X,Y,Z Vertex 12 {m}
  -6.68865203194249, 4.41202304050456, 3.353, !- X,Y,Z Vertex 13 {m}
  -3.51451806486222, 0, 3.353,            !- X,Y,Z Vertex 14 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 15 {m}
  2.02055358612528, -1.94643254791799, 3.353, !- X,Y,Z Vertex 16 {m}
  2.12831644405192, -1.83866968999131, 3.353; !- X,Y,Z Vertex 17 {m}

OS:PortList,
  {5b9160a0-aae6-4098-ad96-e2eb052626bb}, !- Handle
  Port List 19,                           !- Name
  {7954e48e-68bd-4311-a2a2-7eee36588d86}, !- HVAC Component
  {f28458f3-65b5-4758-8fff-04ecbc3dd73e}; !- Port 1

OS:PortList,
  {46b49d65-7c1e-4131-96e2-0dfb21d14c50}, !- Handle
  Port List 20,                           !- Name
  {7954e48e-68bd-4311-a2a2-7eee36588d86}; !- HVAC Component

OS:ThermalZone,
  {7954e48e-68bd-4311-a2a2-7eee36588d86}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b9160a0-aae6-4098-ad96-e2eb052626bb}, !- Zone Air Inlet Port List
  {46b49d65-7c1e-4131-96e2-0dfb21d14c50}, !- Zone Air Exhaust Port List
  {2825ca11-254c-4a86-8644-75410bcd35e9}, !- Zone Air Node Name
  {1831a0ef-8258-4cd1-b474-96b1913415fc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23454dae-f991-4772-88a6-3b7429fed237}, !- Group Rendering Name
  {15673093-9661-46ed-b5f4-be5c64e1be37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b8d1ce7-406b-432d-97ae-a29f101fbe3c}, !- Handle
  Node 10,                                !- Name
  {2825ca11-254c-4a86-8644-75410bcd35e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2825ca11-254c-4a86-8644-75410bcd35e9}, !- Handle
  Connection 10,                          !- Name
  {7954e48e-68bd-4311-a2a2-7eee36588d86}, !- Source Object
  11,                                     !- Outlet Port
  {6b8d1ce7-406b-432d-97ae-a29f101fbe3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {4874d65a-3358-4aff-a4a4-84f5c7f91cf2}, !- Handle
  {7954e48e-68bd-4311-a2a2-7eee36588d86}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {17ebd19f-5f49-4752-b2aa-e12a4fdc2aaa}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {7954e48e-68bd-4311-a2a2-7eee36588d86}, !- Thermal Zone
  {6e58a1c7-a1cc-4793-ae21-868bc70694fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {754eb353-9ffa-4b2f-a69e-c0170c8bff85}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Handle
  Space 111,                              !- Name
  {dd4c9e10-4bae-4cd1-8bde-1ef43e369982}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {13ad9271-b602-4172-927d-5201eb6304d2}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  74.1671887328886,                       !- X Origin {m}
  32.5883595014764,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {97b03bd9-fb50-4745-bc7a-b260979cce5a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bb5efa2b-c7cf-4afe-9101-5258d03d4574}, !- Handle
  Surface 107,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55678888640001, 9.44790853165617, 2.66879505791639e-034, !- X,Y,Z Vertex 1 {m}
  -5.55678888640001, 4.14972502651272, -4.6526143058268e-035, !- X,Y,Z Vertex 2 {m}
  2.56525566616791e-006, 4.14972502651272, 1.96478269008486e-034, !- X,Y,Z Vertex 3 {m}
  -6.35607354267499e-017, 3.92916484005321e-023, -4.89922507607531e-035, !- X,Y,Z Vertex 4 {m}
  -2.55001812378662, -2.55001812378659, -3.11349541797297e-034, !- X,Y,Z Vertex 5 {m}
  -7.61978476040002, 2.51974851282693, -2.33161828698763e-034, !- X,Y,Z Vertex 6 {m}
  -7.61978476040002, 9.44790853165617, 1.76662497682015e-034; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {a6310d8a-c2d2-4ab9-b5cb-a8cf9cd686dd}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55001812378662, -2.55001812378659, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.55001812378662, -2.55001812378659, 6.58904422666044e-033, !- X,Y,Z Vertex 2 {m}
  -2.496363905509e-016, 1.860756944158e-016, -6.28291194729716e-033, !- X,Y,Z Vertex 3 {m}
  -2.17856042483349e-016, 2.17856042483351e-016, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857a861a-b037-4587-90c0-431f388674eb}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9794805d-6bb3-4ba0-8a90-a692aa191d65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.97496526928326, -0.125070978289838, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.97496526928326, -0.125070978289838, 0, !- X,Y,Z Vertex 2 {m}
  -2.55001812378662, -2.55001812378659, 0, !- X,Y,Z Vertex 3 {m}
  -2.55001812378662, -2.55001812378659, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d25f76a9-6efa-4cf3-9ba2-b56ebee4816e}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a45aedeb-595a-47c8-b7a4-0be0d4b58748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.61978476040002, 2.51974851282693, 3.353, !- X,Y,Z Vertex 1 {m}
  -7.61978476040002, 2.51974851282693, 0, !- X,Y,Z Vertex 2 {m}
  -4.97496526928326, -0.125070978289838, 0, !- X,Y,Z Vertex 3 {m}
  -4.97496526928326, -0.125070978289838, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be1a6f0-73c9-4a6c-82c5-a4241e5f4847}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df587e6d-6219-446c-b963-c018ffe88273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.61978476040002, 7.19001194904113, 3.353, !- X,Y,Z Vertex 1 {m}
  -7.61978476040002, 7.19001194904113, 0, !- X,Y,Z Vertex 2 {m}
  -7.61978476040002, 2.51974851282693, 0, !- X,Y,Z Vertex 3 {m}
  -7.61978476040002, 2.51974851282693, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64fd3bbd-e256-455b-bde7-c309075dd0fc}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac3c81c3-a30a-4b8e-98fc-147f3587a586}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.61978476040002, 9.44790853165617, 3.353, !- X,Y,Z Vertex 1 {m}
  -7.61978476040002, 9.44790853165617, 0, !- X,Y,Z Vertex 2 {m}
  -7.61978476040002, 7.19001194904113, 0, !- X,Y,Z Vertex 3 {m}
  -7.61978476040002, 7.19001194904113, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25fd1962-ef94-4144-8f61-438d6c3cf905}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9c11f2c-f1b7-4e5b-92ad-831f38eff4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55678888640001, 9.44790853165617, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.55678888640001, 9.44790853165617, 0, !- X,Y,Z Vertex 2 {m}
  -7.61978476040002, 9.44790853165617, 0, !- X,Y,Z Vertex 3 {m}
  -7.61978476040002, 9.44790853165617, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae4f93e-7541-40dc-a23f-25a831b79765}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27b3b8cb-1431-4f81-bda0-c746a83b5ab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55678888640001, 8.50291042165617, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.55678888640001, 8.50291042165617, 0, !- X,Y,Z Vertex 2 {m}
  -5.55678888640001, 9.44790853165617, 0, !- X,Y,Z Vertex 3 {m}
  -5.55678888640001, 9.44790853165617, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276c810e-f56d-4d5e-9b4f-4a3df4e136e6}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1e7f806-5087-481e-bb68-d8f7abcc8f29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55678888640001, 4.14972502651272, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.55678888640001, 4.14972502651272, 0, !- X,Y,Z Vertex 2 {m}
  -5.55678888640001, 8.50291042165617, 0, !- X,Y,Z Vertex 3 {m}
  -5.55678888640001, 8.50291042165617, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b05779-426f-45d9-837a-d1b7d9fe23bc}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74fc5d45-db76-4334-a3be-465063d15752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56525566610435e-006, 4.14972502651272, 3.353, !- X,Y,Z Vertex 1 {m}
  2.56525566616791e-006, 4.14972502651272, 1.2095360872918e-033, !- X,Y,Z Vertex 2 {m}
  -5.55678888640001, 4.14972502651272, 0, !- X,Y,Z Vertex 3 {m}
  -5.55678888640001, 4.14972502651272, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {093ab993-3521-4005-a4b0-c4a1207cb7ce}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2748904130609e-016, 1.27617114962646e-016, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.36895987103044e-017, 3.93713084421481e-023, -1.21199786298289e-033, !- X,Y,Z Vertex 2 {m}
  2.56525566616803e-006, 4.14972502651272, 1.21196940061562e-033, !- X,Y,Z Vertex 3 {m}
  2.56525566610423e-006, 4.14972502651272, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9707b6a1-cd63-48e0-a317-c558479d63cf}, !- Handle
  Surface 118,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ea5dc63-40e6-4c8b-af4a-6cf511837deb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55001812378662, -2.55001812378659, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.27617115041817e-016, 1.27617115041818e-016, 3.353, !- X,Y,Z Vertex 2 {m}
  2.56525566610435e-006, 4.14972502651272, 3.353, !- X,Y,Z Vertex 3 {m}
  -5.55678888640001, 4.14972502651272, 3.353, !- X,Y,Z Vertex 4 {m}
  -5.55678888640001, 9.44790853165617, 3.353, !- X,Y,Z Vertex 5 {m}
  -7.61978476040002, 9.44790853165617, 3.353, !- X,Y,Z Vertex 6 {m}
  -7.61978476040002, 2.51974851282693, 3.353; !- X,Y,Z Vertex 7 {m}

OS:PortList,
  {6f56a6ed-d094-4642-addf-488cd493f4b4}, !- Handle
  Port List 21,                           !- Name
  {97b03bd9-fb50-4745-bc7a-b260979cce5a}, !- HVAC Component
  {c9c2b9fe-f559-41f5-a57e-1fc50168343f}; !- Port 1

OS:PortList,
  {3094a575-1140-491e-9565-5e620936be6b}, !- Handle
  Port List 22,                           !- Name
  {97b03bd9-fb50-4745-bc7a-b260979cce5a}; !- HVAC Component

OS:ThermalZone,
  {97b03bd9-fb50-4745-bc7a-b260979cce5a}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f56a6ed-d094-4642-addf-488cd493f4b4}, !- Zone Air Inlet Port List
  {3094a575-1140-491e-9565-5e620936be6b}, !- Zone Air Exhaust Port List
  {ff0084c1-ca72-4203-a715-a9d9fb2b604d}, !- Zone Air Node Name
  {04af7ff2-5d63-4520-860e-86c38861c743}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2a3c7d9-9651-4a7f-8502-f78b1d7a8495}, !- Group Rendering Name
  {9a5cb55b-c0f1-4688-be2d-b634a704790c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {813f2fad-a3c4-4fda-a254-42e638e140db}, !- Handle
  Node 11,                                !- Name
  {ff0084c1-ca72-4203-a715-a9d9fb2b604d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff0084c1-ca72-4203-a715-a9d9fb2b604d}, !- Handle
  Connection 11,                          !- Name
  {97b03bd9-fb50-4745-bc7a-b260979cce5a}, !- Source Object
  11,                                     !- Outlet Port
  {813f2fad-a3c4-4fda-a254-42e638e140db}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {a6c264ed-6bd4-4dbc-b0de-2552804ad124}, !- Handle
  {97b03bd9-fb50-4745-bc7a-b260979cce5a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {df755c72-aa99-4309-a427-c4ce5ea050c4}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {97b03bd9-fb50-4745-bc7a-b260979cce5a}, !- Thermal Zone
  {9d8a6d6d-2703-46c6-895b-735697377743}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7903f01f-4083-41c9-8add-28f3972fd7d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Handle
  Space 112,                              !- Name
  {7dde7738-bd91-432a-8152-5ab99af664fe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  63.5157296310651,                       !- X Origin {m}
  45.1566117924329,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {8ede80a0-eddf-48e5-864f-8dae3443090a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {516fc866-5f56-44ff-b141-f6dd33dcf70c}, !- Handle
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.45553022393657, 2.39244676069336, 0, !- X,Y,Z Vertex 1 {m}
  -4.45553022393657, -1.73258740687743e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -5.37824034191502, 0,                !- X,Y,Z Vertex 4 {m}
  -1.79121574288669, -5.37824034191502, 0, !- X,Y,Z Vertex 5 {m}
  -3.4618768345225, -7.04890143355077, 0, !- X,Y,Z Vertex 6 {m}
  -2.9306925751057, -7.59099296728828, 0, !- X,Y,Z Vertex 7 {m}
  -3.95236395723337, -8.62010869224331, 0, !- X,Y,Z Vertex 8 {m}
  -4.38011888564159, -8.18357029507923, 0, !- X,Y,Z Vertex 9 {m}
  -4.76516116856632, -8.55691149771431, 0, !- X,Y,Z Vertex 10 {m}
  -4.76516116856632, -8.62283471596596, 0, !- X,Y,Z Vertex 11 {m}
  -6.75695124206667, -8.62283471596596, 0, !- X,Y,Z Vertex 12 {m}
  -6.91160898659514, -8.77749246049442, 0, !- X,Y,Z Vertex 13 {m}
  -10.817563221701, -4.87153822538845, 0, !- X,Y,Z Vertex 14 {m}
  -9.93024408661829, -3.98421909030573, 0, !- X,Y,Z Vertex 15 {m}
  -11.6626522357021, -2.25181094122192, 0, !- X,Y,Z Vertex 16 {m}
  -7.0183945337868, 2.39244676069336, 0;  !- X,Y,Z Vertex 17 {m}

OS:Surface,
  {68d36b14-de9b-4aac-8530-e087d6f70cbd}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e509337b-3ad8-4dfe-a04c-f242ff51e3db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.37824034191502, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -5.37824034191502, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807b61ae-963f-4258-8699-709434deea90}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {349fc02d-74d2-4d12-8199-3f0b4a724e01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.79121574288669, -5.37824034191502, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.79121574288669, -5.37824034191502, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.37824034191502, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.37824034191502, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727827e4-46f3-40b1-8911-57bce19fe963}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9677fcd5-1974-405d-993b-fda3517ea0ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4618768345225, -7.04890143355077, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.4618768345225, -7.04890143355077, 0, !- X,Y,Z Vertex 2 {m}
  -1.79121574288669, -5.37824034191502, 0, !- X,Y,Z Vertex 3 {m}
  -1.79121574288669, -5.37824034191502, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf1a9d0-5054-487e-a7b1-f67e90561bfe}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95f8bf52-19a6-4b9f-8eff-937932c02bbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9306925751057, -7.59099296728828, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.9306925751057, -7.59099296728828, 0, !- X,Y,Z Vertex 2 {m}
  -3.4618768345225, -7.04890143355077, 0, !- X,Y,Z Vertex 3 {m}
  -3.4618768345225, -7.04890143355077, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed40ab29-da44-460b-9782-d6eaf9814c31}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {235ab457-3d8e-4cc7-90ac-98292d568d2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95236395723337, -8.62010869224331, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.95236395723337, -8.62010869224331, 0, !- X,Y,Z Vertex 2 {m}
  -2.9306925751057, -7.59099296728828, 0, !- X,Y,Z Vertex 3 {m}
  -2.9306925751057, -7.59099296728828, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ef62d6e-9fd5-4eb4-98f1-db3f26b6b99d}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e87e8e2-f430-4c0b-a5e5-43685d13e2a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.38011888564159, -8.18357029507923, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.38011888564159, -8.18357029507923, 0, !- X,Y,Z Vertex 2 {m}
  -3.95236395723337, -8.62010869224331, 0, !- X,Y,Z Vertex 3 {m}
  -3.95236395723337, -8.62010869224331, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f8c280-bb18-4052-a738-5a36b4aaedf9}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f266ffe-9d76-4263-ab30-8b0c0ba61369}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.76516116856632, -8.55691149771431, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.76516116856632, -8.55691149771431, 0, !- X,Y,Z Vertex 2 {m}
  -4.38011888564159, -8.18357029507923, 0, !- X,Y,Z Vertex 3 {m}
  -4.38011888564159, -8.18357029507923, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e606bc96-7d57-46d3-a696-fc920733c855}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b3cc399-3f9a-43cc-a6cb-2e227bc29cb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.76516116856632, -8.62283471596596, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.76516116856632, -8.62283471596596, 0, !- X,Y,Z Vertex 2 {m}
  -4.76516116856632, -8.55691149771431, 0, !- X,Y,Z Vertex 3 {m}
  -4.76516116856632, -8.55691149771431, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b1e852-25d9-4384-84b5-1517dfb69751}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1758756-a300-4c3a-bdcc-7b3a921690c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.75695124206667, -8.62283471596596, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.75695124206667, -8.62283471596596, 0, !- X,Y,Z Vertex 2 {m}
  -4.76516116856632, -8.62283471596596, 0, !- X,Y,Z Vertex 3 {m}
  -4.76516116856632, -8.62283471596596, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30567b4b-e3e7-4653-b37e-e999622a70ea}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1321b5d2-e3ba-4726-a588-b10a74953368}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.91160898659514, -8.77749246049442, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.91160898659514, -8.77749246049442, 0, !- X,Y,Z Vertex 2 {m}
  -6.75695124206667, -8.62283471596596, 0, !- X,Y,Z Vertex 3 {m}
  -6.75695124206667, -8.62283471596596, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de1a59bf-43c3-4e24-b6fe-a782b6c2cd00}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a63d31ed-ee0b-42c5-95d7-ef22a6755d43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5347689809382, -5.15433246615122, 3.353, !- X,Y,Z Vertex 1 {m}
  -10.5347689809382, -5.15433246615122, 0, !- X,Y,Z Vertex 2 {m}
  -6.91160898659514, -8.77749246049442, 0, !- X,Y,Z Vertex 3 {m}
  -6.91160898659514, -8.77749246049442, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecd0aebd-e931-4b9a-9699-5f8037b8d163}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee3c68fb-0eab-4699-808e-6b9f44ec865a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.817563221701, -4.87153822538845, 3.353, !- X,Y,Z Vertex 1 {m}
  -10.817563221701, -4.87153822538845, 0, !- X,Y,Z Vertex 2 {m}
  -10.5347689809382, -5.15433246615122, 0, !- X,Y,Z Vertex 3 {m}
  -10.5347689809382, -5.15433246615122, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b34038d-5143-443d-a6f2-3906b2bd3bda}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {340452e1-2fdd-4483-a4c7-c105531bbd62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.93024408661829, -3.98421909030573, 3.353, !- X,Y,Z Vertex 1 {m}
  -9.93024408661829, -3.98421909030573, 0, !- X,Y,Z Vertex 2 {m}
  -10.817563221701, -4.87153822538845, 0, !- X,Y,Z Vertex 3 {m}
  -10.817563221701, -4.87153822538845, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbfd92c5-a87a-41d2-a17b-1ad376afcaba}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a4cfa0d-d681-487e-83ed-3f7b86279eb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5565864306561, -2.35787674626786, 3.353, !- X,Y,Z Vertex 1 {m}
  -11.5565864306561, -2.35787674626786, 0, !- X,Y,Z Vertex 2 {m}
  -9.93024408661829, -3.98421909030573, 0, !- X,Y,Z Vertex 3 {m}
  -9.93024408661829, -3.98421909030573, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f73f99df-f647-4504-929e-48f89f3dcbba}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8a54578-6d62-45f5-b922-8dd992c4aa52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.6626522357021, -2.25181094122192, 3.353, !- X,Y,Z Vertex 1 {m}
  -11.6626522357021, -2.25181094122192, 0, !- X,Y,Z Vertex 2 {m}
  -11.5565864306561, -2.35787674626786, 0, !- X,Y,Z Vertex 3 {m}
  -11.5565864306561, -2.35787674626786, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {298670d0-12f3-4b49-a213-1a915eeb2cad}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9076b9c8-1139-481c-8fb5-4c34805317a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.0183945337868, 2.39244676069336, 3.353, !- X,Y,Z Vertex 1 {m}
  -7.0183945337868, 2.39244676069336, 0,  !- X,Y,Z Vertex 2 {m}
  -11.6626522357021, -2.25181094122192, 0, !- X,Y,Z Vertex 3 {m}
  -11.6626522357021, -2.25181094122192, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0911ed66-26ad-4630-bd87-5b80708b42cd}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf1c3a2b-596d-46fd-96c6-f2328c68d2e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.79412266104154, 2.39244676069336, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.79412266104154, 2.39244676069336, 0, !- X,Y,Z Vertex 2 {m}
  -7.0183945337868, 2.39244676069336, 0,  !- X,Y,Z Vertex 3 {m}
  -7.0183945337868, 2.39244676069336, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {740c3b36-d3e3-4292-bb15-96d8dcac210f}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7395f7b8-3538-42f3-b8f2-7ba6df0d88b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.45553022393657, 2.39244676069336, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.45553022393657, 2.39244676069336, 0, !- X,Y,Z Vertex 2 {m}
  -6.79412266104154, 2.39244676069336, 0, !- X,Y,Z Vertex 3 {m}
  -6.79412266104154, 2.39244676069336, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e3a67a-ad76-4156-b1a1-c9a7926a06e6}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88600ba8-decc-411e-95da-7f4599afa5e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.45553022393657, -1.73258740687743e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.45553022393657, -1.73258740687743e-014, 0, !- X,Y,Z Vertex 2 {m}
  -4.45553022393657, 2.39244676069336, 0, !- X,Y,Z Vertex 3 {m}
  -4.45553022393657, 2.39244676069336, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e38d7440-77f9-4ae8-9fea-33105e5d0f04}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e63ec382-84b9-4dc6-81dd-eb423a998fcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.45553022393657, -1.73258740687743e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.45553022393657, -1.73258740687743e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5f1388-83dd-43be-a640-48f45f7ccd8b}, !- Handle
  Surface 140,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80f91bff-e55b-4341-b90c-9e8214b91a82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.91160898659514, -8.77749246049442, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.75695124206667, -8.62283471596596, 3.353, !- X,Y,Z Vertex 2 {m}
  -4.76516116856632, -8.62283471596596, 3.353, !- X,Y,Z Vertex 3 {m}
  -4.76516116856632, -8.55691149771431, 3.353, !- X,Y,Z Vertex 4 {m}
  -4.38011888564159, -8.18357029507923, 3.353, !- X,Y,Z Vertex 5 {m}
  -3.95236395723337, -8.62010869224331, 3.353, !- X,Y,Z Vertex 6 {m}
  -2.9306925751057, -7.59099296728828, 3.353, !- X,Y,Z Vertex 7 {m}
  -3.4618768345225, -7.04890143355077, 3.353, !- X,Y,Z Vertex 8 {m}
  -1.79121574288669, -5.37824034191502, 3.353, !- X,Y,Z Vertex 9 {m}
  0, -5.37824034191502, 3.353,            !- X,Y,Z Vertex 10 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 11 {m}
  -4.45553022393657, -1.73258740687743e-014, 3.353, !- X,Y,Z Vertex 12 {m}
  -4.45553022393657, 2.39244676069336, 3.353, !- X,Y,Z Vertex 13 {m}
  -7.0183945337868, 2.39244676069336, 3.353, !- X,Y,Z Vertex 14 {m}
  -11.6626522357021, -2.25181094122192, 3.353, !- X,Y,Z Vertex 15 {m}
  -9.93024408661829, -3.98421909030573, 3.353, !- X,Y,Z Vertex 16 {m}
  -10.817563221701, -4.87153822538845, 3.353; !- X,Y,Z Vertex 17 {m}

OS:PortList,
  {881d85c3-108b-4659-a230-58fe5a211b1f}, !- Handle
  Port List 23,                           !- Name
  {8ede80a0-eddf-48e5-864f-8dae3443090a}, !- HVAC Component
  {a3068710-2cad-4c74-9beb-6ee6c9218595}; !- Port 1

OS:PortList,
  {0fafe5ca-3020-45e5-bde5-72ad3ee8f19c}, !- Handle
  Port List 24,                           !- Name
  {8ede80a0-eddf-48e5-864f-8dae3443090a}; !- HVAC Component

OS:ThermalZone,
  {8ede80a0-eddf-48e5-864f-8dae3443090a}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {881d85c3-108b-4659-a230-58fe5a211b1f}, !- Zone Air Inlet Port List
  {0fafe5ca-3020-45e5-bde5-72ad3ee8f19c}, !- Zone Air Exhaust Port List
  {83694cf5-b5a7-43f9-a1d3-8d5fb161350d}, !- Zone Air Node Name
  {0db1c3d2-0880-448a-a1ba-1760c1cbc265}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a200f3ab-8e36-4f5c-a9c1-b33de5cc9a5c}, !- Group Rendering Name
  {a43abda9-9cda-404d-b25f-da19e198e50d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c52a327b-1e98-496e-b96e-59680d09d788}, !- Handle
  Node 12,                                !- Name
  {83694cf5-b5a7-43f9-a1d3-8d5fb161350d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83694cf5-b5a7-43f9-a1d3-8d5fb161350d}, !- Handle
  Connection 12,                          !- Name
  {8ede80a0-eddf-48e5-864f-8dae3443090a}, !- Source Object
  11,                                     !- Outlet Port
  {c52a327b-1e98-496e-b96e-59680d09d788}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {1d85c0f6-2499-4260-8ced-c3f9990e020d}, !- Handle
  {8ede80a0-eddf-48e5-864f-8dae3443090a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e0afe992-65a6-4000-99b8-1cf091b632f5}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {8ede80a0-eddf-48e5-864f-8dae3443090a}, !- Thermal Zone
  {2441fd52-a0c9-4344-9dbe-07f85532df48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {303c1f9e-cf0e-401d-aabc-3c5e33ded8f2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {f28f9df9-7a21-4ed2-a2c1-1f2c1db71b98}, !- Handle
  Space 113,                              !- Name
  {eb0b8d03-1d05-43bc-9485-bddd634952e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  74.1671887328885,                       !- X Origin {m}
  41.0912699231327,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {d8e418e6-4f53-4650-a3b0-36c0c4639965}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bc9c6676-6ea3-4c0f-a752-ae6e08422b65}, !- Handle
  Surface 141,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f28f9df9-7a21-4ed2-a2c1-1f2c1db71b98}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55678888639998, 1.73258740687743e-014, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5652557007561e-006, -4.35318539514344, 0, !- X,Y,Z Vertex 3 {m}
  -5.55678888639998, -4.35318539514344, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca36d72-2f29-4be7-be0c-a8e3e8858395}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f28f9df9-7a21-4ed2-a2c1-1f2c1db71b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5652557007561e-006, -4.35318539514344, 3.353, !- X,Y,Z Vertex 1 {m}
  2.5652557007561e-006, -4.35318539514344, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74fc5d45-db76-4334-a3be-465063d15752}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f28f9df9-7a21-4ed2-a2c1-1f2c1db71b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73b05779-426f-45d9-837a-d1b7d9fe23bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55678888639998, -4.35318539514344, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.55678888639998, -4.35318539514344, 0, !- X,Y,Z Vertex 2 {m}
  2.5652557007561e-006, -4.35318539514344, 0, !- X,Y,Z Vertex 3 {m}
  2.5652557007561e-006, -4.35318539514344, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e7f806-5087-481e-bb68-d8f7abcc8f29}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f28f9df9-7a21-4ed2-a2c1-1f2c1db71b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {276c810e-f56d-4d5e-9b4f-4a3df4e136e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55678888639998, 1.73258740687743e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.55678888639998, 1.73258740687743e-014, 0, !- X,Y,Z Vertex 2 {m}
  -5.55678888639998, -4.35318539514344, 0, !- X,Y,Z Vertex 3 {m}
  -5.55678888639998, -4.35318539514344, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4db79f-1bfb-4c93-8f90-bfdb4bf1f1d6}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f28f9df9-7a21-4ed2-a2c1-1f2c1db71b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e63b8f-fbe3-48c4-a346-c6365a45f6cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.55678888639998, 1.73258740687743e-014, 0, !- X,Y,Z Vertex 3 {m}
  -5.55678888639998, 1.73258740687743e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c62c9b8-9783-4e50-afcb-719c181bc83d}, !- Handle
  Surface 146,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f28f9df9-7a21-4ed2-a2c1-1f2c1db71b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5652557007561e-006, -4.35318539514344, 3.353, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  -5.55678888639998, 1.73258740687743e-014, 3.353, !- X,Y,Z Vertex 3 {m}
  -5.55678888639998, -4.35318539514344, 3.353; !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {e0aed3fb-cf9a-4e28-82f5-907e8192d4e6}, !- Handle
  Port List 25,                           !- Name
  {d8e418e6-4f53-4650-a3b0-36c0c4639965}, !- HVAC Component
  {2daa811f-194e-41cb-8c91-cc31bcadd0e1}; !- Port 1

OS:PortList,
  {5a08fa90-a45b-44fe-b4fa-8df8e426b281}, !- Handle
  Port List 26,                           !- Name
  {d8e418e6-4f53-4650-a3b0-36c0c4639965}; !- HVAC Component

OS:ThermalZone,
  {d8e418e6-4f53-4650-a3b0-36c0c4639965}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0aed3fb-cf9a-4e28-82f5-907e8192d4e6}, !- Zone Air Inlet Port List
  {5a08fa90-a45b-44fe-b4fa-8df8e426b281}, !- Zone Air Exhaust Port List
  {c6aa2bff-1b03-4829-8325-8b650557bfcb}, !- Zone Air Node Name
  {d003bf03-db9c-401f-82fe-7bb590dae741}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab20487a-c38f-4d5d-8fad-8947a2d1edb9}, !- Group Rendering Name
  {0b25baf1-f002-4b53-8c7c-c650e7d7ce10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {086dd80c-1c4e-4391-99ca-c73c45621328}, !- Handle
  Node 13,                                !- Name
  {c6aa2bff-1b03-4829-8325-8b650557bfcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6aa2bff-1b03-4829-8325-8b650557bfcb}, !- Handle
  Connection 13,                          !- Name
  {d8e418e6-4f53-4650-a3b0-36c0c4639965}, !- Source Object
  11,                                     !- Outlet Port
  {086dd80c-1c4e-4391-99ca-c73c45621328}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {c948a4e8-7a67-4495-8f35-808d4829e229}, !- Handle
  {d8e418e6-4f53-4650-a3b0-36c0c4639965}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {747e5821-c898-49a4-8a5e-37185d0bcd6f}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {d8e418e6-4f53-4650-a3b0-36c0c4639965}, !- Thermal Zone
  {b7eeaa0b-dd17-4744-8314-3514ff5cd989}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e457edb0-bf7a-454a-bbb2-f16b88ea340d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Handle
  Space 114,                              !- Name
  {7dde7738-bd91-432a-8152-5ab99af664fe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  41.8070726141246,                       !- X Origin {m}
  54.9044187990623,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {6b336200-b0d5-4e56-afb0-fd9a008aa4e9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {14e27655-3d14-4d81-b8a5-4b00e9775f5e}, !- Handle
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8499783, 9.69998059999999, 0,        !- X,Y,Z Vertex 1 {m}
  10.8499783, 2.61599476799996, 0,        !- X,Y,Z Vertex 2 {m}
  14.9145343558988, 2.61599476799996, 0,  !- X,Y,Z Vertex 3 {m}
  14.9145343558988, -7.35536024593619, 0, !- X,Y,Z Vertex 4 {m}
  14.6902624831535, -7.35536024593619, 0, !- X,Y,Z Vertex 5 {m}
  10.0460047812382, -11.9996179478515, 0, !- X,Y,Z Vertex 6 {m}
  10.1520705862842, -12.1056837528974, 0, !- X,Y,Z Vertex 7 {m}
  9.331772130297, -12.9259822088846, 0,   !- X,Y,Z Vertex 8 {m}
  -0.30146966162598, -12.9259822088846, 0, !- X,Y,Z Vertex 9 {m}
  -0.30146966162598, -15.5759769088846, 0, !- X,Y,Z Vertex 10 {m}
  -4.78246069962604, -15.5759769088846, 0, !- X,Y,Z Vertex 11 {m}
  -4.78246069962604, -13.723972552, 0,    !- X,Y,Z Vertex 12 {m}
  -4.482461299626, -13.573972852, 0,      !- X,Y,Z Vertex 13 {m}
  -2.89230758103632, -13.573972852, 0,    !- X,Y,Z Vertex 14 {m}
  -2.89230758103632, -10.9759861088846, 0, !- X,Y,Z Vertex 15 {m}
  -0.578507052716026, -10.9759861088846, 0, !- X,Y,Z Vertex 16 {m}
  -0.578507052715968, -5.90121248772611, 0, !- X,Y,Z Vertex 17 {m}
  -6.18244506046565, -5.90121248772607, 0, !- X,Y,Z Vertex 18 {m}
  -6.18244506046565, -4.44999110000001, 0, !- X,Y,Z Vertex 19 {m}
  -6.17849585271602, -3.60121708772607, 0, !- X,Y,Z Vertex 20 {m}
  -4.17849985271602, -3.60121708772607, 0, !- X,Y,Z Vertex 21 {m}
  -4.17849985271602, -3.14999370000002, 0, !- X,Y,Z Vertex 22 {m}
  2.88764567812905e-014, -3.14999370000002, 0, !- X,Y,Z Vertex 23 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 24 {m}
  -11.628484952716, 0, 0,                 !- X,Y,Z Vertex 25 {m}
  -11.628484952716, 2.1999956, 0,         !- X,Y,Z Vertex 26 {m}
  -3.34562597674497, 2.1999956, 0,        !- X,Y,Z Vertex 27 {m}
  -3.34562597674497, 2.39747518812694, 0, !- X,Y,Z Vertex 28 {m}
  1.19999760000003, 2.39747518812694, 0,  !- X,Y,Z Vertex 29 {m}
  1.19999760000003, 5.84679962304781, 0,  !- X,Y,Z Vertex 30 {m}
  1.74999650000003, 5.84679962304781, 0,  !- X,Y,Z Vertex 31 {m}
  1.74999650000003, 9.69998059999999, 0,  !- X,Y,Z Vertex 32 {m}
  3.9499921, 9.69998059999999, 0,         !- X,Y,Z Vertex 33 {m}
  3.9499921, 7.24998549999996, 0,         !- X,Y,Z Vertex 34 {m}
  4.34999130000003, 7.24998549999996, 0,  !- X,Y,Z Vertex 35 {m}
  4.34999130000003, 1.909717355092, 0,    !- X,Y,Z Vertex 36 {m}
  8.64998270000003, 1.90971735509197, 0,  !- X,Y,Z Vertex 37 {m}
  8.6499827, 9.69998059999999, 0;         !- X,Y,Z Vertex 38 {m}

OS:Surface,
  {74c56cda-3964-401a-92b7-26aba3fca8c9}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b93bbf92-feb9-4e60-a498-1c06091baf85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.628484952716, 0, 3.353,             !- X,Y,Z Vertex 1 {m}
  -11.628484952716, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4970af82-c8a2-4aa5-9cb6-343eef500be3}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {231007e7-81ab-4141-a0d8-e6da23453949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.628484952716, 2.1999956, 3.353,     !- X,Y,Z Vertex 1 {m}
  -11.628484952716, 2.1999956, 0,         !- X,Y,Z Vertex 2 {m}
  -11.628484952716, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -11.628484952716, 0, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de62ba0-0780-450a-88d9-84bc755b8634}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bc9bcba-de81-4a38-87c0-a2f3459726d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.15542930542701, 2.19999560000001, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.15542930542701, 2.19999560000001, 0, !- X,Y,Z Vertex 2 {m}
  -11.628484952716, 2.1999956, 0,         !- X,Y,Z Vertex 3 {m}
  -11.628484952716, 2.1999956, 3.353;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {235e1c39-dc7e-4da1-97df-ecc66869861b}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9f50a05-a12c-4136-8b81-8edc743ea729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.34562597674497, 2.1999956, 3.353,    !- X,Y,Z Vertex 1 {m}
  -3.34562597674497, 2.1999956, 0,        !- X,Y,Z Vertex 2 {m}
  -6.15542930542701, 2.19999560000001, 0, !- X,Y,Z Vertex 3 {m}
  -6.15542930542701, 2.19999560000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14de0bb6-50d5-47da-b39d-e2f9fc068199}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2520d1c4-c424-4d6a-89d4-9152dd6e0e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.34562597674497, 2.39747518812694, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.34562597674497, 2.39747518812694, 0, !- X,Y,Z Vertex 2 {m}
  -3.34562597674497, 2.1999956, 0,        !- X,Y,Z Vertex 3 {m}
  -3.34562597674497, 2.1999956, 3.353;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae45207-1908-4b17-9b81-7a5ab71291c7}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fa36708-a7bd-41a2-8685-6f201ee36527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.19999760000003, 2.39747518812694, 3.353, !- X,Y,Z Vertex 1 {m}
  1.19999760000003, 2.39747518812694, 0,  !- X,Y,Z Vertex 2 {m}
  -3.34562597674497, 2.39747518812694, 0, !- X,Y,Z Vertex 3 {m}
  -3.34562597674497, 2.39747518812694, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c7f8bfe-3d47-4bc0-93a1-bc7819850d22}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dd5b3d7-8df2-4aba-95e4-833719c2caad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.19999760000003, 5.84679962304781, 3.353, !- X,Y,Z Vertex 1 {m}
  1.19999760000003, 5.84679962304781, 0,  !- X,Y,Z Vertex 2 {m}
  1.19999760000003, 2.39747518812694, 0,  !- X,Y,Z Vertex 3 {m}
  1.19999760000003, 2.39747518812694, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b485a7f-a3ce-46ef-bb71-258502cabb02}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fe475ea-9279-48a3-bc8d-e4877f77d178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74999650000003, 5.84679962304781, 3.353, !- X,Y,Z Vertex 1 {m}
  1.74999650000003, 5.84679962304781, 0,  !- X,Y,Z Vertex 2 {m}
  1.19999760000003, 5.84679962304781, 0,  !- X,Y,Z Vertex 3 {m}
  1.19999760000003, 5.84679962304781, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a67fa5-1d9b-4bbd-99e4-93bf885b7983}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d073ca07-13a4-433c-8fec-bdc04cfa0140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74999650000003, 9.69998059999999, 3.353, !- X,Y,Z Vertex 1 {m}
  1.74999650000003, 9.69998059999999, 0,  !- X,Y,Z Vertex 2 {m}
  1.74999650000003, 5.84679962304781, 0,  !- X,Y,Z Vertex 3 {m}
  1.74999650000003, 5.84679962304781, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2978a983-792d-4cae-9da7-4e3f2f77252d}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44a89ed8-04b8-427e-9410-bb6e0e04baf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9499921, 9.69998059999999, 3.353,     !- X,Y,Z Vertex 1 {m}
  3.9499921, 9.69998059999999, 0,         !- X,Y,Z Vertex 2 {m}
  1.74999650000003, 9.69998059999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.74999650000003, 9.69998059999999, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add651e0-30bb-4f3c-b32d-10a4ba7f5cd9}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4145bc23-37af-4cbd-8b68-65e47b38e357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9499921, 7.24998549999996, 3.353,     !- X,Y,Z Vertex 1 {m}
  3.9499921, 7.24998549999996, 0,         !- X,Y,Z Vertex 2 {m}
  3.9499921, 9.69998059999999, 0,         !- X,Y,Z Vertex 3 {m}
  3.9499921, 9.69998059999999, 3.353;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ad1a433-b625-4784-877e-3fceacbbe994}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afc4596b-c661-44e0-9a2a-c76e0548a8aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.34999130000003, 7.24998549999996, 3.353, !- X,Y,Z Vertex 1 {m}
  4.34999130000003, 7.24998549999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.9499921, 7.24998549999996, 0,         !- X,Y,Z Vertex 3 {m}
  3.9499921, 7.24998549999996, 3.353;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9cdd7d7-cb0e-4230-aa0d-958d65e33873}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3455df08-3077-4de4-b8c5-8279ed1a0918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.34999130000003, 1.909717355092, 3.353, !- X,Y,Z Vertex 1 {m}
  4.34999130000003, 1.909717355092, 0,    !- X,Y,Z Vertex 2 {m}
  4.34999130000003, 7.24998549999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.34999130000003, 7.24998549999996, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6c0ae7e-d7d1-44b3-bfa5-45ef5a07f55e}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6541e4e5-d941-4af3-93fa-5a2a8fa63ffe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.64998270000003, 1.90971735509197, 3.353, !- X,Y,Z Vertex 1 {m}
  8.64998270000003, 1.90971735509197, 0,  !- X,Y,Z Vertex 2 {m}
  4.34999130000003, 1.909717355092, 0,    !- X,Y,Z Vertex 3 {m}
  4.34999130000003, 1.909717355092, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e99849c2-09a8-43a3-b0ed-25c3e385ba1c}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a118c5-dd80-451d-913d-0547d1f1be07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6499827, 9.69998059999999, 3.353,     !- X,Y,Z Vertex 1 {m}
  8.6499827, 9.69998059999999, 0,         !- X,Y,Z Vertex 2 {m}
  8.64998270000003, 1.90971735509197, 0,  !- X,Y,Z Vertex 3 {m}
  8.64998270000003, 1.90971735509197, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2903f09-1199-4730-96bb-37e1283d3110}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {292a0d44-8bb7-402a-a400-298c5e21c874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8499783, 9.69998059999999, 3.353,    !- X,Y,Z Vertex 1 {m}
  10.8499783, 9.69998059999999, 0,        !- X,Y,Z Vertex 2 {m}
  8.6499827, 9.69998059999999, 0,         !- X,Y,Z Vertex 3 {m}
  8.6499827, 9.69998059999999, 3.353;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dce5bb8-8788-4b19-b864-64164d39e991}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f6ff3a-69cd-4039-b812-eb54e87c5f21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8499783, 5.96598806799996, 3.353,    !- X,Y,Z Vertex 1 {m}
  10.8499783, 5.96598806799996, 0,        !- X,Y,Z Vertex 2 {m}
  10.8499783, 9.69998059999999, 0,        !- X,Y,Z Vertex 3 {m}
  10.8499783, 9.69998059999999, 3.353;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1c8ae7-59fc-4149-90cf-d3f2c6153c8f}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0979fc28-6ad8-4f1f-9f23-1ee0adb1ea32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.8499783, 2.61599476799996, 3.353,    !- X,Y,Z Vertex 1 {m}
  10.8499783, 2.61599476799996, 0,        !- X,Y,Z Vertex 2 {m}
  10.8499783, 5.96598806799996, 0,        !- X,Y,Z Vertex 3 {m}
  10.8499783, 5.96598806799996, 3.353;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1003fee-ab05-40b9-bc1d-c70a52f5dfcf}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66caa7a0-39c9-4e72-8d9a-2d4ff751c60d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9145343558988, 2.61599476799996, 3.353, !- X,Y,Z Vertex 1 {m}
  14.9145343558988, 2.61599476799996, 0,  !- X,Y,Z Vertex 2 {m}
  10.8499783, 2.61599476799996, 0,        !- X,Y,Z Vertex 3 {m}
  10.8499783, 2.61599476799996, 3.353;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df444738-0df5-4e5e-8bab-d38e6132e8d8}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afbc40c9-e1e8-476c-944e-3e08c1e544ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9145343558988, 1.89616970537052, 3.353, !- X,Y,Z Vertex 1 {m}
  14.9145343558988, 1.89616970537052, 0,  !- X,Y,Z Vertex 2 {m}
  14.9145343558988, 2.61599476799996, 0,  !- X,Y,Z Vertex 3 {m}
  14.9145343558988, 2.61599476799996, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e8316f-e5f2-41b9-931d-9d8b33b27bb2}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1330d5c-3d6c-47ec-86b8-8076e3241c42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9145343558988, -7.35536024593619, 3.353, !- X,Y,Z Vertex 1 {m}
  14.9145343558988, -7.35536024593619, 0, !- X,Y,Z Vertex 2 {m}
  14.9145343558988, 1.89616970537052, 0,  !- X,Y,Z Vertex 3 {m}
  14.9145343558988, 1.89616970537052, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf1c3a2b-596d-46fd-96c6-f2328c68d2e1}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0911ed66-26ad-4630-bd87-5b80708b42cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6902624831535, -7.35536024593619, 3.353, !- X,Y,Z Vertex 1 {m}
  14.6902624831535, -7.35536024593619, 0, !- X,Y,Z Vertex 2 {m}
  14.9145343558988, -7.35536024593619, 0, !- X,Y,Z Vertex 3 {m}
  14.9145343558988, -7.35536024593619, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9076b9c8-1139-481c-8fb5-4c34805317a1}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {298670d0-12f3-4b49-a213-1a915eeb2cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0460047812382, -11.9996179478515, 3.353, !- X,Y,Z Vertex 1 {m}
  10.0460047812382, -11.9996179478515, 0, !- X,Y,Z Vertex 2 {m}
  14.6902624831535, -7.35536024593619, 0, !- X,Y,Z Vertex 3 {m}
  14.6902624831535, -7.35536024593619, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8a54578-6d62-45f5-b922-8dd992c4aa52}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f73f99df-f647-4504-929e-48f89f3dcbba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1520705862842, -12.1056837528974, 3.353, !- X,Y,Z Vertex 1 {m}
  10.1520705862842, -12.1056837528974, 0, !- X,Y,Z Vertex 2 {m}
  10.0460047812382, -11.9996179478515, 0, !- X,Y,Z Vertex 3 {m}
  10.0460047812382, -11.9996179478515, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3669fc61-dd80-4490-bb8b-ec18f6c3febc}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f842e096-0a60-4fae-88d6-2ba0fa7a95dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.331772130297, -12.9259822088846, 3.353, !- X,Y,Z Vertex 1 {m}
  9.331772130297, -12.9259822088846, 0,   !- X,Y,Z Vertex 2 {m}
  10.1520705862842, -12.1056837528974, 0, !- X,Y,Z Vertex 3 {m}
  10.1520705862842, -12.1056837528974, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75d07ae9-8ab4-4ecd-8972-2d7bedab3f35}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82319546-7f68-4407-9157-02e4bfa36f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.30146966162598, -12.9259822088846, 3.353, !- X,Y,Z Vertex 1 {m}
  -0.30146966162598, -12.9259822088846, 0, !- X,Y,Z Vertex 2 {m}
  9.331772130297, -12.9259822088846, 0,   !- X,Y,Z Vertex 3 {m}
  9.331772130297, -12.9259822088846, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc29b8a-c574-41cf-8c59-06451f7555cf}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c16388b5-3958-41c5-93de-3cc085e9b001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.30146966162598, -15.5759769088846, 3.353, !- X,Y,Z Vertex 1 {m}
  -0.30146966162598, -15.5759769088846, 0, !- X,Y,Z Vertex 2 {m}
  -0.30146966162598, -12.9259822088846, 0, !- X,Y,Z Vertex 3 {m}
  -0.30146966162598, -12.9259822088846, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b390df4-3475-4ff6-a339-161a299e6720}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ae67841-8340-45d6-87a2-d1a155f35470}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.809468645625976, -15.5759769088846, 3.353, !- X,Y,Z Vertex 1 {m}
  -0.809468645625976, -15.5759769088846, 0, !- X,Y,Z Vertex 2 {m}
  -0.30146966162598, -15.5759769088846, 0, !- X,Y,Z Vertex 3 {m}
  -0.30146966162598, -15.5759769088846, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66526196-e62c-4f46-96fa-a69c65dce3da}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f7d6a37-49c9-4967-9cf6-07aaacd5f94a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.78246069962604, -15.5759769088846, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.78246069962604, -15.5759769088846, 0, !- X,Y,Z Vertex 2 {m}
  -0.809468645625976, -15.5759769088846, 0, !- X,Y,Z Vertex 3 {m}
  -0.809468645625976, -15.5759769088846, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2accd4-2c02-4b28-8741-e80f8355a0a5}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.78246069962604, -13.723972552, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.78246069962604, -13.723972552, 0,    !- X,Y,Z Vertex 2 {m}
  -4.78246069962604, -15.5759769088846, 0, !- X,Y,Z Vertex 3 {m}
  -4.78246069962604, -15.5759769088846, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {061b4f93-f5ae-42f9-b2c7-82b73f7b6d58}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2703556-b0f6-4786-bf43-4e0cdeb2f27a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.482461299626, -13.573972852, 3.353,  !- X,Y,Z Vertex 1 {m}
  -4.482461299626, -13.573972852, 0,      !- X,Y,Z Vertex 2 {m}
  -4.78246069962604, -13.723972552, 0,    !- X,Y,Z Vertex 3 {m}
  -4.78246069962604, -13.723972552, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb26d87d-1d0d-4889-9883-7c99d9951106}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {792a3ca5-4a30-4695-82a5-1d3e0659bdfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.89230758103632, -13.573972852, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.89230758103632, -13.573972852, 0,    !- X,Y,Z Vertex 2 {m}
  -4.482461299626, -13.573972852, 0,      !- X,Y,Z Vertex 3 {m}
  -4.482461299626, -13.573972852, 3.353;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87aa21e7-f8d0-435c-84d4-24c390bcb581}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0fe7c10-b196-44b3-961b-c0ee79fb671d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.89230758103632, -10.9759861088846, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.89230758103632, -10.9759861088846, 0, !- X,Y,Z Vertex 2 {m}
  -2.89230758103632, -13.573972852, 0,    !- X,Y,Z Vertex 3 {m}
  -2.89230758103632, -13.573972852, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c4de8d9-5677-47d5-be42-08e40f02a837}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09079c86-cc55-4bfe-b225-9e51f13ed59b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.578507052716026, -10.9759861088846, 3.353, !- X,Y,Z Vertex 1 {m}
  -0.578507052716026, -10.9759861088846, 0, !- X,Y,Z Vertex 2 {m}
  -2.89230758103632, -10.9759861088846, 0, !- X,Y,Z Vertex 3 {m}
  -2.89230758103632, -10.9759861088846, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ab359ad-6083-431d-9be7-4f4a42621903}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ead34fd5-7986-4282-8572-aaa8b5ea119f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.578507052715968, -5.90121248772611, 3.353, !- X,Y,Z Vertex 1 {m}
  -0.578507052715968, -5.90121248772611, 0, !- X,Y,Z Vertex 2 {m}
  -0.578507052716026, -10.9759861088846, 0, !- X,Y,Z Vertex 3 {m}
  -0.578507052716026, -10.9759861088846, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6791ceb2-5380-4315-aebd-803f59b236d7}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c25fba-ba35-41f9-9d5e-e121c11584d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.48070475193821, -5.90121248772609, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.48070475193821, -5.90121248772609, 0, !- X,Y,Z Vertex 2 {m}
  -0.578507052715968, -5.90121248772611, 0, !- X,Y,Z Vertex 3 {m}
  -0.578507052715968, -5.90121248772611, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618ce890-5fa3-444f-86c3-11f51072d1dd}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71050fd5-4cd7-422e-a664-09fcec37e679}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.18244506046565, -5.90121248772607, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.18244506046565, -5.90121248772607, 0, !- X,Y,Z Vertex 2 {m}
  -3.48070475193821, -5.90121248772609, 0, !- X,Y,Z Vertex 3 {m}
  -3.48070475193821, -5.90121248772609, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de15974a-0f07-4009-802a-e49391463df6}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31921023-2a79-4fd9-896e-7f911bfe79b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.18244506046565, -4.44999110000001, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.18244506046565, -4.44999110000001, 0, !- X,Y,Z Vertex 2 {m}
  -6.18244506046565, -5.90121248772607, 0, !- X,Y,Z Vertex 3 {m}
  -6.18244506046565, -5.90121248772607, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7305ad5-def1-4b8a-96bd-e65045d056bc}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {525ff1e3-104c-4ac9-b228-626e7eb8f105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.17849585271602, -3.60121708772607, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.17849585271602, -3.60121708772607, 0, !- X,Y,Z Vertex 2 {m}
  -6.18244506046565, -4.44999110000001, 0, !- X,Y,Z Vertex 3 {m}
  -6.18244506046565, -4.44999110000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dc06aa4-97fd-4892-8bb6-26b6811b12d7}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63d37c32-d8db-410c-9f88-4434b280aced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17849985271602, -3.60121708772607, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.17849985271602, -3.60121708772607, 0, !- X,Y,Z Vertex 2 {m}
  -6.17849585271602, -3.60121708772607, 0, !- X,Y,Z Vertex 3 {m}
  -6.17849585271602, -3.60121708772607, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e8071b-f88e-40c5-a276-287379bba566}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76d6bd26-2adb-4b06-945c-22f4bde3bdc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17849985271602, -3.14999370000002, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.17849985271602, -3.14999370000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.17849985271602, -3.60121708772607, 0, !- X,Y,Z Vertex 3 {m}
  -4.17849985271602, -3.60121708772607, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cba9b17-0bd7-44ca-8aac-ddbf0b67f193}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3c378bc-f8b3-45fe-85fc-74e46bee62c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-014, -3.14999370000002, 3.353, !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-014, -3.14999370000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.17849985271602, -3.14999370000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.17849985271602, -3.14999370000002, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c433905a-5f72-44da-a3ca-5a2dbd5d886c}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e81b84be-00e5-4d89-ae3c-f60e7eedbf15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-014, -3.14999370000002, 0, !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-014, -3.14999370000002, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad6bf72-afbf-4ddc-9279-78a9e468f88a}, !- Handle
  Surface 191,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4ab0036-63ff-4e20-9f6f-2e4282873a40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.30146966162598, -15.5759769088846, 3.353, !- X,Y,Z Vertex 1 {m}
  -0.30146966162598, -12.9259822088846, 3.353, !- X,Y,Z Vertex 2 {m}
  9.331772130297, -12.9259822088846, 3.353, !- X,Y,Z Vertex 3 {m}
  10.1520705862842, -12.1056837528974, 3.353, !- X,Y,Z Vertex 4 {m}
  10.0460047812382, -11.9996179478515, 3.353, !- X,Y,Z Vertex 5 {m}
  14.6902624831535, -7.35536024593619, 3.353, !- X,Y,Z Vertex 6 {m}
  14.9145343558988, -7.35536024593619, 3.353, !- X,Y,Z Vertex 7 {m}
  14.9145343558988, 2.61599476799996, 3.353, !- X,Y,Z Vertex 8 {m}
  10.8499783, 2.61599476799996, 3.353,    !- X,Y,Z Vertex 9 {m}
  10.8499783, 9.69998059999999, 3.353,    !- X,Y,Z Vertex 10 {m}
  8.6499827, 9.69998059999999, 3.353,     !- X,Y,Z Vertex 11 {m}
  8.64998270000003, 1.90971735509197, 3.353, !- X,Y,Z Vertex 12 {m}
  4.34999130000003, 1.909717355092, 3.353, !- X,Y,Z Vertex 13 {m}
  4.34999130000003, 7.24998549999996, 3.353, !- X,Y,Z Vertex 14 {m}
  3.9499921, 7.24998549999996, 3.353,     !- X,Y,Z Vertex 15 {m}
  3.9499921, 9.69998059999999, 3.353,     !- X,Y,Z Vertex 16 {m}
  1.74999650000003, 9.69998059999999, 3.353, !- X,Y,Z Vertex 17 {m}
  1.74999650000003, 5.84679962304781, 3.353, !- X,Y,Z Vertex 18 {m}
  1.19999760000003, 5.84679962304781, 3.353, !- X,Y,Z Vertex 19 {m}
  1.19999760000003, 2.39747518812694, 3.353, !- X,Y,Z Vertex 20 {m}
  -3.34562597674497, 2.39747518812694, 3.353, !- X,Y,Z Vertex 21 {m}
  -3.34562597674497, 2.1999956, 3.353,    !- X,Y,Z Vertex 22 {m}
  -11.628484952716, 2.1999956, 3.353,     !- X,Y,Z Vertex 23 {m}
  -11.628484952716, 0, 3.353,             !- X,Y,Z Vertex 24 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 25 {m}
  2.88764567812905e-014, -3.14999370000002, 3.353, !- X,Y,Z Vertex 26 {m}
  -4.17849985271602, -3.14999370000002, 3.353, !- X,Y,Z Vertex 27 {m}
  -4.17849985271602, -3.60121708772607, 3.353, !- X,Y,Z Vertex 28 {m}
  -6.17849585271602, -3.60121708772607, 3.353, !- X,Y,Z Vertex 29 {m}
  -6.18244506046565, -4.44999110000001, 3.353, !- X,Y,Z Vertex 30 {m}
  -6.18244506046565, -5.90121248772607, 3.353, !- X,Y,Z Vertex 31 {m}
  -0.578507052715968, -5.90121248772611, 3.353, !- X,Y,Z Vertex 32 {m}
  -0.578507052716026, -10.9759861088846, 3.353, !- X,Y,Z Vertex 33 {m}
  -2.89230758103632, -10.9759861088846, 3.353, !- X,Y,Z Vertex 34 {m}
  -2.89230758103632, -13.573972852, 3.353, !- X,Y,Z Vertex 35 {m}
  -4.482461299626, -13.573972852, 3.353,  !- X,Y,Z Vertex 36 {m}
  -4.78246069962604, -13.723972552, 3.353, !- X,Y,Z Vertex 37 {m}
  -4.78246069962604, -15.5759769088846, 3.353; !- X,Y,Z Vertex 38 {m}

OS:PortList,
  {f0940c70-a606-4a76-82eb-28a511d493cc}, !- Handle
  Port List 27,                           !- Name
  {6b336200-b0d5-4e56-afb0-fd9a008aa4e9}, !- HVAC Component
  {890e7cb2-8cd4-44c5-8874-b97d1c4e6301}; !- Port 1

OS:PortList,
  {3b30b35d-4200-4c90-9e7e-d12009be0f37}, !- Handle
  Port List 28,                           !- Name
  {6b336200-b0d5-4e56-afb0-fd9a008aa4e9}; !- HVAC Component

OS:ThermalZone,
  {6b336200-b0d5-4e56-afb0-fd9a008aa4e9}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0940c70-a606-4a76-82eb-28a511d493cc}, !- Zone Air Inlet Port List
  {3b30b35d-4200-4c90-9e7e-d12009be0f37}, !- Zone Air Exhaust Port List
  {013db6fa-ce6f-4526-a7b9-303e0770365a}, !- Zone Air Node Name
  {6bbdc297-32ed-41f6-b974-c12614ba36f1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f81883f-6293-45b7-8e04-79f4a606b95b}, !- Group Rendering Name
  {e840a425-2c30-4bb9-aac5-172e78aba1a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a548799-82ea-4581-a9cd-3951d303c167}, !- Handle
  Node 14,                                !- Name
  {013db6fa-ce6f-4526-a7b9-303e0770365a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {013db6fa-ce6f-4526-a7b9-303e0770365a}, !- Handle
  Connection 14,                          !- Name
  {6b336200-b0d5-4e56-afb0-fd9a008aa4e9}, !- Source Object
  11,                                     !- Outlet Port
  {4a548799-82ea-4581-a9cd-3951d303c167}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {50d65b9f-f44a-4ac5-a9af-5bec276b901c}, !- Handle
  {6b336200-b0d5-4e56-afb0-fd9a008aa4e9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ed2da1ca-4605-4951-a5e8-d897d2d842a6}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {6b336200-b0d5-4e56-afb0-fd9a008aa4e9}, !- Thermal Zone
  {3f353411-0b27-44c3-b847-976b2a600e43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c08f9e95-f811-46db-b299-d52353e643dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {72711325-d948-4191-81fb-9a154ab3b3ee}, !- Handle
  Space 115,                              !- Name
  {2eefeb27-5a42-4723-9d3c-5078620e5e6c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  66.5474039724884,                       !- X Origin {m}
  42.0362680331328,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {5dd1f395-53b3-470a-a49f-c777d5cb6e88}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {407571fd-7437-494e-90b0-4993b5ccf2d2}, !- Handle
  Surface 192,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72711325-d948-4191-81fb-9a154ab3b3ee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.12034375929998, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -2.25789658261504, 0,                !- X,Y,Z Vertex 2 {m}
  -3.03167434142335, -2.25789658261504, 0, !- X,Y,Z Vertex 3 {m}
  -3.03167434142335, 3.12034375929998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3c81c3-a30a-4b8e-98fc-147f3587a586}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72711325-d948-4191-81fb-9a154ab3b3ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64fd3bbd-e256-455b-bde7-c309075dd0fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.25789658261504, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -2.25789658261504, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23fd91fe-03a9-4cfc-a2d1-f8499f4abc10}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72711325-d948-4191-81fb-9a154ab3b3ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c527429d-0f03-40cf-b24e-195e87fe650f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.03167434142335, -2.25789658261504, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.03167434142335, -2.25789658261504, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.25789658261504, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.25789658261504, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e509337b-3ad8-4dfe-a04c-f242ff51e3db}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72711325-d948-4191-81fb-9a154ab3b3ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68d36b14-de9b-4aac-8530-e087d6f70cbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.03167434142335, 3.12034375929998, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.03167434142335, 3.12034375929998, 0, !- X,Y,Z Vertex 2 {m}
  -3.03167434142335, -2.25789658261504, 0, !- X,Y,Z Vertex 3 {m}
  -3.03167434142335, -2.25789658261504, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495a1900-13c3-415b-a42b-2c5223d327a2}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72711325-d948-4191-81fb-9a154ab3b3ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36eb2264-bde2-497a-a7c0-7b6e13292158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.12034375929998, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 3.12034375929998, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.03167434142335, 3.12034375929998, 0, !- X,Y,Z Vertex 3 {m}
  -3.03167434142335, 3.12034375929998, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e57415db-a17b-409d-9328-a892f1cdc98f}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72711325-d948-4191-81fb-9a154ab3b3ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30fb47ef-a23a-4c1e-a8ad-3bccbc8971f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.12034375929998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.12034375929998, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa53210-8dd3-4978-abdb-06d894242745}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72711325-d948-4191-81fb-9a154ab3b3ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.25789658261504, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 3.12034375929998, 3.353,             !- X,Y,Z Vertex 2 {m}
  -3.03167434142335, 3.12034375929998, 3.353, !- X,Y,Z Vertex 3 {m}
  -3.03167434142335, -2.25789658261504, 3.353; !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {cf3592d2-391f-4e9b-848e-c0e313f928cb}, !- Handle
  Port List 29,                           !- Name
  {5dd1f395-53b3-470a-a49f-c777d5cb6e88}, !- HVAC Component
  {648c985b-67cb-48df-9aa7-dbbc1402e7d8}; !- Port 1

OS:PortList,
  {1c87ec72-274e-4894-b98c-406baf507f99}, !- Handle
  Port List 30,                           !- Name
  {5dd1f395-53b3-470a-a49f-c777d5cb6e88}; !- HVAC Component

OS:ThermalZone,
  {5dd1f395-53b3-470a-a49f-c777d5cb6e88}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf3592d2-391f-4e9b-848e-c0e313f928cb}, !- Zone Air Inlet Port List
  {1c87ec72-274e-4894-b98c-406baf507f99}, !- Zone Air Exhaust Port List
  {0a3a2396-be08-45d3-a97a-afab4cc1b18b}, !- Zone Air Node Name
  {c45c2ac1-4c17-4d3f-a726-c9d7e9950fab}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9906226f-cc4e-4a19-a9a1-a421342d8540}, !- Group Rendering Name
  {09ff8188-a25f-42e0-8c29-30e3c15b6777}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51f4d740-0a61-4a50-988e-1700e499a108}, !- Handle
  Node 15,                                !- Name
  {0a3a2396-be08-45d3-a97a-afab4cc1b18b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a3a2396-be08-45d3-a97a-afab4cc1b18b}, !- Handle
  Connection 15,                          !- Name
  {5dd1f395-53b3-470a-a49f-c777d5cb6e88}, !- Source Object
  11,                                     !- Outlet Port
  {51f4d740-0a61-4a50-988e-1700e499a108}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {d1bc0f9b-ba54-4227-aa7a-6970625b1daa}, !- Handle
  {5dd1f395-53b3-470a-a49f-c777d5cb6e88}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {00290963-94b8-4004-9786-620addaab736}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {5dd1f395-53b3-470a-a49f-c777d5cb6e88}, !- Thermal Zone
  {ef5a626b-d596-4ea1-8c2d-da0cc23dc9c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {70c2e3ef-6349-46b6-89db-ae67303f1888}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {8ad7d728-f536-4a61-a45b-a27ecbc8ca50}, !- Handle
  Space 116,                              !- Name
  {eb0b8d03-1d05-43bc-9485-bddd634952e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  74.1671887328886,                       !- X Origin {m}
  44.8566123924328,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {d3f88eb1-adb0-428a-a248-4ecb12b88060}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7daac71c-4fdf-4b25-97df-7c35103b6f4f}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ad7d728-f536-4a61-a45b-a27ecbc8ca50}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.61978476039996, 0.299999399999975, 0, !- X,Y,Z Vertex 1 {m}
  0, 0.299999399999958, 0,                !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, -3.76534246930002, 0, !- X,Y,Z Vertex 3 {m}
  -5.55678888639996, -3.76534246930001, 0, !- X,Y,Z Vertex 4 {m}
  -5.55678888639996, -2.82034435930001, 0, !- X,Y,Z Vertex 5 {m}
  -7.61978476039996, -2.82034435930001, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fe71cdfe-9d0b-4e8e-b835-cf187d2868c8}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ad7d728-f536-4a61-a45b-a27ecbc8ca50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, -3.76534246930002, 3.353, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, -3.76534246930002, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e63b8f-fbe3-48c4-a346-c6365a45f6cc}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ad7d728-f536-4a61-a45b-a27ecbc8ca50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f4db79f-1bfb-4c93-8f90-bfdb4bf1f1d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55678888639996, -3.76534246930001, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.55678888639996, -3.76534246930001, 0, !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, -3.76534246930002, 0, !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, -3.76534246930002, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27b3b8cb-1431-4f81-bda0-c746a83b5ab3}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ad7d728-f536-4a61-a45b-a27ecbc8ca50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae4f93e-7541-40dc-a23f-25a831b79765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.55678888639996, -2.82034435930001, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.55678888639996, -2.82034435930001, 0, !- X,Y,Z Vertex 2 {m}
  -5.55678888639996, -3.76534246930001, 0, !- X,Y,Z Vertex 3 {m}
  -5.55678888639996, -3.76534246930001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c11f2c-f1b7-4e5b-92ad-831f38eff4ca}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ad7d728-f536-4a61-a45b-a27ecbc8ca50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25fd1962-ef94-4144-8f61-438d6c3cf905}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.61978476039996, -2.82034435930001, 3.353, !- X,Y,Z Vertex 1 {m}
  -7.61978476039996, -2.82034435930001, 0, !- X,Y,Z Vertex 2 {m}
  -5.55678888639996, -2.82034435930001, 0, !- X,Y,Z Vertex 3 {m}
  -5.55678888639996, -2.82034435930001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30fb47ef-a23a-4c1e-a8ad-3bccbc8971f1}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ad7d728-f536-4a61-a45b-a27ecbc8ca50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e57415db-a17b-409d-9328-a892f1cdc98f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.61978476039996, 0.299999399999975, 3.353, !- X,Y,Z Vertex 1 {m}
  -7.61978476039996, 0.299999399999975, 0, !- X,Y,Z Vertex 2 {m}
  -7.61978476039996, -2.82034435930001, 0, !- X,Y,Z Vertex 3 {m}
  -7.61978476039996, -2.82034435930001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d259035b-b4cf-4cdf-b758-4807605a2521}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ad7d728-f536-4a61-a45b-a27ecbc8ca50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a53e8db4-5a34-40ee-9022-491f8100dc92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.73519233897885, 0.299999399999975, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.73519233897885, 0.299999399999975, 0, !- X,Y,Z Vertex 2 {m}
  -7.61978476039996, 0.299999399999975, 0, !- X,Y,Z Vertex 3 {m}
  -7.61978476039996, 0.299999399999975, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a44782f-8f63-4d3d-a4c7-cc4b38547f5a}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ad7d728-f536-4a61-a45b-a27ecbc8ca50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2aa6c28-3ec0-4762-9f9a-3316cc26121f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.299999399999958, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0.299999399999958, 0,                !- X,Y,Z Vertex 2 {m}
  -6.73519233897885, 0.299999399999975, 0, !- X,Y,Z Vertex 3 {m}
  -6.73519233897885, 0.299999399999975, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37f7c40f-57ae-4657-8403-516d6ca1ea23}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ad7d728-f536-4a61-a45b-a27ecbc8ca50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64bed9bb-d79e-4c05-9a62-6317d243c278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0.299999399999958, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.299999399999958, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e621bf11-0b99-496b-99d3-ef1d3fc05c03}, !- Handle
  Surface 208,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ad7d728-f536-4a61-a45b-a27ecbc8ca50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, -3.76534246930002, 3.353, !- X,Y,Z Vertex 1 {m}
  0, 0.299999399999958, 3.353,            !- X,Y,Z Vertex 2 {m}
  -7.61978476039996, 0.299999399999975, 3.353, !- X,Y,Z Vertex 3 {m}
  -7.61978476039996, -2.82034435930001, 3.353, !- X,Y,Z Vertex 4 {m}
  -5.55678888639996, -2.82034435930001, 3.353, !- X,Y,Z Vertex 5 {m}
  -5.55678888639996, -3.76534246930001, 3.353; !- X,Y,Z Vertex 6 {m}

OS:PortList,
  {fb62b739-3047-4e75-9e0f-509727b82637}, !- Handle
  Port List 31,                           !- Name
  {d3f88eb1-adb0-428a-a248-4ecb12b88060}, !- HVAC Component
  {dad013a8-2860-407e-8ea6-fd86c9eb53c8}; !- Port 1

OS:PortList,
  {86504206-cb3d-4d23-a075-f0c145f469cd}, !- Handle
  Port List 32,                           !- Name
  {d3f88eb1-adb0-428a-a248-4ecb12b88060}; !- HVAC Component

OS:ThermalZone,
  {d3f88eb1-adb0-428a-a248-4ecb12b88060}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb62b739-3047-4e75-9e0f-509727b82637}, !- Zone Air Inlet Port List
  {86504206-cb3d-4d23-a075-f0c145f469cd}, !- Zone Air Exhaust Port List
  {e8575ffa-9d12-403b-b1ac-898a2d7f5fc7}, !- Zone Air Node Name
  {0c32ab21-01ac-4bb5-ac94-89e0525da97a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d445eaaf-c16b-416e-852d-a85ab88ed27b}, !- Group Rendering Name
  {932ab8f2-d68b-4733-a9cb-e04ec260e422}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ad0ffde-ba2b-4593-91b4-1190a1b92f67}, !- Handle
  Node 16,                                !- Name
  {e8575ffa-9d12-403b-b1ac-898a2d7f5fc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8575ffa-9d12-403b-b1ac-898a2d7f5fc7}, !- Handle
  Connection 16,                          !- Name
  {d3f88eb1-adb0-428a-a248-4ecb12b88060}, !- Source Object
  11,                                     !- Outlet Port
  {0ad0ffde-ba2b-4593-91b4-1190a1b92f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {d97433de-669c-4dd2-9819-17983976c089}, !- Handle
  {d3f88eb1-adb0-428a-a248-4ecb12b88060}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {476dcce2-4866-43c7-bca3-1ae55f60b364}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {d3f88eb1-adb0-428a-a248-4ecb12b88060}, !- Thermal Zone
  {ce9a9e62-0ce9-4e58-a5cf-7beb9e1b61a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c8a59d56-8edf-4bae-820b-7049e709fe6a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Handle
  Space 117,                              !- Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  12.7286225614086,                       !- X Origin {m}
  41.1804462470623,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {a0ee4ef5-1bbc-4978-bf01-5e649f41c83a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b28f645a-d751-4e48-bc0e-1df9f4bb9cb1}, !- Handle
  Surface 209,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8976360442213, 4.13553506635317, -3.46676691667e-063, !- X,Y,Z Vertex 1 {m}
  14.8976360442213, 1.53554026635317, -8.96912771320389e-064, !- X,Y,Z Vertex 2 {m}
  12.8976400442213, 1.53554026635317, 1.32243638049006e-064, !- X,Y,Z Vertex 3 {m}
  12.8976400442213, -5.77529135625809e-015, 1.64998302692738e-063, !- X,Y,Z Vertex 4 {m}
  -2.87109640301189e-046, -6.41186143763638e-031, 8.28684075926769e-063, !- X,Y,Z Vertex 5 {m}
  2.7820302116713e-126, 2.91420636618243, 5.40641757129126e-063, !- X,Y,Z Vertex 6 {m}
  9.19764744422132, 2.91420636618243, 6.73499196284313e-064, !- X,Y,Z Vertex 7 {m}
  9.19764744422132, 4.13553506635317, -5.33671149967235e-064; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {912987a6-d78e-4d5c-88fa-3dddbbce9414}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.17774100752974e-047, 2.53139271982401, 3.353, !- X,Y,Z Vertex 1 {m}
  -7.17774100752973e-047, 2.53139271982401, 3.07306686377417e-093, !- X,Y,Z Vertex 2 {m}
  -2.15332230225892e-046, -6.41186143763638e-031, 1.44100332309447e-062, !- X,Y,Z Vertex 3 {m}
  -7.17774100752973e-047, 4.07048385402291e-093, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baba3a75-daf3-469f-a559-1fb1a787bffb}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efbc6e0f-a12e-4609-9d6c-02be7370d347}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91420636618243, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 2.91420636618243, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.53139271982401, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.53139271982401, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b44860f-9f70-424c-92ab-02350dd174ef}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1bed071-f764-4b8a-99ee-e117d64edc97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.299999400000001, 2.91420636618243, 3.353, !- X,Y,Z Vertex 1 {m}
  0.299999400000001, 2.91420636618243, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.91420636618243, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.91420636618243, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a64f580-6159-41d0-800c-7fa07e8f9804}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2a9981b-214e-43eb-9784-70fa0f62e9fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19764744422132, 2.91420636618243, 3.353, !- X,Y,Z Vertex 1 {m}
  9.19764744422132, 2.91420636618243, 0,  !- X,Y,Z Vertex 2 {m}
  0.299999400000001, 2.91420636618243, 0, !- X,Y,Z Vertex 3 {m}
  0.299999400000001, 2.91420636618243, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {512b8cd5-cc9c-4f70-a433-a4c32cce219c}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db2dcda1-16a8-40d4-b9f2-8772eac1b874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.19764744422132, 4.13553506635317, 3.353, !- X,Y,Z Vertex 1 {m}
  9.19764744422132, 4.13553506635317, 0,  !- X,Y,Z Vertex 2 {m}
  9.19764744422132, 2.91420636618243, 0,  !- X,Y,Z Vertex 3 {m}
  9.19764744422132, 2.91420636618243, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed7b6944-6212-4f59-9aa8-a6482311bbd5}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db8c1ac0-7456-4426-aa4a-e102db5ae6b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8976360442213, 4.13553506635317, 3.353, !- X,Y,Z Vertex 1 {m}
  14.8976360442213, 4.13553506635317, 0,  !- X,Y,Z Vertex 2 {m}
  9.19764744422132, 4.13553506635317, 0,  !- X,Y,Z Vertex 3 {m}
  9.19764744422132, 4.13553506635317, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b45d69d-0847-4f7d-bdae-f0c348884a49}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32216274-065d-4da9-91a3-dfe951cc837e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8976360442213, 1.53554026635317, 3.353, !- X,Y,Z Vertex 1 {m}
  14.8976360442213, 1.53554026635317, 0,  !- X,Y,Z Vertex 2 {m}
  14.8976360442213, 4.13553506635317, 0,  !- X,Y,Z Vertex 3 {m}
  14.8976360442213, 4.13553506635317, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcee3d11-8148-4b24-aaec-a0ac9f46585e}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cafad0d-4a7f-4a9e-adc3-f7301b90b624}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8976400442213, 1.53554026635317, 3.353, !- X,Y,Z Vertex 1 {m}
  12.8976400442213, 1.53554026635317, 0,  !- X,Y,Z Vertex 2 {m}
  14.8976360442213, 1.53554026635317, 0,  !- X,Y,Z Vertex 3 {m}
  14.8976360442213, 1.53554026635317, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdaa22fa-5ccd-440f-846e-231e2452d45d}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bf3e3c7-b22c-463f-878e-a4a81b3a9c2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8976400442213, -5.77529135625809e-015, 3.353, !- X,Y,Z Vertex 1 {m}
  12.8976400442213, -5.77529135625809e-015, -3.15839987708272e-063, !- X,Y,Z Vertex 2 {m}
  12.8976400442213, 1.53554026635317, 0,  !- X,Y,Z Vertex 3 {m}
  12.8976400442213, 1.53554026635317, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8e070c-5f35-474a-b6ba-444b1bdb4221}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8710964030119e-046, -6.41186143763638e-031, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.87109640301189e-046, -6.41186143763638e-031, 1.39588332485043e-062, !- X,Y,Z Vertex 2 {m}
  12.8976400442213, -5.77529135625809e-015, -3.60959985952311e-063, !- X,Y,Z Vertex 3 {m}
  12.8976400442213, -5.77529135625809e-015, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3dbe164-6963-4c30-b8c3-783ad15740a8}, !- Handle
  Surface 220,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f6bb268-b1ad-4760-b84b-c9386755331f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8976400442213, -5.77529135625809e-015, 3.353, !- X,Y,Z Vertex 1 {m}
  12.8976400442213, 1.53554026635317, 3.353, !- X,Y,Z Vertex 2 {m}
  14.8976360442213, 1.53554026635317, 3.353, !- X,Y,Z Vertex 3 {m}
  14.8976360442213, 4.13553506635317, 3.353, !- X,Y,Z Vertex 4 {m}
  9.19764744422132, 4.13553506635317, 3.353, !- X,Y,Z Vertex 5 {m}
  9.19764744422132, 2.91420636618243, 3.353, !- X,Y,Z Vertex 6 {m}
  0, 2.91420636618243, 3.353,             !- X,Y,Z Vertex 7 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 8 {m}

OS:PortList,
  {742565e6-2494-4ba7-972e-fe39842a4a6c}, !- Handle
  Port List 33,                           !- Name
  {a0ee4ef5-1bbc-4978-bf01-5e649f41c83a}, !- HVAC Component
  {a08b9cec-74ce-449c-b626-f80e805b8f8a}; !- Port 1

OS:PortList,
  {436bc3b1-a8a5-4c94-8381-e640bb771470}, !- Handle
  Port List 34,                           !- Name
  {a0ee4ef5-1bbc-4978-bf01-5e649f41c83a}; !- HVAC Component

OS:ThermalZone,
  {a0ee4ef5-1bbc-4978-bf01-5e649f41c83a}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {742565e6-2494-4ba7-972e-fe39842a4a6c}, !- Zone Air Inlet Port List
  {436bc3b1-a8a5-4c94-8381-e640bb771470}, !- Zone Air Exhaust Port List
  {811ae018-4144-4c0d-a698-18fe15814bb1}, !- Zone Air Node Name
  {3a497e7d-f936-4e3d-9d95-6424c91a68d8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84a55226-f2ee-48da-8429-a5e0a96acd27}, !- Group Rendering Name
  {0efc91e9-c6a1-484b-a11b-3ec0391f7265}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5186ed83-5ceb-4c0e-899e-b263c9301631}, !- Handle
  Node 17,                                !- Name
  {811ae018-4144-4c0d-a698-18fe15814bb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {811ae018-4144-4c0d-a698-18fe15814bb1}, !- Handle
  Connection 17,                          !- Name
  {a0ee4ef5-1bbc-4978-bf01-5e649f41c83a}, !- Source Object
  11,                                     !- Outlet Port
  {5186ed83-5ceb-4c0e-899e-b263c9301631}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {113fa4bc-0639-433c-a017-ecdf2730a9e0}, !- Handle
  {a0ee4ef5-1bbc-4978-bf01-5e649f41c83a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7c6c1d62-e33c-4aa8-a23a-bd1215ac2d89}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {a0ee4ef5-1bbc-4978-bf01-5e649f41c83a}, !- Thermal Zone
  {258d7a25-0fc7-4886-bc70-b06dca74dd87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {add199e5-eb9b-46e1-9fa6-e9a8b9db018d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {8694ff82-f5a8-4e5f-9bd4-55ada9f08537}, !- Handle
  Space 118,                              !- Name
  {e4213ef8-30aa-4a79-8cf2-5c4aed06d1d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.89120986810302e-014,                 !- Direction of Relative North {deg}
  27.62625860563,                         !- X Origin {m}
  42.7159865134155,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {4666247e-7848-47ec-a1ea-6294b916d91a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1f281446-8366-4682-81fc-7d905d68c88e}, !- Handle
  Surface 221,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8694ff82-f5a8-4e5f-9bd4-55ada9f08537}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5523290557787, 2.5999948, 0,          !- X,Y,Z Vertex 1 {m}
  2.55232905577871, -1.53554026635319, 0, !- X,Y,Z Vertex 2 {m}
  -1.999996, -1.53554026635319, 0,        !- X,Y,Z Vertex 3 {m}
  -1.99999600000001, 0, 0,                !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -5.77529135625809e-015, 2.5999948, 0;   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {32216274-065d-4da9-91a3-dfe951cc837e}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8694ff82-f5a8-4e5f-9bd4-55ada9f08537}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b45d69d-0847-4f7d-bdae-f0c348884a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 2.5999948, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 2.5999948, 0,   !- X,Y,Z Vertex 2 {m}
  6.41186143763638e-031, 1.42424776919961e-045, 0, !- X,Y,Z Vertex 3 {m}
  6.41186143763638e-031, 1.42424776919961e-045, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1322d3c-7e00-489e-beb2-7bdd28ee8f6e}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8694ff82-f5a8-4e5f-9bd4-55ada9f08537}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a509e9-1808-4e28-b4be-8d3f32ca408b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5523290557787, 2.5999948, 3.353,      !- X,Y,Z Vertex 1 {m}
  2.5523290557787, 2.5999948, 0,          !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 2.5999948, 0,   !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 2.5999948, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d00400-e830-4f62-b3f9-b3d66e354f4d}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8694ff82-f5a8-4e5f-9bd4-55ada9f08537}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {747853c5-50c3-4275-91bb-dda95fb8828a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55232905577871, -1.53554026635319, 3.353, !- X,Y,Z Vertex 1 {m}
  2.55232905577871, -1.53554026635319, 0, !- X,Y,Z Vertex 2 {m}
  2.5523290557787, 2.5999948, 0,          !- X,Y,Z Vertex 3 {m}
  2.5523290557787, 2.5999948, 3.353;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8abafb09-54eb-4a74-aa42-b2bfc81325af}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8694ff82-f5a8-4e5f-9bd4-55ada9f08537}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.999996, -1.53554026635319, 3.353,    !- X,Y,Z Vertex 1 {m}
  -1.999996, -1.53554026635319, 0,        !- X,Y,Z Vertex 2 {m}
  2.55232905577871, -1.53554026635319, 0, !- X,Y,Z Vertex 3 {m}
  2.55232905577871, -1.53554026635319, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf3e3c7-b22c-463f-878e-a4a81b3a9c2e}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8694ff82-f5a8-4e5f-9bd4-55ada9f08537}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdaa22fa-5ccd-440f-846e-231e2452d45d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99999600000001, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  -1.99999600000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.999996, -1.53554026635319, 0,        !- X,Y,Z Vertex 3 {m}
  -1.999996, -1.53554026635319, 3.353;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cafad0d-4a7f-4a9e-adc3-f7301b90b624}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8694ff82-f5a8-4e5f-9bd4-55ada9f08537}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcee3d11-8148-4b24-aaec-a0ac9f46585e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.99999600000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.99999600000001, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {975d2ad0-87ad-415f-9694-5943f1295ef5}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8694ff82-f5a8-4e5f-9bd4-55ada9f08537}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55232905577871, -1.53554026635319, 3.353, !- X,Y,Z Vertex 1 {m}
  2.5523290557787, 2.5999948, 3.353,      !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 2.5999948, 3.353, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 4 {m}
  -1.99999600000001, 0, 3.353,            !- X,Y,Z Vertex 5 {m}
  -1.999996, -1.53554026635319, 3.353;    !- X,Y,Z Vertex 6 {m}

OS:PortList,
  {c132aac4-b610-445c-b9f6-e14cae7f95bb}, !- Handle
  Port List 35,                           !- Name
  {4666247e-7848-47ec-a1ea-6294b916d91a}, !- HVAC Component
  {5f1db2cb-b4c7-4043-b24f-a169d8eec38e}; !- Port 1

OS:PortList,
  {1cfceeb7-999f-4bcc-9c74-dc3f2f4bacb1}, !- Handle
  Port List 36,                           !- Name
  {4666247e-7848-47ec-a1ea-6294b916d91a}; !- HVAC Component

OS:ThermalZone,
  {4666247e-7848-47ec-a1ea-6294b916d91a}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c132aac4-b610-445c-b9f6-e14cae7f95bb}, !- Zone Air Inlet Port List
  {1cfceeb7-999f-4bcc-9c74-dc3f2f4bacb1}, !- Zone Air Exhaust Port List
  {d1add19a-17ff-4fb5-9334-c42a7c04cff8}, !- Zone Air Node Name
  {9bb30ea7-07f2-41ef-a47a-7d19933f9b4b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {033c6875-9d8b-4302-8f77-84a7b5034190}, !- Group Rendering Name
  {ec94757c-6402-43d0-8202-6c036fdf06b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ce199f1-323a-47d9-8122-3c5e4a1c5e21}, !- Handle
  Node 18,                                !- Name
  {d1add19a-17ff-4fb5-9334-c42a7c04cff8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1add19a-17ff-4fb5-9334-c42a7c04cff8}, !- Handle
  Connection 18,                          !- Name
  {4666247e-7848-47ec-a1ea-6294b916d91a}, !- Source Object
  11,                                     !- Outlet Port
  {1ce199f1-323a-47d9-8122-3c5e4a1c5e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {01a918af-85cb-447e-8d70-f4968eaee93e}, !- Handle
  {4666247e-7848-47ec-a1ea-6294b916d91a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2bddc001-2eae-47bc-b4d3-171b25932164}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {4666247e-7848-47ec-a1ea-6294b916d91a}, !- Thermal Zone
  {2edd9b77-df50-4f1c-8b18-f393fba75496}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {868f3477-4043-427b-aa87-3fbb5dd2a37b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Handle
  Space 119,                              !- Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.89120986810302e-014,                 !- Direction of Relative North {deg}
  37.0246119144987,                       !- X Origin {m}
  41.1804462470622,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {8feabc11-5a76-4724-a2f7-b027c07863ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1e291166-8581-4af2-811d-449ed27fc2ed}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.39998436083961, 7.82276006427396, 9.19733925280963e-037, !- X,Y,Z Vertex 1 {m}
  1.30175594768782, 7.82276006427394, 7.17823923233866e-037, !- X,Y,Z Vertex 2 {m}
  1.30175594768781, 2.74798644311541, -1.95514672922469e-036, !- X,Y,Z Vertex 3 {m}
  1.89015311858973, 2.74798644311542, -1.99911959871415e-036, !- X,Y,Z Vertex 4 {m}
  1.89015311858971, 0.149999700000008, -3.36752395292425e-036, !- X,Y,Z Vertex 5 {m}
  0.299999400000027, 0.149999699999996, -3.24868649857594e-036, !- X,Y,Z Vertex 6 {m}
  2.4957951551349e-072, -1.75902585587026e-071, -3.30527397468954e-036, !- X,Y,Z Vertex 7 {m}
  -6.84602425309, 1.15505827125162e-014, -2.7936479066352e-036, !- X,Y,Z Vertex 8 {m}
  -6.84602425309, 4.67399065200004, -3.31776545404005e-037, !- X,Y,Z Vertex 9 {m}
  -4.60562709804891, 4.67399065200002, -4.9920884551549e-037, !- X,Y,Z Vertex 10 {m}
  -4.60562709804891, 6.72398655200003, 5.80559295375384e-037, !- X,Y,Z Vertex 11 {m}
  -1.39998436083961, 6.72398655200003, 3.40990995791129e-037; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {f269b5ff-8f92-4a99-9460-b058b56c77b7}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.84602425309, 1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.84602425309, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, -3.67012935085951e-035,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747853c5-50c3-4275-91bb-dda95fb8828a}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d00400-e830-4f62-b3f9-b3d66e354f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.84602425309, 4.13553506635318, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.84602425309, 4.13553506635318, 0,    !- X,Y,Z Vertex 2 {m}
  -6.84602425309, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -6.84602425309, 1.15505827125162e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0514561f-fa99-4665-91ed-8a45427d3f3f}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4540f03e-1e68-4c81-9a40-66d5dfe2c3b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.84602425309, 4.67399065200004, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.84602425309, 4.67399065200004, 0,    !- X,Y,Z Vertex 2 {m}
  -6.84602425309, 4.13553506635318, 0,    !- X,Y,Z Vertex 3 {m}
  -6.84602425309, 4.13553506635318, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40b3f1d6-e4cb-4386-88e5-9f3ff5a64642}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c505c26-eeba-4787-a38b-508963fb1e62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.60562709804891, 4.67399065200002, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.60562709804891, 4.67399065200002, 0, !- X,Y,Z Vertex 2 {m}
  -6.84602425309, 4.67399065200004, 0,    !- X,Y,Z Vertex 3 {m}
  -6.84602425309, 4.67399065200004, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4ecf7df-3993-4ce0-9c11-f630a9a20667}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c79b6ee-13ca-40c0-8ded-89a39004d0b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.60562709804891, 6.72398655200003, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.60562709804891, 6.72398655200003, 0, !- X,Y,Z Vertex 2 {m}
  -4.60562709804891, 4.67399065200002, 0, !- X,Y,Z Vertex 3 {m}
  -4.60562709804891, 4.67399065200002, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b817853d-2448-45de-897a-fdc2b46c811c}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {863b77da-1687-47f3-b764-39c6760fea51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.39998436083961, 6.72398655200003, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.39998436083961, 6.72398655200003, 0, !- X,Y,Z Vertex 2 {m}
  -4.60562709804891, 6.72398655200003, 0, !- X,Y,Z Vertex 3 {m}
  -4.60562709804891, 6.72398655200003, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71754a0f-890f-43c1-a900-9567174ae813}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {339a9bb5-a546-47e4-a7f2-d8dbad8000d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.39998436083961, 7.82276006427396, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.39998436083961, 7.82276006427396, 0, !- X,Y,Z Vertex 2 {m}
  -1.39998436083961, 6.72398655200003, 0, !- X,Y,Z Vertex 3 {m}
  -1.39998436083961, 6.72398655200003, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71050fd5-4cd7-422e-a664-09fcec37e679}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
