  {2978a983-792d-4cae-9da7-4e3f2f77252d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09998179999999, -1.49999700000001, 3.353, !- X,Y,Z Vertex 1 {m}
  -9.09998179999999, -1.49999700000001, 0, !- X,Y,Z Vertex 2 {m}
  -6.89998620000002, -1.49999700000001, 0, !- X,Y,Z Vertex 3 {m}
  -6.89998620000002, -1.49999700000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2291f42-c6a5-413d-a206-8a35b7a60187}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12a0a0cd-9418-49c7-8f10-285f59fbef0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09998179999999, 0.236355648182062, 3.353, !- X,Y,Z Vertex 1 {m}
  -9.09998179999999, 0.236355648182062, 0, !- X,Y,Z Vertex 2 {m}
  -9.09998179999999, -1.49999700000001, 0, !- X,Y,Z Vertex 3 {m}
  -9.09998179999999, -1.49999700000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c5d52af-7ab0-4a84-bd23-20cac2ab1094}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f447d70f-9017-43f0-b2fe-99d23030c901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09998179999999, 3.99999199999998, 3.353, !- X,Y,Z Vertex 1 {m}
  -9.09998179999999, 3.99999199999998, 0, !- X,Y,Z Vertex 2 {m}
  -9.09998179999999, 0.236355648182062, 0, !- X,Y,Z Vertex 3 {m}
  -9.09998179999999, 0.236355648182062, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b167c76-5138-40dd-a43c-325d6f381894}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.111642899630365, 3.99999199999997, 3.353, !- X,Y,Z Vertex 1 {m}
  0.111642899630365, 3.99999199999997, 0, !- X,Y,Z Vertex 2 {m}
  -9.09998179999999, 3.99999199999998, 0, !- X,Y,Z Vertex 3 {m}
  -9.09998179999999, 3.99999199999998, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb1150e4-911a-4184-9841-ca31211ac1c2}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.111642899630365, 0.299999399999958, 3.353, !- X,Y,Z Vertex 1 {m}
  0.111642899630365, 0.299999399999958, -8.56953523751255e-035, !- X,Y,Z Vertex 2 {m}
  0.111642899630365, 3.99999199999997, 0, !- X,Y,Z Vertex 3 {m}
  0.111642899630365, 3.99999199999997, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e0dc2f-da9e-4d94-b07b-63f3f4088770}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97768022-693b-4a73-b060-d905426a4e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6189256012478e-017, -6.02473032976593e-018, 3.353, !- X,Y,Z Vertex 1 {m}
  1.6189256012478e-017, -6.02473032976593e-018, -8.32499981400751e-036, !- X,Y,Z Vertex 2 {m}
  0.111642899630365, 0.299999399999958, -9.7937545571572e-035, !- X,Y,Z Vertex 3 {m}
  0.111642899630365, 0.299999399999958, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42bbc3ac-9733-4c70-b332-7216d33e8466}, !- Handle
  Surface 496,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.49999700000001, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  0.111642899630365, 0.299999399999958, 3.353, !- X,Y,Z Vertex 3 {m}
  0.111642899630365, 3.99999199999997, 3.353, !- X,Y,Z Vertex 4 {m}
  -9.09998179999999, 3.99999199999998, 3.353, !- X,Y,Z Vertex 5 {m}
  -9.09998179999999, -1.49999700000001, 3.353, !- X,Y,Z Vertex 6 {m}
  -6.89998620000002, -1.49999700000001, 3.353, !- X,Y,Z Vertex 7 {m}
  -6.89998619999999, 0, 3.353,            !- X,Y,Z Vertex 8 {m}
  -2.19999559999999, 0, 3.353,            !- X,Y,Z Vertex 9 {m}
  -2.19999560000002, -1.49999700000001, 3.353; !- X,Y,Z Vertex 10 {m}

OS:PortList,
  {9b0abdb6-a9cd-4de9-90ca-eb212a45b3fa}, !- Handle
  Port List 89,                           !- Name
  {2129e23d-0cc6-4235-bc5a-b7553ede914a}, !- HVAC Component
  {488c347a-dbd9-46f4-87b2-3d2d375e1602}; !- Port 1

OS:PortList,
  {c2bd1359-a809-4535-bfcd-197c46a8a62f}, !- Handle
  Port List 90,                           !- Name
  {2129e23d-0cc6-4235-bc5a-b7553ede914a}; !- HVAC Component

OS:ThermalZone,
  {2129e23d-0cc6-4235-bc5a-b7553ede914a}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b0abdb6-a9cd-4de9-90ca-eb212a45b3fa}, !- Zone Air Inlet Port List
  {c2bd1359-a809-4535-bfcd-197c46a8a62f}, !- Zone Air Exhaust Port List
  {8bb24fd0-6f61-4f26-8a4d-9ffb07c6988a}, !- Zone Air Node Name
  {d55da4c3-300c-4eea-ac3d-7adeb8c361be}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ff1e80e2-7fd3-4b5e-b2c8-fc0582c70f4d}, !- Group Rendering Name
  {88ed9e42-a870-48b2-97eb-08406a2a0a58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76f8bfd2-8f87-419d-bb66-af68672e4eed}, !- Handle
  Node 45,                                !- Name
  {8bb24fd0-6f61-4f26-8a4d-9ffb07c6988a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bb24fd0-6f61-4f26-8a4d-9ffb07c6988a}, !- Handle
  Connection 45,                          !- Name
  {2129e23d-0cc6-4235-bc5a-b7553ede914a}, !- Source Object
  11,                                     !- Outlet Port
  {76f8bfd2-8f87-419d-bb66-af68672e4eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {4e929fa1-efc2-4c88-bef5-c429fcfba812}, !- Handle
  {2129e23d-0cc6-4235-bc5a-b7553ede914a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5ee6cefb-d25b-4237-9d12-49d31ed697c1}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {2129e23d-0cc6-4235-bc5a-b7553ede914a}, !- Thermal Zone
  {6a906512-087a-4067-807b-c65f9114c694}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {014efc60-e239-4b1c-a1b9-e7b7645c640c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {afed62e9-d225-42b3-b8e4-2b58dbaa3d99}, !- Handle
  Space 146,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  43.5570691141249,                       !- X Origin {m}
  70.1043883990623,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {a7b57681-bb1f-43c8-8b70-e400d9f268a0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {21a70c46-fc1f-41b3-af1b-3ddc449a4074}, !- Handle
  Surface 497,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {afed62e9-d225-42b3-b8e4-2b58dbaa3d99}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.678480852716, 2.31011654250324e-014, -1.00891211595437e-057, !- X,Y,Z Vertex 1 {m}
  -1.67480547383103e-043, -9.91672679032784e-029, 1.07477433939987e-057, !- X,Y,Z Vertex 2 {m}
  -1.57300113423126e-115, -3.76363635181792, 1.03260573780641e-057, !- X,Y,Z Vertex 3 {m}
  -13.6784808527161, -3.69999259999998, -1.0503676390877e-057; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f447d70f-9017-43f0-b2fe-99d23030c901}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afed62e9-d225-42b3-b8e4-2b58dbaa3d99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c5d52af-7ab0-4a84-bd23-20cac2ab1094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18701368457756e-044, -3.76363635181792, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.18701368457757e-044, -3.76363635181792, 1.04569541275514e-087, !- X,Y,Z Vertex 2 {m}
  -1.25610410537327e-043, -9.91672679032784e-029, 2.10738007720628e-057, !- X,Y,Z Vertex 3 {m}
  -4.18701368457757e-044, -9.31603478979681e-088, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a0570f6-4237-4d82-9dad-c383c0fa779f}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afed62e9-d225-42b3-b8e4-2b58dbaa3d99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20aa7084-691d-453a-9330-ba52c37fa4c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2284877527161, -3.71604485806828, 3.353, !- X,Y,Z Vertex 1 {m}
  -10.2284877527161, -3.71604485806828, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.76363635181792, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.76363635181792, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7edf5262-4b8b-41da-8a23-82971f42f5f3}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afed62e9-d225-42b3-b8e4-2b58dbaa3d99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6cd9fc8-6d06-4fe9-b0df-418720e84f53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.6784808527161, -3.69999259999998, 3.353, !- X,Y,Z Vertex 1 {m}
  -13.6784808527161, -3.69999259999998, 0, !- X,Y,Z Vertex 2 {m}
  -10.2284877527161, -3.71604485806828, 0, !- X,Y,Z Vertex 3 {m}
  -10.2284877527161, -3.71604485806828, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a99af1a1-4dc6-4110-b43d-d75286ebbeb3}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afed62e9-d225-42b3-b8e4-2b58dbaa3d99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.678480852716, 2.31011654250348e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -13.678480852716, 2.31011654250347e-014, -2.05927975504208e-057, !- X,Y,Z Vertex 2 {m}
  -13.6784808527161, -3.69999259999998, 0, !- X,Y,Z Vertex 3 {m}
  -13.6784808527161, -3.69999259999998, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ec3884-b886-4a91-a1a9-0628ed028161}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afed62e9-d225-42b3-b8e4-2b58dbaa3d99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94593953746772e-045, -4.70488738643099e-030, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.69646306480889e-043, -1.00449640190806e-028, 2.14516539690179e-057, !- X,Y,Z Vertex 2 {m}
  -13.678480852716, 2.31011654250324e-014, -3.45038615387657e-057, !- X,Y,Z Vertex 3 {m}
  -13.678480852716, 2.31011654250325e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2b9381e-1135-4b2d-8973-48ee27262b6c}, !- Handle
  Surface 503,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afed62e9-d225-42b3-b8e4-2b58dbaa3d99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.76363635181792, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  -13.678480852716, 2.31011654250325e-014, 3.353, !- X,Y,Z Vertex 3 {m}
  -13.6784808527161, -3.69999259999998, 3.353; !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {73b56fc6-1a41-4555-9ba9-e2cec480986f}, !- Handle
  Port List 91,                           !- Name
  {a7b57681-bb1f-43c8-8b70-e400d9f268a0}, !- HVAC Component
  {a14c2776-589d-43f5-866b-a9e3e821d1dc}; !- Port 1

OS:PortList,
  {4efe36ac-acb8-4380-9730-dffb5195d488}, !- Handle
  Port List 92,                           !- Name
  {a7b57681-bb1f-43c8-8b70-e400d9f268a0}; !- HVAC Component

OS:ThermalZone,
  {a7b57681-bb1f-43c8-8b70-e400d9f268a0}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73b56fc6-1a41-4555-9ba9-e2cec480986f}, !- Zone Air Inlet Port List
  {4efe36ac-acb8-4380-9730-dffb5195d488}, !- Zone Air Exhaust Port List
  {f9153dc4-9dfb-45b1-a8e4-43551f366ea2}, !- Zone Air Node Name
  {a67cd2a7-0bf2-49a5-b4be-8c4de36562b6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0ceb42a-9178-41ed-bdc8-b0d001c9af22}, !- Group Rendering Name
  {9820c4d8-c3f0-4c99-acc7-620de191b080}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8323c70-b316-4302-8d40-f36eae4327a8}, !- Handle
  Node 46,                                !- Name
  {f9153dc4-9dfb-45b1-a8e4-43551f366ea2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9153dc4-9dfb-45b1-a8e4-43551f366ea2}, !- Handle
  Connection 46,                          !- Name
  {a7b57681-bb1f-43c8-8b70-e400d9f268a0}, !- Source Object
  11,                                     !- Outlet Port
  {a8323c70-b316-4302-8d40-f36eae4327a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {ad67315e-8370-486e-96e8-644a25cfa93c}, !- Handle
  {a7b57681-bb1f-43c8-8b70-e400d9f268a0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {242fee13-e308-4477-8e52-068c9ef27eb7}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {a7b57681-bb1f-43c8-8b70-e400d9f268a0}, !- Thermal Zone
  {8347f6f0-8963-488c-b579-e0680423c9ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7f6e696c-7975-47d5-8a86-87ae799d0c9a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {fd2b4d53-1065-47a9-b991-d8c84b4a8f3f}, !- Handle
  Rendering Color 136,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c07d07d-e3be-430b-913d-dc3f5d7e9a1e}, !- Handle
  Rendering Color 137,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {59035c6f-720c-4d24-8310-24358a33ea56}, !- Handle
  Rendering Color 138,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dfd660bc-ecf7-40ac-ba7c-518dee53c7ea}, !- Handle
  Rendering Color 139,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {871902cf-d170-4ce3-845f-46aa9ddb41de}, !- Handle
  Rendering Color 140,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b9c9e54-539c-4c7b-b7d0-b3271d6744bf}, !- Handle
  Rendering Color 141,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df675a8b-1eed-475e-bde5-05c762b9c212}, !- Handle
  Rendering Color 142,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04ba69b9-394c-4aa2-ba97-142a9a2ba4d8}, !- Handle
  Rendering Color 143,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1002724a-7cfc-473f-a64c-ea5088774e5d}, !- Handle
  Rendering Color 144,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {37263075-5b1d-466c-b554-44e55a14996d}, !- Handle
  Rendering Color 145,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23454dae-f991-4772-88a6-3b7429fed237}, !- Handle
  Rendering Color 146,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2a3c7d9-9651-4a7f-8502-f78b1d7a8495}, !- Handle
  Rendering Color 147,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a200f3ab-8e36-4f5c-a9c1-b33de5cc9a5c}, !- Handle
  Rendering Color 148,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab20487a-c38f-4d5d-8fad-8947a2d1edb9}, !- Handle
  Rendering Color 149,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f81883f-6293-45b7-8e04-79f4a606b95b}, !- Handle
  Rendering Color 150,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9906226f-cc4e-4a19-a9a1-a421342d8540}, !- Handle
  Rendering Color 151,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d445eaaf-c16b-416e-852d-a85ab88ed27b}, !- Handle
  Rendering Color 152,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {84a55226-f2ee-48da-8429-a5e0a96acd27}, !- Handle
  Rendering Color 153,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {033c6875-9d8b-4302-8f77-84a7b5034190}, !- Handle
  Rendering Color 154,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e928a950-43fb-4186-a6eb-0bca52c9df1a}, !- Handle
  Rendering Color 155,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e338dbe-f95e-4e25-8a76-fecf8a8cfd3f}, !- Handle
  Rendering Color 156,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8693cdc4-ac6c-4b53-8714-1580d100db14}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {43c88ad1-261f-4c33-ab55-5f47402152fe}, !- Handle
  Rendering Color 158,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6958e68-9d2d-4e7f-8a05-1ced6ef3fc62}, !- Handle
  Rendering Color 159,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {19dd9952-a644-44fa-88ee-4724f98b46c2}, !- Handle
  Rendering Color 160,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c8ef194-fb0f-49e7-8182-6f487ef8dc24}, !- Handle
  Rendering Color 161,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {44d5d8ae-cced-4456-bf3d-0a2543f67f79}, !- Handle
  Rendering Color 162,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7801bac0-097f-42c8-bda1-0d6c7534e62e}, !- Handle
  Rendering Color 163,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b54d719f-e7ac-4b53-9a48-a93ad1cb6a54}, !- Handle
  Rendering Color 164,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c29cfe5e-81d6-4b97-bb62-eaa7e52111fb}, !- Handle
  Rendering Color 165,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ebde49d-4998-431b-8bf7-3b990615de76}, !- Handle
  Rendering Color 166,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c45513e-5768-4f53-91a5-dd19f154dd76}, !- Handle
  Rendering Color 167,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {989e6b36-c83d-4564-8986-218aaebd8636}, !- Handle
  Rendering Color 168,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1dd04e49-ecba-4720-a8e4-90ea2d93fb74}, !- Handle
  Rendering Color 169,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd7739ae-bdd3-4f63-acc8-5d9938565e38}, !- Handle
  Rendering Color 170,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {191a5186-e0cd-482e-9cec-17ae78c2e722}, !- Handle
  Rendering Color 171,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe4be115-35a8-47ad-bf0f-e59b06ba0442}, !- Handle
  Rendering Color 172,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d82a93a2-ad6c-4a04-9fbf-21d6287175c1}, !- Handle
  Rendering Color 173,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {916b84d9-fb48-4bd6-a00e-eeff76c2673e}, !- Handle
  Rendering Color 174,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8772ec88-5175-4b94-9df6-e4340f7d1aa9}, !- Handle
  Rendering Color 175,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e597bd0e-900f-4e99-81ca-c17aef677068}, !- Handle
  Rendering Color 176,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4d20685-ce2c-4654-9a43-d44d7cd9df8a}, !- Handle
  Rendering Color 177,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9e457b39-1798-4cc0-b663-53fb4b40ad4f}, !- Handle
  Rendering Color 178,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a61fe2fc-04b7-4e0a-8968-55ef3a959e1f}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccbf91dd-e72c-479c-a091-5feae0880471}, !- Handle
  Rendering Color 180,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff1e80e2-7fd3-4b5e-b2c8-fc0582c70f4d}, !- Handle
  Rendering Color 181,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a0ceb42a-9178-41ed-bdc8-b0d001c9af22}, !- Handle
  Rendering Color 182,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:BuildingStory,
  {85885da6-9420-413a-aa7e-52cff26a1aa8}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.353,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9f57b207-b452-4d55-aa9f-7c98f96350c2}; !- Group Rendering Name

OS:Space,
  {1fc4654c-ee70-492a-94eb-0f845f7bc3b7}, !- Handle
  Space 147,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  {f7b68a59-87e0-4de6-8047-f75fef749334}, !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  27.4785930614089,                       !- X Origin {m}
  54.2999443933576,                       !- Y Origin {m}
  -3.353,                                 !- Z Origin {m}
  {85885da6-9420-413a-aa7e-52cff26a1aa8}, !- Building Story Name
  {50385c76-3ac3-4fef-8815-ac56ec77fbe5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {857db6b1-2846-4f98-adbb-9c4c90717203}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c030b491-55dc-4028-90bf-f1b3a42ae5e5}, !- Handle
  Surface 504,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1fc4654c-ee70-492a-94eb-0f845f7bc3b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.17994564, 0.831998335999995, 0,      !- X,Y,Z Vertex 1 {m}
  27.17994564, -2.76799446400003, 0,      !- X,Y,Z Vertex 2 {m}
  0, -2.767994464, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 0.831998335999995, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {296a5e8f-6341-46c1-ba27-83f6d6a54571}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fc4654c-ee70-492a-94eb-0f845f7bc3b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46c20fe5-d9a4-4ec0-99e5-1c699c63ca60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.831998335999995, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0.831998335999995, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d9d1334-ce94-4d4c-a5b1-f2a5aedc84c4}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fc4654c-ee70-492a-94eb-0f845f7bc3b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfeaa5f1-fde6-4c92-ad6b-e2cc24bd389a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9599640799999, 0.831998335999995, 3.353, !- X,Y,Z Vertex 1 {m}
  17.9599640799999, 0.831998335999995, 0, !- X,Y,Z Vertex 2 {m}
  0, 0.831998335999995, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.831998335999995, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53298d4c-7b74-4aa2-bdae-b2330402e8ae}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fc4654c-ee70-492a-94eb-0f845f7bc3b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcffaca9-bb00-47e3-a87d-3abb9a67b63a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.17994564, 0.831998335999995, 3.353,  !- X,Y,Z Vertex 1 {m}
  27.17994564, 0.831998335999995, 0,      !- X,Y,Z Vertex 2 {m}
  17.9599640799999, 0.831998335999995, 0, !- X,Y,Z Vertex 3 {m}
  17.9599640799999, 0.831998335999995, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1ba2cce-57d4-4a9e-87d4-c687b30b4657}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fc4654c-ee70-492a-94eb-0f845f7bc3b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.17994564, -2.76799446400003, 3.353,  !- X,Y,Z Vertex 1 {m}
  27.17994564, -2.76799446400003, 0,      !- X,Y,Z Vertex 2 {m}
  27.17994564, 0.831998335999995, 0,      !- X,Y,Z Vertex 3 {m}
  27.17994564, 0.831998335999995, 3.353;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3324a98-e667-40f9-9dbb-2221433b8ddf}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fc4654c-ee70-492a-94eb-0f845f7bc3b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.767994464, 3.353,                 !- X,Y,Z Vertex 1 {m}
  0, -2.767994464, 0,                     !- X,Y,Z Vertex 2 {m}
  27.17994564, -2.76799446400003, 0,      !- X,Y,Z Vertex 3 {m}
  27.17994564, -2.76799446400003, 3.353;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe2284a-52be-41a8-bb2f-d1e06200d9df}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fc4654c-ee70-492a-94eb-0f845f7bc3b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.767994464, 0,                     !- X,Y,Z Vertex 3 {m}
  0, -2.767994464, 3.353;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {571764a2-00fa-4066-9b1e-e80a882740bd}, !- Handle
  Surface 511,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1fc4654c-ee70-492a-94eb-0f845f7bc3b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.17994564, -2.76799446400003, 3.353,  !- X,Y,Z Vertex 1 {m}
  27.17994564, 0.831998335999995, 3.353,  !- X,Y,Z Vertex 2 {m}
  0, 0.831998335999995, 3.353,            !- X,Y,Z Vertex 3 {m}
  0, -2.767994464, 3.353;                 !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {b5e14cad-676c-4c56-828a-53f5b7ef1a7b}, !- Handle
  Port List 93,                           !- Name
  {50385c76-3ac3-4fef-8815-ac56ec77fbe5}; !- HVAC Component

OS:PortList,
  {3036cc78-0703-4379-90d5-7ae8cd766e5f}, !- Handle
  Port List 94,                           !- Name
  {50385c76-3ac3-4fef-8815-ac56ec77fbe5}; !- HVAC Component

OS:ThermalZone,
  {50385c76-3ac3-4fef-8815-ac56ec77fbe5}, !- Handle
  Thermal Zone 47,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5e14cad-676c-4c56-828a-53f5b7ef1a7b}, !- Zone Air Inlet Port List
  {3036cc78-0703-4379-90d5-7ae8cd766e5f}, !- Zone Air Exhaust Port List
  {3a8befd0-6958-4285-a7b6-a285d3221f35}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fbd1d783-67ff-4d27-8f58-e34d6e27e4d3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {590ee54a-8987-466f-9fb1-a2456c5b5f9a}, !- Handle
  Node 47,                                !- Name
  {3a8befd0-6958-4285-a7b6-a285d3221f35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a8befd0-6958-4285-a7b6-a285d3221f35}, !- Handle
  Connection 47,                          !- Name
  {50385c76-3ac3-4fef-8815-ac56ec77fbe5}, !- Source Object
  11,                                     !- Outlet Port
  {590ee54a-8987-466f-9fb1-a2456c5b5f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {7a142ec6-16db-4bba-b443-07916db57098}, !- Handle
  {50385c76-3ac3-4fef-8815-ac56ec77fbe5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f5341f31-b1a7-4ae6-a302-9ed98029479f}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {50385c76-3ac3-4fef-8815-ac56ec77fbe5}; !- Thermal Zone

OS:Space,
  {1ce6bf1f-70f3-4ce2-9ce8-a1edf773f2c9}, !- Handle
  Space 148,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  {f7b68a59-87e0-4de6-8047-f75fef749334}, !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  27.4785930614088,                       !- X Origin {m}
  63.8999251933576,                       !- Y Origin {m}
  -3.353,                                 !- Z Origin {m}
  {85885da6-9420-413a-aa7e-52cff26a1aa8}, !- Building Story Name
  {fe686dc6-1b3e-4510-bdd3-99506763467d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {857db6b1-2846-4f98-adbb-9c4c90717203}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2613f366-b814-4ea7-92ea-7dcb7f36f550}, !- Handle
  Surface 512,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1ce6bf1f-70f3-4ce2-9ce8-a1edf773f2c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.59998080000001, 0,                !- X,Y,Z Vertex 2 {m}
  -4.24999149999998, -9.59998080000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.24999149999998, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {103ea5da-42bd-4fdf-9052-39553d77ee23}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce6bf1f-70f3-4ce2-9ce8-a1edf773f2c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {641033b8-605c-4717-870d-844d912baff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.61799076399996, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -4.61799076399996, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9539c876-8379-4191-9336-022c64b69fbc}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce6bf1f-70f3-4ce2-9ce8-a1edf773f2c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d4b6582-ab06-4443-9c7d-2779ffe44784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.76798246400001, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -8.76798246400001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -4.61799076399996, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.61799076399996, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c20fe5-d9a4-4ec0-99e5-1c699c63ca60}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce6bf1f-70f3-4ce2-9ce8-a1edf773f2c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {296a5e8f-6341-46c1-ba27-83f6d6a54571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.59998080000001, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -9.59998080000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -8.76798246400001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.76798246400001, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86781d5-89fe-4cbb-8679-b26a3fc9f558}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce6bf1f-70f3-4ce2-9ce8-a1edf773f2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24999149999998, -9.59998080000001, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.24999149999998, -9.59998080000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -9.59998080000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.59998080000001, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d791e2fb-bba2-4df5-ac1a-f4f49a6f73ad}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce6bf1f-70f3-4ce2-9ce8-a1edf773f2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.24999149999998, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  -4.24999149999998, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.24999149999998, -9.59998080000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.24999149999998, -9.59998080000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bca9c06-6eb0-4aeb-a5eb-d493fd902f9f}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ce6bf1f-70f3-4ce2-9ce8-a1edf773f2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.24999149999998, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.24999149999998, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {461ebdb6-3432-4dff-a707-27d30da74bfc}, !- Handle
  Surface 519,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ce6bf1f-70f3-4ce2-9ce8-a1edf773f2c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.59998080000001, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  -4.24999149999998, 0, 3.353,            !- X,Y,Z Vertex 3 {m}
  -4.24999149999998, -9.59998080000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {80e21722-bc09-48bc-9009-5e30d42753eb}, !- Handle
  Port List 95,                           !- Name
  {fe686dc6-1b3e-4510-bdd3-99506763467d}; !- HVAC Component

OS:PortList,
  {d40ac1e3-60fb-4608-bb97-900d42ffcee0}, !- Handle
  Port List 96,                           !- Name
  {fe686dc6-1b3e-4510-bdd3-99506763467d}; !- HVAC Component

OS:ThermalZone,
  {fe686dc6-1b3e-4510-bdd3-99506763467d}, !- Handle
  Thermal Zone 48,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80e21722-bc09-48bc-9009-5e30d42753eb}, !- Zone Air Inlet Port List
  {d40ac1e3-60fb-4608-bb97-900d42ffcee0}, !- Zone Air Exhaust Port List
  {43ec9ad0-f2a4-4f45-9ff5-18acd46d89af}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {988f754b-b25c-4133-9d04-f6421b8aef1c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {befd2c41-ddc2-4571-89cf-718fd77364ac}, !- Handle
  Node 48,                                !- Name
  {43ec9ad0-f2a4-4f45-9ff5-18acd46d89af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43ec9ad0-f2a4-4f45-9ff5-18acd46d89af}, !- Handle
  Connection 48,                          !- Name
  {fe686dc6-1b3e-4510-bdd3-99506763467d}, !- Source Object
  11,                                     !- Outlet Port
  {befd2c41-ddc2-4571-89cf-718fd77364ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {f0fa8b72-398f-497e-876c-8171d5e371b4}, !- Handle
  {fe686dc6-1b3e-4510-bdd3-99506763467d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {261b5726-3cfa-47de-87c0-8fbd3138f535}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {fe686dc6-1b3e-4510-bdd3-99506763467d}; !- Thermal Zone

OS:Space,
  {58804e03-d826-43f7-9542-da99615c143f}, !- Handle
  Space 149,                              !- Name
  {2eefeb27-5a42-4723-9d3c-5078620e5e6c}, !- Space Type Name
  {f7b68a59-87e0-4de6-8047-f75fef749334}, !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  45.2085576014086,                       !- X Origin {m}
  57.0179389573578,                       !- Y Origin {m}
  -3.353,                                 !- Z Origin {m}
  {85885da6-9420-413a-aa7e-52cff26a1aa8}, !- Building Story Name
  {1459eeef-483b-47a0-b80c-801920a476f0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a0408d53-65cc-4c7a-8ec5-f5121e161a56}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {80e1fcd9-7f03-4461-8f65-59bf193cbe02}, !- Handle
  Surface 520,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2799694399999, 2.26399547200007, 0, !- X,Y,Z Vertex 1 {m}
  -15.2799694399999, 1.15505827125162e-013, 0, !- X,Y,Z Vertex 2 {m}
  1.5999968, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  1.5999968, -1.535996928, 0,             !- X,Y,Z Vertex 4 {m}
  0.229999539999989, -1.535996928, 0,     !- X,Y,Z Vertex 5 {m}
  0.229999539999989, -1.88599622799998, 0, !- X,Y,Z Vertex 6 {m}
  -17.72996454, -1.88599622799998, 0,     !- X,Y,Z Vertex 7 {m}
  -17.72996454, 2.26399547200007, 0;      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {ddaf81f9-d0fc-4d7b-864e-4f09bff28ccf}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a1e132-76d3-4e74-94b4-5ae0b9dcccfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5999968, 5.12538926311441e-045, 3.353, !- X,Y,Z Vertex 1 {m}
  1.5999968, 5.12538926311441e-045, 0,    !- X,Y,Z Vertex 2 {m}
  -4.41715013906847e-045, -1.92355843129091e-030, 0, !- X,Y,Z Vertex 3 {m}
  -4.41715013906847e-045, -1.92355843129091e-030, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {259f6552-d00d-41aa-bb6d-8cc6ad22e2b5}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d24bab-3fe6-427d-877a-4b2b1c6d464b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5999968, -1.535996928, 3.353,         !- X,Y,Z Vertex 1 {m}
  1.5999968, -1.535996928, 0,             !- X,Y,Z Vertex 2 {m}
  1.5999968, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  1.5999968, 0, 3.353;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7913cdf-e6f4-4305-b026-df555ca2d294}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6139456-fb17-4956-beef-6f154f9f42e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.229999539999989, -1.535996928, 3.353, !- X,Y,Z Vertex 1 {m}
  0.229999539999989, -1.535996928, 0,     !- X,Y,Z Vertex 2 {m}
  1.5999968, -1.535996928, 0,             !- X,Y,Z Vertex 3 {m}
  1.5999968, -1.535996928, 3.353;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b286026-f9d4-4c46-a76b-0f0685a03f33}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fe7132a-4ba8-4ea8-9a9d-3bedd94443e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.229999539999989, -1.88599622799998, 3.353, !- X,Y,Z Vertex 1 {m}
  0.229999539999989, -1.88599622799998, 0, !- X,Y,Z Vertex 2 {m}
  0.229999539999989, -1.535996928, 0,     !- X,Y,Z Vertex 3 {m}
  0.229999539999989, -1.535996928, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfeaa5f1-fde6-4c92-ad6b-e2cc24bd389a}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d9d1334-ce94-4d4c-a5b1-f2a5aedc84c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.72996454, -1.88599622799998, 3.353, !- X,Y,Z Vertex 1 {m}
  -17.72996454, -1.88599622799998, 0,     !- X,Y,Z Vertex 2 {m}
  0.229999539999989, -1.88599622799998, 0, !- X,Y,Z Vertex 3 {m}
  0.229999539999989, -1.88599622799998, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d4b6582-ab06-4443-9c7d-2779ffe44784}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9539c876-8379-4191-9336-022c64b69fbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.72996454, 2.26399547200007, 3.353,  !- X,Y,Z Vertex 1 {m}
  -17.72996454, 2.26399547200007, 0,      !- X,Y,Z Vertex 2 {m}
  -17.72996454, -1.88599622799998, 0,     !- X,Y,Z Vertex 3 {m}
  -17.72996454, -1.88599622799998, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b7fcf3-0df4-43b6-934f-9dd4aa806994}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6097eedc-dd07-46ee-855f-09615c00e073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2799694399999, 2.26399547200007, 3.353, !- X,Y,Z Vertex 1 {m}
  -15.2799694399999, 2.26399547200007, 0, !- X,Y,Z Vertex 2 {m}
  -17.72996454, 2.26399547200007, 0,      !- X,Y,Z Vertex 3 {m}
  -17.72996454, 2.26399547200007, 3.353;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb7b962e-d67e-4c08-897b-ede7d0125e43}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0de135ff-9c08-4c4c-8c7c-5d29ecfee8ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.2799694399999, 1.15505827125162e-013, 3.353, !- X,Y,Z Vertex 1 {m}
  -15.2799694399999, 1.15505827125162e-013, 0, !- X,Y,Z Vertex 2 {m}
  -15.2799694399999, 2.26399547200007, 0, !- X,Y,Z Vertex 3 {m}
  -15.2799694399999, 2.26399547200007, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07c10623-c287-457a-8869-52ed8aa600d1}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2996945-fa59-4335-ad11-f4d9d0fab7af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.17997164, 1.15505827125162e-013, 3.353, !- X,Y,Z Vertex 1 {m}
  -14.17997164, 1.15505827125162e-013, 0, !- X,Y,Z Vertex 2 {m}
  -15.2799694399999, 1.15505827125162e-013, 0, !- X,Y,Z Vertex 3 {m}
  -15.2799694399999, 1.15505827125162e-013, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b052f5-8f5a-49a2-9356-5406c00225fd}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32669b80-9c51-49eb-a05a-2f0a3f5a9205}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8799762399999, 9.24046617001295e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -11.8799762399999, 9.24046617001295e-014, 0, !- X,Y,Z Vertex 2 {m}
  -14.17997164, 1.15505827125162e-013, 0, !- X,Y,Z Vertex 3 {m}
  -14.17997164, 1.15505827125162e-013, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c22b37b0-bd7b-4820-92bb-a55db383d09e}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f1eaacb-e179-47d9-bca9-33d193a97403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.02998994, 1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.02998994, 1.15505827125162e-014, 0,  !- X,Y,Z Vertex 2 {m}
  -11.8799762399999, 9.24046617001295e-014, 0, !- X,Y,Z Vertex 3 {m}
  -11.8799762399999, 9.24046617001295e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77b07cb-08c6-4cb8-8060-045786331eff}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48d3b630-7012-4bf0-b856-02909de240c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.41715013906871e-045, -1.92355843129091e-030, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.41715013906871e-045, -1.92355843129091e-030, 0, !- X,Y,Z Vertex 2 {m}
  -5.02998994, 1.15505827125162e-014, 0,  !- X,Y,Z Vertex 3 {m}
  -5.02998994, 1.15505827125162e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d148b74b-6019-4752-b340-19fbc766a934}, !- Handle
  Surface 533,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58804e03-d826-43f7-9542-da99615c143f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.229999539999989, -1.88599622799998, 3.353, !- X,Y,Z Vertex 1 {m}
  0.229999539999989, -1.535996928, 3.353, !- X,Y,Z Vertex 2 {m}
  1.5999968, -1.535996928, 3.353,         !- X,Y,Z Vertex 3 {m}
  1.5999968, 0, 3.353,                    !- X,Y,Z Vertex 4 {m}
  -15.2799694399999, 1.15505827125162e-013, 3.353, !- X,Y,Z Vertex 5 {m}
  -15.2799694399999, 2.26399547200007, 3.353, !- X,Y,Z Vertex 6 {m}
  -17.72996454, 2.26399547200007, 3.353,  !- X,Y,Z Vertex 7 {m}
  -17.72996454, -1.88599622799998, 3.353; !- X,Y,Z Vertex 8 {m}

OS:PortList,
  {b58550fc-71e8-4248-8e82-fc7161127121}, !- Handle
  Port List 97,                           !- Name
  {1459eeef-483b-47a0-b80c-801920a476f0}; !- HVAC Component

OS:PortList,
  {1c53e9ea-d864-4911-b785-485a5c746370}, !- Handle
  Port List 98,                           !- Name
  {1459eeef-483b-47a0-b80c-801920a476f0}; !- HVAC Component

OS:ThermalZone,
  {1459eeef-483b-47a0-b80c-801920a476f0}, !- Handle
  Thermal Zone 49,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b58550fc-71e8-4248-8e82-fc7161127121}, !- Zone Air Inlet Port List
  {1c53e9ea-d864-4911-b785-485a5c746370}, !- Zone Air Exhaust Port List
  {881bd8f0-3404-4cb1-9b7e-cb3721943bcf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b82ad842-e104-4cea-9842-c08e5ea35562}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46501b16-7a70-4ba1-ac02-bfd51f228888}, !- Handle
  Node 49,                                !- Name
  {881bd8f0-3404-4cb1-9b7e-cb3721943bcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {881bd8f0-3404-4cb1-9b7e-cb3721943bcf}, !- Handle
  Connection 49,                          !- Name
  {1459eeef-483b-47a0-b80c-801920a476f0}, !- Source Object
  11,                                     !- Outlet Port
  {46501b16-7a70-4ba1-ac02-bfd51f228888}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {df5ba4ab-974f-42c3-b7e6-0b7072f237bb}, !- Handle
  {1459eeef-483b-47a0-b80c-801920a476f0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b8d0aff1-8942-4ef0-8379-b52b38f70541}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {1459eeef-483b-47a0-b80c-801920a476f0}; !- Thermal Zone

OS:Space,
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Handle
  Space 150,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  {f7b68a59-87e0-4de6-8047-f75fef749334}, !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  54.6585387014088,                       !- X Origin {m}
  55.1319427293578,                       !- Y Origin {m}
  -3.353,                                 !- Z Origin {m}
  {85885da6-9420-413a-aa7e-52cff26a1aa8}, !- Building Story Name
  {51551ddf-6719-47f5-9d7d-881c79616d9e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {857db6b1-2846-4f98-adbb-9c4c90717203}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ce8e5d22-7409-4c83-825e-8408c1991f22}, !- Handle
  Surface 534,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.649998699999983, 11.485977028, 0,     !- X,Y,Z Vertex 1 {m}
  0.649998699999983, 1.8499963, 0,        !- X,Y,Z Vertex 2 {m}
  0, 1.84999629999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -9.21998156000002, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -9.21998156000002, 0.349999299999979, 0, !- X,Y,Z Vertex 6 {m}
  -7.8499843, 0.349999299999979, 0,       !- X,Y,Z Vertex 7 {m}
  -7.8499843, 1.88599622799998, 0,        !- X,Y,Z Vertex 8 {m}
  -4.84999030000001, 1.88599622799996, 0, !- X,Y,Z Vertex 9 {m}
  -4.84999030000001, 11.185977628, 0,     !- X,Y,Z Vertex 10 {m}
  -3.4499931, 11.185977628, 0,            !- X,Y,Z Vertex 11 {m}
  -3.4499931, 11.485977028, 0;            !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {fcffaca9-bb00-47e3-a87d-3abb9a67b63a}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53298d4c-7b74-4aa2-bdae-b2330402e8ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.21998156000002, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  -9.21998156000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe7132a-4ba8-4ea8-9a9d-3bedd94443e4}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b286026-f9d4-4c46-a76b-0f0685a03f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.21998156000002, 0.349999299999979, 3.353, !- X,Y,Z Vertex 1 {m}
  -9.21998156000002, 0.349999299999979, 0, !- X,Y,Z Vertex 2 {m}
  -9.21998156000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.21998156000002, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6139456-fb17-4956-beef-6f154f9f42e2}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7913cdf-e6f4-4305-b026-df555ca2d294}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.8499843, 0.349999299999979, 3.353,   !- X,Y,Z Vertex 1 {m}
  -7.8499843, 0.349999299999979, 0,       !- X,Y,Z Vertex 2 {m}
  -9.21998156000002, 0.349999299999979, 0, !- X,Y,Z Vertex 3 {m}
  -9.21998156000002, 0.349999299999979, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d24bab-3fe6-427d-877a-4b2b1c6d464b}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {259f6552-d00d-41aa-bb6d-8cc6ad22e2b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.8499843, 1.88599622799998, 3.353,    !- X,Y,Z Vertex 1 {m}
  -7.8499843, 1.88599622799998, 0,        !- X,Y,Z Vertex 2 {m}
  -7.8499843, 0.349999299999979, 0,       !- X,Y,Z Vertex 3 {m}
  -7.8499843, 0.349999299999979, 3.353;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {519af1f9-ac58-457a-8c24-ed445219108e}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ecb13a5-14cc-412b-b1b9-30a45f5199aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.84999030000001, 1.88599622799996, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.84999030000001, 1.88599622799996, 0, !- X,Y,Z Vertex 2 {m}
  -7.8499843, 1.88599622799998, 0,        !- X,Y,Z Vertex 3 {m}
  -7.8499843, 1.88599622799998, 3.353;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2257022-cda6-4287-b744-afea5dc446cc}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0bd8d8c-d334-4fb4-b809-14a6de6675a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.84999030000001, 11.185977628, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.84999030000001, 11.185977628, 0,     !- X,Y,Z Vertex 2 {m}
  -4.84999030000001, 1.88599622799996, 0, !- X,Y,Z Vertex 3 {m}
  -4.84999030000001, 1.88599622799996, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db72a7c9-5282-474f-95ab-d51438e8d1a1}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2489d670-ba48-4011-9414-371c5d29283c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4499931, 11.185977628, 3.353,        !- X,Y,Z Vertex 1 {m}
  -3.4499931, 11.185977628, 0,            !- X,Y,Z Vertex 2 {m}
  -4.84999030000001, 11.185977628, 0,     !- X,Y,Z Vertex 3 {m}
  -4.84999030000001, 11.185977628, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b994d7-8c1a-4b06-b5fe-5ba5cdaa8972}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91948e1c-c225-4e26-9cd2-e65c77e0ad05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4499931, 11.485977028, 3.353,        !- X,Y,Z Vertex 1 {m}
  -3.4499931, 11.485977028, 0,            !- X,Y,Z Vertex 2 {m}
  -3.4499931, 11.185977628, 0,            !- X,Y,Z Vertex 3 {m}
  -3.4499931, 11.185977628, 3.353;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f3c0e1-27a6-457c-abe4-efc75e217501}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.649998699999983, 11.485977028, 3.353, !- X,Y,Z Vertex 1 {m}
  0.649998699999983, 11.485977028, 0,     !- X,Y,Z Vertex 2 {m}
  -3.4499931, 11.485977028, 0,            !- X,Y,Z Vertex 3 {m}
  -3.4499931, 11.485977028, 3.353;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {130c22b6-7364-472c-add6-fa35e3732b8a}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.649998699999983, 1.8499963, 3.353,    !- X,Y,Z Vertex 1 {m}
  0.649998699999983, 1.8499963, 0,        !- X,Y,Z Vertex 2 {m}
  0.649998699999983, 11.485977028, 0,     !- X,Y,Z Vertex 3 {m}
  0.649998699999983, 11.485977028, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4c8a144-8abb-45d7-8cf9-b3a0455d11b2}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.84999629999998, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 1.84999629999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0.649998699999983, 1.8499963, 0,        !- X,Y,Z Vertex 3 {m}
  0.649998699999983, 1.8499963, 3.353;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c3cb3e-3e0e-450c-b189-fe1514889def}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.84999629999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.84999629999998, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cfe3e34-9f80-446e-bd3c-583ebcb698aa}, !- Handle
  Surface 547,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ecbc67c4-d852-4b7e-9029-38016e195b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 1.84999629999998, 3.353,             !- X,Y,Z Vertex 2 {m}
  0.649998699999983, 1.8499963, 3.353,    !- X,Y,Z Vertex 3 {m}
  0.649998699999983, 11.485977028, 3.353, !- X,Y,Z Vertex 4 {m}
  -3.4499931, 11.485977028, 3.353,        !- X,Y,Z Vertex 5 {m}
  -3.4499931, 11.185977628, 3.353,        !- X,Y,Z Vertex 6 {m}
  -4.84999030000001, 11.185977628, 3.353, !- X,Y,Z Vertex 7 {m}
  -4.84999030000001, 1.88599622799996, 3.353, !- X,Y,Z Vertex 8 {m}
  -7.8499843, 1.88599622799998, 3.353,    !- X,Y,Z Vertex 9 {m}
  -7.8499843, 0.349999299999979, 3.353,   !- X,Y,Z Vertex 10 {m}
  -9.21998156000002, 0.349999299999979, 3.353, !- X,Y,Z Vertex 11 {m}
  -9.21998156000002, 0, 3.353;            !- X,Y,Z Vertex 12 {m}

OS:PortList,
  {a905a247-4e3a-41b4-9c03-dbdd6cac8c30}, !- Handle
  Port List 99,                           !- Name
  {51551ddf-6719-47f5-9d7d-881c79616d9e}; !- HVAC Component

OS:PortList,
  {85d2b0c8-067d-4de4-a612-86e3b6072c40}, !- Handle
  Port List 100,                          !- Name
  {51551ddf-6719-47f5-9d7d-881c79616d9e}; !- HVAC Component

OS:ThermalZone,
  {51551ddf-6719-47f5-9d7d-881c79616d9e}, !- Handle
  Thermal Zone 50,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a905a247-4e3a-41b4-9c03-dbdd6cac8c30}, !- Zone Air Inlet Port List
  {85d2b0c8-067d-4de4-a612-86e3b6072c40}, !- Zone Air Exhaust Port List
  {3d6a92a0-aa91-4b06-b8f2-98aaa6d3bfa3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5332c83-03d5-41b7-885a-61878d018c83}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6326642-cc25-43e4-9809-0674515b02f3}, !- Handle
  Node 50,                                !- Name
  {3d6a92a0-aa91-4b06-b8f2-98aaa6d3bfa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d6a92a0-aa91-4b06-b8f2-98aaa6d3bfa3}, !- Handle
  Connection 50,                          !- Name
  {51551ddf-6719-47f5-9d7d-881c79616d9e}, !- Source Object
  11,                                     !- Outlet Port
  {b6326642-cc25-43e4-9809-0674515b02f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {196e0537-f2bb-4364-a1ad-4af60e164e22}, !- Handle
  {51551ddf-6719-47f5-9d7d-881c79616d9e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {15994dfc-8755-4c34-89c0-4a758bacfb4a}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {51551ddf-6719-47f5-9d7d-881c79616d9e}; !- Thermal Zone

OS:Space,
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Handle
  Space 151,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  {f7b68a59-87e0-4de6-8047-f75fef749334}, !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  31.0285859614088,                       !- X Origin {m}
  60.6679316573577,                       !- Y Origin {m}
  -3.353,                                 !- Z Origin {m}
  {85885da6-9420-413a-aa7e-52cff26a1aa8}, !- Building Story Name
  {96f96c40-451f-46c0-a7c5-c79531beff87}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {857db6b1-2846-4f98-adbb-9c4c90717203}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9afa974b-7082-44cb-8599-6113c36fad0c}, !- Handle
  Surface 548,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14998169999995, 3.23199353599992, 0,  !- X,Y,Z Vertex 1 {m}
  9.14998169999995, -3.6499927000001, 0,  !- X,Y,Z Vertex 2 {m}
  2.29999540000001, -3.64999270000002, 0, !- X,Y,Z Vertex 3 {m}
  2.29999540000001, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, -3.6499927, 0,                       !- X,Y,Z Vertex 6 {m}
  -1.09999779999999, -3.6499927, 0,       !- X,Y,Z Vertex 7 {m}
  -1.09999779999999, -1.38599722800004, 0, !- X,Y,Z Vertex 8 {m}
  -3.5499929, -1.38599722800004, 0,       !- X,Y,Z Vertex 9 {m}
  -3.5499929, 3.23199353599992, 0;        !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {932c7a46-2483-49c1-9989-11b01397f09c}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be398371-b15f-4e86-a757-59603d01d173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6499927, 3.353,                   !- X,Y,Z Vertex 1 {m}
  0, -3.6499927, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2996945-fa59-4335-ad11-f4d9d0fab7af}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07c10623-c287-457a-8869-52ed8aa600d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.09999779999999, -3.6499927, 3.353,   !- X,Y,Z Vertex 1 {m}
  -1.09999779999999, -3.6499927, 0,       !- X,Y,Z Vertex 2 {m}
  0, -3.6499927, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.6499927, 3.353;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0de135ff-9c08-4c4c-8c7c-5d29ecfee8ae}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb7b962e-d67e-4c08-897b-ede7d0125e43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.09999779999999, -1.38599722800004, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.09999779999999, -1.38599722800004, 0, !- X,Y,Z Vertex 2 {m}
  -1.09999779999999, -3.6499927, 0,       !- X,Y,Z Vertex 3 {m}
  -1.09999779999999, -3.6499927, 3.353;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6097eedc-dd07-46ee-855f-09615c00e073}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0b7fcf3-0df4-43b6-934f-9dd4aa806994}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5499929, -1.38599722800004, 3.353,   !- X,Y,Z Vertex 1 {m}
  -3.5499929, -1.38599722800004, 0,       !- X,Y,Z Vertex 2 {m}
  -1.09999779999999, -1.38599722800004, 0, !- X,Y,Z Vertex 3 {m}
  -1.09999779999999, -1.38599722800004, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {641033b8-605c-4717-870d-844d912baff8}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {103ea5da-42bd-4fdf-9052-39553d77ee23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5499929, 3.23199353599992, 3.353,    !- X,Y,Z Vertex 1 {m}
  -3.5499929, 3.23199353599992, 0,        !- X,Y,Z Vertex 2 {m}
  -3.5499929, -1.38599722800004, 0,       !- X,Y,Z Vertex 3 {m}
  -3.5499929, -1.38599722800004, 3.353;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a50c0f4-8063-4dad-a30b-cd142f40bb77}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15395521-af6d-48a7-8f78-bf0f98060d56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14998169999995, 3.23199353599992, 3.353, !- X,Y,Z Vertex 1 {m}
  9.14998169999995, 3.23199353599992, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5499929, 3.23199353599992, 0,        !- X,Y,Z Vertex 3 {m}
  -3.5499929, 3.23199353599992, 3.353;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cdace97-a13f-4f61-aa39-d564a12711a4}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dad61466-a113-49b1-b32b-620419197a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14998169999995, -3.6499927000001, 3.353, !- X,Y,Z Vertex 1 {m}
  9.14998169999995, -3.6499927000001, 0,  !- X,Y,Z Vertex 2 {m}
  9.14998169999995, 3.23199353599992, 0,  !- X,Y,Z Vertex 3 {m}
  9.14998169999995, 3.23199353599992, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1eaacb-e179-47d9-bca9-33d193a97403}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c22b37b0-bd7b-4820-92bb-a55db383d09e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.29999540000001, -3.64999270000002, 3.353, !- X,Y,Z Vertex 1 {m}
  2.29999540000001, -3.64999270000002, 0, !- X,Y,Z Vertex 2 {m}
  9.14998169999995, -3.6499927000001, 0,  !- X,Y,Z Vertex 3 {m}
  9.14998169999995, -3.6499927000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f32f05-a5d2-49cd-8b14-35e8ed364331}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1c8348c-9caa-40b1-b486-385d801550c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.29999540000001, 0, 3.353,             !- X,Y,Z Vertex 1 {m}
  2.29999540000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.29999540000001, -3.64999270000002, 0, !- X,Y,Z Vertex 3 {m}
  2.29999540000001, -3.64999270000002, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45492e4f-9174-4a29-9b83-a239dde3d54c}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c40c4ccd-8774-4874-a64c-2ce63e0cf7ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.29999540000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.29999540000001, 0, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e495b3a4-973a-469e-8588-f07d1baffd4e}, !- Handle
  Surface 559,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b89d8e9c-9646-4a2c-9f7f-7690d91c2742}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14998169999995, -3.6499927000001, 3.353, !- X,Y,Z Vertex 1 {m}
  9.14998169999995, 3.23199353599992, 3.353, !- X,Y,Z Vertex 2 {m}
  -3.5499929, 3.23199353599992, 3.353,    !- X,Y,Z Vertex 3 {m}
  -3.5499929, -1.38599722800004, 3.353,   !- X,Y,Z Vertex 4 {m}
  -1.09999779999999, -1.38599722800004, 3.353, !- X,Y,Z Vertex 5 {m}
  -1.09999779999999, -3.6499927, 3.353,   !- X,Y,Z Vertex 6 {m}
  0, -3.6499927, 3.353,                   !- X,Y,Z Vertex 7 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 8 {m}
  2.29999540000001, 0, 3.353,             !- X,Y,Z Vertex 9 {m}
  2.29999540000001, -3.64999270000002, 3.353; !- X,Y,Z Vertex 10 {m}

OS:PortList,
  {fd2c1683-b0da-4739-84bf-49088fc8a758}, !- Handle
  Port List 101,                          !- Name
  {96f96c40-451f-46c0-a7c5-c79531beff87}; !- HVAC Component

OS:PortList,
  {f1084ec1-2b47-4b64-b873-ecea84bdcf41}, !- Handle
  Port List 102,                          !- Name
  {96f96c40-451f-46c0-a7c5-c79531beff87}; !- HVAC Component

OS:ThermalZone,
  {96f96c40-451f-46c0-a7c5-c79531beff87}, !- Handle
  Thermal Zone 51,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd2c1683-b0da-4739-84bf-49088fc8a758}, !- Zone Air Inlet Port List
  {f1084ec1-2b47-4b64-b873-ecea84bdcf41}, !- Zone Air Exhaust Port List
  {be551bbf-ad17-440c-87cb-f01d315cb5be}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {747233d3-a14b-437b-ae62-2cc9cb634929}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0971e987-e142-4272-8554-7896ea13b0dc}, !- Handle
  Node 51,                                !- Name
  {be551bbf-ad17-440c-87cb-f01d315cb5be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be551bbf-ad17-440c-87cb-f01d315cb5be}, !- Handle
  Connection 51,                          !- Name
  {96f96c40-451f-46c0-a7c5-c79531beff87}, !- Source Object
  11,                                     !- Outlet Port
  {0971e987-e142-4272-8554-7896ea13b0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {5a225801-d52d-4233-8432-c4d7dcefd731}, !- Handle
  {96f96c40-451f-46c0-a7c5-c79531beff87}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {71d3d1c0-40bc-4c3a-8ba2-7c9b0c88b139}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {96f96c40-451f-46c0-a7c5-c79531beff87}; !- Thermal Zone

OS:Space,
  {638b6fdf-8a78-4f09-8a9d-8ae3f3b18d45}, !- Handle
  Space 152,                              !- Name
  {29351a84-2899-4645-8532-54df39ffb94b}, !- Space Type Name
  {f7b68a59-87e0-4de6-8047-f75fef749334}, !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  33.3285813614088,                       !- X Origin {m}
  60.6679316573578,                       !- Y Origin {m}
  -3.353,                                 !- Z Origin {m}
  {85885da6-9420-413a-aa7e-52cff26a1aa8}, !- Building Story Name
  {05ea76d0-d0ce-4aa8-aba8-29227e9c8ff5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bfed9572-9be7-432e-85c8-6f4884acd1a3}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a2ff4f50-2081-4493-82ce-2232812e3026}, !- Handle
  Surface 560,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {638b6fdf-8a78-4f09-8a9d-8ae3f3b18d45}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.64999270000002, 0,                !- X,Y,Z Vertex 2 {m}
  -2.29999540000001, -3.6499927, 0,       !- X,Y,Z Vertex 3 {m}
  -2.29999540000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c8348c-9caa-40b1-b486-385d801550c4}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {638b6fdf-8a78-4f09-8a9d-8ae3f3b18d45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7f32f05-a5d2-49cd-8b14-35e8ed364331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.64999270000002, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -3.64999270000002, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32669b80-9c51-49eb-a05a-2f0a3f5a9205}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {638b6fdf-8a78-4f09-8a9d-8ae3f3b18d45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71b052f5-8f5a-49a2-9356-5406c00225fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.29999540000001, -3.6499927, 3.353,   !- X,Y,Z Vertex 1 {m}
  -2.29999540000001, -3.6499927, 0,       !- X,Y,Z Vertex 2 {m}
  0, -3.64999270000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.64999270000002, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be398371-b15f-4e86-a757-59603d01d173}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {638b6fdf-8a78-4f09-8a9d-8ae3f3b18d45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {932c7a46-2483-49c1-9989-11b01397f09c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.29999540000001, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  -2.29999540000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.29999540000001, -3.6499927, 0,       !- X,Y,Z Vertex 3 {m}
  -2.29999540000001, -3.6499927, 3.353;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c40c4ccd-8774-4874-a64c-2ce63e0cf7ac}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {638b6fdf-8a78-4f09-8a9d-8ae3f3b18d45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45492e4f-9174-4a29-9b83-a239dde3d54c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.29999540000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.29999540000001, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a89cdc-8d49-4203-9e2d-0e78ca95f6fd}, !- Handle
  Surface 565,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {638b6fdf-8a78-4f09-8a9d-8ae3f3b18d45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.64999270000002, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  -2.29999540000001, 0, 3.353,            !- X,Y,Z Vertex 3 {m}
  -2.29999540000001, -3.6499927, 3.353;   !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {cd28ab69-52da-4655-8d42-0e552e938bb2}, !- Handle
  Port List 103,                          !- Name
  {05ea76d0-d0ce-4aa8-aba8-29227e9c8ff5}; !- HVAC Component

OS:PortList,
  {2b69ddf4-2de2-474a-b9be-a5eea6cf49fb}, !- Handle
  Port List 104,                          !- Name
  {05ea76d0-d0ce-4aa8-aba8-29227e9c8ff5}; !- HVAC Component

OS:ThermalZone,
  {05ea76d0-d0ce-4aa8-aba8-29227e9c8ff5}, !- Handle
  Thermal Zone 52,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd28ab69-52da-4655-8d42-0e552e938bb2}, !- Zone Air Inlet Port List
  {2b69ddf4-2de2-474a-b9be-a5eea6cf49fb}, !- Zone Air Exhaust Port List
  {641dbff4-04c7-4079-b9c4-27a56cb98bf2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61c9db4e-a888-44c3-a55f-099c8580dcea}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94a153e8-851c-4fae-b450-d1c591e0a580}, !- Handle
  Node 52,                                !- Name
  {641dbff4-04c7-4079-b9c4-27a56cb98bf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {641dbff4-04c7-4079-b9c4-27a56cb98bf2}, !- Handle
  Connection 52,                          !- Name
  {05ea76d0-d0ce-4aa8-aba8-29227e9c8ff5}, !- Source Object
  11,                                     !- Outlet Port
  {94a153e8-851c-4fae-b450-d1c591e0a580}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {92e262ef-c3e0-45d3-a42c-80ab0a61b1b0}, !- Handle
  {05ea76d0-d0ce-4aa8-aba8-29227e9c8ff5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {49d869e9-d09e-41b5-9f97-872ad8566612}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {05ea76d0-d0ce-4aa8-aba8-29227e9c8ff5}; !- Thermal Zone

OS:Space,
  {cb6e623f-d3ad-42ad-a272-eccfa986c58a}, !- Handle
  Space 153,                              !- Name
  {c0d1865c-1528-45a2-916b-49749c454471}, !- Space Type Name
  {f7b68a59-87e0-4de6-8047-f75fef749334}, !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  45.2085576014088,                       !- X Origin {m}
  65.2679224573575,                       !- Y Origin {m}
  -3.353,                                 !- Z Origin {m}
  {85885da6-9420-413a-aa7e-52cff26a1aa8}, !- Building Story Name
  {fc31b08b-1265-47e0-babc-09438c72a4fc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2054507d-8732-41ef-8faf-3a3d2276313b}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fcfdad9a-3cc8-40ae-a3f2-7fa8eeaaf46e}, !- Handle
  Surface 566,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb6e623f-d3ad-42ad-a272-eccfa986c58a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.2499835, 0,                       !- X,Y,Z Vertex 2 {m}
  -5.02998994, -8.24998349999999, 0,      !- X,Y,Z Vertex 3 {m}
  -5.02998994, 0, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef026524-0735-42ce-968a-e686cec7f000}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6e623f-d3ad-42ad-a272-eccfa986c58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daa171d3-1a07-4743-bcec-6ca352c28a75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2499835, 3.353,                   !- X,Y,Z Vertex 1 {m}
  0, -8.2499835, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d3b630-7012-4bf0-b856-02909de240c3}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6e623f-d3ad-42ad-a272-eccfa986c58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77b07cb-08c6-4cb8-8060-045786331eff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.02998994, -8.24998349999999, 3.353,  !- X,Y,Z Vertex 1 {m}
  -5.02998994, -8.24998349999999, 0,      !- X,Y,Z Vertex 2 {m}
  0, -8.2499835, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -8.2499835, 3.353;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dad61466-a113-49b1-b32b-620419197a3e}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6e623f-d3ad-42ad-a272-eccfa986c58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cdace97-a13f-4f61-aa39-d564a12711a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.02998994, -1.36799726399997, 3.353,  !- X,Y,Z Vertex 1 {m}
  -5.02998994, -1.36799726399997, 0,      !- X,Y,Z Vertex 2 {m}
  -5.02998994, -8.24998349999999, 0,      !- X,Y,Z Vertex 3 {m}
  -5.02998994, -8.24998349999999, 3.353;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e802eb5-8cf7-405f-8340-5137ab543efe}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6e623f-d3ad-42ad-a272-eccfa986c58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dc25a9e-2e9e-47cf-bdf4-f002831c68a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.02998994, 0, 3.353,                  !- X,Y,Z Vertex 1 {m}
  -5.02998994, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.02998994, -1.36799726399997, 0,      !- X,Y,Z Vertex 3 {m}
  -5.02998994, -1.36799726399997, 3.353;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d0c9d8-8854-4a6f-99dd-4c98db41d628}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6e623f-d3ad-42ad-a272-eccfa986c58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bccc4635-c7d6-4fc8-bb92-a5472d56a292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.02998994, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -5.02998994, 0, 3.353;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {337b806e-54e0-4bb0-966e-b18c075a9dbd}, !- Handle
  Surface 572,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb6e623f-d3ad-42ad-a272-eccfa986c58a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2499835, 3.353,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  -5.02998994, 0, 3.353,                  !- X,Y,Z Vertex 3 {m}
  -5.02998994, -8.24998349999999, 3.353;  !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {e8b8a338-2657-4a5e-b4a7-1b887408cf3f}, !- Handle
  Port List 105,                          !- Name
  {fc31b08b-1265-47e0-babc-09438c72a4fc}; !- HVAC Component

OS:PortList,
  {fcb8b58d-bebb-48d9-bd39-b63dcc628ff1}, !- Handle
  Port List 106,                          !- Name
  {fc31b08b-1265-47e0-babc-09438c72a4fc}; !- HVAC Component

OS:ThermalZone,
  {fc31b08b-1265-47e0-babc-09438c72a4fc}, !- Handle
  Thermal Zone 53,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8b8a338-2657-4a5e-b4a7-1b887408cf3f}, !- Zone Air Inlet Port List
  {fcb8b58d-bebb-48d9-bd39-b63dcc628ff1}, !- Zone Air Exhaust Port List
  {22bc4f63-3c82-4a98-bc33-7b6ee5f866ee}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d53b7a0e-bb39-4533-8d8a-8b32b81930a8}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {089b157c-d0ed-43f5-86ea-3b9280887b1b}, !- Handle
  Node 53,                                !- Name
  {22bc4f63-3c82-4a98-bc33-7b6ee5f866ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22bc4f63-3c82-4a98-bc33-7b6ee5f866ee}, !- Handle
  Connection 53,                          !- Name
  {fc31b08b-1265-47e0-babc-09438c72a4fc}, !- Source Object
  11,                                     !- Outlet Port
  {089b157c-d0ed-43f5-86ea-3b9280887b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {0fc49d1f-37d2-439f-af82-32244cd67074}, !- Handle
  {fc31b08b-1265-47e0-babc-09438c72a4fc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1bf0f46b-a255-4d2d-9dd2-ec848edcdba5}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {fc31b08b-1265-47e0-babc-09438c72a4fc}; !- Thermal Zone

OS:Space,
  {63d6164f-9fbc-428a-891d-7d7ff558a58f}, !- Handle
  Space 154,                              !- Name
  {c0d1865c-1528-45a2-916b-49749c454471}, !- Space Type Name
  {f7b68a59-87e0-4de6-8047-f75fef749334}, !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  45.2085576014088,                       !- X Origin {m}
  65.2679224573575,                       !- Y Origin {m}
  -3.353,                                 !- Z Origin {m}
  {85885da6-9420-413a-aa7e-52cff26a1aa8}, !- Building Story Name
  {6bc5802b-8d46-4a2d-bba9-d9fd9cf77be8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2054507d-8732-41ef-8faf-3a3d2276313b}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f54fcb96-d477-412c-99cf-084749384d8d}, !- Handle
  Surface 573,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63d6164f-9fbc-428a-891d-7d7ff558a58f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5999908, 1.0499979, 0,                !- X,Y,Z Vertex 1 {m}
  4.5999908, -8.24998350000002, 0,        !- X,Y,Z Vertex 2 {m}
  0, -8.24998350000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, 1.0499979, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {383de3c9-91bf-4f43-b852-d77083779682}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d6164f-9fbc-428a-891d-7d7ff558a58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {692827cf-a9ef-4306-9062-4a6baf9adb0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.0499979, 3.353,                    !- X,Y,Z Vertex 1 {m}
  0, 1.0499979, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {293c9e73-05bd-4718-8b76-66635c976200}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d6164f-9fbc-428a-891d-7d7ff558a58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43f4e8a5-5dc0-4564-b14b-810e55282010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5999908, 1.0499979, 3.353,            !- X,Y,Z Vertex 1 {m}
  4.5999908, 1.0499979, 0,                !- X,Y,Z Vertex 2 {m}
  0, 1.0499979, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 1.0499979, 3.353;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0bd8d8c-d334-4fb4-b809-14a6de6675a9}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d6164f-9fbc-428a-891d-7d7ff558a58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2257022-cda6-4287-b744-afea5dc446cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5999908, -8.24998350000002, 3.353,    !- X,Y,Z Vertex 1 {m}
  4.5999908, -8.24998350000002, 0,        !- X,Y,Z Vertex 2 {m}
  4.5999908, 1.0499979, 0,                !- X,Y,Z Vertex 3 {m}
  4.5999908, 1.0499979, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ecb13a5-14cc-412b-b1b9-30a45f5199aa}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d6164f-9fbc-428a-891d-7d7ff558a58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {519af1f9-ac58-457a-8c24-ed445219108e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5999968, -8.24998350000001, 3.353,    !- X,Y,Z Vertex 1 {m}
  1.5999968, -8.24998350000001, 0,        !- X,Y,Z Vertex 2 {m}
  4.5999908, -8.24998350000002, 0,        !- X,Y,Z Vertex 3 {m}
  4.5999908, -8.24998350000002, 3.353;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a1e132-76d3-4e74-94b4-5ae0b9dcccfe}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d6164f-9fbc-428a-891d-7d7ff558a58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddaf81f9-d0fc-4d7b-864e-4f09bff28ccf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.24998350000001, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -8.24998350000001, 0,                !- X,Y,Z Vertex 2 {m}
  1.5999968, -8.24998350000001, 0,        !- X,Y,Z Vertex 3 {m}
  1.5999968, -8.24998350000001, 3.353;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daa171d3-1a07-4743-bcec-6ca352c28a75}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d6164f-9fbc-428a-891d-7d7ff558a58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef026524-0735-42ce-968a-e686cec7f000}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.24998350000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.24998350000001, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a58c3c-7d80-4bcc-9e2f-7a76c99d36d3}, !- Handle
  Surface 580,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63d6164f-9fbc-428a-891d-7d7ff558a58f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5999908, -8.24998350000002, 3.353,    !- X,Y,Z Vertex 1 {m}
  4.5999908, 1.0499979, 3.353,            !- X,Y,Z Vertex 2 {m}
  0, 1.0499979, 3.353,                    !- X,Y,Z Vertex 3 {m}
  0, -8.24998350000001, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {b8a9fea5-84e9-45fb-bfc5-f37dfd30d2af}, !- Handle
  Port List 107,                          !- Name
  {6bc5802b-8d46-4a2d-bba9-d9fd9cf77be8}; !- HVAC Component

OS:PortList,
  {8fed3bb7-6109-482c-bb00-bb8a02bca00d}, !- Handle
  Port List 108,                          !- Name
  {6bc5802b-8d46-4a2d-bba9-d9fd9cf77be8}; !- HVAC Component

OS:ThermalZone,
  {6bc5802b-8d46-4a2d-bba9-d9fd9cf77be8}, !- Handle
  Thermal Zone 54,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8a9fea5-84e9-45fb-bfc5-f37dfd30d2af}, !- Zone Air Inlet Port List
  {8fed3bb7-6109-482c-bb00-bb8a02bca00d}, !- Zone Air Exhaust Port List
  {4d856de5-1b6d-4be3-a00a-3896ba9f7f7d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33d37bdd-1b27-4bb2-84ae-38378d077020}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59b8cfc4-e0eb-495a-915c-7498ad2737cb}, !- Handle
  Node 54,                                !- Name
  {4d856de5-1b6d-4be3-a00a-3896ba9f7f7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d856de5-1b6d-4be3-a00a-3896ba9f7f7d}, !- Handle
  Connection 54,                          !- Name
  {6bc5802b-8d46-4a2d-bba9-d9fd9cf77be8}, !- Source Object
  11,                                     !- Outlet Port
  {59b8cfc4-e0eb-495a-915c-7498ad2737cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {8a3257f4-3c8b-4382-a984-1d5dc4a9170e}, !- Handle
  {6bc5802b-8d46-4a2d-bba9-d9fd9cf77be8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {104199c6-263a-473e-8e9e-35a232c4767f}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {6bc5802b-8d46-4a2d-bba9-d9fd9cf77be8}; !- Thermal Zone

OS:Space,
  {8b9ba528-e8a2-437d-80e2-acb2466974b3}, !- Handle
  Space 155,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  {f7b68a59-87e0-4de6-8047-f75fef749334}, !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  40.1785676614087,                       !- X Origin {m}
  65.2679224573575,                       !- Y Origin {m}
  -3.353,                                 !- Z Origin {m}
  {85885da6-9420-413a-aa7e-52cff26a1aa8}, !- Building Story Name
  {491519b3-ec77-4a03-be4c-ba0a637087cc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {857db6b1-2846-4f98-adbb-9c4c90717203}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {38633688-68e2-47cc-8826-661aa7da4fa4}, !- Handle
  Surface 581,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b9ba528-e8a2-437d-80e2-acb2466974b3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.39999720000003, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -1.36799726399997, 0,                !- X,Y,Z Vertex 2 {m}
  -12.6999745999999, -1.36799726399997, 0, !- X,Y,Z Vertex 3 {m}
  -12.6999745999999, 1.39999720000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc25a9e-2e9e-47cf-bdf4-f002831c68a2}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9ba528-e8a2-437d-80e2-acb2466974b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e802eb5-8cf7-405f-8340-5137ab543efe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.36799726399997, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -1.36799726399997, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15395521-af6d-48a7-8f78-bf0f98060d56}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9ba528-e8a2-437d-80e2-acb2466974b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a50c0f4-8063-4dad-a30b-cd142f40bb77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6999745999999, -1.36799726399997, 3.353, !- X,Y,Z Vertex 1 {m}
  -12.6999745999999, -1.36799726399997, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.36799726399997, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.36799726399997, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b823df71-aad5-43be-9b18-75cc7ea594ea}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9ba528-e8a2-437d-80e2-acb2466974b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6999745999999, 1.39999720000003, 3.353, !- X,Y,Z Vertex 1 {m}
  -12.6999745999999, 1.39999720000003, 0, !- X,Y,Z Vertex 2 {m}
  -12.6999745999999, -1.36799726399997, 0, !- X,Y,Z Vertex 3 {m}
  -12.6999745999999, -1.36799726399997, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8171135a-816a-40df-9147-12e95020481d}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9ba528-e8a2-437d-80e2-acb2466974b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.299999399999992, 1.39999720000003, 3.353, !- X,Y,Z Vertex 1 {m}
  -0.299999399999992, 1.39999720000003, 0, !- X,Y,Z Vertex 2 {m}
  -12.6999745999999, 1.39999720000003, 0, !- X,Y,Z Vertex 3 {m}
  -12.6999745999999, 1.39999720000003, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {320bb8e2-e382-4e0d-80cf-8b77845efad4}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9ba528-e8a2-437d-80e2-acb2466974b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e6c9b0b-1429-46a2-b8da-119af6517afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.39999720000003, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 1.39999720000003, 0,                 !- X,Y,Z Vertex 2 {m}
  -0.299999399999992, 1.39999720000003, 0, !- X,Y,Z Vertex 3 {m}
  -0.299999399999992, 1.39999720000003, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a400517e-d5e0-4a33-9252-0617dcda58dc}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9ba528-e8a2-437d-80e2-acb2466974b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfaf3826-dfcf-4ec3-9c75-8beaebbee611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.39999720000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.39999720000003, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b38cc76a-30f8-4675-aafe-c2728dff3256}, !- Handle
  Surface 588,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b9ba528-e8a2-437d-80e2-acb2466974b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.36799726399997, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 1.39999720000003, 3.353,             !- X,Y,Z Vertex 2 {m}
  -12.6999745999999, 1.39999720000003, 3.353, !- X,Y,Z Vertex 3 {m}
  -12.6999745999999, -1.36799726399997, 3.353; !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {413e9a20-70d4-457b-8a75-e8b02178ad39}, !- Handle
  Port List 109,                          !- Name
  {491519b3-ec77-4a03-be4c-ba0a637087cc}; !- HVAC Component

OS:PortList,
  {0978f06c-0cba-4ac8-ad5b-02bae62635e8}, !- Handle
  Port List 110,                          !- Name
  {491519b3-ec77-4a03-be4c-ba0a637087cc}; !- HVAC Component

OS:ThermalZone,
  {491519b3-ec77-4a03-be4c-ba0a637087cc}, !- Handle
  Thermal Zone 55,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {413e9a20-70d4-457b-8a75-e8b02178ad39}, !- Zone Air Inlet Port List
  {0978f06c-0cba-4ac8-ad5b-02bae62635e8}, !- Zone Air Exhaust Port List
  {c1e429db-42ca-4d12-9464-6acc42e331aa}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {306a96aa-7dfa-4e7d-a4d9-cd773ed6a757}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd407848-38a6-4c54-bc86-497dcccbc1b4}, !- Handle
  Node 55,                                !- Name
  {c1e429db-42ca-4d12-9464-6acc42e331aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1e429db-42ca-4d12-9464-6acc42e331aa}, !- Handle
  Connection 55,                          !- Name
  {491519b3-ec77-4a03-be4c-ba0a637087cc}, !- Source Object
  11,                                     !- Outlet Port
  {cd407848-38a6-4c54-bc86-497dcccbc1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {cf81166e-d25e-495d-857d-ca56c9e1f564}, !- Handle
  {491519b3-ec77-4a03-be4c-ba0a637087cc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {212b22bc-3cd4-45bd-892d-38f2c0898eec}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {491519b3-ec77-4a03-be4c-ba0a637087cc}; !- Thermal Zone

OS:Space,
  {f976d1da-8d0f-42b4-9885-c487b918108c}, !- Handle
  Space 156,                              !- Name
  {eb0b8d03-1d05-43bc-9485-bddd634952e9}, !- Space Type Name
  {f7b68a59-87e0-4de6-8047-f75fef749334}, !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  45.2085576014088,                       !- X Origin {m}
  66.3179203573575,                       !- Y Origin {m}
  -3.353,                                 !- Z Origin {m}
  {85885da6-9420-413a-aa7e-52cff26a1aa8}, !- Building Story Name
  {df2697f9-57eb-42bc-adeb-0dc9e8e43ad2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {71481c58-b750-4693-86d8-ed51523b1939}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {78c49831-e752-48ea-b91f-58ab526a65f1}, !- Handle
  Surface 589,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f976d1da-8d0f-42b4-9885-c487b918108c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.95599208800002, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -1.0499979, 0,                       !- X,Y,Z Vertex 2 {m}
  -5.02998994, -1.0499979, 0,             !- X,Y,Z Vertex 3 {m}
  -5.02998994, 0.349999300000026, 0,      !- X,Y,Z Vertex 4 {m}
  -5.32998934, 0.349999300000026, 0,      !- X,Y,Z Vertex 5 {m}
  -5.32998934, 3.25599348800003, 0,       !- X,Y,Z Vertex 6 {m}
  -4.22999154, 3.25599348800003, 0,       !- X,Y,Z Vertex 7 {m}
  -4.22999154, 3.95599208800002, 0;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {692827cf-a9ef-4306-9062-4a6baf9adb0d}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f976d1da-8d0f-42b4-9885-c487b918108c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {383de3c9-91bf-4f43-b852-d77083779682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.0499979, 3.353,                   !- X,Y,Z Vertex 1 {m}
  0, -1.0499979, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bccc4635-c7d6-4fc8-bb92-a5472d56a292}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f976d1da-8d0f-42b4-9885-c487b918108c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d0c9d8-8854-4a6f-99dd-4c98db41d628}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.02998994, -1.0499979, 3.353,         !- X,Y,Z Vertex 1 {m}
  -5.02998994, -1.0499979, 0,             !- X,Y,Z Vertex 2 {m}
  0, -1.0499979, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -1.0499979, 3.353;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfaf3826-dfcf-4ec3-9c75-8beaebbee611}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f976d1da-8d0f-42b4-9885-c487b918108c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a400517e-d5e0-4a33-9252-0617dcda58dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.02998994, 0.349999300000026, 3.353,  !- X,Y,Z Vertex 1 {m}
  -5.02998994, 0.349999300000026, 0,      !- X,Y,Z Vertex 2 {m}
  -5.02998994, -1.0499979, 0,             !- X,Y,Z Vertex 3 {m}
  -5.02998994, -1.0499979, 3.353;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6c9b0b-1429-46a2-b8da-119af6517afa}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f976d1da-8d0f-42b4-9885-c487b918108c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {320bb8e2-e382-4e0d-80cf-8b77845efad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32998934, 0.349999300000026, 3.353,  !- X,Y,Z Vertex 1 {m}
  -5.32998934, 0.349999300000026, 0,      !- X,Y,Z Vertex 2 {m}
  -5.02998994, 0.349999300000026, 0,      !- X,Y,Z Vertex 3 {m}
  -5.02998994, 0.349999300000026, 3.353;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5293682-3f09-459f-8d33-a20efe75c9da}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f976d1da-8d0f-42b4-9885-c487b918108c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32998934, 3.25599348800003, 3.353,   !- X,Y,Z Vertex 1 {m}
  -5.32998934, 3.25599348800003, 0,       !- X,Y,Z Vertex 2 {m}
  -5.32998934, 0.349999300000026, 0,      !- X,Y,Z Vertex 3 {m}
  -5.32998934, 0.349999300000026, 3.353;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86dc652-b484-4e72-9977-cf606e87623b}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f976d1da-8d0f-42b4-9885-c487b918108c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.22999154, 3.25599348800003, 3.353,   !- X,Y,Z Vertex 1 {m}
  -4.22999154, 3.25599348800003, 0,       !- X,Y,Z Vertex 2 {m}
  -5.32998934, 3.25599348800003, 0,       !- X,Y,Z Vertex 3 {m}
  -5.32998934, 3.25599348800003, 3.353;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4795455f-1ceb-4574-a439-b1cbeffda2c7}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f976d1da-8d0f-42b4-9885-c487b918108c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.22999154, 3.95599208800002, 3.353,   !- X,Y,Z Vertex 1 {m}
  -4.22999154, 3.95599208800002, 0,       !- X,Y,Z Vertex 2 {m}
  -4.22999154, 3.25599348800003, 0,       !- X,Y,Z Vertex 3 {m}
  -4.22999154, 3.25599348800003, 3.353;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {887ad658-e242-4223-baec-cec4a90e709d}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f976d1da-8d0f-42b4-9885-c487b918108c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.95599208800002, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 3.95599208800002, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.22999154, 3.95599208800002, 0,       !- X,Y,Z Vertex 3 {m}
  -4.22999154, 3.95599208800002, 3.353;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ace05a-cb86-4073-b959-029794a82bbf}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f976d1da-8d0f-42b4-9885-c487b918108c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1cca02a-2cc8-4782-880f-115a6084b117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.95599208800002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.95599208800002, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddab3156-e959-41a6-88fd-6c36f5689026}, !- Handle
  Surface 599,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f976d1da-8d0f-42b4-9885-c487b918108c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.0499979, 3.353,                   !- X,Y,Z Vertex 1 {m}
  0, 3.95599208800002, 3.353,             !- X,Y,Z Vertex 2 {m}
  -4.22999154, 3.95599208800002, 3.353,   !- X,Y,Z Vertex 3 {m}
  -4.22999154, 3.25599348800003, 3.353,   !- X,Y,Z Vertex 4 {m}
  -5.32998934, 3.25599348800003, 3.353,   !- X,Y,Z Vertex 5 {m}
  -5.32998934, 0.349999300000026, 3.353,  !- X,Y,Z Vertex 6 {m}
  -5.02998994, 0.349999300000026, 3.353,  !- X,Y,Z Vertex 7 {m}
  -5.02998994, -1.0499979, 3.353;         !- X,Y,Z Vertex 8 {m}

OS:PortList,
  {be610a6e-ead8-4653-8cbf-fe0189866591}, !- Handle
  Port List 111,                          !- Name
  {df2697f9-57eb-42bc-adeb-0dc9e8e43ad2}; !- HVAC Component

OS:PortList,
  {abd9fea5-1eaf-4549-bfb5-b9656a6a717a}, !- Handle
  Port List 112,                          !- Name
  {df2697f9-57eb-42bc-adeb-0dc9e8e43ad2}; !- HVAC Component

OS:ThermalZone,
  {df2697f9-57eb-42bc-adeb-0dc9e8e43ad2}, !- Handle
  Thermal Zone 56,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be610a6e-ead8-4653-8cbf-fe0189866591}, !- Zone Air Inlet Port List
  {abd9fea5-1eaf-4549-bfb5-b9656a6a717a}, !- Zone Air Exhaust Port List
  {8ae3d8da-9356-4494-bf6f-9a4feb180dfe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa4e76ef-abac-465d-b89d-b87fda125988}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b2053b2-c447-4051-9e39-71684fa6c6e1}, !- Handle
  Node 56,                                !- Name
  {8ae3d8da-9356-4494-bf6f-9a4feb180dfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ae3d8da-9356-4494-bf6f-9a4feb180dfe}, !- Handle
  Connection 56,                          !- Name
  {df2697f9-57eb-42bc-adeb-0dc9e8e43ad2}, !- Source Object
  11,                                     !- Outlet Port
  {4b2053b2-c447-4051-9e39-71684fa6c6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {3a7f0ee9-1fce-4656-aa25-6ce6ad9bc25e}, !- Handle
  {df2697f9-57eb-42bc-adeb-0dc9e8e43ad2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {62624de4-e26f-4742-aa40-69a6aebdf567}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {df2697f9-57eb-42bc-adeb-0dc9e8e43ad2}; !- Thermal Zone

OS:Space,
  {b56479d4-ff4a-4794-a9e1-d665bec54a64}, !- Handle
  Space 157,                              !- Name
  {eb0b8d03-1d05-43bc-9485-bddd634952e9}, !- Space Type Name
  {f7b68a59-87e0-4de6-8047-f75fef749334}, !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  51.2085456014089,                       !- X Origin {m}
  66.3179203573574,                       !- Y Origin {m}
  -3.353,                                 !- Z Origin {m}
  {85885da6-9420-413a-aa7e-52cff26a1aa8}, !- Building Story Name
  {e0ea5aa9-4531-41c6-ab01-7da390840f11}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {71481c58-b750-4693-86d8-ed51523b1939}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fa588e62-d15e-4582-a628-4cff06697ca7}, !- Handle
  Surface 600,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b56479d4-ff4a-4794-a9e1-d665bec54a64}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.09999780000002, 3.95599208800002, 0, !- X,Y,Z Vertex 1 {m}
  -1.09999780000002, 3.15599368800003, 0, !- X,Y,Z Vertex 2 {m}
  0, 3.155993688, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -5.99998800000001, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -5.99998800000001, 3.95599208800002, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2489d670-ba48-4011-9414-371c5d29283c}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56479d4-ff4a-4794-a9e1-d665bec54a64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db72a7c9-5282-474f-95ab-d51438e8d1a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.39999720000001, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  -1.39999720000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43f4e8a5-5dc0-4564-b14b-810e55282010}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56479d4-ff4a-4794-a9e1-d665bec54a64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {293c9e73-05bd-4718-8b76-66635c976200}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.99998800000001, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  -5.99998800000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.39999720000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.39999720000001, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1cca02a-2cc8-4782-880f-115a6084b117}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56479d4-ff4a-4794-a9e1-d665bec54a64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4ace05a-cb86-4073-b959-029794a82bbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.99998800000001, 3.95599208800002, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.99998800000001, 3.95599208800002, 0, !- X,Y,Z Vertex 2 {m}
  -5.99998800000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.99998800000001, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c652e2-ce9b-456a-bb23-9635ff0566ae}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56479d4-ff4a-4794-a9e1-d665bec54a64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.09999780000002, 3.95599208800002, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.09999780000002, 3.95599208800002, 0, !- X,Y,Z Vertex 2 {m}
  -5.99998800000001, 3.95599208800002, 0, !- X,Y,Z Vertex 3 {m}
  -5.99998800000001, 3.95599208800002, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d31fb2d4-832a-4340-8442-f2102f4511c2}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56479d4-ff4a-4794-a9e1-d665bec54a64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.09999780000002, 3.15599368800003, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.09999780000002, 3.15599368800003, 0, !- X,Y,Z Vertex 2 {m}
  -1.09999780000002, 3.95599208800002, 0, !- X,Y,Z Vertex 3 {m}
  -1.09999780000002, 3.95599208800002, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5026ff20-5182-47c1-8f9e-7ae63a7095c0}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56479d4-ff4a-4794-a9e1-d665bec54a64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.155993688, 3.353,                  !- X,Y,Z Vertex 1 {m}
  0, 3.155993688, 0,                      !- X,Y,Z Vertex 2 {m}
  -1.09999780000002, 3.15599368800003, 0, !- X,Y,Z Vertex 3 {m}
  -1.09999780000002, 3.15599368800003, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a2912d-3c92-4d28-a3db-81390bb2c16b}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56479d4-ff4a-4794-a9e1-d665bec54a64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.299999399999998, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0.299999399999998, 0,                !- X,Y,Z Vertex 2 {m}
  0, 3.155993688, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 3.155993688, 3.353;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91948e1c-c225-4e26-9cd2-e65c77e0ad05}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56479d4-ff4a-4794-a9e1-d665bec54a64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85b994d7-8c1a-4b06-b5fe-5ba5cdaa8972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0.299999399999998, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.299999399999998, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a7201eb-1b7a-4a59-b864-a69bf8c26378}, !- Handle
  Surface 609,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b56479d4-ff4a-4794-a9e1-d665bec54a64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 3.155993688, 3.353,                  !- X,Y,Z Vertex 2 {m}
  -1.09999780000002, 3.15599368800003, 3.353, !- X,Y,Z Vertex 3 {m}
  -1.09999780000002, 3.95599208800002, 3.353, !- X,Y,Z Vertex 4 {m}
  -5.99998800000001, 3.95599208800002, 3.353, !- X,Y,Z Vertex 5 {m}
  -5.99998800000001, 0, 3.353;            !- X,Y,Z Vertex 6 {m}

OS:PortList,
  {a142bd66-0b3b-4ef8-b858-874ad3d1fcf1}, !- Handle
  Port List 113,                          !- Name
  {e0ea5aa9-4531-41c6-ab01-7da390840f11}; !- HVAC Component

OS:PortList,
  {c3cb6afe-f279-4387-b5b1-d0f544c1a117}, !- Handle
  Port List 114,                          !- Name
  {e0ea5aa9-4531-41c6-ab01-7da390840f11}; !- HVAC Component

OS:ThermalZone,
  {e0ea5aa9-4531-41c6-ab01-7da390840f11}, !- Handle
  Thermal Zone 57,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a142bd66-0b3b-4ef8-b858-874ad3d1fcf1}, !- Zone Air Inlet Port List
  {c3cb6afe-f279-4387-b5b1-d0f544c1a117}, !- Zone Air Exhaust Port List
  {0841b438-5472-4e4d-a8f3-3034a8b3b899}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cffef213-0761-4270-9c13-0aa36f567143}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {738a02d5-45b1-4575-a358-339b1e96dab7}, !- Handle
  Node 57,                                !- Name
  {0841b438-5472-4e4d-a8f3-3034a8b3b899}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0841b438-5472-4e4d-a8f3-3034a8b3b899}, !- Handle
  Connection 57,                          !- Name
  {e0ea5aa9-4531-41c6-ab01-7da390840f11}, !- Source Object
  11,                                     !- Outlet Port
  {738a02d5-45b1-4575-a358-339b1e96dab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {85019f04-4226-4f84-9a70-b593a730122d}, !- Handle
  {e0ea5aa9-4531-41c6-ab01-7da390840f11}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {41e7b670-7090-40aa-be6f-21bf9315ec38}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {e0ea5aa9-4531-41c6-ab01-7da390840f11}; !- Thermal Zone

OS:Rendering:Color,
  {9f57b207-b452-4d55-aa9f-7c98f96350c2}, !- Handle
  Rendering Color 183,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbd1d783-67ff-4d27-8f58-e34d6e27e4d3}, !- Handle
  Rendering Color 184,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {988f754b-b25c-4133-9d04-f6421b8aef1c}, !- Handle
  Rendering Color 185,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b82ad842-e104-4cea-9842-c08e5ea35562}, !- Handle
  Rendering Color 186,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5332c83-03d5-41b7-885a-61878d018c83}, !- Handle
  Rendering Color 187,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {747233d3-a14b-437b-ae62-2cc9cb634929}, !- Handle
  Rendering Color 188,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61c9db4e-a888-44c3-a55f-099c8580dcea}, !- Handle
  Rendering Color 189,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d53b7a0e-bb39-4533-8d8a-8b32b81930a8}, !- Handle
  Rendering Color 190,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33d37bdd-1b27-4bb2-84ae-38378d077020}, !- Handle
  Rendering Color 191,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {306a96aa-7dfa-4e7d-a4d9-cd773ed6a757}, !- Handle
  Rendering Color 192,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa4e76ef-abac-465d-b89d-b87fda125988}, !- Handle
  Rendering Color 193,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cffef213-0761-4270-9c13-0aa36f567143}, !- Handle
  Rendering Color 194,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SubSurface,
  {397545f1-7461-40f6-8950-d3f9b3587431}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8abafb09-54eb-4a74-aa42-b2bfc81325af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.00867110151976, -1.53554026635319, 2.44782632638704, !- X,Y,Z Vertex 1 {m}
  -1.00867110151976, -1.53554026635319, 1.22882632638704, !- X,Y,Z Vertex 2 {m}
  0.261328898480244, -1.53554026635319, 1.22882632638704, !- X,Y,Z Vertex 3 {m}
  0.261328898480244, -1.53554026635319, 2.44782632638704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46228064-10f4-4d5c-b242-133547b9d92b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f269b5ff-8f92-4a99-9460-b058b56c77b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.58721516165766, 0, 2.32799226323528, !- X,Y,Z Vertex 1 {m}
  -2.58721516165766, 0, 1.10899226323528, !- X,Y,Z Vertex 2 {m}
  -1.31721516165766, 0, 1.10899226323528, !- X,Y,Z Vertex 3 {m}
  -1.31721516165766, 0, 2.32799226323528; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f645bdfc-71db-4dbc-853f-0cfe1c1d1f71}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f269b5ff-8f92-4a99-9460-b058b56c77b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.80323133166225, 0, 2.29579160918381, !- X,Y,Z Vertex 1 {m}
  -5.80323133166225, 0, 1.07679160918381, !- X,Y,Z Vertex 2 {m}
  -4.53323133166225, 0, 1.07679160918381, !- X,Y,Z Vertex 3 {m}
  -4.53323133166225, 0, 2.29579160918381; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b58c6dfd-4647-4880-abee-3067cf5963be}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.2275371836426, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 31.2275371836426, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 29.8775371836426, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 29.8775371836426, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e430805-ac93-4a62-80d6-31001575fe76}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.9975371836426, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 20.9975371836426, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 19.6475371836426, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 19.6475371836426, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f05e5d11-bc54-4889-8d59-acc4f030200c}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.9055371836425, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 16.9055371836425, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 15.5555371836425, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 15.5555371836425, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbb572ce-0717-4f56-be02-ec6c9170bb24}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.72153718364254, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 8.72153718364254, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 7.37153718364254, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 7.37153718364254, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {366f0d73-305e-4d06-aa53-2fa715d0e9d9}, !- Handle
  Sub Surface 10,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.05215332261687, 2.20570393346386,  !- X,Y,Z Vertex 1 {m}
  0, 5.05215332261687, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.68895332261687, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.68895332261687, 2.20570393346386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc8c0ba5-e958-42b2-bcdd-da4a626ad3cd}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.8135371836425, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 12.8135371836425, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 11.4635371836425, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 11.4635371836425, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a400b804-1b45-45ca-8283-a2e60fa0a902}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.7675371836425, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 10.7675371836425, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 9.41753718364254, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 9.41753718364254, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc54175b-e7fe-4bc2-9856-22dcd6bcd157}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2735371836426, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 33.2735371836426, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 31.9235371836426, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 31.9235371836426, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ecbe7a3-03c9-48e2-a420-a83cd00de2e0}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.0895371836426, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 25.0895371836426, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 23.7395371836426, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 23.7395371836426, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0796e16-3d17-493a-acb5-b639e0a6f0c1}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.8595371836425, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 14.8595371836425, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 13.5095371836425, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 13.5095371836425, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c32e4d21-39ec-480e-836e-bb6fc76a32af}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.9515371836426, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 18.9515371836426, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 17.6015371836425, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 17.6015371836425, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6ddf90c-a7ee-4ab9-9b3e-c3887af0f87c}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 29.1815371836426, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 29.1815371836426, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 27.8315371836426, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 27.8315371836426, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a74bf80-d6bb-46cd-856b-5ad5cbfd42e8}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.0435371836426, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 23.0435371836426, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 21.6935371836426, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 21.6935371836426, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c836eb8d-d108-4328-9ff8-f83184aba39a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb3a363-0166-42e7-af6f-d64ffedf5489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.1355371836426, 2.47322383005386,  !- X,Y,Z Vertex 1 {m}
  0, 27.1355371836426, 1.25422383005386,  !- X,Y,Z Vertex 2 {m}
  0, 25.7855371836426, 1.25422383005386,  !- X,Y,Z Vertex 3 {m}
  0, 25.7855371836426, 2.47322383005386;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {307d390d-d40f-4d1c-a927-f7b86ab3a290}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11b33d05-84cf-42aa-a7ab-62b5036c1f5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.6268256063669, 0, 2.11792916038141, !- X,Y,Z Vertex 1 {m}
  -12.6268256063669, 0, 0.898929160381409, !- X,Y,Z Vertex 2 {m}
  -11.0008256063669, 0, 0.898929160381409, !- X,Y,Z Vertex 3 {m}
  -11.0008256063669, 0, 2.11792916038141; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbc78390-5cac-41be-acd5-3132148dc2af}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11b33d05-84cf-42aa-a7ab-62b5036c1f5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5295256063669, 0, 2.11792916038141, !- X,Y,Z Vertex 1 {m}
  -15.5295256063669, 0, 0.898929160381409, !- X,Y,Z Vertex 2 {m}
  -13.9035256063669, 0, 0.898929160381409, !- X,Y,Z Vertex 3 {m}
  -13.9035256063669, 0, 2.11792916038141; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {494cbe86-e3b5-4e15-b191-3ed2b3b4c552}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11b33d05-84cf-42aa-a7ab-62b5036c1f5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.38272560636691, 0, 2.11792916038141, !- X,Y,Z Vertex 1 {m}
  -5.38272560636691, 0, 0.898929160381409, !- X,Y,Z Vertex 2 {m}
  -3.75672560636691, 0, 0.898929160381409, !- X,Y,Z Vertex 3 {m}
  -3.75672560636691, 0, 2.11792916038141; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1be90e3-b5e0-41df-8179-5e7eb8d26cff}, !- Handle
  Sub Surface 23,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {11b33d05-84cf-42aa-a7ab-62b5036c1f5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.76981549372595, 0, 2.3044,           !- X,Y,Z Vertex 1 {m}
  -9.76981549372595, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.46541549372595, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.46541549372595, 0, 2.3044;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc787c6e-70bc-41ec-9613-df0de671ecb3}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11b33d05-84cf-42aa-a7ab-62b5036c1f5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.80870292421732, 0, 2.11792916038141, !- X,Y,Z Vertex 1 {m}
  -2.80870292421732, 0, 0.898929160381409, !- X,Y,Z Vertex 2 {m}
  -1.18270292421732, 0, 0.898929160381409, !- X,Y,Z Vertex 3 {m}
  -1.18270292421732, 0, 2.11792916038141; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4847de26-e119-43ba-bec7-7a61a3b518a0}, !- Handle
  Sub Surface 25,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {66bf6527-a70a-4bbd-96f1-f924fd9b3317}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.64313130707149, -2.64313130707147, 2.5697, !- X,Y,Z Vertex 1 {m}
  -2.64313130707149, -2.64313130707147, -9.07202130574357e-029, !- X,Y,Z Vertex 2 {m}
  -0.354933763151806, -0.354933763151802, 4.82538821560948e-029, !- X,Y,Z Vertex 3 {m}
  -0.354933763151809, -0.354933763151805, 2.5697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c4663eb-b4b7-48df-9a1d-ec254ea7bdba}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a373765-a3d2-45f9-be0b-4db2e33d3b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.20248208995001, -3.08623646723612, 2.35942077612566, !- X,Y,Z Vertex 1 {m}
  6.20248208995001, -3.08623646723612, 1.14042077612566, !- X,Y,Z Vertex 2 {m}
  7.11848208995001, -3.08623646723612, 1.14042077612566, !- X,Y,Z Vertex 3 {m}
  7.11848208995001, -3.08623646723612, 2.35942077612566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d02ffab9-1cb3-4780-8d4f-6905ea283b52}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a373765-a3d2-45f9-be0b-4db2e33d3b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.67688208995, -3.08623646723612, 2.35942077612566, !- X,Y,Z Vertex 1 {m}
  2.67688208995, -3.08623646723612, 1.14042077612566, !- X,Y,Z Vertex 2 {m}
  3.59288208995, -3.08623646723612, 1.14042077612566, !- X,Y,Z Vertex 3 {m}
  3.59288208995, -3.08623646723612, 2.35942077612566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f39ce643-30b7-4f07-9712-7d1986aa7be8}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a373765-a3d2-45f9-be0b-4db2e33d3b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.914082089949998, -3.08623646723612, 2.35942077612566, !- X,Y,Z Vertex 1 {m}
  0.914082089949998, -3.08623646723612, 1.14042077612566, !- X,Y,Z Vertex 2 {m}
  1.83008208995, -3.08623646723612, 1.14042077612566, !- X,Y,Z Vertex 3 {m}
  1.83008208995, -3.08623646723612, 2.35942077612566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3da00c80-d667-4619-b3ec-31a4fd698436}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a373765-a3d2-45f9-be0b-4db2e33d3b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.43968208995001, -3.08623646723612, 2.35942077612566, !- X,Y,Z Vertex 1 {m}
  4.43968208995001, -3.08623646723612, 1.14042077612566, !- X,Y,Z Vertex 2 {m}
  5.35568208995, -3.08623646723612, 1.14042077612566, !- X,Y,Z Vertex 3 {m}
  5.35568208995, -3.08623646723612, 2.35942077612566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {606a1258-78d0-46a4-89b9-25848f51c956}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a0056ad-02c0-4383-a97b-b72e79a1fddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.93505290767888, 2.41247212499331,  !- X,Y,Z Vertex 1 {m}
  0, 2.93505290767888, 1.19347212499331,  !- X,Y,Z Vertex 2 {m}
  0, 4.28505290767889, 1.19347212499331,  !- X,Y,Z Vertex 3 {m}
  0, 4.28505290767889, 2.41247212499331;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cbb304f-ffb6-4f9e-9dcd-ca146a633d85}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a0056ad-02c0-4383-a97b-b72e79a1fddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.47025290767889, 2.41247212499331,  !- X,Y,Z Vertex 1 {m}
  0, 7.47025290767889, 1.19347212499331,  !- X,Y,Z Vertex 2 {m}
  0, 8.82025290767888, 1.19347212499331,  !- X,Y,Z Vertex 3 {m}
  0, 8.82025290767888, 2.41247212499331;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a21f089b-f194-4d80-91ff-cabfa75140e6}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a0056ad-02c0-4383-a97b-b72e79a1fddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.667452907678885, 2.41247212499331, !- X,Y,Z Vertex 1 {m}
  0, 0.667452907678885, 1.19347212499331, !- X,Y,Z Vertex 2 {m}
  0, 2.01745290767889, 1.19347212499331,  !- X,Y,Z Vertex 3 {m}
  0, 2.01745290767889, 2.41247212499331;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a891760e-4ef9-47db-a6a8-96b10d3093b5}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a0056ad-02c0-4383-a97b-b72e79a1fddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.0054529076789, 2.41247212499331,  !- X,Y,Z Vertex 1 {m}
  0, 12.0054529076789, 1.19347212499331,  !- X,Y,Z Vertex 2 {m}
  0, 13.3554529076789, 1.19347212499331,  !- X,Y,Z Vertex 3 {m}
  0, 13.3554529076789, 2.41247212499331;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {deb2d29a-9cbd-4b12-b43f-f2f19ebfccea}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a0056ad-02c0-4383-a97b-b72e79a1fddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.73785290767888, 2.41247212499331,  !- X,Y,Z Vertex 1 {m}
  0, 9.73785290767888, 1.19347212499331,  !- X,Y,Z Vertex 2 {m}
  0, 11.0878529076789, 1.19347212499331,  !- X,Y,Z Vertex 3 {m}
  0, 11.0878529076789, 2.41247212499331;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f01f4212-8abf-471e-91b8-c890bac37ae5}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a0056ad-02c0-4383-a97b-b72e79a1fddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.2730529076789, 2.41247212499331,  !- X,Y,Z Vertex 1 {m}
  0, 14.2730529076789, 1.19347212499331,  !- X,Y,Z Vertex 2 {m}
  0, 15.6230529076789, 1.19347212499331,  !- X,Y,Z Vertex 3 {m}
  0, 15.6230529076789, 2.41247212499331;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cab172d-3b80-4208-8f9d-bd8d4c58feb0}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a0056ad-02c0-4383-a97b-b72e79a1fddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.20265290767888, 2.41247212499331,  !- X,Y,Z Vertex 1 {m}
  0, 5.20265290767888, 1.19347212499331,  !- X,Y,Z Vertex 2 {m}
  0, 6.55265290767889, 1.19347212499331,  !- X,Y,Z Vertex 3 {m}
  0, 6.55265290767889, 2.41247212499331;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {048e5055-e95b-4f90-90bc-6dd1bb9b7fa9}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11cc857e-3203-4ea1-aed3-a4b15e476858}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.331991336, 9.49192938775431, 2.41187298089252, !- X,Y,Z Vertex 1 {m}
  4.331991336, 9.49192938775431, 1.19287298089252, !- X,Y,Z Vertex 2 {m}
  4.331991336, 10.6919293877543, 1.19287298089252, !- X,Y,Z Vertex 3 {m}
  4.331991336, 10.6919293877543, 2.41187298089252; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f016051f-2b8f-4af5-b151-5354800852fa}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11cc857e-3203-4ea1-aed3-a4b15e476858}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.331991336, 0.980029387754295, 2.41187298089252, !- X,Y,Z Vertex 1 {m}
  4.331991336, 0.980029387754295, 1.19287298089252, !- X,Y,Z Vertex 2 {m}
  4.331991336, 2.1800293877543, 1.19287298089252, !- X,Y,Z Vertex 3 {m}
  4.331991336, 2.1800293877543, 2.41187298089252; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed5fb223-431b-4554-b560-c96ccb556d8d}, !- Handle
  Sub Surface 39,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {11cc857e-3203-4ea1-aed3-a4b15e476858}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.331991336, 4.29902797854695, 2.3705,  !- X,Y,Z Vertex 1 {m}
  4.331991336, 4.29902797854695, -1.44399169557368e-063, !- X,Y,Z Vertex 2 {m}
  4.331991336, 6.66952797854695, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  4.331991336, 6.66952797854695, 2.3705;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b745db97-8e80-4da6-b4ca-137670088e11}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {870cf5d8-a647-4979-83b6-4277d42375f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.741364761834541, 0, 2.3812559349936,  !- X,Y,Z Vertex 1 {m}
  0.741364761834541, 0, 1.1622559349936,  !- X,Y,Z Vertex 2 {m}
  1.94136476183455, 0, 1.1622559349936,   !- X,Y,Z Vertex 3 {m}
  1.94136476183455, 0, 2.3812559349936;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf55cc85-40ff-4485-9a06-87e1ac7b9587}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {093ab993-3521-4005-a4b0-c4a1207cb7ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.33088554014033e-007, 0.538825789114169, 2.22700023369058, !- X,Y,Z Vertex 1 {m}
  3.33088553990838e-007, 0.538825789076647, 1.00800023369058, !- X,Y,Z Vertex 2 {m}
  8.98718556358812e-007, 1.45382580543786, 1.00800023369058, !- X,Y,Z Vertex 3 {m}
  8.98718556358812e-007, 1.45382580543786, 2.22700023369058; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a597851f-81f1-46ff-825f-284bb2bd3856}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {093ab993-3521-4005-a4b0-c4a1207cb7ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.37570227441666e-006, 2.22542580543757, 2.22700023369058, !- X,Y,Z Vertex 1 {m}
  1.37570227441666e-006, 2.22542580543757, 1.00800023369058, !- X,Y,Z Vertex 2 {m}
  1.94133226667033e-006, 3.14042580543722, 1.00800023369058, !- X,Y,Z Vertex 3 {m}
  1.94133226667033e-006, 3.14042580543722, 2.22700023369058; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2992b2c1-f68f-402a-9e13-e124998f21d0}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe71cdfe-9d0b-4e8e-b835-cf187d2868c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.45602177837425, 2.19940248972821, !- X,Y,Z Vertex 1 {m}
  0, -3.45602177837425, 0.980402489728208, !- X,Y,Z Vertex 2 {m}
  0, -0.541021778374245, 0.980402489728208, !- X,Y,Z Vertex 3 {m}
  0, -0.541021778374245, 2.19940248972821; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14155e88-244c-4921-92bd-5df1e4ff1095}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ca36d72-2f29-4be7-be0c-a8e3e8858395}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.04755832383945e-006, -1.77768461621768, 2.22700023369058, !- X,Y,Z Vertex 1 {m}
  1.04755832383945e-006, -1.77768461621768, 1.00800023369058, !- X,Y,Z Vertex 2 {m}
  5.08364893481612e-007, -0.862684616217996, 1.00800023369058, !- X,Y,Z Vertex 3 {m}
  5.08364893481612e-007, -0.862684616217996, 2.22700023369058; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c560c55-d948-4301-8e12-49562ff142ca}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ca36d72-2f29-4be7-be0c-a8e3e8858395}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14332901646283e-006, -3.63718461621703, 2.22700023369058, !- X,Y,Z Vertex 1 {m}
  2.14332901646283e-006, -3.63718461621703, 1.00800023369058, !- X,Y,Z Vertex 2 {m}
  1.60413558610499e-006, -2.72218461621735, 1.00800023369058, !- X,Y,Z Vertex 3 {m}
  1.60413558610499e-006, -2.72218461621735, 2.22700023369058; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45f12315-8bc2-46b5-85e5-8f1705691aed}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8faaffe-1bfc-4a66-b22e-670ce02e0dfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.866609068604812, -0.299999399999958, 2.3812559349936, !- X,Y,Z Vertex 1 {m}
  0.866609068604812, -0.299999399999958, 1.1622559349936, !- X,Y,Z Vertex 2 {m}
  2.06660906860482, -0.299999399999958, 1.1622559349936, !- X,Y,Z Vertex 3 {m}
  2.06660906860482, -0.299999399999958, 2.3812559349936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bac50563-4e41-4592-945e-c047806a268c}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8faaffe-1bfc-4a66-b22e-670ce02e0dfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.69000906860482, -0.299999399999958, 2.3812559349936, !- X,Y,Z Vertex 1 {m}
  5.69000906860482, -0.299999399999958, 1.1622559349936, !- X,Y,Z Vertex 2 {m}
  6.89000906860482, -0.299999399999958, 1.1622559349936, !- X,Y,Z Vertex 3 {m}
  6.89000906860482, -0.299999399999958, 2.3812559349936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2009784f-3388-4088-8212-c17933bf7851}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8faaffe-1bfc-4a66-b22e-670ce02e0dfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.27830906860482, -0.299999399999958, 2.3812559349936, !- X,Y,Z Vertex 1 {m}
  3.27830906860482, -0.299999399999958, 1.1622559349936, !- X,Y,Z Vertex 2 {m}
  4.47830906860482, -0.299999399999958, 1.1622559349936, !- X,Y,Z Vertex 3 {m}
  4.47830906860482, -0.299999399999958, 2.3812559349936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbc82f96-52be-4953-9ae6-f198fdaf423a}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8faaffe-1bfc-4a66-b22e-670ce02e0dfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5134090686048, -0.299999399999958, 2.3812559349936, !- X,Y,Z Vertex 1 {m}
  10.5134090686048, -0.299999399999958, 1.1622559349936, !- X,Y,Z Vertex 2 {m}
  11.7134090686048, -0.299999399999958, 1.1622559349936, !- X,Y,Z Vertex 3 {m}
  11.7134090686048, -0.299999399999958, 2.3812559349936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4b14395-e849-438b-ba3e-6b8d609601d2}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8faaffe-1bfc-4a66-b22e-670ce02e0dfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9251090686048, -0.299999399999958, 2.3812559349936, !- X,Y,Z Vertex 1 {m}
  12.9251090686048, -0.299999399999958, 1.1622559349936, !- X,Y,Z Vertex 2 {m}
  14.1251090686048, -0.299999399999958, 1.1622559349936, !- X,Y,Z Vertex 3 {m}
  14.1251090686048, -0.299999399999958, 2.3812559349936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ab06dcf-dbea-44fc-9d7e-c3b403df7fc7}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8faaffe-1bfc-4a66-b22e-670ce02e0dfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.10170906860482, -0.299999399999958, 2.3812559349936, !- X,Y,Z Vertex 1 {m}
  8.10170906860482, -0.299999399999958, 1.1622559349936, !- X,Y,Z Vertex 2 {m}
  9.30170906860483, -0.299999399999958, 1.1622559349936, !- X,Y,Z Vertex 3 {m}
  9.30170906860483, -0.299999399999958, 2.3812559349936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e4beb16-a944-4168-97c0-128ccd8eda3b}, !- Handle
  Sub Surface 52,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bb1150e4-911a-4184-9841-ca31211ac1c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.111642899630365, 0.804884564526304, 1.88727484447788, !- X,Y,Z Vertex 1 {m}
  0.111642899630365, 0.804884564526304, -6.34300552522259e-035, !- X,Y,Z Vertex 2 {m}
  0.111642899630365, 1.9712845645263, 0,  !- X,Y,Z Vertex 3 {m}
  0.111642899630365, 1.9712845645263, 1.88727484447788; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1465d28-8c21-40d4-96ba-f899a5b4fd44}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.92216730421947, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -6.92216730421947, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -8.12216730421947, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -8.12216730421947, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45f8e3b8-94f4-4ca1-a70a-3fb9ec11455e}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0397673042195, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -11.0397673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -12.2397673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -12.2397673042195, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e76ac5ec-5278-465d-a4c6-57d73a973889}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.1573673042195, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -15.1573673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -16.3573673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -16.3573673042195, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f43c4eee-ec93-4821-b81f-c505a38c1c16}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.0985673042195, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -13.0985673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -14.2985673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -14.2985673042195, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46c0fb05-0047-4dc8-bb74-0d8570e90b20}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.2161673042195, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -17.2161673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -18.4161673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -18.4161673042195, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a60f8f2f-382d-4fd7-afee-795f8da83d17}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.3337673042195, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -21.3337673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -22.5337673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -22.5337673042195, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc8a8ce9-4ce0-4f69-9f08-c39347d52592}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3925673042195, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -23.3925673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -24.5925673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -24.5925673042195, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {170bb434-8fba-4fae-84d0-e3419056b8d8}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.80456730421946, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -2.80456730421946, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -4.00456730421946, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -4.00456730421946, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed7dbf1d-7644-45db-93b8-45ab99fa4e2f}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.86336730421946, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -4.86336730421946, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -6.06336730421947, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -6.06336730421947, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12bcc11b-d01d-4936-a194-40ed756a06b6}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.745767304219451, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -0.745767304219451, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -1.94576730421946, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -1.94576730421946, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {619839fc-1b87-4f72-849a-8d8c44aa9636}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.4513673042195, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -25.4513673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -26.6513673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -26.6513673042195, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fd954a8-f030-47b2-addf-f907edc4bda6}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.2749673042195, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -19.2749673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -20.4749673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -20.4749673042195, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c8c5fdb-090e-4833-84f9-0cdf42dc65eb}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.98096730421947, 0, 2.23665349714584, !- X,Y,Z Vertex 1 {m}
  -8.98096730421947, 0, 1.01765349714584, !- X,Y,Z Vertex 2 {m}
  -10.1809673042195, 0, 1.01765349714584, !- X,Y,Z Vertex 3 {m}
  -10.1809673042195, 0, 2.23665349714584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2f9741c-49f3-4c5a-afe6-94c358809218}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a797405-a4ec-4226-9119-ebc262f0c041}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.949998099999964, 1.242093830112, 2.21483682499794, !- X,Y,Z Vertex 1 {m}
  0.949998099999964, 1.242093830112, 0.995836824997938, !- X,Y,Z Vertex 2 {m}
  0.949998099999964, 2.512093830112, 0.995836824997938, !- X,Y,Z Vertex 3 {m}
  0.949998099999964, 2.512093830112, 2.21483682499794; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1620675f-0e19-4310-9084-7a8606035a32}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01bdf668-c698-4857-8a2f-f83fa8e709d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.468807194502777, 5.53398893199997, 2.10665317646111, !- X,Y,Z Vertex 1 {m}
  0.468807194502777, 5.53398893199997, 0.887653176461112, !- X,Y,Z Vertex 2 {m}
  -0.531192805497227, 5.53398893199997, 0.887653176461112, !- X,Y,Z Vertex 3 {m}
  -0.531192805497227, 5.53398893199997, 2.10665317646111; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd7ef2a1-e6d4-4792-9965-981233e937bb}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01bdf668-c698-4857-8a2f-f83fa8e709d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.56419280549723, 5.53398893199997, 2.10665317646111, !- X,Y,Z Vertex 1 {m}
  -1.56419280549723, 5.53398893199997, 0.887653176461112, !- X,Y,Z Vertex 2 {m}
  -2.56419280549723, 5.53398893199997, 0.887653176461112, !- X,Y,Z Vertex 3 {m}
  -2.56419280549723, 5.53398893199997, 2.10665317646111; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1147b2c1-0983-4cb2-b901-034e68b8d5bd}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b167c76-5138-40dd-a43c-325d6f381894}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.957074265842063, 3.99999199999997, 2.1326906039044, !- X,Y,Z Vertex 1 {m}
  -0.957074265842063, 3.99999199999997, 0.913690603904403, !- X,Y,Z Vertex 2 {m}
  -3.09107426584206, 3.99999199999997, 0.913690603904403, !- X,Y,Z Vertex 3 {m}
  -3.09107426584206, 3.99999199999997, 2.1326906039044; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b1a1a27-e97d-4b59-bfe8-b7a301f1d33b}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b167c76-5138-40dd-a43c-325d6f381894}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.65017426584206, 3.99999199999997, 2.1326906039044, !- X,Y,Z Vertex 1 {m}
  -5.65017426584206, 3.99999199999997, 0.913690603904403, !- X,Y,Z Vertex 2 {m}
  -7.78417426584206, 3.99999199999997, 0.913690603904403, !- X,Y,Z Vertex 3 {m}
  -7.78417426584206, 3.99999199999997, 2.1326906039044; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {912f35ee-866b-4300-8c1e-39bf23355ff5}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4753ffd-d21c-44a1-b817-98b36b1d87b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.2155774879331, 3.20504277571781, 2.4684062200794, !- X,Y,Z Vertex 1 {m}
  -5.2155774879331, 3.20504277571781, 1.2494062200794, !- X,Y,Z Vertex 2 {m}
  -7.3495774879331, 3.20504277571781, 1.2494062200794, !- X,Y,Z Vertex 3 {m}
  -7.3495774879331, 3.20504277571781, 2.4684062200794; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {680bcdd9-2d8f-4d1a-8c1a-56ae44105efa}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66cf2943-a15b-4cda-822a-9f493f6072b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.889807717160219, 3.20504277571781, 2.38109356707311, !- X,Y,Z Vertex 1 {m}
  -0.889807717160219, 3.20504277571781, 1.16209356707311, !- X,Y,Z Vertex 2 {m}
  -3.02380771716022, 3.20504277571781, 1.16209356707311, !- X,Y,Z Vertex 3 {m}
  -3.02380771716022, 3.20504277571781, 2.38109356707311; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {629f3ca0-718d-49a7-a2df-9aab9ffb1441}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04ec3884-b886-4a91-a1a9-0628ed028161}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.18669246584205, 0, 2.1326906039044,  !- X,Y,Z Vertex 1 {m}
  -6.18669246584205, 0, 0.913690603904403, !- X,Y,Z Vertex 2 {m}
  -8.32069246584205, 0, 0.913690603904403, !- X,Y,Z Vertex 3 {m}
  -8.32069246584205, 0, 2.1326906039044;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7929d192-b170-4825-979c-90d573ffd6dc}, !- Handle
  Sub Surface 74,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2e417e1c-19e0-4b0c-90c3-7101d19fc48e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.3179152515611, -16.3675489948707, 1.9689, !- X,Y,Z Vertex 1 {m}
  -12.3179152515611, -16.3675489948707, 0, !- X,Y,Z Vertex 2 {m}
  -11.4094152515611, -16.3675489948707, 0, !- X,Y,Z Vertex 3 {m}
  -11.4094152515611, -16.3675489948707, 1.9689; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18ed7e73-c18f-430c-9dab-79c79520cf26}, !- Handle
  Sub Surface 75,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a99af1a1-4dc6-4110-b43d-d75286ebbeb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.678480852716, -1.97721179750695, 1.61253267318814, !- X,Y,Z Vertex 1 {m}
  -13.678480852716, -1.97721179750695, -9.13331741931513e-058, !- X,Y,Z Vertex 2 {m}
  -13.678480852716, -2.97381179750693, 0, !- X,Y,Z Vertex 3 {m}
  -13.678480852716, -2.97381179750693, 1.61253267318814; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {030bc224-ac27-4f6e-b2db-b87ed04bfd52}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acc6129f-6c87-44c0-b20b-ce87cc15c6f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.1455365321486, 0.555808044492761, 2.43689679603871, !- X,Y,Z Vertex 1 {m}
  -15.1455365321486, 0.555808044492761, 1.21789679603871, !- X,Y,Z Vertex 2 {m}
  -15.1455365321486, -0.494191955507243, 1.21789679603871, !- X,Y,Z Vertex 3 {m}
  -15.1455365321486, -0.494191955507243, 2.43689679603871; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6db43185-03db-42c5-9ebf-4d1bd89384ce}, !- Handle
  Sub Surface 77,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8288a012-2e95-4705-bce2-81557cae47f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.7737074297839, 0.680027338412496, 1.82870201408513, !- X,Y,Z Vertex 1 {m}
  -13.7737074297839, 0.680027338412496, 0, !- X,Y,Z Vertex 2 {m}
  -14.9039074297839, 0.680027338412496, 0, !- X,Y,Z Vertex 3 {m}
  -14.9039074297839, 0.680027338412496, 1.82870201408513; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26639679-101f-4347-9940-a8f6f854e210}, !- Handle
  Sub Surface 78,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {744268a3-c2f1-4144-a026-ecb82229628b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.88248903426434, 9.29998139999998, 1.4702, !- X,Y,Z Vertex 1 {m}
  -5.88248903426434, 9.29998139999998, 0, !- X,Y,Z Vertex 2 {m}
  -6.63818903426434, 9.29998139999998, 0, !- X,Y,Z Vertex 3 {m}
  -6.63818903426434, 9.29998139999998, 1.4702; !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {157342b9-334a-427a-91c6-30cb9539a38f}, !- Handle
  MNECB-Food Service-Leisure Dining-sched-B, !- Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  {8a3ad0e6-1b46-47f9-8542-5318624379f6}, !- Group Rendering Name
  {df2558cb-2291-4551-9845-904dc48e8089}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {8a3ad0e6-1b46-47f9-8542-5318624379f6}, !- Handle
  Rendering Color 211,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {df2558cb-2291-4551-9845-904dc48e8089}, !- Handle
  MNECB-Food Service-Leisure Dining-sched-B-oa, !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {e5750859-7e51-43f5-a944-747230372c54}, !- Handle
  People 19,                              !- Name
  {a6815df5-8335-4ce7-b5e9-e302e88edf74}, !- People Definition Name
  {157342b9-334a-427a-91c6-30cb9539a38f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {18cc521d-63f5-4b31-b682-4498bc20021b}; !- Activity Level Schedule Name

OS:People:Definition,
  {a6815df5-8335-4ce7-b5e9-e302e88edf74}, ! Handle
  MNECB-Food Service-Leisure Dining-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3,                                    ! Fraction Radiant
  Autocalculate,                          !- Sensible Heat Fraction
  3.8e-008;                               !- Carbon Dioxide Generation Rate {m3/s-W}

OS:Lights,
  {83e2805b-27a4-4531-85b7-613d49b70a78}, !- Handle
  Lights 19,                              !- Name
  {7ed7c651-6671-43f9-9aed-ea14cb13621e}, !- Lights Definition Name
  {157342b9-334a-427a-91c6-30cb9539a38f}; !- Space or SpaceType Name

OS:Lights:Definition,
  {7ed7c651-6671-43f9-9aed-ea14cb13621e}, !- Handle
  MNECB-Food Service-Leisure Dining-sched-B-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.9,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {1777f0c7-7ab5-4ac9-ac74-5dc4ec11f7fa}, !- Handle
  Electric Equipment 19,                  !- Name
  {53505e7d-67fe-4f9e-a666-0869199ed9f0}, !- Electric Equipment Definition Name
  {157342b9-334a-427a-91c6-30cb9539a38f}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {53505e7d-67fe-4f9e-a666-0869199ed9f0}, !- Handle
  MNECB-Food Service-Leisure Dining-sched-B-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {1d53a9be-9bd8-4a30-b45e-e0e90c7c5309}, !- Handle
  Space Infiltration Design Flow Rate 19, !- Name
  {157342b9-334a-427a-91c6-30cb9539a38f}, !- Space or SpaceType Name
  {5316d141-1d08-4e99-afad-2a9778c0f60b}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {5316d141-1d08-4e99-afad-2a9778c0f60b}, !- Handle
  AlwaysON,                               !- Name
  {0cf61371-72f1-4920-b268-ba1720395304}, !- Schedule Type Limits Name
  {a4e51b6b-9441-4135-b47f-a6eee521a7da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4e51b6b-9441-4135-b47f-a6eee521a7da}, !- Handle
  Schedule Day 73,                        !- Name
  {0cf61371-72f1-4920-b268-ba1720395304}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceType,
  {7dde7738-bd91-432a-8152-5ab99af664fe}, !- Handle
  MNECB-Food Service Kitchen-sched-B,     !- Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  {56d4c15c-79a4-4187-9267-f4e5fabb1ddf}, !- Group Rendering Name
  {baf0c0fd-6139-4e8c-b574-7d9a58de96f6}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {56d4c15c-79a4-4187-9267-f4e5fabb1ddf}, !- Handle
  Rendering Color 212,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {baf0c0fd-6139-4e8c-b574-7d9a58de96f6}, !- Handle
  MNECB-Food Service Kitchen-sched-B-oa,  !- Name
  ,                                       !- Outdoor Air Method
  0.03,                                   !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {e84bcef7-9220-49ca-8832-16527894bb94}, !- Handle
  People 8,                               !- Name
  {fcd7270b-f316-49ba-9a85-24c26012a5b6}, !- People Definition Name
  {7dde7738-bd91-432a-8152-5ab99af664fe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {18cc521d-63f5-4b31-b682-4498bc20021b}; !- Activity Level Schedule Name

OS:People:Definition,
  {fcd7270b-f316-49ba-9a85-24c26012a5b6}, ! Handle
  MNECB-Food Service-Kitchen-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Schedule:Ruleset,
  {18cc521d-63f5-4b31-b682-4498bc20021b}, !- Handle
  Activity_Level,                         !- Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, !- Schedule Type Limits Name
  {298dfb8e-1cb9-427f-8400-39558139cc77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {298dfb8e-1cb9-427f-8400-39558139cc77}, !- Handle
  Schedule Day 74,                        !- Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Lights,
  {9ca13422-e1bd-47cf-81fb-2282069f7b42}, !- Handle
  Lights 8,                               !- Name
  {5daf990c-884c-4fff-9aff-787b69ad19d3}, !- Lights Definition Name
  {7dde7738-bd91-432a-8152-5ab99af664fe}; !- Space or SpaceType Name

OS:Lights:Definition,
  {5daf990c-884c-4fff-9aff-787b69ad19d3}, !- Handle
  MNECB-Food Service-Kitchen-sched-B-lighting_W_per_person_def, !- Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  300.2,                                  !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {88878a40-33d3-4df5-81c7-2909435b9709}, !- Handle
  Electric Equipment 8,                   !- Name
  {e7c7f94f-a166-4c77-8658-09dd047f0880}, !- Electric Equipment Definition Name
  {7dde7738-bd91-432a-8152-5ab99af664fe}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {e7c7f94f-a166-4c77-8658-09dd047f0880}, !- Handle
  MNECB-Food Service-Kitchen-sched-B-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {8f155943-0b63-4cd7-9b4e-776789bbdd18}, !- Handle
  Space Infiltration Design Flow Rate 12, !- Name
  {7dde7738-bd91-432a-8152-5ab99af664fe}, !- Space or SpaceType Name
  {5316d141-1d08-4e99-afad-2a9778c0f60b}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}, !- Handle
  MNECB-Office-Enclosed-sched-A,          !- Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  {a574095c-77a6-4eea-b601-bd48759ac724}, !- Group Rendering Name
  {fb7a6665-d036-4e07-a9a7-c21b7568730b}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {a574095c-77a6-4eea-b601-bd48759ac724}, !- Handle
  Rendering Color 213,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fb7a6665-d036-4e07-a9a7-c21b7568730b}, !- Handle
  MNECB-Office-Enclosed-sched-A-oa,       !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {35404ffa-f2ed-4c70-9a61-170e10f83ae4}, !- Handle
  People 10,                              !- Name
  {27f86f33-a933-4dd7-87d3-c2bafabc972f}, !- People Definition Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {18cc521d-63f5-4b31-b682-4498bc20021b}; !- Activity Level Schedule Name

OS:People:Definition,
  {27f86f33-a933-4dd7-87d3-c2bafabc972f}, ! Handle
  MNECB-Office-Enclosed offices Category 1-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {24dba2f9-4316-48b6-b896-02efc97fdbf4}, !- Handle
  Lights 10,                              !- Name
  {db02a35d-5460-4886-9a99-13d104a5abd9}, !- Lights Definition Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}; !- Space or SpaceType Name

OS:Lights:Definition,
  {db02a35d-5460-4886-9a99-13d104a5abd9}, !- Handle
  MNECB-Office-Enclosed offices category 1-sched-A-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.4,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {8889c653-0f60-4ffb-9b42-adef810b6db3}, !- Handle
  Electric Equipment 10,                  !- Name
  {35be430f-3f20-4685-90be-0650e0593b7d}, !- Electric Equipment Definition Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {35be430f-3f20-4685-90be-0650e0593b7d}, !- Handle
  MNECB-Office-Enclosed offices category 1-sched-A-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {80f8ffdd-eb02-44df-a303-46b9baec2852}, !- Handle
  Space Infiltration Design Flow Rate 13, !- Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}, !- Space or SpaceType Name
  {5316d141-1d08-4e99-afad-2a9778c0f60b}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {2eefeb27-5a42-4723-9d3c-5078620e5e6c}, !- Handle
  MNECB-Service and Common-Corridors-sched-*-, !- Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  {79701dbe-2522-470b-b25a-34bc195e4239}, !- Group Rendering Name
  {47ffd289-275f-41a5-adf9-68d469ef79e5}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {79701dbe-2522-470b-b25a-34bc195e4239}, !- Handle
  Rendering Color 214,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {47ffd289-275f-41a5-adf9-68d469ef79e5}, !- Handle
  MNECB-Service and Common-Corridors-sched-*-, !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {4421710a-c1e2-4cd7-b093-e3c9bcd270ad}, !- Handle
  People 7,                               !- Name
  {62c90c94-7ea5-40c3-b2ff-3241a49a794c}, !- People Definition Name
  {2eefeb27-5a42-4723-9d3c-5078620e5e6c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {18cc521d-63f5-4b31-b682-4498bc20021b}; !- Activity Level Schedule Name

OS:People:Definition,
  {62c90c94-7ea5-40c3-b2ff-3241a49a794c}, ! Handle
  MNECB-Service and Common-Corridors-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {a711c3c6-0ca4-4ce3-a76d-c73861825fc1}, !- Handle
  Lights 7,                               !- Name
  {de115966-beea-4c0b-a0ae-c620e9e35080}, !- Lights Definition Name
  {2eefeb27-5a42-4723-9d3c-5078620e5e6c}; !- Space or SpaceType Name

OS:Lights:Definition,
  {de115966-beea-4c0b-a0ae-c620e9e35080}, !- Handle
  MNECB-Service and Common-Corridors-sched-*-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {4242fea6-3cc3-46b6-bdc1-13f5a23c7edc}, !- Handle
  Electric Equipment 7,                   !- Name
  {73bbb2d3-85a2-4df6-a902-6d4ea4c2add5}, !- Electric Equipment Definition Name
  {2eefeb27-5a42-4723-9d3c-5078620e5e6c}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {73bbb2d3-85a2-4df6-a902-6d4ea4c2add5}, !- Handle
  MNECB-Service and Common-Corridors-sched-*-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {70642128-4eb9-4196-bbcd-035837da6744}, !- Handle
  Space Infiltration Design Flow Rate 5,  !- Name
  {2eefeb27-5a42-4723-9d3c-5078620e5e6c}, !- Space or SpaceType Name
  {5316d141-1d08-4e99-afad-2a9778c0f60b}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {e4213ef8-30aa-4a79-8cf2-5c4aed06d1d7}, !- Handle
  MNECB-Office-Open plan category 2-sched-A, !- Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  {232931b7-032c-4aab-8287-ba227b692af7}, !- Group Rendering Name
  {00afbd19-b418-4043-9799-af7d80f948e7}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {232931b7-032c-4aab-8287-ba227b692af7}, !- Handle
  Rendering Color 215,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {00afbd19-b418-4043-9799-af7d80f948e7}, !- Handle
  MNECB-Office-Open plan category 2-sched-A-oa, !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {63b4e66f-e8ef-4359-92bc-58adac7fc170}, !- Handle
  People 20,                              !- Name
  {493d322c-537e-4b47-9547-c5e0454a4008}, !- People Definition Name
  {e4213ef8-30aa-4a79-8cf2-5c4aed06d1d7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {18cc521d-63f5-4b31-b682-4498bc20021b}; !- Activity Level Schedule Name

OS:People:Definition,
  {493d322c-537e-4b47-9547-c5e0454a4008}, ! Handle
  MNECB-Office-Open plan offices Category 2-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {30eb348f-e553-4a9e-9d1b-f89c91bebf40}, !- Handle
  Lights 20,                              !- Name
  {1d589c97-9398-4ca6-b4df-078f6835849a}, !- Lights Definition Name
  {e4213ef8-30aa-4a79-8cf2-5c4aed06d1d7}; !- Space or SpaceType Name

OS:Lights:Definition,
  {1d589c97-9398-4ca6-b4df-078f6835849a}, !- Handle
  MNECB-Office-Open plan offices category 2-sched-A-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {f2c7424a-c3ca-4eac-a0c2-6bf152d97b33}, !- Handle
  Electric Equipment 20,                  !- Name
  {9cbfa2c3-cc47-4d89-a6a6-c5d7a11d4663}, !- Electric Equipment Definition Name
  {e4213ef8-30aa-4a79-8cf2-5c4aed06d1d7}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {9cbfa2c3-cc47-4d89-a6a6-c5d7a11d4663}, !- Handle
  MNECB-Office-Open plan offices category 2-sched-A-equipment_W_per_person_def, !- Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  150,                                    !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {82a9cc42-4466-4563-8473-66c57daf51b0}, !- Handle
  Space Infiltration Design Flow Rate 20, !- Name
  {e4213ef8-30aa-4a79-8cf2-5c4aed06d1d7}, !- Space or SpaceType Name
  {5316d141-1d08-4e99-afad-2a9778c0f60b}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {dd4c9e10-4bae-4cd1-8bde-1ef43e369982}, !- Handle
  MNECB-Assembly-Lobby-sched-C,           !- Name
  ,                                       !- Default Construction Set Name
  {13ad9271-b602-4172-927d-5201eb6304d2}, !- Default Schedule Set Name
  {3ae99eab-9332-43af-a81e-1448cf2a2056}, !- Group Rendering Name
  {f2e83ff0-0bb0-476c-b4c6-76254a065524}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {3ae99eab-9332-43af-a81e-1448cf2a2056}, !- Handle
  Rendering Color 216,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f2e83ff0-0bb0-476c-b4c6-76254a065524}, !- Handle
  MNECB-Assembly-Lobby-sched-C-oa,        !- Name
  ,                                       !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {72ba21dd-02f3-4a46-b50d-d37559215efe}, !- Handle
  People 15,                              !- Name
  {bf11b5b2-3cde-4c59-92ab-880b6b869df3}, !- People Definition Name
  {dd4c9e10-4bae-4cd1-8bde-1ef43e369982}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {18cc521d-63f5-4b31-b682-4498bc20021b}; !- Activity Level Schedule Name

OS:People:Definition,
  {bf11b5b2-3cde-4c59-92ab-880b6b869df3}, ! Handle
  MNECB-Assembly-Lobby-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {fb3d43ab-b05e-4ec2-88ff-2c2d65454dc3}, !- Handle
  Lights 15,                              !- Name
  {5d465b17-c294-4f55-9ead-5899e509b3b9}, !- Lights Definition Name
  {dd4c9e10-4bae-4cd1-8bde-1ef43e369982}; !- Space or SpaceType Name

OS:Lights:Definition,
  {5d465b17-c294-4f55-9ead-5899e509b3b9}, !- Handle
  MNECB- Assembly -Lobby-sched-C-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.8,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {cf5cffda-9998-4d52-9a3b-355a4a07e10b}, !- Handle
  Electric Equipment 15,                  !- Name
  {5dee1279-dda3-4c69-bdd1-a4b91908101f}, !- Electric Equipment Definition Name
  {dd4c9e10-4bae-4cd1-8bde-1ef43e369982}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {5dee1279-dda3-4c69-bdd1-a4b91908101f}, !- Handle
  MNECB-Assembly-Lobby-sched-C-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {ae9c17f3-013c-4571-9ab1-65825a3b628f}, !- Handle
  Space Infiltration Design Flow Rate 9,  !- Name
  {dd4c9e10-4bae-4cd1-8bde-1ef43e369982}, !- Space or SpaceType Name
  {5316d141-1d08-4e99-afad-2a9778c0f60b}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {eb0b8d03-1d05-43bc-9485-bddd634952e9}, !- Handle
  MNECB-Service and Common-Toilet and Washrooms-sched-*-, !- Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  {f902ec48-bef7-479a-890a-1964e016e9da}, !- Group Rendering Name
  {020754c5-f2b9-41a8-a4ae-7868a2aecf3e}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {f902ec48-bef7-479a-890a-1964e016e9da}, !- Handle
  Rendering Color 217,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {020754c5-f2b9-41a8-a4ae-7868a2aecf3e}, !- Handle
  MNECB-Service and Common-Toilet and Washrooms-sched-*-oa, !- Name
  ,                                       !- Outdoor Air Method
  0.03,                                   !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {e0f5409c-6a3a-44e1-9287-d38fc9d754c5}, !- Handle
  People 3,                               !- Name
  {9762a142-9fa7-4032-b9b2-92b8d677f3d3}, !- People Definition Name
  {eb0b8d03-1d05-43bc-9485-bddd634952e9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {18cc521d-63f5-4b31-b682-4498bc20021b}; !- Activity Level Schedule Name

OS:People:Definition,
  {9762a142-9fa7-4032-b9b2-92b8d677f3d3}, ! Handle
  MNECB-Service and Common-Toilet and Washrooms-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3,                                    ! Fraction Radiant
  Autocalculate,                          !- Sensible Heat Fraction
  3.8e-008;                               !- Carbon Dioxide Generation Rate {m3/s-W}

OS:Lights,
  {9fa72fa2-3035-4e18-97fd-4c7f32a825b8}, !- Handle
  Lights 3,                               !- Name
  {967651f0-c7d2-45f9-9b67-5774a30eefe2}, !- Lights Definition Name
  {eb0b8d03-1d05-43bc-9485-bddd634952e9}; !- Space or SpaceType Name

OS:Lights:Definition,
  {967651f0-c7d2-45f9-9b67-5774a30eefe2}, !- Handle
  MNECB-Service and Common-Toilet and Washrooms-sched-*-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.7,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {5cfd116c-3d8c-4b8c-b0ad-ef7de0960726}, !- Handle
  Electric Equipment 3,                   !- Name
  {271f177e-3655-4b59-b0c1-4c1a0d5ef92c}, !- Electric Equipment Definition Name
  {eb0b8d03-1d05-43bc-9485-bddd634952e9}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {271f177e-3655-4b59-b0c1-4c1a0d5ef92c}, !- Handle
  MNECB-Service and Common-Toilet and Washrooms-sched-*-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {b1dc6006-b9c3-4dd9-9faa-8f429e741101}, !- Handle
  Space Infiltration Design Flow Rate 16, !- Name
  {eb0b8d03-1d05-43bc-9485-bddd634952e9}, !- Space or SpaceType Name
  {5316d141-1d08-4e99-afad-2a9778c0f60b}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Handle
  MNECB-Storage/Warehouse - Active Storage Bulky-sched-E, !- Name
  ,                                       !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  {6639ae76-148e-450a-835d-2a4a60c380ae}, !- Group Rendering Name
  {df61fd2c-5b60-4622-86d0-4c3b9be134f4}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {6639ae76-148e-450a-835d-2a4a60c380ae}, !- Handle
  Rendering Color 218,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {df61fd2c-5b60-4622-86d0-4c3b9be134f4}, !- Handle
  MNECB-Storage/Warehouse - Active Storage Bulky-sched-E-oa, !- Name
  ,                                       !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {9d296a9d-d73f-4c8e-bdc8-1717f36361a7}, !- Handle
  People 12,                              !- Name
  {102cb1ec-54ba-4faa-b48e-b93bd0be328f}, !- People Definition Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {18cc521d-63f5-4b31-b682-4498bc20021b}; !- Activity Level Schedule Name

OS:People:Definition,
  {102cb1ec-54ba-4faa-b48e-b93bd0be328f}, ! Handle
  MNECB-Storage Warehouse-Active Storage - Bulky-sched-E-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {61605d16-609e-4f94-b548-1b363ef58c38}, !- Handle
  Lights 12,                              !- Name
  {c886f94a-4b69-4955-b6bc-3a59c2c45dd8}, !- Lights Definition Name
  {b1258e70-804d-4888-b525-209f0cda82e0}; !- Space or SpaceType Name

OS:Lights:Definition,
  {c886f94a-4b69-4955-b6bc-3a59c2c45dd8}, !- Handle
  MNECB-Storage/Warehouse-Active Storage Bulky-sched-E-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.2,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {a2ab2f55-93c3-4bb9-aad3-15f0acbc158e}, !- Handle
  Electric Equipment 12,                  !- Name
  {73f6feec-f4da-4f8d-b1e3-657a55f631ad}, !- Electric Equipment Definition Name
  {b1258e70-804d-4888-b525-209f0cda82e0}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {73f6feec-f4da-4f8d-b1e3-657a55f631ad}, !- Handle
  MNECB-Storage/Warehouse-Active Storage Bulky-sched-E-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {c03dd989-6590-45a3-9574-217f8a929dc2}, !- Handle
  Space Infiltration Design Flow Rate 17, !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space or SpaceType Name
  {5316d141-1d08-4e99-afad-2a9778c0f60b}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {b041753a-b87b-403f-9af9-b5e490c6c201}, !- Handle
  MNECB-Service and Common-Mechanical/electrical room-sched-*-, !- Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  {eaef9598-f763-4074-aa2d-32125d09b713}, !- Group Rendering Name
  {0843818c-dd3e-4f78-a102-33904d31edcb}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {eaef9598-f763-4074-aa2d-32125d09b713}, !- Handle
  Rendering Color 219,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0843818c-dd3e-4f78-a102-33904d31edcb}, !- Handle
  MNECB-Service and Common-Mechanical/electrical room-sched-*-oa, !- Name
  ,                                       !- Outdoor Air Method
  0.05,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {c24ed9ac-8a5f-4a25-9e63-d9e9702d45ff}, !- Handle
  People 6,                               !- Name
  {788ffda3-aa73-4c24-b2f8-64f60c6e5967}, !- People Definition Name
  {b041753a-b87b-403f-9af9-b5e490c6c201}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {18cc521d-63f5-4b31-b682-4498bc20021b}; !- Activity Level Schedule Name

OS:People:Definition,
  {788ffda3-aa73-4c24-b2f8-64f60c6e5967}, ! Handle
  MNECB-Service and Common-Mechanical/electrical room-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  200,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {8edd9ef1-ca63-4150-8ea0-da6a09c70b54}, !- Handle
  Lights 6,                               !- Name
  {7976601a-c1ce-415b-ae65-5bb1cc691b98}, !- Lights Definition Name
  {b041753a-b87b-403f-9af9-b5e490c6c201}; !- Space or SpaceType Name

OS:Lights:Definition,
  {7976601a-c1ce-415b-ae65-5bb1cc691b98}, !- Handle
  MNECB-Service and Common-Mechanical/electrical room-sched-*-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.5,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {69f8a640-a3aa-4536-98e3-cfa5ee8d7d31}, !- Handle
  Electric Equipment 6,                   !- Name
  {03df2e6c-2f5a-42f9-ad95-e41d2fbe2e9a}, !- Electric Equipment Definition Name
  {b041753a-b87b-403f-9af9-b5e490c6c201}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {03df2e6c-2f5a-42f9-ad95-e41d2fbe2e9a}, !- Handle
  MNECB-Service and Common-Mechanical/electrical room-sched-*-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {2ee28c8e-e1b9-44ec-b3fb-833842b05317}, !- Handle
  Space Infiltration Design Flow Rate 6,  !- Name
  {b041753a-b87b-403f-9af9-b5e490c6c201}, !- Space or SpaceType Name
  {5316d141-1d08-4e99-afad-2a9778c0f60b}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {29351a84-2899-4645-8532-54df39ffb94b}, !- Handle
  MNECB-Service and Common Active Stairway-sched-*, !- Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  {81e77d02-4bc3-42fd-a2eb-a1a8b18da945}, !- Group Rendering Name
  {e1915d8b-6de2-4e66-8be4-bedc5039dbb5}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {81e77d02-4bc3-42fd-a2eb-a1a8b18da945}, !- Handle
  Rendering Color 220,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e1915d8b-6de2-4e66-8be4-bedc5039dbb5}, !- Handle
  MNECB-Service and Common Active Stairway-sched-*-oa, !- Name
  ,                                       !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {36ff89b3-172e-41d7-9a03-6421044851dd}, !- Handle
  People 11,                              !- Name
  {2dd2fe6f-1760-42ba-a0c6-8e8e218a8776}, !- People Definition Name
  {29351a84-2899-4645-8532-54df39ffb94b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {18cc521d-63f5-4b31-b682-4498bc20021b}; !- Activity Level Schedule Name

OS:People:Definition,
  {2dd2fe6f-1760-42ba-a0c6-8e8e218a8776}, ! Handle
  MNECB-Service and Common-Active Stairway-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3,                                    ! Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:Lights,
  {f0432d7e-2e0e-446d-a626-1c763d6700c0}, !- Handle
  Lights 11,                              !- Name
  {356dec35-9e6e-4e29-ba96-b159c36d5dbc}, !- Lights Definition Name
  {29351a84-2899-4645-8532-54df39ffb94b}; !- Space or SpaceType Name

OS:Lights:Definition,
  {356dec35-9e6e-4e29-ba96-b159c36d5dbc}, !- Handle
  MNECB-Service and Common-Active Stairway-sched-*-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.5,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {32835f41-4b1e-4d3e-b43b-ec78cdca4523}, !- Handle
  Electric Equipment 11,                  !- Name
  {7eeabbb8-d4b5-4ce9-9622-c502bc703eaa}, !- Electric Equipment Definition Name
  {29351a84-2899-4645-8532-54df39ffb94b}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {7eeabbb8-d4b5-4ce9-9622-c502bc703eaa}, !- Handle
  MNECB-Service and Common-Active Stairway-sched-*-equipment_W_per_person_def, !- Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  0,                                      !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {66a7e7ca-5389-43ed-8500-cd6accc9c156}, !- Handle
  Space Infiltration Design Flow Rate 15, !- Name
  {29351a84-2899-4645-8532-54df39ffb94b}, !- Space or SpaceType Name
  {5316d141-1d08-4e99-afad-2a9778c0f60b}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {c0d1865c-1528-45a2-916b-49749c454471}, !- Handle
  MNECB-Assembly-Locker room and shower-sched-*, !- Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  {57232f24-39be-4f98-8fbc-29897f15bddf}, !- Group Rendering Name
  {dd8c27ca-ef83-4182-8854-0627d96118f8}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {57232f24-39be-4f98-8fbc-29897f15bddf}, !- Handle
  Rendering Color 221,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dd8c27ca-ef83-4182-8854-0627d96118f8}, !- Handle
  MNECB-Assembly-Locker room and shower-sched-*-oa, !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {9c49ecb4-5479-421b-a00e-e61a9bfc01be}, !- Handle
  People 21,                              !- Name
  {3c178280-fda3-4e0f-ae46-6ad4aa77c772}, !- People Definition Name
  {c0d1865c-1528-45a2-916b-49749c454471}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {18cc521d-63f5-4b31-b682-4498bc20021b}; !- Activity Level Schedule Name

OS:People:Definition,
  {3c178280-fda3-4e0f-ae46-6ad4aa77c772}, ! Handle
  MNECB-Assembly-Locker Room and Shower-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3,                                    ! Fraction Radiant
  Autocalculate,                          !- Sensible Heat Fraction
  3.8e-008;                               !- Carbon Dioxide Generation Rate {m3/s-W}

OS:Lights,
  {d99ecf10-9823-441e-b6c4-57b481d68208}, !- Handle
  Lights 21,                              !- Name
  {0779fb65-8b70-4117-a31a-b743d3b78611}, !- Lights Definition Name
  {c0d1865c-1528-45a2-916b-49749c454471}; !- Space or SpaceType Name

OS:Lights:Definition,
  {0779fb65-8b70-4117-a31a-b743d3b78611}, !- Handle
  MNECB- Assembly -Locker Room and Shower-sched-*-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {0033eeae-28fa-4d21-8c93-21128debedaa}, !- Handle
  Electric Equipment 21,                  !- Name
  {8b8ce26f-4fac-4168-9c6a-07779b3a477d}, !- Electric Equipment Definition Name
  {c0d1865c-1528-45a2-916b-49749c454471}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {8b8ce26f-4fac-4168-9c6a-07779b3a477d}, !- Handle
  MNECB-Assembly-Locker Room and Shower-sched-*-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {2da99d5a-510e-4433-80e8-cca3f854d053}, !- Handle
  Space Infiltration Design Flow Rate 21, !- Name
  {c0d1865c-1528-45a2-916b-49749c454471}, !- Space or SpaceType Name
  {5316d141-1d08-4e99-afad-2a9778c0f60b}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Construction,
  {08b0b045-b829-4013-b2fa-1cde85534826}, !- Handle
  V1-BWall1,                              !- Name
  ,                                       !- Surface Rendering Name
  {0825cb1f-a739-4876-8275-ba5dc5a9f91d}, !- Layer 1
  {efc63ac2-25cf-4878-8100-f1e2d1f7e2f5}, !- Layer 2
  {847dc494-375f-4aa1-b6e0-45a80229ba43}, !- Layer 3
  {54f013f1-8e82-4a6c-b601-358f13a98ccc}, !- Layer 4
  {c1f38a9a-e008-4839-a781-3fb199578b50}; !- Layer 5

OS:Material,
  {0825cb1f-a739-4876-8275-ba5dc5a9f91d}, !- Handle
  Concrete Block: Sand and Gravel Aggregrate: 22.7 kg - 2 cores 152mm, !- Name
  MediumRough,                            !- Roughness
  0.152,                                  !- Thickness {m}
  1.13,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  920;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {847dc494-375f-4aa1-b6e0-45a80229ba43}, !- Handle
  Sheathing - regular density - 12.7mm,   !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.055,                                  !- Conductivity {W/m-K}
  290,                                    !- Density {kg/m3}
  1300;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {54f013f1-8e82-4a6c-b601-358f13a98ccc}, !- Handle
  Insulation: Cellular glass - 122mm,     !- Name
  MediumRough,                            !- Roughness
  0.122,                                  !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  136,                                    !- Density {kg/m3}
  750;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {c1f38a9a-e008-4839-a781-3fb199578b50}, !- Handle
  Gypsum or plaster board - 5.9mm,        !- Name
  MediumSmooth,                           !- Roughness
  0.0059,                                 !- Thickness {m}
  0.58,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {9fe055bc-bc03-4e97-a99c-aeda3b94f2f4}, !- Handle
  V1-BRoof1,                              !- Name
  ,                                       !- Surface Rendering Name
  {fc63985c-08a4-4c96-b1e4-a079c3d55963}, !- Layer 1
  {60e7a938-bdbd-41a4-93c1-6dabbe39bec4}, !- Layer 2
  {745c0bb8-15cf-4e8c-b3f1-e00e8403ab74}; !- Layer 3

OS:Material,
  {fc63985c-08a4-4c96-b1e4-a079c3d55963}, !- Handle
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {60e7a938-bdbd-41a4-93c1-6dabbe39bec4}, !- Handle
  Insulation: Expanded polystyrene - molded beads - 20kg/m3 density 127mm, !- Name
  VeryRough,                              !- Roughness
  0.127,                                  !- Thickness {m}
  0.036,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {745c0bb8-15cf-4e8c-b3f1-e00e8403ab74}, !- Handle
  M11 50mm lightweight concrete,          !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {00a4d098-768c-4233-92f9-63f86b06a28f}, !- Handle
  NECBUvalue_ConcreteFlr,                 !- Name
  ,                                       !- Surface Rendering Name
  {3bdbce9d-3e90-4fed-9b61-1adf2f84b6f1}, !- Layer 1
  {3b6c2831-f729-4db1-9b8a-140b22fd0cff}; !- Layer 2

OS:Material,
  {3bdbce9d-3e90-4fed-9b61-1adf2f84b6f1}, !- Handle
  Insulation: Expanded polystyrene - extruded (smooth skin surface) (CFC-12 exp.) 1, !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3b6c2831-f729-4db1-9b8a-140b22fd0cff}, !- Handle
  M14a 100mm heavyweight concrete,        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7a340e7e-9781-40d1-af38-4ed643e28470}, !- Handle
  IntPartition,                           !- Name
  ,                                       !- Surface Rendering Name
  {90cdb18c-0960-47d4-97f9-15d0a3da55fd}, !- Layer 1
  {e5ef4582-1ed4-40f7-90f7-b948835c4680}, !- Layer 2
  {90cdb18c-0960-47d4-97f9-15d0a3da55fd}; !- Layer 3

OS:Material,
  {90cdb18c-0960-47d4-97f9-15d0a3da55fd}, !- Handle
  G01 16mm gypsum board,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5bd1a9f7-85aa-4635-a041-b14583343997}, !- Handle
  MNECBUvalue_Window,                     !- Name
  ,                                       !- Surface Rendering Name
  {0fd92426-67c5-4bda-83e8-d8382a14a096}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {0fd92426-67c5-4bda-83e8-d8382a14a096}, !- Handle
  MNECB1997_Window,                       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.5;                                    !- Solar Heat Gain Coefficient

OS:Construction,
  {ab37c810-1ec2-46fe-8fef-78ed37a079b8}, !- Handle
  PersonDoor,                             !- Name
  ,                                       !- Surface Rendering Name
  {1e7cc236-7390-4607-a89e-0b904748cbe0}; !- Layer 1

OS:Material:NoMass,
  {1e7cc236-7390-4607-a89e-0b904748cbe0}, !- Handle
  PersonDoorMat,                          !- Name
  Smooth,                                 !- Roughness
  0.304,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermostatSetpoint:DualSetpoint,
  {1a602f0c-5573-4e97-b925-d82f0339ba63}, !- Handle
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15673093-9661-46ed-b5f4-be5c64e1be37}, !- Handle
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  {dc56ae6a-d69c-45fa-a7aa-eb9cc30431a7}, !- Heating Setpoint Temperature Schedule Name
  {53742a39-f4df-42f2-9172-b1244f03fed3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a5cb55b-c0f1-4688-be2d-b634a704790c}, !- Handle
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  {dc56ae6a-d69c-45fa-a7aa-eb9cc30431a7}, !- Heating Setpoint Temperature Schedule Name
  {53742a39-f4df-42f2-9172-b1244f03fed3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a43abda9-9cda-404d-b25f-da19e198e50d}, !- Handle
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b25baf1-f002-4b53-8c7c-c650e7d7ce10}, !- Handle
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e840a425-2c30-4bb9-aac5-172e78aba1a0}, !- Handle
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09ff8188-a25f-42e0-8c29-30e3c15b6777}, !- Handle
  Thermostat Setpoint Dual Setpoint 53,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {932ab8f2-d68b-4733-a9cb-e04ec260e422}, !- Handle
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0efc91e9-c6a1-484b-a11b-3ec0391f7265}, !- Handle
  Thermostat Setpoint Dual Setpoint 55,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec94757c-6402-43d0-8202-6c036fdf06b6}, !- Handle
  Thermostat Setpoint Dual Setpoint 56,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18bfbf3a-c53c-45d7-aa72-a1940baece5b}, !- Handle
  Thermostat Setpoint Dual Setpoint 57,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03e29aa2-10ef-4b93-9cc4-a0ed4d6342e7}, !- Handle
  Thermostat Setpoint Dual Setpoint 58,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77b102b7-c82c-4672-9a9e-f4b63a71c237}, !- Handle
  Thermostat Setpoint Dual Setpoint 59,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee336bec-0939-489c-b003-dc8caab4cc99}, !- Handle
  Thermostat Setpoint Dual Setpoint 60,   !- Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, !- Heating Setpoint Temperature Schedule Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8de6dc2-9823-431d-990a-d432949ee9da}, !- Handle
  Thermostat Setpoint Dual Setpoint 61,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {247309e5-d4e5-4911-9ef3-3423e0ac8a63}, !- Handle
  Thermostat Setpoint Dual Setpoint 62,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {081b801a-1890-41bf-b761-32a6dfa2210e}, !- Handle
  Thermostat Setpoint Dual Setpoint 63,   !- Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, !- Heating Setpoint Temperature Schedule Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2eade09c-b4f4-4c10-8982-5d2b01b15deb}, !- Handle
  Thermostat Setpoint Dual Setpoint 64,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07a5987d-9cb4-4ad3-bd8e-5ca308682475}, !- Handle
  Thermostat Setpoint Dual Setpoint 65,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e20e5e3-84ff-45da-9332-00e03eee45a6}, !- Handle
  Thermostat Setpoint Dual Setpoint 66,   !- Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, !- Heating Setpoint Temperature Schedule Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5842ed0-21ac-4a7b-a3d6-c5177ddfb681}, !- Handle
  Thermostat Setpoint Dual Setpoint 67,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e601851-628f-4df9-a4ae-348117fa0627}, !- Handle
  Thermostat Setpoint Dual Setpoint 68,   !- Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, !- Heating Setpoint Temperature Schedule Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5927ba7-b26e-4874-9c57-78f6f2072075}, !- Handle
  Thermostat Setpoint Dual Setpoint 69,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af1e1969-2ec3-4e1e-9929-ae4a39f0d033}, !- Handle
  Thermostat Setpoint Dual Setpoint 70,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06e719d8-8d32-405d-b114-a6479e9227a1}, !- Handle
  Thermostat Setpoint Dual Setpoint 71,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe651c86-1e76-4a3b-8cc0-dc9b58872c81}, !- Handle
  Thermostat Setpoint Dual Setpoint 72,   !- Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, !- Heating Setpoint Temperature Schedule Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74380ee0-8af0-4796-b21b-2cbc9d73f0d3}, !- Handle
  Thermostat Setpoint Dual Setpoint 73,   !- Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, !- Heating Setpoint Temperature Schedule Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4524e24a-d090-4a73-85d7-905de0847fea}, !- Handle
  Thermostat Setpoint Dual Setpoint 74,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e604578a-44cb-4402-b3e4-f087e7d3b990}, !- Handle
  Thermostat Setpoint Dual Setpoint 75,   !- Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, !- Heating Setpoint Temperature Schedule Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b66ccfca-a69a-4e68-862e-f45a39854fe6}, !- Handle
  Thermostat Setpoint Dual Setpoint 76,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {957f1e6d-782a-4694-8213-12dabd2b5fec}, !- Handle
  Thermostat Setpoint Dual Setpoint 77,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65e91485-b159-4bb9-b5f0-96de9624f316}, !- Handle
  Thermostat Setpoint Dual Setpoint 78,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c4126df-a0b8-49b2-8dd9-f7cf9814fc45}, !- Handle
  Thermostat Setpoint Dual Setpoint 79,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {019b6be9-f4be-4d4d-927b-26f264f99fae}, !- Handle
  Thermostat Setpoint Dual Setpoint 80,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8624902e-fada-4379-884d-d7f6e2255d56}, !- Handle
  Thermostat Setpoint Dual Setpoint 81,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9be85288-7983-4198-92f8-b83741763fd6}, !- Handle
  Thermostat Setpoint Dual Setpoint 82,   !- Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, !- Heating Setpoint Temperature Schedule Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65eecf4a-936f-498e-ab11-0d5429905012}, !- Handle
  Thermostat Setpoint Dual Setpoint 83,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7200fbf0-188e-4323-bfcc-42cac2e9ce3a}, !- Handle
  Thermostat Setpoint Dual Setpoint 84,   !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5206627-e1ec-43f6-afbd-e7992b82d884}, !- Handle
  Thermostat Setpoint Dual Setpoint 85,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88ed9e42-a870-48b2-97eb-08406a2a0a58}, !- Handle
  Thermostat Setpoint Dual Setpoint 86,   !- Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, !- Heating Setpoint Temperature Schedule Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9820c4d8-c3f0-4c99-acc7-620de191b080}, !- Handle
  Thermostat Setpoint Dual Setpoint 87,   !- Name
  {4da8031c-0346-4a5f-b520-99a59051d5d7}, !- Heating Setpoint Temperature Schedule Name
  {cee89bc3-e9fb-44d2-b245-e6e0b7928f0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1281b046-d74f-4a2a-8ffd-c4d905f1dbb5}, !- Handle
  Thermostat Setpoint Dual Setpoint 91,   !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2a51234-8470-474a-86be-5da6090353bb}, !- Handle
  Thermostat Setpoint Dual Setpoint 100,  !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05d11b76-0586-4c97-8fdb-2b72673644da}, !- Handle
  Thermostat Setpoint Dual Setpoint 101,  !- Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, !- Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7df2ea89-08ce-40be-a373-6b513cead882}, !- Handle
  Thermostat Setpoint Dual Setpoint 102,  !- Name
  {a31dd526-c214-4caa-a2f1-80c3baa42ad9}, !- Heating Setpoint Temperature Schedule Name
  {df333f8a-80a7-4e88-988a-8bdc1b40f40c}; !- Cooling Setpoint Temperature Schedule Name

OS:WaterUse:Equipment:Definition,
  {4bac63be-f3b6-4879-a0fb-9768815c3b61}, !- Handle
  StorageSHW,                             !- Name
  ,                                       !- End-Use Subcategory
  9e-006;                                 !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment:Definition,
  {bb22a428-b5d5-4bc9-9f0a-c529cce5a563}, !- Handle
  OfficeSWH,                              !- Name
  ,                                       !- End-Use Subcategory
  4e-006;                                 !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment:Definition,
  {cf7b7c64-fa0e-4934-b0cb-c042475b21d9}, !- Handle
  DiningSWH,                              !- Name
  General,                                !- End-Use Subcategory
  6.1e-005;                               !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment:Definition,
  {a7258d78-67cb-432d-886c-6f34024777a2}, !- Handle
  FoodPrepSWH,                            !- Name
  ,                                       !- End-Use Subcategory
  4.2e-005;                               !- Peak Flow Rate {m3/s}

OS:WaterUse:Connections,
  {a157a866-cd63-465b-bf43-77afbabc123e}, ! Handle
  Water Use Connection,                   ! Name
  {433aa4d2-5e2a-4f4b-a5ab-12c9f480dc28}, ! Inlet Node Name
  {7fecffcd-33de-4198-97cf-a4247f5bd8f4}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1515b70-43bc-45e8-a101-84eca85cf13a}, !- Water Use Equipment Name 1
  {be947131-d7de-44df-944e-33ab5b8ed5fe}, !- Water Use Equipment Name 2
  {567a8803-9039-4912-ad7f-d2cf1e086816}, !- Water Use Equipment Name 3
  {a1400ba0-18d6-4136-90eb-7666b7488d04}; !- Water Use Equipment Name 4

OS:WaterUse:Equipment,
  {e1515b70-43bc-45e8-a101-84eca85cf13a}, !- Handle
  Water Use Equipment 1,                  !- Name
  {cf7b7c64-fa0e-4934-b0cb-c042475b21d9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1a8e77c3-0890-4851-83b2-64ec41134c2d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {be947131-d7de-44df-944e-33ab5b8ed5fe}, !- Handle
  Water Use Equipment 2,                  !- Name
  {a7258d78-67cb-432d-886c-6f34024777a2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1a8e77c3-0890-4851-83b2-64ec41134c2d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {567a8803-9039-4912-ad7f-d2cf1e086816}, !- Handle
  Water Use Equipment 3,                  !- Name
  {bb22a428-b5d5-4bc9-9f0a-c529cce5a563}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2c7a81f-7fc1-4b23-8c80-5b0f2903e1b5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {a1400ba0-18d6-4136-90eb-7666b7488d04}, !- Handle
  Water Use Equipment 4,                  !- Name
  {4bac63be-f3b6-4879-a0fb-9768815c3b61}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d36c4b75-8a00-4470-be12-76a19dc4b553}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {031b939c-d72b-40b9-86cb-7a0326e9e9e4}, !- Handle
  Plant Loop 1,                           !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {92ec7f4f-9a11-47fe-9273-df7bb0a84a33}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7423fc30-7f8b-429c-a099-8ac39a029852}, !- Plant Side Inlet Node Name
  {43f511b5-f284-458e-9513-041c77f63391}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {838f95eb-3b19-4fd1-a230-ad659c7a8d87}, !- Demand Side Inlet Node Name
  {503d1e75-ae0d-469c-aab7-45b1235699b7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {4c145c46-e2a4-4352-8aca-53cfe9907582}, !- Handle
  {031b939c-d72b-40b9-86cb-7a0326e9e9e4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {4b7e97bc-8470-4bad-b5b9-9f6347302147}, !- Handle
  Node 9,                                 !- Name
  {7423fc30-7f8b-429c-a099-8ac39a029852}, !- Inlet Port
  {5e115b58-bd32-45df-a851-c5d7b78cafae}; !- Outlet Port

OS:Node,
  {92ec7f4f-9a11-47fe-9273-df7bb0a84a33}, !- Handle
  Node 58,                                !- Name
  {a8c2d025-8887-4188-84c5-e67ad28c0d55}, !- Inlet Port
  {43f511b5-f284-458e-9513-041c77f63391}; !- Outlet Port

OS:Node,
  {6193245a-5bc9-4269-a09f-a99ad7ff012b}, !- Handle
  Node 59,                                !- Name
  {cfb97028-cb41-418b-b983-22232d8553ed}, !- Inlet Port
  {9b427a1f-6fb1-4ff4-9748-985c479cfb96}; !- Outlet Port

OS:Connector:Mixer,
  {1206299d-68b1-4c9e-8fc0-3712ee6a3833}, !- Handle
  Connector Mixer 1,                      !- Name
  {a8c2d025-8887-4188-84c5-e67ad28c0d55}, !- Outlet Branch Name
  {0d53a16a-f1d6-4ed0-90c5-14ae07fbc819}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {0bead354-f7cc-4a39-8883-7f389217e16c}, !- Handle
  Connector Splitter 1,                   !- Name
  {e7540206-1999-4116-91b9-05bf405f35ed}, !- Inlet Branch Name
  {cfb97028-cb41-418b-b983-22232d8553ed}; !- Outlet Branch Name 1

OS:Connection,
  {7423fc30-7f8b-429c-a099-8ac39a029852}, !- Handle
  Connection 9,                           !- Name
  {031b939c-d72b-40b9-86cb-7a0326e9e9e4}, !- Source Object
  11,                                     !- Outlet Port
  {4b7e97bc-8470-4bad-b5b9-9f6347302147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb97028-cb41-418b-b983-22232d8553ed}, !- Handle
  Connection 59,                          !- Name
  {0bead354-f7cc-4a39-8883-7f389217e16c}, !- Source Object
  3,                                      !- Outlet Port
  {6193245a-5bc9-4269-a09f-a99ad7ff012b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c2d025-8887-4188-84c5-e67ad28c0d55}, !- Handle
  Connection 61,                          !- Name
  {1206299d-68b1-4c9e-8fc0-3712ee6a3833}, !- Source Object
  2,                                      !- Outlet Port
  {92ec7f4f-9a11-47fe-9273-df7bb0a84a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f511b5-f284-458e-9513-041c77f63391}, !- Handle
  Connection 62,                          !- Name
  {92ec7f4f-9a11-47fe-9273-df7bb0a84a33}, !- Source Object
  3,                                      !- Outlet Port
  {031b939c-d72b-40b9-86cb-7a0326e9e9e4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3d434ce6-5393-47b3-a6f5-55be7397005d}, !- Handle
  Node 60,                                !- Name
  {838f95eb-3b19-4fd1-a230-ad659c7a8d87}, !- Inlet Port
  {22b3612b-2e3b-42ed-9908-7ee4d0bcddba}; !- Outlet Port

OS:Node,
  {460d28f9-7285-4e0c-8427-fa6fc12a1431}, !- Handle
  Node 61,                                !- Name
  {5805039e-8f8c-41ff-85fe-052fed59e5e5}, !- Inlet Port
  {503d1e75-ae0d-469c-aab7-45b1235699b7}; !- Outlet Port

OS:Node,
  {0a460411-307d-46c6-bf0b-b8ff1f02c8a2}, !- Handle
  Node 62,                                !- Name
  {338ac23e-ff0a-4a04-8bea-f1b43beaf83d}, !- Inlet Port
  {433aa4d2-5e2a-4f4b-a5ab-12c9f480dc28}; !- Outlet Port

OS:Connector:Mixer,
  {57fea8ad-3045-4f44-a246-7ec8654d02e3}, !- Handle
  Connector Mixer 2,                      !- Name
  {5805039e-8f8c-41ff-85fe-052fed59e5e5}, !- Outlet Branch Name
  {538106e5-df4e-4d58-a66d-5b6dde0807a2}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {6eced6e6-c8d8-4c43-a491-7d295e931943}, !- Handle
  Connector Splitter 2,                   !- Name
  {22b3612b-2e3b-42ed-9908-7ee4d0bcddba}, !- Inlet Branch Name
  {338ac23e-ff0a-4a04-8bea-f1b43beaf83d}; !- Outlet Branch Name 1

OS:Connection,
  {838f95eb-3b19-4fd1-a230-ad659c7a8d87}, !- Handle
  Connection 63,                          !- Name
  {031b939c-d72b-40b9-86cb-7a0326e9e9e4}, !- Source Object
  14,                                     !- Outlet Port
  {3d434ce6-5393-47b3-a6f5-55be7397005d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b3612b-2e3b-42ed-9908-7ee4d0bcddba}, !- Handle
  Connection 64,                          !- Name
  {3d434ce6-5393-47b3-a6f5-55be7397005d}, !- Source Object
  3,                                      !- Outlet Port
  {6eced6e6-c8d8-4c43-a491-7d295e931943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338ac23e-ff0a-4a04-8bea-f1b43beaf83d}, !- Handle
  Connection 65,                          !- Name
  {6eced6e6-c8d8-4c43-a491-7d295e931943}, !- Source Object
  3,                                      !- Outlet Port
  {0a460411-307d-46c6-bf0b-b8ff1f02c8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5805039e-8f8c-41ff-85fe-052fed59e5e5}, !- Handle
  Connection 67,                          !- Name
  {57fea8ad-3045-4f44-a246-7ec8654d02e3}, !- Source Object
  2,                                      !- Outlet Port
  {460d28f9-7285-4e0c-8427-fa6fc12a1431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {503d1e75-ae0d-469c-aab7-45b1235699b7}, !- Handle
  Connection 68,                          !- Name
  {460d28f9-7285-4e0c-8427-fa6fc12a1431}, !- Source Object
  3,                                      !- Outlet Port
  {031b939c-d72b-40b9-86cb-7a0326e9e9e4}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterHeater:Mixed,
  {d4da8532-6996-45aa-8694-aea04cac306c}, ! Handle
  OS:WaterHeater:Mixed,                   ! Name
  0.284,                                  ! Tank Volume {m3}
  {538cc627-a6b3-4efc-b3b7-289dd78ec06c}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  10000,                                  ! Heater Maximum Capacity {W}
  0,                                      ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  Electricity,                            ! Heater Fuel Type
  1,                                      ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  0,                                      ! Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            ! Off Cycle Parasitic Fuel Type
  1,                                      ! Off Cycle Parasitic Heat Fraction to Tank
  0,                                      ! On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {fb014d16-ce67-48cf-bd01-75b0bb66baa6}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  1,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      ! Off Cycle Loss Fraction to Thermal Zone
  1,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  {41d340a9-3c8b-43b4-88cf-e73878b0564c}, ! Cold Water Supply Temperature Schedule Name
  {9b427a1f-6fb1-4ff4-9748-985c479cfb96}, ! Use Side Inlet Node Name
  {53f6d8fd-50bc-4df1-8433-9e32098e51b1}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {538cc627-a6b3-4efc-b3b7-289dd78ec06c}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {f892be65-e750-4fbe-b345-631e82178abb}, ! Schedule Type Limits Name
  {9bc29aa2-4806-48a4-b45e-f865f3369354}; ! Default Day Schedule Name

OS:Schedule:Day,
  {9bc29aa2-4806-48a4-b45e-f865f3369354}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {f892be65-e750-4fbe-b345-631e82178abb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {fb014d16-ce67-48cf-bd01-75b0bb66baa6}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {f892be65-e750-4fbe-b345-631e82178abb}, ! Schedule Type Limits Name
  {4d201533-69ff-464e-9406-357802acdb99}; ! Default Day Schedule Name

OS:Schedule:Day,
  {4d201533-69ff-464e-9406-357802acdb99}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {f892be65-e750-4fbe-b345-631e82178abb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {f892be65-e750-4fbe-b345-631e82178abb}, !- Handle
  Temperature 93,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {c52eb88c-a374-48f6-92ae-88b9e6e44ce2}, !- Handle
  Node 63,                                !- Name
  {53f6d8fd-50bc-4df1-8433-9e32098e51b1}, !- Inlet Port
  {0d53a16a-f1d6-4ed0-90c5-14ae07fbc819}; !- Outlet Port

OS:Connection,
  {9b427a1f-6fb1-4ff4-9748-985c479cfb96}, !- Handle
  Connection 60,                          !- Name
  {6193245a-5bc9-4269-a09f-a99ad7ff012b}, !- Source Object
  3,                                      !- Outlet Port
  {d4da8532-6996-45aa-8694-aea04cac306c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {53f6d8fd-50bc-4df1-8433-9e32098e51b1}, !- Handle
  Connection 69,                          !- Name
  {d4da8532-6996-45aa-8694-aea04cac306c}, !- Source Object
  32,                                     !- Outlet Port
  {c52eb88c-a374-48f6-92ae-88b9e6e44ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d53a16a-f1d6-4ed0-90c5-14ae07fbc819}, !- Handle
  Connection 70,                          !- Name
  {c52eb88c-a374-48f6-92ae-88b9e6e44ce2}, !- Source Object
  3,                                      !- Outlet Port
  {1206299d-68b1-4c9e-8fc0-3712ee6a3833}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98545c16-b2bd-4036-9734-4d0d760e54c4}, !- Handle
  Node 64,                                !- Name
  {7fecffcd-33de-4198-97cf-a4247f5bd8f4}, !- Inlet Port
  {538106e5-df4e-4d58-a66d-5b6dde0807a2}; !- Outlet Port

OS:Connection,
  {433aa4d2-5e2a-4f4b-a5ab-12c9f480dc28}, !- Handle
  Connection 66,                          !- Name
  {0a460411-307d-46c6-bf0b-b8ff1f02c8a2}, !- Source Object
  3,                                      !- Outlet Port
  {a157a866-cd63-465b-bf43-77afbabc123e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fecffcd-33de-4198-97cf-a4247f5bd8f4}, !- Handle
  Connection 71,                          !- Name
  {a157a866-cd63-465b-bf43-77afbabc123e}, !- Source Object
  3,                                      !- Outlet Port
  {98545c16-b2bd-4036-9734-4d0d760e54c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {538106e5-df4e-4d58-a66d-5b6dde0807a2}, !- Handle
  Connection 72,                          !- Name
  {98545c16-b2bd-4036-9734-4d0d760e54c4}, !- Source Object
  3,                                      !- Outlet Port
  {57fea8ad-3045-4f44-a246-7ec8654d02e3}, !- Target Object
  3;                                      !- Inlet Port

OS:SizingPeriod:DesignDay,
  {a863da4b-933f-43c6-9da8-eade0353c19a}, !- Handle
  Trenton Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  13.4,                                   !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9eea45d6-f67a-4661-a5c3-25caa9ce7dd9}, !- Handle
  Trenton Ann Htg 99.6% Condns DB,        !- Name
  -21.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {05f06d17-5c30-4a86-abc5-8b4342b5ece4}, !- Handle
  Trenton Ann Clg .4% Condns DB=>MWB,     !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Taub {dimensionless}
  2.014;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fa9c471a-ce31-43bf-b7cd-4bd4219e6f56}, !- Handle
  Trenton Ann Clg .4% Condns Enth=>MDB,   !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  70700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Taub {dimensionless}
  2.014;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {69f14666-46c7-4045-9b65-e02002f3d3e7}, !- Handle
  Trenton Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -21,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -27.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {27c6d617-288c-4f4e-a577-2794d5eae803}, !- Handle
  Trenton Ann Clg .4% Condns WB=>MDB,     !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Taub {dimensionless}
  2.014;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {392a77c1-32c5-4085-bde2-eed26c3496d2}, !- Handle
  Trenton Ann Clg .4% Condns DP=>MDB,     !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Taub {dimensionless}
  2.014;                                  !- ASHRAE Taud {dimensionless}

OS:Pump:ConstantSpeed,
  {32c7a2b0-19ba-4c3e-b9da-1cc8e8330477}, !- Handle
  Pump Constant Speed,                    !- Name
  {5e115b58-bd32-45df-a851-c5d7b78cafae}, !- Inlet Node Name
  {2100cb4a-aa4f-4a4b-84d2-16297001d100}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.01,                                   !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {3259bc20-18d8-4908-a8f9-1d75912c0581}, !- Handle
  Node 65,                                !- Name
  {2100cb4a-aa4f-4a4b-84d2-16297001d100}, !- Inlet Port
  {e7540206-1999-4116-91b9-05bf405f35ed}; !- Outlet Port

OS:Connection,
  {5e115b58-bd32-45df-a851-c5d7b78cafae}, !- Handle
  Connection 58,                          !- Name
  {4b7e97bc-8470-4bad-b5b9-9f6347302147}, !- Source Object
  3,                                      !- Outlet Port
  {32c7a2b0-19ba-4c3e-b9da-1cc8e8330477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2100cb4a-aa4f-4a4b-84d2-16297001d100}, !- Handle
  Connection 73,                          !- Name
  {32c7a2b0-19ba-4c3e-b9da-1cc8e8330477}, !- Source Object
  3,                                      !- Outlet Port
  {3259bc20-18d8-4908-a8f9-1d75912c0581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7540206-1999-4116-91b9-05bf405f35ed}, !- Handle
  Connection 74,                          !- Name
  {3259bc20-18d8-4908-a8f9-1d75912c0581}, !- Source Object
  3,                                      !- Outlet Port
  {0bead354-f7cc-4a39-8883-7f389217e16c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {4b05218a-143a-4893-9edb-33e6dfe125c3}, ! Handle
  Hot Water SPM,                          ! Name
  Temperature,                            ! Control Variable
  {538cc627-a6b3-4efc-b3b7-289dd78ec06c}, ! Schedule Name
  {92ec7f4f-9a11-47fe-9273-df7bb0a84a33}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {1eaa5fe0-aaa8-4d6e-9036-bdc40b8b52b2}, ! Handle
  Hot Water Temperature,                  ! Name
  {64753bc0-d4d6-4c90-88a5-b2ea46af1512}, ! Schedule Type Limits Name
  {4a2fa905-ab8b-41b8-9e32-ac425fde7cb8}, ! Default Day Schedule Name
  {162abb50-b9e5-41f9-8d90-0f3e45ec0000}, ! Summer Design Day Schedule Name
  {32426888-dcd9-49f4-b71b-77a26128251f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a2fa905-ab8b-41b8-9e32-ac425fde7cb8}, ! Handle
  Hot Water Temperature Default,          ! Name
  {64753bc0-d4d6-4c90-88a5-b2ea46af1512}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {162abb50-b9e5-41f9-8d90-0f3e45ec0000}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {64753bc0-d4d6-4c90-88a5-b2ea46af1512}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {32426888-dcd9-49f4-b71b-77a26128251f}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {64753bc0-d4d6-4c90-88a5-b2ea46af1512}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {64753bc0-d4d6-4c90-88a5-b2ea46af1512}, !- Handle
  Temperature 94,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e2e986ad-43d5-4687-a9cb-c08fea082f22}, !- Handle
  Temperature 95,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {41d340a9-3c8b-43b4-88cf-e73878b0564c}, !- Handle
  Mains Cold Water Temperature,           !- Name
  {e2e986ad-43d5-4687-a9cb-c08fea082f22}, !- Schedule Type Limits Name
  {e689f87e-cf55-4ffe-b59e-f288dbd7324a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e689f87e-cf55-4ffe-b59e-f288dbd7324a}, !- Handle
  Schedule Day 25,                        !- Name
  {e2e986ad-43d5-4687-a9cb-c08fea082f22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:AirLoopHVAC,
  {35e021d9-f410-496d-9103-29a3690c9d9f}, !- Handle
  System 1 (PTAC),                        !- Name
  ,                                       !- Controller List Name
  {d4d2d670-ccfd-4f65-a574-6ee1e536a13a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {46b0377e-3514-4336-ab3f-2c96cab79e19}, !- Supply Side Inlet Node Name
  {7f3a0931-b382-4f02-b64d-4760318db223}, !- Demand Side Outlet Node Name
  {7e86f1bd-0497-4b80-99fc-46f3b1fe3c74}, !- Demand Side Inlet Node Names
  {d6417292-e742-4340-81df-ef65a7769c68}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {d4d2d670-ccfd-4f65-a574-6ee1e536a13a}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {cc36e6c2-4afe-410d-9569-02d2e2ec63ec}, !- Availability Manager Name 1
  {498f7727-3428-4274-a4cb-c1b5d439dec3}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {cc36e6c2-4afe-410d-9569-02d2e2ec63ec}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {498f7727-3428-4274-a4cb-c1b5d439dec3}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {d0f806e5-ba71-41e4-ac73-47653093fbb7}, !- Handle
  Node 66,                                !- Name
  {46b0377e-3514-4336-ab3f-2c96cab79e19}, !- Inlet Port
  {9e760a98-13ba-498d-b55b-717eec86bbd8}; !- Outlet Port

OS:Node,
  {f93af677-0338-4059-ba20-fa99574d6e2f}, !- Handle
  Node 67,                                !- Name
  {943eb291-60e9-4f7e-8aec-75be79878ecb}, !- Inlet Port
  {d6417292-e742-4340-81df-ef65a7769c68}; !- Outlet Port

OS:Connection,
  {46b0377e-3514-4336-ab3f-2c96cab79e19}, !- Handle
  Connection 75,                          !- Name
  {35e021d9-f410-496d-9103-29a3690c9d9f}, !- Source Object
  7,                                      !- Outlet Port
  {d0f806e5-ba71-41e4-ac73-47653093fbb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6417292-e742-4340-81df-ef65a7769c68}, !- Handle
  Connection 77,                          !- Name
  {f93af677-0338-4059-ba20-fa99574d6e2f}, !- Source Object
  3,                                      !- Outlet Port
  {35e021d9-f410-496d-9103-29a3690c9d9f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6e58f767-7597-4fb6-bdbe-3645ed2079fa}, !- Handle
  Node 68,                                !- Name
  {7e86f1bd-0497-4b80-99fc-46f3b1fe3c74}, !- Inlet Port
  {89db6bd1-c2e6-41af-be95-eb82bc708dcb}; !- Outlet Port

OS:Node,
  {5e621878-35bd-4b02-942a-8d6bbbf4c39c}, !- Handle
  Node 69,                                !- Name
  {fd81d070-f215-4775-80b4-3d25a73f5707}, !- Inlet Port
  {7f3a0931-b382-4f02-b64d-4760318db223}; !- Outlet Port

OS:Node,
  {bc107c6b-40b4-49d6-8521-2dce6b975cbe}, !- Handle
  Node 70,                                !- Name
  {f2876bdb-9bcb-4dbf-9670-fcdf5a5c753d}, !- Inlet Port
  {9fe3fee5-2b11-49b1-a5b0-68e9ea6e24d2}; !- Outlet Port

OS:Connection,
  {7e86f1bd-0497-4b80-99fc-46f3b1fe3c74}, !- Handle
  Connection 78,                          !- Name
  {35e021d9-f410-496d-9103-29a3690c9d9f}, !- Source Object
  9,                                      !- Outlet Port
  {6e58f767-7597-4fb6-bdbe-3645ed2079fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f3a0931-b382-4f02-b64d-4760318db223}, !- Handle
  Connection 79,                          !- Name
  {5e621878-35bd-4b02-942a-8d6bbbf4c39c}, !- Source Object
  3,                                      !- Outlet Port
  {35e021d9-f410-496d-9103-29a3690c9d9f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {81c08e5a-d45a-4344-904e-b5a1e7f27cb4}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {89db6bd1-c2e6-41af-be95-eb82bc708dcb}, !- Inlet Node Name
  {6c4d07f4-9b7b-4f5a-9e93-12b96d260c78}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bef58134-e509-4efe-839f-8d1248f61176}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {fd81d070-f215-4775-80b4-3d25a73f5707}, !- Outlet Node Name
  {30a3fa69-3548-456f-829a-e22514f1a88c}; !- Inlet Node Name 1

OS:Connection,
  {89db6bd1-c2e6-41af-be95-eb82bc708dcb}, !- Handle
  Connection 80,                          !- Name
  {6e58f767-7597-4fb6-bdbe-3645ed2079fa}, !- Source Object
  3,                                      !- Outlet Port
  {81c08e5a-d45a-4344-904e-b5a1e7f27cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd81d070-f215-4775-80b4-3d25a73f5707}, !- Handle
  Connection 83,                          !- Name
  {bef58134-e509-4efe-839f-8d1248f61176}, !- Source Object
  2,                                      !- Outlet Port
  {5e621878-35bd-4b02-942a-8d6bbbf4c39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0c3ffa4f-a4a9-48c9-b185-6e71527a4ef0}, !- Handle
  {35e021d9-f410-496d-9103-29a3690c9d9f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
