  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {863ceda4-58a9-4879-9ba6-7ea5e5e2b9f4}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {a3eb335c-50b6-4148-a1f9-88af9d10f836}, !- Availability Schedule Name
  0.7,                                    !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c5762a7f-829e-4859-a9fb-fb1f5cfacd8a}, !- Air Inlet Node Name
  {943eb291-60e9-4f7e-8aec-75be79878ecb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {70fceb58-e496-4f12-9607-663633370e6c}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  15400,                                  !- Nominal Capacity {W}
  {da1fac3b-2a44-4c7e-a7b6-19096768582b}, !- Air Inlet Node Name
  {e4e348d2-4ff7-4cf6-9f6f-1240e29fd35b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {fa88e1f9-dd11-48ed-97bb-4df21c8e6299}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {72f904dd-929a-4aa5-98f8-5ccf2207ba76}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {3a8c7c4b-f509-4943-90c9-fcad2c26082a}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cb0771b3-0bc8-464d-b64c-6d62ee39eca9}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {127a6a01-9d60-488f-98b0-55ea6124e6ef}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {9ec4d4ed-0511-4cfd-8c21-15894a5c0484}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  1250,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6d7c3ee0-a1fe-4d3c-a6fc-39ec55bd70e7}, !- Air Inlet Node Name
  {4c478b7b-bc45-4fc0-bb3d-1bb5192f3ce2}, !- Air Outlet Node Name
  {fa88e1f9-dd11-48ed-97bb-4df21c8e6299}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72f904dd-929a-4aa5-98f8-5ccf2207ba76}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a8c7c4b-f509-4943-90c9-fcad2c26082a}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb0771b3-0bc8-464d-b64c-6d62ee39eca9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {127a6a01-9d60-488f-98b0-55ea6124e6ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {3d3c9eb6-8f7d-405d-9931-d863ccbe47e0}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {f93af677-0338-4059-ba20-fa99574d6e2f}, !- Reference Setpoint Node Name
  {a227096a-dedd-4de6-89d5-deabd8cb44b1}, !- Fan Inlet Node Name
  {f93af677-0338-4059-ba20-fa99574d6e2f}, !- Fan Outlet Node Name
  {a227096a-dedd-4de6-89d5-deabd8cb44b1}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {4608700c-603c-4c5d-9f36-a7bec6fd5784}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {f93af677-0338-4059-ba20-fa99574d6e2f}, !- Reference Setpoint Node Name
  {a227096a-dedd-4de6-89d5-deabd8cb44b1}, !- Fan Inlet Node Name
  {f93af677-0338-4059-ba20-fa99574d6e2f}, !- Fan Outlet Node Name
  {07f734a9-1006-47af-a51d-21651aa74de9}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {4dddda40-92d9-4635-aa12-257091af256a}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {f93af677-0338-4059-ba20-fa99574d6e2f}, !- Reference Setpoint Node Name
  {a227096a-dedd-4de6-89d5-deabd8cb44b1}, !- Fan Inlet Node Name
  {f93af677-0338-4059-ba20-fa99574d6e2f}, !- Fan Outlet Node Name
  {6c27eb7f-379b-4785-a3f5-d8821da7473d}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {820d7d84-a7ab-4184-abe5-c511c1f462e0}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {773fefa0-a0f1-4122-80b9-a48c1f6be5f4}, !- Control Zone Name
  {f93af677-0338-4059-ba20-fa99574d6e2f}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {b7729706-70e9-4c35-8a06-88cb3780fa68}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.149,                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ac71d811-f8e2-4d56-8fd6-7ffb2baa0eea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ac71d811-f8e2-4d56-8fd6-7ffb2baa0eea}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8364b462-9e27-452b-ae6e-fc41f7b8da1d}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {b7729706-70e9-4c35-8a06-88cb3780fa68}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {207b0331-9880-46a8-b41f-5e6baa7be129}, !- Mixed Air Node Name
  {d6a58120-cec0-4dfd-a7f7-6ad206fe6760}, !- Outdoor Air Stream Node Name
  {56fb2961-19ff-4ad6-b121-261bfc6f8c7b}, !- Relief Air Stream Node Name
  {9e760a98-13ba-498d-b55b-717eec86bbd8}; !- Return Air Stream Node Name

OS:Node,
  {520c5478-914b-4105-9f9a-3356e7926250}, !- Handle
  Node 71,                                !- Name
  ,                                       !- Inlet Port
  {d6a58120-cec0-4dfd-a7f7-6ad206fe6760}; !- Outlet Port

OS:Connection,
  {d6a58120-cec0-4dfd-a7f7-6ad206fe6760}, !- Handle
  Connection 84,                          !- Name
  {520c5478-914b-4105-9f9a-3356e7926250}, !- Source Object
  3,                                      !- Outlet Port
  {8364b462-9e27-452b-ae6e-fc41f7b8da1d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {90f84b65-9ca8-4a3a-9a1f-de92d68d162b}, !- Handle
  Node 72,                                !- Name
  {56fb2961-19ff-4ad6-b121-261bfc6f8c7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56fb2961-19ff-4ad6-b121-261bfc6f8c7b}, !- Handle
  Connection 85,                          !- Name
  {8364b462-9e27-452b-ae6e-fc41f7b8da1d}, !- Source Object
  7,                                      !- Outlet Port
  {90f84b65-9ca8-4a3a-9a1f-de92d68d162b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e760a98-13ba-498d-b55b-717eec86bbd8}, !- Handle
  Connection 76,                          !- Name
  {d0f806e5-ba71-41e4-ac73-47653093fbb7}, !- Source Object
  3,                                      !- Outlet Port
  {8364b462-9e27-452b-ae6e-fc41f7b8da1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6c27eb7f-379b-4785-a3f5-d8821da7473d}, !- Handle
  Node 73,                                !- Name
  {207b0331-9880-46a8-b41f-5e6baa7be129}, !- Inlet Port
  {6d7c3ee0-a1fe-4d3c-a6fc-39ec55bd70e7}; !- Outlet Port

OS:Connection,
  {207b0331-9880-46a8-b41f-5e6baa7be129}, !- Handle
  Connection 86,                          !- Name
  {8364b462-9e27-452b-ae6e-fc41f7b8da1d}, !- Source Object
  5,                                      !- Outlet Port
  {6c27eb7f-379b-4785-a3f5-d8821da7473d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d7c3ee0-a1fe-4d3c-a6fc-39ec55bd70e7}, !- Handle
  Connection 87,                          !- Name
  {6c27eb7f-379b-4785-a3f5-d8821da7473d}, !- Source Object
  3,                                      !- Outlet Port
  {9ec4d4ed-0511-4cfd-8c21-15894a5c0484}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {07f734a9-1006-47af-a51d-21651aa74de9}, !- Handle
  Node 74,                                !- Name
  {4c478b7b-bc45-4fc0-bb3d-1bb5192f3ce2}, !- Inlet Port
  {da1fac3b-2a44-4c7e-a7b6-19096768582b}; !- Outlet Port

OS:Connection,
  {4c478b7b-bc45-4fc0-bb3d-1bb5192f3ce2}, !- Handle
  Connection 88,                          !- Name
  {9ec4d4ed-0511-4cfd-8c21-15894a5c0484}, !- Source Object
  9,                                      !- Outlet Port
  {07f734a9-1006-47af-a51d-21651aa74de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1fac3b-2a44-4c7e-a7b6-19096768582b}, !- Handle
  Connection 89,                          !- Name
  {07f734a9-1006-47af-a51d-21651aa74de9}, !- Source Object
  3,                                      !- Outlet Port
  {70fceb58-e496-4f12-9607-663633370e6c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a227096a-dedd-4de6-89d5-deabd8cb44b1}, !- Handle
  Node 75,                                !- Name
  {e4e348d2-4ff7-4cf6-9f6f-1240e29fd35b}, !- Inlet Port
  {c5762a7f-829e-4859-a9fb-fb1f5cfacd8a}; !- Outlet Port

OS:Connection,
  {e4e348d2-4ff7-4cf6-9f6f-1240e29fd35b}, !- Handle
  Connection 90,                          !- Name
  {70fceb58-e496-4f12-9607-663633370e6c}, !- Source Object
  6,                                      !- Outlet Port
  {a227096a-dedd-4de6-89d5-deabd8cb44b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5762a7f-829e-4859-a9fb-fb1f5cfacd8a}, !- Handle
  Connection 91,                          !- Name
  {a227096a-dedd-4de6-89d5-deabd8cb44b1}, !- Source Object
  3,                                      !- Outlet Port
  {863ceda4-58a9-4879-9ba6-7ea5e5e2b9f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {943eb291-60e9-4f7e-8aec-75be79878ecb}, !- Handle
  Connection 92,                          !- Name
  {863ceda4-58a9-4879-9ba6-7ea5e5e2b9f4}, !- Source Object
  9,                                      !- Outlet Port
  {f93af677-0338-4059-ba20-fa99574d6e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {59f475d7-99e8-4af1-bfca-bfda1a1f6c40}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {6c4d07f4-9b7b-4f5a-9e93-12b96d260c78}, !- Inlet Air Node Name
  {f2876bdb-9bcb-4dbf-9670-fcdf5a5c753d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cad11be4-cc07-497b-8a8f-df552e773479}, !- Handle
  Node 76,                                !- Name
  {a4251cde-4dfc-48d5-bf6d-255ff4d6c543}, !- Inlet Port
  {30a3fa69-3548-456f-829a-e22514f1a88c}; !- Outlet Port

OS:Connection,
  {9fe3fee5-2b11-49b1-a5b0-68e9ea6e24d2}, !- Handle
  Connection 82,                          !- Name
  {bc107c6b-40b4-49d6-8521-2dce6b975cbe}, !- Source Object
  3,                                      !- Outlet Port
  {cb099978-1318-4ecc-8751-91bed999e5d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4251cde-4dfc-48d5-bf6d-255ff4d6c543}, !- Handle
  Connection 93,                          !- Name
  {773fefa0-a0f1-4122-80b9-a48c1f6be5f4}, !- Source Object
  12,                                     !- Outlet Port
  {cad11be4-cc07-497b-8a8f-df552e773479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a3fa69-3548-456f-829a-e22514f1a88c}, !- Handle
  Connection 94,                          !- Name
  {cad11be4-cc07-497b-8a8f-df552e773479}, !- Source Object
  3,                                      !- Outlet Port
  {bef58134-e509-4efe-839f-8d1248f61176}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c4d07f4-9b7b-4f5a-9e93-12b96d260c78}, !- Handle
  Connection 81,                          !- Name
  {81c08e5a-d45a-4344-904e-b5a1e7f27cb4}, !- Source Object
  3,                                      !- Outlet Port
  {59f475d7-99e8-4af1-bfca-bfda1a1f6c40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2876bdb-9bcb-4dbf-9670-fcdf5a5c753d}, !- Handle
  Connection 95,                          !- Name
  {59f475d7-99e8-4af1-bfca-bfda1a1f6c40}, !- Source Object
  4,                                      !- Outlet Port
  {bc107c6b-40b4-49d6-8521-2dce6b975cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f0e08b75-a2a3-41e4-b6b6-a56b08fe5e9e}, !- Handle
  System 2 (PTAC),                        !- Name
  ,                                       !- Controller List Name
  {c8eaf95b-6e5f-422f-a812-06a26afde80f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a336a5eb-2d0c-4fb3-b1ef-d4472c9e322c}, !- Supply Side Inlet Node Name
  {07e19410-8618-4cc0-9cf2-18c4d1bbab83}, !- Demand Side Outlet Node Name
  {d26c9530-5276-4f91-b3fd-9670d4251e02}, !- Demand Side Inlet Node Names
  {50ce59bd-a65a-487d-a3d5-d7d5e8882606}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {c8eaf95b-6e5f-422f-a812-06a26afde80f}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {5f53e874-a6fd-4cee-92fa-7c705ab0f86b}, !- Availability Manager Name 1
  {bd45867a-d664-42b6-abb0-c4eb442fbf01}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {5f53e874-a6fd-4cee-92fa-7c705ab0f86b}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {bd45867a-d664-42b6-abb0-c4eb442fbf01}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {a1cbba33-1c4b-4420-b4fb-20d192dde6e7}, !- Handle
  Node 77,                                !- Name
  {a336a5eb-2d0c-4fb3-b1ef-d4472c9e322c}, !- Inlet Port
  {6a0eb090-386d-456c-96d2-42ab713b1740}; !- Outlet Port

OS:Node,
  {5d5d7451-7377-42e8-998a-4656559a69d6}, !- Handle
  Node 78,                                !- Name
  {31e0d34f-c005-41b8-bb24-5357b7132fad}, !- Inlet Port
  {50ce59bd-a65a-487d-a3d5-d7d5e8882606}; !- Outlet Port

OS:Connection,
  {a336a5eb-2d0c-4fb3-b1ef-d4472c9e322c}, !- Handle
  Connection 96,                          !- Name
  {f0e08b75-a2a3-41e4-b6b6-a56b08fe5e9e}, !- Source Object
  7,                                      !- Outlet Port
  {a1cbba33-1c4b-4420-b4fb-20d192dde6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ce59bd-a65a-487d-a3d5-d7d5e8882606}, !- Handle
  Connection 98,                          !- Name
  {5d5d7451-7377-42e8-998a-4656559a69d6}, !- Source Object
  3,                                      !- Outlet Port
  {f0e08b75-a2a3-41e4-b6b6-a56b08fe5e9e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {87026b06-7c4a-41f3-a9a1-42dc374be287}, !- Handle
  Node 79,                                !- Name
  {d26c9530-5276-4f91-b3fd-9670d4251e02}, !- Inlet Port
  {ddfe0d0d-bd28-4f4f-9bc2-61c193dbe57b}; !- Outlet Port

OS:Node,
  {b0e91325-6022-4bde-85bc-2b411b4c2e6c}, !- Handle
  Node 80,                                !- Name
  {f9e66c68-2fdd-4d00-9793-78a11a74f2d2}, !- Inlet Port
  {07e19410-8618-4cc0-9cf2-18c4d1bbab83}; !- Outlet Port

OS:Node,
  {51de68f9-2ecf-41a1-a71e-d19982eed5b0}, !- Handle
  Node 81,                                !- Name
  {45118005-98fb-4bd3-9ba9-fcd67c7c99d3}, !- Inlet Port
  {394ec9ac-1f89-4a09-96c8-cf015681f613}; !- Outlet Port

OS:Connection,
  {d26c9530-5276-4f91-b3fd-9670d4251e02}, !- Handle
  Connection 99,                          !- Name
  {f0e08b75-a2a3-41e4-b6b6-a56b08fe5e9e}, !- Source Object
  9,                                      !- Outlet Port
  {87026b06-7c4a-41f3-a9a1-42dc374be287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e19410-8618-4cc0-9cf2-18c4d1bbab83}, !- Handle
  Connection 100,                         !- Name
  {b0e91325-6022-4bde-85bc-2b411b4c2e6c}, !- Source Object
  3,                                      !- Outlet Port
  {f0e08b75-a2a3-41e4-b6b6-a56b08fe5e9e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b9df8578-fae5-4a52-99c1-a88b0a255338}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {ddfe0d0d-bd28-4f4f-9bc2-61c193dbe57b}, !- Inlet Node Name
  {50cd3e7a-c08f-4b75-adc0-1405dcc68750}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1f91f82e-6058-49f5-a4d2-a6b39a9cb0af}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f9e66c68-2fdd-4d00-9793-78a11a74f2d2}, !- Outlet Node Name
  {d0723c9e-c5c6-41a6-83c6-6039b59e175a}; !- Inlet Node Name 1

OS:Connection,
  {ddfe0d0d-bd28-4f4f-9bc2-61c193dbe57b}, !- Handle
  Connection 101,                         !- Name
  {87026b06-7c4a-41f3-a9a1-42dc374be287}, !- Source Object
  3,                                      !- Outlet Port
  {b9df8578-fae5-4a52-99c1-a88b0a255338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e66c68-2fdd-4d00-9793-78a11a74f2d2}, !- Handle
  Connection 104,                         !- Name
  {1f91f82e-6058-49f5-a4d2-a6b39a9cb0af}, !- Source Object
  2,                                      !- Outlet Port
  {b0e91325-6022-4bde-85bc-2b411b4c2e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {35d1e4c4-d020-440d-bf41-188621d6dcb1}, !- Handle
  {f0e08b75-a2a3-41e4-b6b6-a56b08fe5e9e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {a54d7934-2694-4919-88f9-a3daca5bb146}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {a3eb335c-50b6-4148-a1f9-88af9d10f836}, !- Availability Schedule Name
  0.7,                                    !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {06d72868-4a8e-42cf-b7e3-9e66e679752b}, !- Air Inlet Node Name
  {31e0d34f-c005-41b8-bb24-5357b7132fad}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {562ad330-01c1-4906-9121-4293763bd010}, !- Handle
  Sys 2 (PTAC),                           !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  6500,                                   !- Nominal Capacity {W}
  {aa19da81-7ace-48c0-90ac-1094886b09ca}, !- Air Inlet Node Name
  {1fc3dd05-c267-4451-98c1-f44c70607c5d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {94d6f46d-07b5-4bb3-b069-0f940a8e1a78}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7fcec25a-fe49-46d4-9cca-c347452f3056}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {054dd83e-a4cd-4558-95a1-253bc2735ba9}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {40ef1335-278e-4107-ae86-6345941934a0}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {56074608-40b5-4d17-b010-f040210bc70b}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {712d9252-3c4d-4b96-97cc-d96ab97b7e4c}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c867a42c-18f0-4a8e-8754-96729a767b82}, !- Air Inlet Node Name
  {041117cd-7c5a-47c3-91ee-a71ad28aa39f}, !- Air Outlet Node Name
  {94d6f46d-07b5-4bb3-b069-0f940a8e1a78}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7fcec25a-fe49-46d4-9cca-c347452f3056}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {054dd83e-a4cd-4558-95a1-253bc2735ba9}, !- Energy Input Ratio Function of Temperature Curve Name
  {40ef1335-278e-4107-ae86-6345941934a0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {56074608-40b5-4d17-b010-f040210bc70b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {5f5330e0-15ee-4bef-a372-f791ac5437a4}, !- Handle
  Setpoint Manager Mixed Air 4,           !- Name
  ,                                       !- Control Variable
  {5d5d7451-7377-42e8-998a-4656559a69d6}, !- Reference Setpoint Node Name
  {aec37960-ca1c-4a7c-9c65-c637db6e6477}, !- Fan Inlet Node Name
  {5d5d7451-7377-42e8-998a-4656559a69d6}, !- Fan Outlet Node Name
  {aec37960-ca1c-4a7c-9c65-c637db6e6477}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {5bdda694-9aac-4e49-b3ef-510879a4e2f2}, !- Handle
  Setpoint Manager Mixed Air 5,           !- Name
  ,                                       !- Control Variable
  {5d5d7451-7377-42e8-998a-4656559a69d6}, !- Reference Setpoint Node Name
  {aec37960-ca1c-4a7c-9c65-c637db6e6477}, !- Fan Inlet Node Name
  {5d5d7451-7377-42e8-998a-4656559a69d6}, !- Fan Outlet Node Name
  {ce9ffbd0-96c7-43d8-a271-5e9ed446fea9}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {e0bc7830-63a0-4075-9ab6-006173dafabd}, !- Handle
  Setpoint Manager Mixed Air 6,           !- Name
  ,                                       !- Control Variable
  {5d5d7451-7377-42e8-998a-4656559a69d6}, !- Reference Setpoint Node Name
  {aec37960-ca1c-4a7c-9c65-c637db6e6477}, !- Fan Inlet Node Name
  {5d5d7451-7377-42e8-998a-4656559a69d6}, !- Fan Outlet Node Name
  {c0f40ad5-eac9-4b4c-9e9b-6c63e831c0f7}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {03067069-bb74-4258-abd0-ed6f3970eaaa}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {8fe1c7e0-5b5c-4d3d-854a-b47195012893}, !- Control Zone Name
  {5d5d7451-7377-42e8-998a-4656559a69d6}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {10721741-37bc-41a7-b5cc-677a507df552}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0575,                                 !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {def9b51a-d362-41ca-b012-f5c935177f3c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {def9b51a-d362-41ca-b012-f5c935177f3c}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {33b5ef7b-04df-4245-8814-41bf88834012}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {10721741-37bc-41a7-b5cc-677a507df552}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {80008f20-5f7e-4709-8099-4b3b2b486809}, !- Mixed Air Node Name
  {41a882be-899b-4523-9a14-70a82064c771}, !- Outdoor Air Stream Node Name
  {5c8643df-2082-4377-964a-6b71ff13e148}, !- Relief Air Stream Node Name
  {6a0eb090-386d-456c-96d2-42ab713b1740}; !- Return Air Stream Node Name

OS:Node,
  {882a6737-5d71-481f-ad85-16a80bf4d66d}, !- Handle
  Node 82,                                !- Name
  ,                                       !- Inlet Port
  {41a882be-899b-4523-9a14-70a82064c771}; !- Outlet Port

OS:Connection,
  {41a882be-899b-4523-9a14-70a82064c771}, !- Handle
  Connection 105,                         !- Name
  {882a6737-5d71-481f-ad85-16a80bf4d66d}, !- Source Object
  3,                                      !- Outlet Port
  {33b5ef7b-04df-4245-8814-41bf88834012}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {92c631e8-51d9-4348-be69-3fc460ed1616}, !- Handle
  Node 83,                                !- Name
  {5c8643df-2082-4377-964a-6b71ff13e148}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c8643df-2082-4377-964a-6b71ff13e148}, !- Handle
  Connection 106,                         !- Name
  {33b5ef7b-04df-4245-8814-41bf88834012}, !- Source Object
  7,                                      !- Outlet Port
  {92c631e8-51d9-4348-be69-3fc460ed1616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a0eb090-386d-456c-96d2-42ab713b1740}, !- Handle
  Connection 97,                          !- Name
  {a1cbba33-1c4b-4420-b4fb-20d192dde6e7}, !- Source Object
  3,                                      !- Outlet Port
  {33b5ef7b-04df-4245-8814-41bf88834012}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c0f40ad5-eac9-4b4c-9e9b-6c63e831c0f7}, !- Handle
  Node 84,                                !- Name
  {80008f20-5f7e-4709-8099-4b3b2b486809}, !- Inlet Port
  {c867a42c-18f0-4a8e-8754-96729a767b82}; !- Outlet Port

OS:Connection,
  {80008f20-5f7e-4709-8099-4b3b2b486809}, !- Handle
  Connection 107,                         !- Name
  {33b5ef7b-04df-4245-8814-41bf88834012}, !- Source Object
  5,                                      !- Outlet Port
  {c0f40ad5-eac9-4b4c-9e9b-6c63e831c0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c867a42c-18f0-4a8e-8754-96729a767b82}, !- Handle
  Connection 108,                         !- Name
  {c0f40ad5-eac9-4b4c-9e9b-6c63e831c0f7}, !- Source Object
  3,                                      !- Outlet Port
  {712d9252-3c4d-4b96-97cc-d96ab97b7e4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ce9ffbd0-96c7-43d8-a271-5e9ed446fea9}, !- Handle
  Node 85,                                !- Name
  {041117cd-7c5a-47c3-91ee-a71ad28aa39f}, !- Inlet Port
  {aa19da81-7ace-48c0-90ac-1094886b09ca}; !- Outlet Port

OS:Connection,
  {041117cd-7c5a-47c3-91ee-a71ad28aa39f}, !- Handle
  Connection 109,                         !- Name
  {712d9252-3c4d-4b96-97cc-d96ab97b7e4c}, !- Source Object
  9,                                      !- Outlet Port
  {ce9ffbd0-96c7-43d8-a271-5e9ed446fea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa19da81-7ace-48c0-90ac-1094886b09ca}, !- Handle
  Connection 110,                         !- Name
  {ce9ffbd0-96c7-43d8-a271-5e9ed446fea9}, !- Source Object
  3,                                      !- Outlet Port
  {562ad330-01c1-4906-9121-4293763bd010}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aec37960-ca1c-4a7c-9c65-c637db6e6477}, !- Handle
  Node 86,                                !- Name
  {1fc3dd05-c267-4451-98c1-f44c70607c5d}, !- Inlet Port
  {06d72868-4a8e-42cf-b7e3-9e66e679752b}; !- Outlet Port

OS:Connection,
  {1fc3dd05-c267-4451-98c1-f44c70607c5d}, !- Handle
  Connection 111,                         !- Name
  {562ad330-01c1-4906-9121-4293763bd010}, !- Source Object
  6,                                      !- Outlet Port
  {aec37960-ca1c-4a7c-9c65-c637db6e6477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d72868-4a8e-42cf-b7e3-9e66e679752b}, !- Handle
  Connection 112,                         !- Name
  {aec37960-ca1c-4a7c-9c65-c637db6e6477}, !- Source Object
  3,                                      !- Outlet Port
  {a54d7934-2694-4919-88f9-a3daca5bb146}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {31e0d34f-c005-41b8-bb24-5357b7132fad}, !- Handle
  Connection 113,                         !- Name
  {a54d7934-2694-4919-88f9-a3daca5bb146}, !- Source Object
  9,                                      !- Outlet Port
  {5d5d7451-7377-42e8-998a-4656559a69d6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0421cdf8-9fa1-4aa3-9701-9c52c5d2b3db}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {50cd3e7a-c08f-4b75-adc0-1405dcc68750}, !- Inlet Air Node Name
  {45118005-98fb-4bd3-9ba9-fcd67c7c99d3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {90e0002a-4a0d-42cc-82bc-a584c7840b85}, !- Handle
  Node 87,                                !- Name
  {07fd2261-3fc3-4b1a-8bd6-05f96a3f3cd8}, !- Inlet Port
  {d0723c9e-c5c6-41a6-83c6-6039b59e175a}; !- Outlet Port

OS:Connection,
  {394ec9ac-1f89-4a09-96c8-cf015681f613}, !- Handle
  Connection 103,                         !- Name
  {51de68f9-2ecf-41a1-a71e-d19982eed5b0}, !- Source Object
  3,                                      !- Outlet Port
  {7a317d48-1f76-4c76-be44-a3de9bad972c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07fd2261-3fc3-4b1a-8bd6-05f96a3f3cd8}, !- Handle
  Connection 114,                         !- Name
  {8fe1c7e0-5b5c-4d3d-854a-b47195012893}, !- Source Object
  12,                                     !- Outlet Port
  {90e0002a-4a0d-42cc-82bc-a584c7840b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0723c9e-c5c6-41a6-83c6-6039b59e175a}, !- Handle
  Connection 115,                         !- Name
  {90e0002a-4a0d-42cc-82bc-a584c7840b85}, !- Source Object
  3,                                      !- Outlet Port
  {1f91f82e-6058-49f5-a4d2-a6b39a9cb0af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50cd3e7a-c08f-4b75-adc0-1405dcc68750}, !- Handle
  Connection 102,                         !- Name
  {b9df8578-fae5-4a52-99c1-a88b0a255338}, !- Source Object
  3,                                      !- Outlet Port
  {0421cdf8-9fa1-4aa3-9701-9c52c5d2b3db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45118005-98fb-4bd3-9ba9-fcd67c7c99d3}, !- Handle
  Connection 116,                         !- Name
  {0421cdf8-9fa1-4aa3-9701-9c52c5d2b3db}, !- Source Object
  4,                                      !- Outlet Port
  {51de68f9-2ecf-41a1-a71e-d19982eed5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9fe2cc64-a37b-44b0-a6c5-22d0d240946f}, !- Handle
  System 3 (PTAC),                        !- Name
  ,                                       !- Controller List Name
  {2df009a7-6e7a-4c44-9087-68f0b363064f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75a1a212-02ed-467e-be0c-5a2b88afb8ce}, !- Supply Side Inlet Node Name
  {f96cd315-b775-4da5-a5d3-c3a3c052b33d}, !- Demand Side Outlet Node Name
  {c13e7148-2460-4678-888a-bada3399f44c}, !- Demand Side Inlet Node Names
  {5325dec1-1e60-4cc2-98c5-479a7de5997c}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {2df009a7-6e7a-4c44-9087-68f0b363064f}, !- Handle
  Availability Manager Assignment List 3, !- Name
  {e8e4f6d9-cb4b-4b69-a5f4-08eec0447618}, !- Availability Manager Name 1
  {0d81bbe5-cd27-496a-b41e-cf97d6a708d5}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {e8e4f6d9-cb4b-4b69-a5f4-08eec0447618}, !- Handle
  Availability Manager Scheduled 3,       !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {0d81bbe5-cd27-496a-b41e-cf97d6a708d5}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {de785ad8-a4a9-4e90-8aa6-733b72cb4562}, !- Handle
  Node 88,                                !- Name
  {75a1a212-02ed-467e-be0c-5a2b88afb8ce}, !- Inlet Port
  {face7e0e-be5c-4c09-b79d-f45c20505786}; !- Outlet Port

OS:Node,
  {d1595fd9-ad99-432f-8268-9de79149a335}, !- Handle
  Node 89,                                !- Name
  {c1baa74f-1eb9-44a7-9598-dbe6f768c166}, !- Inlet Port
  {5325dec1-1e60-4cc2-98c5-479a7de5997c}; !- Outlet Port

OS:Connection,
  {75a1a212-02ed-467e-be0c-5a2b88afb8ce}, !- Handle
  Connection 117,                         !- Name
  {9fe2cc64-a37b-44b0-a6c5-22d0d240946f}, !- Source Object
  7,                                      !- Outlet Port
  {de785ad8-a4a9-4e90-8aa6-733b72cb4562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5325dec1-1e60-4cc2-98c5-479a7de5997c}, !- Handle
  Connection 119,                         !- Name
  {d1595fd9-ad99-432f-8268-9de79149a335}, !- Source Object
  3,                                      !- Outlet Port
  {9fe2cc64-a37b-44b0-a6c5-22d0d240946f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bd3bef15-78d4-4b1d-a31b-839495248639}, !- Handle
  Node 90,                                !- Name
  {c13e7148-2460-4678-888a-bada3399f44c}, !- Inlet Port
  {39d55fc0-c08f-4730-9302-a2fbd05ef288}; !- Outlet Port

OS:Node,
  {a1fc6174-0152-46bd-95cf-7fd48576a920}, !- Handle
  Node 91,                                !- Name
  {c8042aba-193c-4a03-bd58-3293e29640dc}, !- Inlet Port
  {f96cd315-b775-4da5-a5d3-c3a3c052b33d}; !- Outlet Port

OS:Node,
  {fd36bb53-8c56-437e-a3db-8b474c3ef9c9}, !- Handle
  Node 92,                                !- Name
  {c7481a9b-2fea-4619-8b3b-ece11f18de6b}, !- Inlet Port
  {e583dddd-07af-440c-b38e-d3f16e75ba07}; !- Outlet Port

OS:Connection,
  {c13e7148-2460-4678-888a-bada3399f44c}, !- Handle
  Connection 120,                         !- Name
  {9fe2cc64-a37b-44b0-a6c5-22d0d240946f}, !- Source Object
  9,                                      !- Outlet Port
  {bd3bef15-78d4-4b1d-a31b-839495248639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96cd315-b775-4da5-a5d3-c3a3c052b33d}, !- Handle
  Connection 121,                         !- Name
  {a1fc6174-0152-46bd-95cf-7fd48576a920}, !- Source Object
  3,                                      !- Outlet Port
  {9fe2cc64-a37b-44b0-a6c5-22d0d240946f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3b86ae7e-f83f-4048-a4e7-2252985672ee}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {39d55fc0-c08f-4730-9302-a2fbd05ef288}, !- Inlet Node Name
  {1948abf1-d946-4d83-9ca7-24d441e08f8b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {67650829-0842-4e64-8981-b60169dfd946}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {c8042aba-193c-4a03-bd58-3293e29640dc}, !- Outlet Node Name
  {caa0e989-3222-4eb8-b43b-a0e2caaf93e6}; !- Inlet Node Name 1

OS:Connection,
  {39d55fc0-c08f-4730-9302-a2fbd05ef288}, !- Handle
  Connection 122,                         !- Name
  {bd3bef15-78d4-4b1d-a31b-839495248639}, !- Source Object
  3,                                      !- Outlet Port
  {3b86ae7e-f83f-4048-a4e7-2252985672ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8042aba-193c-4a03-bd58-3293e29640dc}, !- Handle
  Connection 125,                         !- Name
  {67650829-0842-4e64-8981-b60169dfd946}, !- Source Object
  2,                                      !- Outlet Port
  {a1fc6174-0152-46bd-95cf-7fd48576a920}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b9b63d39-faa2-4a14-8840-6c37b5df824b}, !- Handle
  {9fe2cc64-a37b-44b0-a6c5-22d0d240946f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {bbae5a42-cdcc-4826-9b02-c7c670272778}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {a3eb335c-50b6-4148-a1f9-88af9d10f836}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fd31b4a3-fba4-45ff-a67d-04f6b2822003}, !- Air Inlet Node Name
  {c1baa74f-1eb9-44a7-9598-dbe6f768c166}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c1118232-8a5e-4cc8-a7f5-cc6d4203d9dc}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  8800,                                   !- Nominal Capacity {W}
  {530452d3-7d23-4a60-a51c-55c57da11a35}, !- Air Inlet Node Name
  {aa3de1e5-6a2a-4948-8a12-5ab910c4bbc9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {1626e98c-f2ba-4d44-8947-1924039ab17c}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {96441732-c2f9-4e72-aa93-8b2db789a56a}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {2ff4b525-d25f-42d4-91e6-df12cfa64cb8}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {41955137-c5fa-49ac-9484-985dda30ec60}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f05859f2-acea-4cf0-815b-c037fb807dd7}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {0a676d54-5191-4453-95d1-43f374a188a4}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dbf54dc5-95b9-455b-adf9-7d23da6ac94a}, !- Air Inlet Node Name
  {c7230b17-8821-4868-9bf6-27c4875e282d}, !- Air Outlet Node Name
  {1626e98c-f2ba-4d44-8947-1924039ab17c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {96441732-c2f9-4e72-aa93-8b2db789a56a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2ff4b525-d25f-42d4-91e6-df12cfa64cb8}, !- Energy Input Ratio Function of Temperature Curve Name
  {41955137-c5fa-49ac-9484-985dda30ec60}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f05859f2-acea-4cf0-815b-c037fb807dd7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {5aecc344-c2c9-49f3-91a3-53058cd64476}, !- Handle
  Setpoint Manager Mixed Air 7,           !- Name
  ,                                       !- Control Variable
  {d1595fd9-ad99-432f-8268-9de79149a335}, !- Reference Setpoint Node Name
  {5e44fd78-2308-4e15-98cf-f61972f49900}, !- Fan Inlet Node Name
  {d1595fd9-ad99-432f-8268-9de79149a335}, !- Fan Outlet Node Name
  {5e44fd78-2308-4e15-98cf-f61972f49900}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {7c349a55-f98d-4cf4-b2b4-d89301e6fc7a}, !- Handle
  Setpoint Manager Mixed Air 8,           !- Name
  ,                                       !- Control Variable
  {d1595fd9-ad99-432f-8268-9de79149a335}, !- Reference Setpoint Node Name
  {5e44fd78-2308-4e15-98cf-f61972f49900}, !- Fan Inlet Node Name
  {d1595fd9-ad99-432f-8268-9de79149a335}, !- Fan Outlet Node Name
  {2633861c-4d1a-4bb2-b3dd-f9ebea9ea729}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {e03ca159-91d7-4cd5-a917-af226ed8fec1}, !- Handle
  Setpoint Manager Mixed Air 9,           !- Name
  ,                                       !- Control Variable
  {d1595fd9-ad99-432f-8268-9de79149a335}, !- Reference Setpoint Node Name
  {5e44fd78-2308-4e15-98cf-f61972f49900}, !- Fan Inlet Node Name
  {d1595fd9-ad99-432f-8268-9de79149a335}, !- Fan Outlet Node Name
  {75693698-583f-4117-afae-69141b8f100c}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {152373ee-c7ab-41f3-9184-3452a9f6e075}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {b59c40c5-64c9-4739-a2b4-fbc4a1712696}, !- Control Zone Name
  {d1595fd9-ad99-432f-8268-9de79149a335}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {e49989c4-19f7-4817-968f-0a6f758b20bf}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0864,                                 !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8e03402f-3e0c-455f-a51f-050bfeba806c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8e03402f-3e0c-455f-a51f-050bfeba806c}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d114b5be-40ae-454a-88aa-253598fed77d}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {e49989c4-19f7-4817-968f-0a6f758b20bf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b58718a2-2cd8-4f94-b3e6-c0b5da469a68}, !- Mixed Air Node Name
  {918b9958-6677-4dac-a588-aee028d63cb5}, !- Outdoor Air Stream Node Name
  {ceed599f-a128-4658-a3f6-a7c30390e92a}, !- Relief Air Stream Node Name
  {face7e0e-be5c-4c09-b79d-f45c20505786}; !- Return Air Stream Node Name

OS:Node,
  {8b816958-1f65-4b65-87fe-7d36efa4c58f}, !- Handle
  Node 93,                                !- Name
  ,                                       !- Inlet Port
  {918b9958-6677-4dac-a588-aee028d63cb5}; !- Outlet Port

OS:Connection,
  {918b9958-6677-4dac-a588-aee028d63cb5}, !- Handle
  Connection 126,                         !- Name
  {8b816958-1f65-4b65-87fe-7d36efa4c58f}, !- Source Object
  3,                                      !- Outlet Port
  {d114b5be-40ae-454a-88aa-253598fed77d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {988c1d65-ece0-41a4-bc0b-aa88eaeb651b}, !- Handle
  Node 94,                                !- Name
  {ceed599f-a128-4658-a3f6-a7c30390e92a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceed599f-a128-4658-a3f6-a7c30390e92a}, !- Handle
  Connection 127,                         !- Name
  {d114b5be-40ae-454a-88aa-253598fed77d}, !- Source Object
  7,                                      !- Outlet Port
  {988c1d65-ece0-41a4-bc0b-aa88eaeb651b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {face7e0e-be5c-4c09-b79d-f45c20505786}, !- Handle
  Connection 118,                         !- Name
  {de785ad8-a4a9-4e90-8aa6-733b72cb4562}, !- Source Object
  3,                                      !- Outlet Port
  {d114b5be-40ae-454a-88aa-253598fed77d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {75693698-583f-4117-afae-69141b8f100c}, !- Handle
  Node 95,                                !- Name
  {b58718a2-2cd8-4f94-b3e6-c0b5da469a68}, !- Inlet Port
  {dbf54dc5-95b9-455b-adf9-7d23da6ac94a}; !- Outlet Port

OS:Connection,
  {b58718a2-2cd8-4f94-b3e6-c0b5da469a68}, !- Handle
  Connection 128,                         !- Name
  {d114b5be-40ae-454a-88aa-253598fed77d}, !- Source Object
  5,                                      !- Outlet Port
  {75693698-583f-4117-afae-69141b8f100c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf54dc5-95b9-455b-adf9-7d23da6ac94a}, !- Handle
  Connection 129,                         !- Name
  {75693698-583f-4117-afae-69141b8f100c}, !- Source Object
  3,                                      !- Outlet Port
  {0a676d54-5191-4453-95d1-43f374a188a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2633861c-4d1a-4bb2-b3dd-f9ebea9ea729}, !- Handle
  Node 96,                                !- Name
  {c7230b17-8821-4868-9bf6-27c4875e282d}, !- Inlet Port
  {530452d3-7d23-4a60-a51c-55c57da11a35}; !- Outlet Port

OS:Connection,
  {c7230b17-8821-4868-9bf6-27c4875e282d}, !- Handle
  Connection 130,                         !- Name
  {0a676d54-5191-4453-95d1-43f374a188a4}, !- Source Object
  9,                                      !- Outlet Port
  {2633861c-4d1a-4bb2-b3dd-f9ebea9ea729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530452d3-7d23-4a60-a51c-55c57da11a35}, !- Handle
  Connection 131,                         !- Name
  {2633861c-4d1a-4bb2-b3dd-f9ebea9ea729}, !- Source Object
  3,                                      !- Outlet Port
  {c1118232-8a5e-4cc8-a7f5-cc6d4203d9dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5e44fd78-2308-4e15-98cf-f61972f49900}, !- Handle
  Node 97,                                !- Name
  {aa3de1e5-6a2a-4948-8a12-5ab910c4bbc9}, !- Inlet Port
  {fd31b4a3-fba4-45ff-a67d-04f6b2822003}; !- Outlet Port

OS:Connection,
  {aa3de1e5-6a2a-4948-8a12-5ab910c4bbc9}, !- Handle
  Connection 132,                         !- Name
  {c1118232-8a5e-4cc8-a7f5-cc6d4203d9dc}, !- Source Object
  6,                                      !- Outlet Port
  {5e44fd78-2308-4e15-98cf-f61972f49900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd31b4a3-fba4-45ff-a67d-04f6b2822003}, !- Handle
  Connection 133,                         !- Name
  {5e44fd78-2308-4e15-98cf-f61972f49900}, !- Source Object
  3,                                      !- Outlet Port
  {bbae5a42-cdcc-4826-9b02-c7c670272778}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1baa74f-1eb9-44a7-9598-dbe6f768c166}, !- Handle
  Connection 134,                         !- Name
  {bbae5a42-cdcc-4826-9b02-c7c670272778}, !- Source Object
  9,                                      !- Outlet Port
  {d1595fd9-ad99-432f-8268-9de79149a335}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {08864a69-7431-48fb-89f0-ec9465d1efdb}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {1948abf1-d946-4d83-9ca7-24d441e08f8b}, !- Inlet Air Node Name
  {c7481a9b-2fea-4619-8b3b-ece11f18de6b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {94a8931c-d959-473a-af19-ead916088840}, !- Handle
  Node 98,                                !- Name
  {5c38d085-4bbc-4c23-94eb-d067abc117bb}, !- Inlet Port
  {caa0e989-3222-4eb8-b43b-a0e2caaf93e6}; !- Outlet Port

OS:Connection,
  {e583dddd-07af-440c-b38e-d3f16e75ba07}, !- Handle
  Connection 124,                         !- Name
  {fd36bb53-8c56-437e-a3db-8b474c3ef9c9}, !- Source Object
  3,                                      !- Outlet Port
  {19fa4239-6d9b-4747-b261-19b8b74c47bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c38d085-4bbc-4c23-94eb-d067abc117bb}, !- Handle
  Connection 135,                         !- Name
  {b59c40c5-64c9-4739-a2b4-fbc4a1712696}, !- Source Object
  12,                                     !- Outlet Port
  {94a8931c-d959-473a-af19-ead916088840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa0e989-3222-4eb8-b43b-a0e2caaf93e6}, !- Handle
  Connection 136,                         !- Name
  {94a8931c-d959-473a-af19-ead916088840}, !- Source Object
  3,                                      !- Outlet Port
  {67650829-0842-4e64-8981-b60169dfd946}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1948abf1-d946-4d83-9ca7-24d441e08f8b}, !- Handle
  Connection 123,                         !- Name
  {3b86ae7e-f83f-4048-a4e7-2252985672ee}, !- Source Object
  3,                                      !- Outlet Port
  {08864a69-7431-48fb-89f0-ec9465d1efdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7481a9b-2fea-4619-8b3b-ece11f18de6b}, !- Handle
  Connection 137,                         !- Name
  {08864a69-7431-48fb-89f0-ec9465d1efdb}, !- Source Object
  4,                                      !- Outlet Port
  {fd36bb53-8c56-437e-a3db-8b474c3ef9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fbe6f10a-ab28-4ba2-a428-a6638920db67}, !- Handle
  System 4 (PTAC),                        !- Name
  ,                                       !- Controller List Name
  {91c838b8-bcd5-476e-aca0-2ebdb3a1022b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {85216704-daf2-4c03-808e-ac8af83ed530}, !- Supply Side Inlet Node Name
  {4aae02e2-b5cf-43a7-a444-c8875414610b}, !- Demand Side Outlet Node Name
  {761b3e52-a7ea-4d2c-82e3-e9f4eb5f9f96}, !- Demand Side Inlet Node Names
  {1f4978ca-ed30-4e94-af5d-986a21234c27}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {91c838b8-bcd5-476e-aca0-2ebdb3a1022b}, !- Handle
  Availability Manager Assignment List 4, !- Name
  {4fcbd6d8-e894-4fe0-bb5b-eee058fd0819}, !- Availability Manager Name 1
  {d7f94f4c-2dd4-4b2b-a272-ec46e0dc2875}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {4fcbd6d8-e894-4fe0-bb5b-eee058fd0819}, !- Handle
  Availability Manager Scheduled 4,       !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {d7f94f4c-2dd4-4b2b-a272-ec46e0dc2875}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {d71eab07-e1b3-4b8a-b10b-3589cc748247}, !- Handle
  Node 99,                                !- Name
  {85216704-daf2-4c03-808e-ac8af83ed530}, !- Inlet Port
  {9cb53e84-ac8c-4c56-bb11-335763cc1b00}; !- Outlet Port

OS:Node,
  {a95d8b42-973c-4ae2-94a3-d5989d0979db}, !- Handle
  Node 100,                               !- Name
  {408db4c6-b73e-4b00-80d0-92dc2d1975a4}, !- Inlet Port
  {1f4978ca-ed30-4e94-af5d-986a21234c27}; !- Outlet Port

OS:Connection,
  {85216704-daf2-4c03-808e-ac8af83ed530}, !- Handle
  Connection 138,                         !- Name
  {fbe6f10a-ab28-4ba2-a428-a6638920db67}, !- Source Object
  7,                                      !- Outlet Port
  {d71eab07-e1b3-4b8a-b10b-3589cc748247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f4978ca-ed30-4e94-af5d-986a21234c27}, !- Handle
  Connection 140,                         !- Name
  {a95d8b42-973c-4ae2-94a3-d5989d0979db}, !- Source Object
  3,                                      !- Outlet Port
  {fbe6f10a-ab28-4ba2-a428-a6638920db67}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {029de6d5-e93f-4314-b3a4-ca33a951fa02}, !- Handle
  Node 101,                               !- Name
  {761b3e52-a7ea-4d2c-82e3-e9f4eb5f9f96}, !- Inlet Port
  {7cea071f-297a-4248-9198-a00c12389997}; !- Outlet Port

OS:Node,
  {8067e6d6-9850-45e5-a0dc-3dc79c553170}, !- Handle
  Node 102,                               !- Name
  {ffaee0ce-25fb-48aa-8487-d7299a71eab8}, !- Inlet Port
  {4aae02e2-b5cf-43a7-a444-c8875414610b}; !- Outlet Port

OS:Node,
  {0d9711db-9969-4bfe-a338-52df7ffdf80e}, !- Handle
  Node 103,                               !- Name
  {3894cb86-8c46-4bab-a72d-3150ceed66b2}, !- Inlet Port
  {708d8f45-3926-4132-80aa-b88bbcccf3ed}; !- Outlet Port

OS:Connection,
  {761b3e52-a7ea-4d2c-82e3-e9f4eb5f9f96}, !- Handle
  Connection 141,                         !- Name
  {fbe6f10a-ab28-4ba2-a428-a6638920db67}, !- Source Object
  9,                                      !- Outlet Port
  {029de6d5-e93f-4314-b3a4-ca33a951fa02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aae02e2-b5cf-43a7-a444-c8875414610b}, !- Handle
  Connection 142,                         !- Name
  {8067e6d6-9850-45e5-a0dc-3dc79c553170}, !- Source Object
  3,                                      !- Outlet Port
  {fbe6f10a-ab28-4ba2-a428-a6638920db67}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {41a0289a-63bc-4ad7-a13b-15b0ef0db9d5}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7cea071f-297a-4248-9198-a00c12389997}, !- Inlet Node Name
  {6612e884-9d70-48d2-91c8-f63327b9e242}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eceb73e0-67dc-471f-86a1-8a1ab8da8ac3}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {ffaee0ce-25fb-48aa-8487-d7299a71eab8}, !- Outlet Node Name
  {5868db1c-8c8a-4537-85b9-61f16fb09cc9}; !- Inlet Node Name 1

OS:Connection,
  {7cea071f-297a-4248-9198-a00c12389997}, !- Handle
  Connection 143,                         !- Name
  {029de6d5-e93f-4314-b3a4-ca33a951fa02}, !- Source Object
  3,                                      !- Outlet Port
  {41a0289a-63bc-4ad7-a13b-15b0ef0db9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffaee0ce-25fb-48aa-8487-d7299a71eab8}, !- Handle
  Connection 146,                         !- Name
  {eceb73e0-67dc-471f-86a1-8a1ab8da8ac3}, !- Source Object
  2,                                      !- Outlet Port
  {8067e6d6-9850-45e5-a0dc-3dc79c553170}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f6bec9e0-bbc5-4275-84db-51e4dc956482}, !- Handle
  {fbe6f10a-ab28-4ba2-a428-a6638920db67}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {04aad372-5e2d-4a9d-99e0-837729a31bfa}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {a3eb335c-50b6-4148-a1f9-88af9d10f836}, !- Availability Schedule Name
  0.7,                                    !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b8d44681-43de-4559-a492-029c2ba60bf4}, !- Air Inlet Node Name
  {408db4c6-b73e-4b00-80d0-92dc2d1975a4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cbefadce-5e08-4e34-85c2-6d83b8553488}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  10900,                                  !- Nominal Capacity {W}
  {3a719314-5876-4e19-8f59-5429fd3846fb}, !- Air Inlet Node Name
  {c119827e-5d8f-4e3a-b9da-38fba7ca91e3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {110f03bb-2f20-42fe-871d-0ea14deb3ec4}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d9c0f499-ac78-42e8-88c5-3abc87dcf138}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {65e96a86-21a2-40e6-9a31-985bbc569fc1}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {eb2ed828-cda7-48ca-afc4-9603901cf50e}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {c568cd00-a33b-44b2-8836-fce866213f33}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {d0593e9e-a430-429b-a819-50204baf1c45}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b04cd7b1-cfa1-492f-a2df-7e9192dbaab1}, !- Air Inlet Node Name
  {c1f08343-c79c-4424-857e-16716c8c0cec}, !- Air Outlet Node Name
  {110f03bb-2f20-42fe-871d-0ea14deb3ec4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d9c0f499-ac78-42e8-88c5-3abc87dcf138}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {65e96a86-21a2-40e6-9a31-985bbc569fc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb2ed828-cda7-48ca-afc4-9603901cf50e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c568cd00-a33b-44b2-8836-fce866213f33}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {2e402ac7-d3db-432b-9fcd-a30778841604}, !- Handle
  Setpoint Manager Mixed Air 10,          !- Name
  ,                                       !- Control Variable
  {a95d8b42-973c-4ae2-94a3-d5989d0979db}, !- Reference Setpoint Node Name
  {a5aaf694-f427-486b-9289-be15662d9d7c}, !- Fan Inlet Node Name
  {a95d8b42-973c-4ae2-94a3-d5989d0979db}, !- Fan Outlet Node Name
  {a5aaf694-f427-486b-9289-be15662d9d7c}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {580c0563-48b1-496c-bc1f-842ba08599af}, !- Handle
  Setpoint Manager Mixed Air 11,          !- Name
  ,                                       !- Control Variable
  {a95d8b42-973c-4ae2-94a3-d5989d0979db}, !- Reference Setpoint Node Name
  {a5aaf694-f427-486b-9289-be15662d9d7c}, !- Fan Inlet Node Name
  {a95d8b42-973c-4ae2-94a3-d5989d0979db}, !- Fan Outlet Node Name
  {1029b781-ef71-43e3-8ff5-037d2299a684}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {e4a5f36b-ef3b-4d8d-b0b0-e4bf9bc36c7f}, !- Handle
  Setpoint Manager Mixed Air 12,          !- Name
  ,                                       !- Control Variable
  {a95d8b42-973c-4ae2-94a3-d5989d0979db}, !- Reference Setpoint Node Name
  {a5aaf694-f427-486b-9289-be15662d9d7c}, !- Fan Inlet Node Name
  {a95d8b42-973c-4ae2-94a3-d5989d0979db}, !- Fan Outlet Node Name
  {0b002f0c-17bb-4347-a3bb-3011f17ebaef}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {4c0f0204-5448-4dc1-bf70-5d2b12af83b9}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {7b6122ae-c16f-47e3-91ed-3bf3295ab5e5}, !- Control Zone Name
  {a95d8b42-973c-4ae2-94a3-d5989d0979db}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {516d2964-07b5-4145-a252-0f95f731479b}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.164,                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f120fe21-8197-49d1-acf3-ee3e950a2bf6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f120fe21-8197-49d1-acf3-ee3e950a2bf6}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6fea2672-a8d2-45cd-9098-c4dafd41e7da}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {516d2964-07b5-4145-a252-0f95f731479b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {11fa4db4-ea25-4f87-aff2-de38acdaf838}, !- Mixed Air Node Name
  {6cbbbece-9ab9-4cf5-bea0-95a041f2a11a}, !- Outdoor Air Stream Node Name
  {fbe25237-6cf4-4d43-be3f-78508763c17f}, !- Relief Air Stream Node Name
  {9cb53e84-ac8c-4c56-bb11-335763cc1b00}; !- Return Air Stream Node Name

OS:Node,
  {48c385ec-b1df-4be2-a6c4-fb86c3d0fa07}, !- Handle
  Node 104,                               !- Name
  ,                                       !- Inlet Port
  {6cbbbece-9ab9-4cf5-bea0-95a041f2a11a}; !- Outlet Port

OS:Connection,
  {6cbbbece-9ab9-4cf5-bea0-95a041f2a11a}, !- Handle
  Connection 147,                         !- Name
  {48c385ec-b1df-4be2-a6c4-fb86c3d0fa07}, !- Source Object
  3,                                      !- Outlet Port
  {6fea2672-a8d2-45cd-9098-c4dafd41e7da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df786511-bc18-462d-a18a-314557f22ef9}, !- Handle
  Node 105,                               !- Name
  {fbe25237-6cf4-4d43-be3f-78508763c17f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbe25237-6cf4-4d43-be3f-78508763c17f}, !- Handle
  Connection 148,                         !- Name
  {6fea2672-a8d2-45cd-9098-c4dafd41e7da}, !- Source Object
  7,                                      !- Outlet Port
  {df786511-bc18-462d-a18a-314557f22ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb53e84-ac8c-4c56-bb11-335763cc1b00}, !- Handle
  Connection 139,                         !- Name
  {d71eab07-e1b3-4b8a-b10b-3589cc748247}, !- Source Object
  3,                                      !- Outlet Port
  {6fea2672-a8d2-45cd-9098-c4dafd41e7da}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0b002f0c-17bb-4347-a3bb-3011f17ebaef}, !- Handle
  Node 106,                               !- Name
  {11fa4db4-ea25-4f87-aff2-de38acdaf838}, !- Inlet Port
  {b04cd7b1-cfa1-492f-a2df-7e9192dbaab1}; !- Outlet Port

OS:Connection,
  {11fa4db4-ea25-4f87-aff2-de38acdaf838}, !- Handle
  Connection 149,                         !- Name
  {6fea2672-a8d2-45cd-9098-c4dafd41e7da}, !- Source Object
  5,                                      !- Outlet Port
  {0b002f0c-17bb-4347-a3bb-3011f17ebaef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04cd7b1-cfa1-492f-a2df-7e9192dbaab1}, !- Handle
  Connection 150,                         !- Name
  {0b002f0c-17bb-4347-a3bb-3011f17ebaef}, !- Source Object
  3,                                      !- Outlet Port
  {d0593e9e-a430-429b-a819-50204baf1c45}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1029b781-ef71-43e3-8ff5-037d2299a684}, !- Handle
  Node 107,                               !- Name
  {c1f08343-c79c-4424-857e-16716c8c0cec}, !- Inlet Port
  {3a719314-5876-4e19-8f59-5429fd3846fb}; !- Outlet Port

OS:Connection,
  {c1f08343-c79c-4424-857e-16716c8c0cec}, !- Handle
  Connection 151,                         !- Name
  {d0593e9e-a430-429b-a819-50204baf1c45}, !- Source Object
  9,                                      !- Outlet Port
  {1029b781-ef71-43e3-8ff5-037d2299a684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a719314-5876-4e19-8f59-5429fd3846fb}, !- Handle
  Connection 152,                         !- Name
  {1029b781-ef71-43e3-8ff5-037d2299a684}, !- Source Object
  3,                                      !- Outlet Port
  {cbefadce-5e08-4e34-85c2-6d83b8553488}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a5aaf694-f427-486b-9289-be15662d9d7c}, !- Handle
  Node 108,                               !- Name
  {c119827e-5d8f-4e3a-b9da-38fba7ca91e3}, !- Inlet Port
  {b8d44681-43de-4559-a492-029c2ba60bf4}; !- Outlet Port

OS:Connection,
  {c119827e-5d8f-4e3a-b9da-38fba7ca91e3}, !- Handle
  Connection 153,                         !- Name
  {cbefadce-5e08-4e34-85c2-6d83b8553488}, !- Source Object
  6,                                      !- Outlet Port
  {a5aaf694-f427-486b-9289-be15662d9d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d44681-43de-4559-a492-029c2ba60bf4}, !- Handle
  Connection 154,                         !- Name
  {a5aaf694-f427-486b-9289-be15662d9d7c}, !- Source Object
  3,                                      !- Outlet Port
  {04aad372-5e2d-4a9d-99e0-837729a31bfa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {408db4c6-b73e-4b00-80d0-92dc2d1975a4}, !- Handle
  Connection 155,                         !- Name
  {04aad372-5e2d-4a9d-99e0-837729a31bfa}, !- Source Object
  9,                                      !- Outlet Port
  {a95d8b42-973c-4ae2-94a3-d5989d0979db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8d035486-8f44-4f4f-8790-f57c8b48cef3}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {6612e884-9d70-48d2-91c8-f63327b9e242}, !- Inlet Air Node Name
  {3894cb86-8c46-4bab-a72d-3150ceed66b2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1cfd4ddb-d9c2-478c-ba05-6f75cc8c587c}, !- Handle
  Node 109,                               !- Name
  {22c7acfa-e0cc-4d5e-844b-0a0eb0531d9c}, !- Inlet Port
  {5868db1c-8c8a-4537-85b9-61f16fb09cc9}; !- Outlet Port

OS:Connection,
  {708d8f45-3926-4132-80aa-b88bbcccf3ed}, !- Handle
  Connection 145,                         !- Name
  {0d9711db-9969-4bfe-a338-52df7ffdf80e}, !- Source Object
  3,                                      !- Outlet Port
  {008344b8-6f0e-4c08-9e0f-8d1cae8434d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22c7acfa-e0cc-4d5e-844b-0a0eb0531d9c}, !- Handle
  Connection 156,                         !- Name
  {7b6122ae-c16f-47e3-91ed-3bf3295ab5e5}, !- Source Object
  12,                                     !- Outlet Port
  {1cfd4ddb-d9c2-478c-ba05-6f75cc8c587c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5868db1c-8c8a-4537-85b9-61f16fb09cc9}, !- Handle
  Connection 157,                         !- Name
  {1cfd4ddb-d9c2-478c-ba05-6f75cc8c587c}, !- Source Object
  3,                                      !- Outlet Port
  {eceb73e0-67dc-471f-86a1-8a1ab8da8ac3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6612e884-9d70-48d2-91c8-f63327b9e242}, !- Handle
  Connection 144,                         !- Name
  {41a0289a-63bc-4ad7-a13b-15b0ef0db9d5}, !- Source Object
  3,                                      !- Outlet Port
  {8d035486-8f44-4f4f-8790-f57c8b48cef3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3894cb86-8c46-4bab-a72d-3150ceed66b2}, !- Handle
  Connection 158,                         !- Name
  {8d035486-8f44-4f4f-8790-f57c8b48cef3}, !- Source Object
  4,                                      !- Outlet Port
  {0d9711db-9969-4bfe-a338-52df7ffdf80e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {da716b33-9d2d-4adb-81de-14aee3772c7e}, !- Handle
  System 6 (PTAC),                        !- Name
  ,                                       !- Controller List Name
  {e9792f2f-7318-4a36-b070-e808b16ce70a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3ce6d5b0-a77e-418e-9f78-52ade2563dcd}, !- Supply Side Inlet Node Name
  {491f934f-75aa-4ecd-8805-f2d628021fb6}, !- Demand Side Outlet Node Name
  {9ec201b5-22d5-43e2-bb28-d5e77a1e371d}, !- Demand Side Inlet Node Names
  {468c5c54-5ff5-47e0-a8cd-c4ce4b05b51b}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {e9792f2f-7318-4a36-b070-e808b16ce70a}, !- Handle
  Availability Manager Assignment List 5, !- Name
  {e2175692-20fe-42e2-a5d3-31b203d002a1}, !- Availability Manager Name 1
  {97f1328d-0105-477a-a29d-73c5abc89868}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {e2175692-20fe-42e2-a5d3-31b203d002a1}, !- Handle
  Availability Manager Scheduled 5,       !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {97f1328d-0105-477a-a29d-73c5abc89868}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {365a7ca5-b324-4908-81e5-b7a3cdcbddf2}, !- Handle
  Node 110,                               !- Name
  {3ce6d5b0-a77e-418e-9f78-52ade2563dcd}, !- Inlet Port
  {a92ac412-28e9-4865-8794-25c5e2954e8f}; !- Outlet Port

OS:Node,
  {7e4e7508-bc2d-40d3-ab2b-0e5dccc9cc03}, !- Handle
  Node 111,                               !- Name
  {ffd906c7-7ff2-46cf-aae4-1fb34cb0d5da}, !- Inlet Port
  {468c5c54-5ff5-47e0-a8cd-c4ce4b05b51b}; !- Outlet Port

OS:Connection,
  {3ce6d5b0-a77e-418e-9f78-52ade2563dcd}, !- Handle
  Connection 159,                         !- Name
  {da716b33-9d2d-4adb-81de-14aee3772c7e}, !- Source Object
  7,                                      !- Outlet Port
  {365a7ca5-b324-4908-81e5-b7a3cdcbddf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468c5c54-5ff5-47e0-a8cd-c4ce4b05b51b}, !- Handle
  Connection 161,                         !- Name
  {7e4e7508-bc2d-40d3-ab2b-0e5dccc9cc03}, !- Source Object
  3,                                      !- Outlet Port
  {da716b33-9d2d-4adb-81de-14aee3772c7e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {27936592-6b1f-4819-8445-f2f3c2967a06}, !- Handle
  Node 112,                               !- Name
  {9ec201b5-22d5-43e2-bb28-d5e77a1e371d}, !- Inlet Port
  {11e440de-56db-45a0-bb06-b6e0cf2c67c3}; !- Outlet Port

OS:Node,
  {0df99b92-f67c-46d1-a5b6-c81e02079f64}, !- Handle
  Node 113,                               !- Name
  {6ddf4921-7212-4196-a463-e7a0ff59a873}, !- Inlet Port
  {491f934f-75aa-4ecd-8805-f2d628021fb6}; !- Outlet Port

OS:Node,
  {0bcd6005-412e-4ef9-8051-7f0da5f5f6e4}, !- Handle
  Node 114,                               !- Name
  {9a45b267-f4c1-4db0-a100-284c1a506830}, !- Inlet Port
  {a73c04dc-94e1-4d81-8762-af686ac461da}; !- Outlet Port

OS:Connection,
  {9ec201b5-22d5-43e2-bb28-d5e77a1e371d}, !- Handle
  Connection 162,                         !- Name
  {da716b33-9d2d-4adb-81de-14aee3772c7e}, !- Source Object
  9,                                      !- Outlet Port
  {27936592-6b1f-4819-8445-f2f3c2967a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {491f934f-75aa-4ecd-8805-f2d628021fb6}, !- Handle
  Connection 163,                         !- Name
  {0df99b92-f67c-46d1-a5b6-c81e02079f64}, !- Source Object
  3,                                      !- Outlet Port
  {da716b33-9d2d-4adb-81de-14aee3772c7e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c3f8ae72-0174-4896-9b4b-a70bc58b85c3}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {11e440de-56db-45a0-bb06-b6e0cf2c67c3}, !- Inlet Node Name
  {23ccfb3f-b47e-4646-822f-c61f79fbd156}, !- Outlet Node Name 1
  {eb6e604f-fa4b-4b3e-b659-a757867d0c4d}, !- Outlet Node Name 2
  {cbe0518c-dff5-4d17-ae7e-88a9e4cc90ef}, !- Outlet Node Name 3
  {0ff41eb9-2667-4d46-9860-63630a406883}, !- Outlet Node Name 4
  {b02d34ab-8cc1-4395-903b-c3ec2dbe03c8}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {ddcd1f2f-c439-43ca-8959-6ff99efae619}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {6ddf4921-7212-4196-a463-e7a0ff59a873}, !- Outlet Node Name
  {a7cf842c-45bb-4244-bbde-9e25cbca0eee}, !- Inlet Node Name 1
  {11332925-f26f-400d-91ce-767262f9d022}, !- Inlet Node Name 2
  {6740e420-9ef6-487b-afdb-4f46397b606e}, !- Inlet Node Name 3
  {87a0f178-09a6-4298-a196-951107578248}, !- Inlet Node Name 4
  {32496939-033c-4c94-8c36-5d4265d2f9af}; !- Inlet Node Name 5

OS:Connection,
  {11e440de-56db-45a0-bb06-b6e0cf2c67c3}, !- Handle
  Connection 164,                         !- Name
  {27936592-6b1f-4819-8445-f2f3c2967a06}, !- Source Object
  3,                                      !- Outlet Port
  {c3f8ae72-0174-4896-9b4b-a70bc58b85c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ddf4921-7212-4196-a463-e7a0ff59a873}, !- Handle
  Connection 167,                         !- Name
  {ddcd1f2f-c439-43ca-8959-6ff99efae619}, !- Source Object
  2,                                      !- Outlet Port
  {0df99b92-f67c-46d1-a5b6-c81e02079f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {244167be-bb14-4cd8-aff5-9b384019d4c9}, !- Handle
  {da716b33-9d2d-4adb-81de-14aee3772c7e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {f84a616c-a751-4bce-80e4-6b0cedb1b257}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {6e356d32-26b3-472f-b14d-72eec40ab293}, !- Availability Schedule Name
  0.7,                                    !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {bf19b747-f91a-4324-87d4-3648b67d79ab}, !- Air Inlet Node Name
  {ffd906c7-7ff2-46cf-aae4-1fb34cb0d5da}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0845c534-28f5-4b6b-aa4f-eb7529897934}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  13700,                                  !- Nominal Capacity {W}
  {40e9e7f9-574c-4155-9b9f-5b648031925b}, !- Air Inlet Node Name
  {2edcca38-9b37-4064-828b-05bb6d06b50e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {5c310102-0e06-4425-8813-33b93facd4c8}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {9e5bad1e-a7e3-4bf9-a6c8-3548b84c1f97}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {0735734d-a9d5-4a95-a661-f0bd4a3c96ae}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {dfe744ed-0c09-4cf3-9011-803468344b06}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2f0f94c8-8263-4240-b8fd-dab0b81896fb}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {3e3f5416-1da6-489f-8bdc-0a007c19ed75}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {af195fe5-78e6-44aa-b6d6-295f0eec8fb9}, !- Air Inlet Node Name
  {6cc365fe-57ff-4922-80c9-c8dfb9e4e3ea}, !- Air Outlet Node Name
  {5c310102-0e06-4425-8813-33b93facd4c8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9e5bad1e-a7e3-4bf9-a6c8-3548b84c1f97}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0735734d-a9d5-4a95-a661-f0bd4a3c96ae}, !- Energy Input Ratio Function of Temperature Curve Name
  {dfe744ed-0c09-4cf3-9011-803468344b06}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2f0f94c8-8263-4240-b8fd-dab0b81896fb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {040e0b9e-1c2a-4067-bb01-8e473fce13e1}, !- Handle
  Setpoint Manager Mixed Air 13,          !- Name
  ,                                       !- Control Variable
  {7e4e7508-bc2d-40d3-ab2b-0e5dccc9cc03}, !- Reference Setpoint Node Name
  {58b3ebba-b46e-4304-adc7-6bf7a6b9abdf}, !- Fan Inlet Node Name
  {7e4e7508-bc2d-40d3-ab2b-0e5dccc9cc03}, !- Fan Outlet Node Name
  {58b3ebba-b46e-4304-adc7-6bf7a6b9abdf}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {05b86959-15e2-43a7-b5cf-321618f446a9}, !- Handle
  Setpoint Manager Mixed Air 14,          !- Name
  ,                                       !- Control Variable
  {7e4e7508-bc2d-40d3-ab2b-0e5dccc9cc03}, !- Reference Setpoint Node Name
  {58b3ebba-b46e-4304-adc7-6bf7a6b9abdf}, !- Fan Inlet Node Name
  {7e4e7508-bc2d-40d3-ab2b-0e5dccc9cc03}, !- Fan Outlet Node Name
  {fdc3ec75-3c8a-4e9d-bf8e-971a4c99ca53}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {1ddcfe6e-7007-48cb-8386-bea0dc21ecee}, !- Handle
  Setpoint Manager Mixed Air 15,          !- Name
  ,                                       !- Control Variable
  {7e4e7508-bc2d-40d3-ab2b-0e5dccc9cc03}, !- Reference Setpoint Node Name
  {58b3ebba-b46e-4304-adc7-6bf7a6b9abdf}, !- Fan Inlet Node Name
  {7e4e7508-bc2d-40d3-ab2b-0e5dccc9cc03}, !- Fan Outlet Node Name
  {891f12dd-3b86-44b8-9945-df9ddbfa8e5d}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {369c0e1e-710b-4d5c-83aa-025efccaf521}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {dea00140-2629-4d82-9438-ac3196ba17c4}, !- Control Zone Name
  {7e4e7508-bc2d-40d3-ab2b-0e5dccc9cc03}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {ee451508-96fa-4452-828f-715ee0eb08b3}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.122,                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a825dbc8-1c12-41ca-81e1-1a2c85a60820}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a825dbc8-1c12-41ca-81e1-1a2c85a60820}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b1aebfc2-6d1c-4cf1-a12e-2918a5ca4ffc}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {ee451508-96fa-4452-828f-715ee0eb08b3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a3dad588-4f59-407f-9fe0-cdb9c8ab88e5}, !- Mixed Air Node Name
  {7976a240-64bd-441a-9f57-5f73496e4030}, !- Outdoor Air Stream Node Name
  {3b7903d0-1aec-425e-a361-6e7dae181b27}, !- Relief Air Stream Node Name
  {a92ac412-28e9-4865-8794-25c5e2954e8f}; !- Return Air Stream Node Name

OS:Node,
  {f908eca1-401c-4344-9618-7bafa3cf540b}, !- Handle
  Node 115,                               !- Name
  ,                                       !- Inlet Port
  {7976a240-64bd-441a-9f57-5f73496e4030}; !- Outlet Port

OS:Connection,
  {7976a240-64bd-441a-9f57-5f73496e4030}, !- Handle
  Connection 168,                         !- Name
  {f908eca1-401c-4344-9618-7bafa3cf540b}, !- Source Object
  3,                                      !- Outlet Port
  {b1aebfc2-6d1c-4cf1-a12e-2918a5ca4ffc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a01aad71-3a9a-4fed-b4b9-2b512aad97c5}, !- Handle
  Node 116,                               !- Name
  {3b7903d0-1aec-425e-a361-6e7dae181b27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b7903d0-1aec-425e-a361-6e7dae181b27}, !- Handle
  Connection 169,                         !- Name
  {b1aebfc2-6d1c-4cf1-a12e-2918a5ca4ffc}, !- Source Object
  7,                                      !- Outlet Port
  {a01aad71-3a9a-4fed-b4b9-2b512aad97c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a92ac412-28e9-4865-8794-25c5e2954e8f}, !- Handle
  Connection 160,                         !- Name
  {365a7ca5-b324-4908-81e5-b7a3cdcbddf2}, !- Source Object
  3,                                      !- Outlet Port
  {b1aebfc2-6d1c-4cf1-a12e-2918a5ca4ffc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {891f12dd-3b86-44b8-9945-df9ddbfa8e5d}, !- Handle
  Node 117,                               !- Name
  {a3dad588-4f59-407f-9fe0-cdb9c8ab88e5}, !- Inlet Port
  {af195fe5-78e6-44aa-b6d6-295f0eec8fb9}; !- Outlet Port

OS:Connection,
  {a3dad588-4f59-407f-9fe0-cdb9c8ab88e5}, !- Handle
  Connection 170,                         !- Name
  {b1aebfc2-6d1c-4cf1-a12e-2918a5ca4ffc}, !- Source Object
  5,                                      !- Outlet Port
  {891f12dd-3b86-44b8-9945-df9ddbfa8e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af195fe5-78e6-44aa-b6d6-295f0eec8fb9}, !- Handle
  Connection 171,                         !- Name
  {891f12dd-3b86-44b8-9945-df9ddbfa8e5d}, !- Source Object
  3,                                      !- Outlet Port
  {3e3f5416-1da6-489f-8bdc-0a007c19ed75}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fdc3ec75-3c8a-4e9d-bf8e-971a4c99ca53}, !- Handle
  Node 118,                               !- Name
  {6cc365fe-57ff-4922-80c9-c8dfb9e4e3ea}, !- Inlet Port
  {40e9e7f9-574c-4155-9b9f-5b648031925b}; !- Outlet Port

OS:Connection,
  {6cc365fe-57ff-4922-80c9-c8dfb9e4e3ea}, !- Handle
  Connection 172,                         !- Name
  {3e3f5416-1da6-489f-8bdc-0a007c19ed75}, !- Source Object
  9,                                      !- Outlet Port
  {fdc3ec75-3c8a-4e9d-bf8e-971a4c99ca53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e9e7f9-574c-4155-9b9f-5b648031925b}, !- Handle
  Connection 173,                         !- Name
  {fdc3ec75-3c8a-4e9d-bf8e-971a4c99ca53}, !- Source Object
  3,                                      !- Outlet Port
  {0845c534-28f5-4b6b-aa4f-eb7529897934}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {58b3ebba-b46e-4304-adc7-6bf7a6b9abdf}, !- Handle
  Node 119,                               !- Name
  {2edcca38-9b37-4064-828b-05bb6d06b50e}, !- Inlet Port
  {bf19b747-f91a-4324-87d4-3648b67d79ab}; !- Outlet Port

OS:Connection,
  {2edcca38-9b37-4064-828b-05bb6d06b50e}, !- Handle
  Connection 174,                         !- Name
  {0845c534-28f5-4b6b-aa4f-eb7529897934}, !- Source Object
  6,                                      !- Outlet Port
  {58b3ebba-b46e-4304-adc7-6bf7a6b9abdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf19b747-f91a-4324-87d4-3648b67d79ab}, !- Handle
  Connection 175,                         !- Name
  {58b3ebba-b46e-4304-adc7-6bf7a6b9abdf}, !- Source Object
  3,                                      !- Outlet Port
  {f84a616c-a751-4bce-80e4-6b0cedb1b257}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ffd906c7-7ff2-46cf-aae4-1fb34cb0d5da}, !- Handle
  Connection 176,                         !- Name
  {f84a616c-a751-4bce-80e4-6b0cedb1b257}, !- Source Object
  9,                                      !- Outlet Port
  {7e4e7508-bc2d-40d3-ab2b-0e5dccc9cc03}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {90876b46-fd35-410c-bccc-077d18380802}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {23ccfb3f-b47e-4646-822f-c61f79fbd156}, !- Inlet Air Node Name
  {9a45b267-f4c1-4db0-a100-284c1a506830}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0e77e0f0-6834-4f26-82ab-d20a265cac2f}, !- Handle
  Node 120,                               !- Name
  {84277988-a201-4790-9113-c374230b1239}, !- Inlet Port
  {a7cf842c-45bb-4244-bbde-9e25cbca0eee}; !- Outlet Port

OS:Connection,
  {a73c04dc-94e1-4d81-8762-af686ac461da}, !- Handle
  Connection 166,                         !- Name
  {0bcd6005-412e-4ef9-8051-7f0da5f5f6e4}, !- Source Object
  3,                                      !- Outlet Port
  {e78210f0-c23e-4b7b-8e75-9181d45d756d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84277988-a201-4790-9113-c374230b1239}, !- Handle
  Connection 177,                         !- Name
  {dea00140-2629-4d82-9438-ac3196ba17c4}, !- Source Object
  12,                                     !- Outlet Port
  {0e77e0f0-6834-4f26-82ab-d20a265cac2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cf842c-45bb-4244-bbde-9e25cbca0eee}, !- Handle
  Connection 178,                         !- Name
  {0e77e0f0-6834-4f26-82ab-d20a265cac2f}, !- Source Object
  3,                                      !- Outlet Port
  {ddcd1f2f-c439-43ca-8959-6ff99efae619}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23ccfb3f-b47e-4646-822f-c61f79fbd156}, !- Handle
  Connection 165,                         !- Name
  {c3f8ae72-0174-4896-9b4b-a70bc58b85c3}, !- Source Object
  3,                                      !- Outlet Port
  {90876b46-fd35-410c-bccc-077d18380802}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a45b267-f4c1-4db0-a100-284c1a506830}, !- Handle
  Connection 179,                         !- Name
  {90876b46-fd35-410c-bccc-077d18380802}, !- Source Object
  4,                                      !- Outlet Port
  {0bcd6005-412e-4ef9-8051-7f0da5f5f6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69029690-6b2a-490d-a04d-925ddce038c5}, !- Handle
  Node 121,                               !- Name
  {bd354474-5440-4356-9731-075d1f49ea66}, !- Inlet Port
  {144943e7-2d4b-416a-a94e-fefbcb9f5c03}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2216fc79-bc92-43d4-b78d-425a2a36bc31}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {eb6e604f-fa4b-4b3e-b659-a757867d0c4d}, !- Inlet Air Node Name
  {bd354474-5440-4356-9731-075d1f49ea66}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b9f1881e-3dec-4074-9c6f-917f2bb2be0e}, !- Handle
  Node 122,                               !- Name
  {9526f108-4159-4748-9464-23773f7bfdb4}, !- Inlet Port
  {11332925-f26f-400d-91ce-767262f9d022}; !- Outlet Port

OS:Connection,
  {144943e7-2d4b-416a-a94e-fefbcb9f5c03}, !- Handle
  Connection 181,                         !- Name
  {69029690-6b2a-490d-a04d-925ddce038c5}, !- Source Object
  3,                                      !- Outlet Port
  {4f3abe6f-226d-4d82-af6d-548569bbb1e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9526f108-4159-4748-9464-23773f7bfdb4}, !- Handle
  Connection 182,                         !- Name
  {bc509b6f-6d5e-4926-bc89-55d193701bb5}, !- Source Object
  12,                                     !- Outlet Port
  {b9f1881e-3dec-4074-9c6f-917f2bb2be0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11332925-f26f-400d-91ce-767262f9d022}, !- Handle
  Connection 183,                         !- Name
  {b9f1881e-3dec-4074-9c6f-917f2bb2be0e}, !- Source Object
  3,                                      !- Outlet Port
  {ddcd1f2f-c439-43ca-8959-6ff99efae619}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {eb6e604f-fa4b-4b3e-b659-a757867d0c4d}, !- Handle
  Connection 180,                         !- Name
  {c3f8ae72-0174-4896-9b4b-a70bc58b85c3}, !- Source Object
  4,                                      !- Outlet Port
  {2216fc79-bc92-43d4-b78d-425a2a36bc31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd354474-5440-4356-9731-075d1f49ea66}, !- Handle
  Connection 184,                         !- Name
  {2216fc79-bc92-43d4-b78d-425a2a36bc31}, !- Source Object
  4,                                      !- Outlet Port
  {69029690-6b2a-490d-a04d-925ddce038c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62c98616-0320-45a2-b7e0-b9c72990b549}, !- Handle
  Node 123,                               !- Name
  {88f556e3-7417-4f87-8d63-454f3a11ff5e}, !- Inlet Port
  {3a4f351e-5e0a-40d8-a674-54dfb87fed89}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f893afde-c0db-4edb-bbe4-b9296e1974ba}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {cbe0518c-dff5-4d17-ae7e-88a9e4cc90ef}, !- Inlet Air Node Name
  {88f556e3-7417-4f87-8d63-454f3a11ff5e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {45f627d8-0aa7-40d3-af30-3c31694e9454}, !- Handle
  Node 124,                               !- Name
  {3df1a26a-567b-4e8b-a379-54734f12f5fe}, !- Inlet Port
  {6740e420-9ef6-487b-afdb-4f46397b606e}; !- Outlet Port

OS:Connection,
  {3a4f351e-5e0a-40d8-a674-54dfb87fed89}, !- Handle
  Connection 186,                         !- Name
  {62c98616-0320-45a2-b7e0-b9c72990b549}, !- Source Object
  3,                                      !- Outlet Port
  {e3fc4151-f155-4db6-a0d9-faf05e170dfc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3df1a26a-567b-4e8b-a379-54734f12f5fe}, !- Handle
  Connection 187,                         !- Name
  {845fd703-824b-44bd-90d7-e3e92c613da8}, !- Source Object
  12,                                     !- Outlet Port
  {45f627d8-0aa7-40d3-af30-3c31694e9454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6740e420-9ef6-487b-afdb-4f46397b606e}, !- Handle
  Connection 188,                         !- Name
  {45f627d8-0aa7-40d3-af30-3c31694e9454}, !- Source Object
  3,                                      !- Outlet Port
  {ddcd1f2f-c439-43ca-8959-6ff99efae619}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cbe0518c-dff5-4d17-ae7e-88a9e4cc90ef}, !- Handle
  Connection 185,                         !- Name
  {c3f8ae72-0174-4896-9b4b-a70bc58b85c3}, !- Source Object
  5,                                      !- Outlet Port
  {f893afde-c0db-4edb-bbe4-b9296e1974ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88f556e3-7417-4f87-8d63-454f3a11ff5e}, !- Handle
  Connection 189,                         !- Name
  {f893afde-c0db-4edb-bbe4-b9296e1974ba}, !- Source Object
  4,                                      !- Outlet Port
  {62c98616-0320-45a2-b7e0-b9c72990b549}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01b037a0-2317-40d4-a83c-e77e87fb0073}, !- Handle
  Node 125,                               !- Name
  {7c30498f-9843-426a-8a67-f948a3ff8a18}, !- Inlet Port
  {2daa811f-194e-41cb-8c91-cc31bcadd0e1}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b7eeaa0b-dd17-4744-8314-3514ff5cd989}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {0ff41eb9-2667-4d46-9860-63630a406883}, !- Inlet Air Node Name
  {7c30498f-9843-426a-8a67-f948a3ff8a18}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f33badb5-2ef5-466a-9298-479d39e76697}, !- Handle
  Node 126,                               !- Name
  {d003bf03-db9c-401f-82fe-7bb590dae741}, !- Inlet Port
  {87a0f178-09a6-4298-a196-951107578248}; !- Outlet Port

OS:Connection,
  {2daa811f-194e-41cb-8c91-cc31bcadd0e1}, !- Handle
  Connection 191,                         !- Name
  {01b037a0-2317-40d4-a83c-e77e87fb0073}, !- Source Object
  3,                                      !- Outlet Port
  {e0aed3fb-cf9a-4e28-82f5-907e8192d4e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d003bf03-db9c-401f-82fe-7bb590dae741}, !- Handle
  Connection 192,                         !- Name
  {d8e418e6-4f53-4650-a3b0-36c0c4639965}, !- Source Object
  12,                                     !- Outlet Port
  {f33badb5-2ef5-466a-9298-479d39e76697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a0f178-09a6-4298-a196-951107578248}, !- Handle
  Connection 193,                         !- Name
  {f33badb5-2ef5-466a-9298-479d39e76697}, !- Source Object
  3,                                      !- Outlet Port
  {ddcd1f2f-c439-43ca-8959-6ff99efae619}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0ff41eb9-2667-4d46-9860-63630a406883}, !- Handle
  Connection 190,                         !- Name
  {c3f8ae72-0174-4896-9b4b-a70bc58b85c3}, !- Source Object
  6,                                      !- Outlet Port
  {b7eeaa0b-dd17-4744-8314-3514ff5cd989}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c30498f-9843-426a-8a67-f948a3ff8a18}, !- Handle
  Connection 194,                         !- Name
  {b7eeaa0b-dd17-4744-8314-3514ff5cd989}, !- Source Object
  4,                                      !- Outlet Port
  {01b037a0-2317-40d4-a83c-e77e87fb0073}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1c2fb43-30ef-43a9-83e9-95a44d8af150}, !- Handle
  Node 127,                               !- Name
  {bc202929-c6f6-4193-9e57-4959c658d83e}, !- Inlet Port
  {dad013a8-2860-407e-8ea6-fd86c9eb53c8}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ce9a9e62-0ce9-4e58-a5cf-7beb9e1b61a9}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {b02d34ab-8cc1-4395-903b-c3ec2dbe03c8}, !- Inlet Air Node Name
  {bc202929-c6f6-4193-9e57-4959c658d83e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {421fdfa0-2e70-4bb5-8987-6f2ba2611708}, !- Handle
  Node 128,                               !- Name
  {0c32ab21-01ac-4bb5-ac94-89e0525da97a}, !- Inlet Port
  {32496939-033c-4c94-8c36-5d4265d2f9af}; !- Outlet Port

OS:Connection,
  {dad013a8-2860-407e-8ea6-fd86c9eb53c8}, !- Handle
  Connection 196,                         !- Name
  {d1c2fb43-30ef-43a9-83e9-95a44d8af150}, !- Source Object
  3,                                      !- Outlet Port
  {fb62b739-3047-4e75-9e0f-509727b82637}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c32ab21-01ac-4bb5-ac94-89e0525da97a}, !- Handle
  Connection 197,                         !- Name
  {d3f88eb1-adb0-428a-a248-4ecb12b88060}, !- Source Object
  12,                                     !- Outlet Port
  {421fdfa0-2e70-4bb5-8987-6f2ba2611708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32496939-033c-4c94-8c36-5d4265d2f9af}, !- Handle
  Connection 198,                         !- Name
  {421fdfa0-2e70-4bb5-8987-6f2ba2611708}, !- Source Object
  3,                                      !- Outlet Port
  {ddcd1f2f-c439-43ca-8959-6ff99efae619}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b02d34ab-8cc1-4395-903b-c3ec2dbe03c8}, !- Handle
  Connection 195,                         !- Name
  {c3f8ae72-0174-4896-9b4b-a70bc58b85c3}, !- Source Object
  7,                                      !- Outlet Port
  {ce9a9e62-0ce9-4e58-a5cf-7beb9e1b61a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc202929-c6f6-4193-9e57-4959c658d83e}, !- Handle
  Connection 199,                         !- Name
  {ce9a9e62-0ce9-4e58-a5cf-7beb9e1b61a9}, !- Source Object
  4,                                      !- Outlet Port
  {d1c2fb43-30ef-43a9-83e9-95a44d8af150}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e25daa60-fd80-4f97-8f78-b09a8ac447f6}, !- Handle
  System 11 (PTAC),                       !- Name
  ,                                       !- Controller List Name
  {090feffa-311a-4c57-b9ee-96168a9ad00a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {240278f2-59c0-46f2-bf52-3428c84e0650}, !- Supply Side Inlet Node Name
  {bb437090-ea39-4254-90a5-bdb0bc371768}, !- Demand Side Outlet Node Name
  {342b9318-09c1-42e4-86e9-b1657a869ad3}, !- Demand Side Inlet Node Names
  {89108401-8349-4d7a-a512-817050f86ecf}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {090feffa-311a-4c57-b9ee-96168a9ad00a}, !- Handle
  Availability Manager Assignment List 6, !- Name
  {5f7afd17-efef-4609-9671-b953bdf8245b}, !- Availability Manager Name 1
  {a4a4d53d-b08a-471d-8eb1-ad6fb6613030}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {5f7afd17-efef-4609-9671-b953bdf8245b}, !- Handle
  Availability Manager Scheduled 6,       !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {a4a4d53d-b08a-471d-8eb1-ad6fb6613030}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {be7967bf-c45d-4e6a-b728-42ae19462db1}, !- Handle
  Node 129,                               !- Name
  {240278f2-59c0-46f2-bf52-3428c84e0650}, !- Inlet Port
  {355bdfab-29c1-4c87-a651-50217b108683}; !- Outlet Port

OS:Node,
  {a6d1e9b4-1c8d-458f-8a21-0aefd2def3ea}, !- Handle
  Node 130,                               !- Name
  {01aad62d-4cee-4d6b-8127-42c00ccf6fc1}, !- Inlet Port
  {89108401-8349-4d7a-a512-817050f86ecf}; !- Outlet Port

OS:Connection,
  {240278f2-59c0-46f2-bf52-3428c84e0650}, !- Handle
  Connection 200,                         !- Name
  {e25daa60-fd80-4f97-8f78-b09a8ac447f6}, !- Source Object
  7,                                      !- Outlet Port
  {be7967bf-c45d-4e6a-b728-42ae19462db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89108401-8349-4d7a-a512-817050f86ecf}, !- Handle
  Connection 202,                         !- Name
  {a6d1e9b4-1c8d-458f-8a21-0aefd2def3ea}, !- Source Object
  3,                                      !- Outlet Port
  {e25daa60-fd80-4f97-8f78-b09a8ac447f6}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b5782fb6-daa8-4ac1-9abf-cf8c28217024}, !- Handle
  Node 131,                               !- Name
  {342b9318-09c1-42e4-86e9-b1657a869ad3}, !- Inlet Port
  {86bc4bf5-e710-4f2b-a255-90437e53be91}; !- Outlet Port

OS:Node,
  {51b8b86b-9a0e-4760-ac3b-bcaa92792a30}, !- Handle
  Node 132,                               !- Name
  {5018b369-c5be-4e9f-97d8-04c378d8035a}, !- Inlet Port
  {bb437090-ea39-4254-90a5-bdb0bc371768}; !- Outlet Port

OS:Node,
  {108ca022-d55d-492c-a16f-b65c3c4ba7d0}, !- Handle
  Node 133,                               !- Name
  {63bce5e3-ce28-4503-b626-e731c5264224}, !- Inlet Port
  {f28458f3-65b5-4758-8fff-04ecbc3dd73e}; !- Outlet Port

OS:Connection,
  {342b9318-09c1-42e4-86e9-b1657a869ad3}, !- Handle
  Connection 203,                         !- Name
  {e25daa60-fd80-4f97-8f78-b09a8ac447f6}, !- Source Object
  9,                                      !- Outlet Port
  {b5782fb6-daa8-4ac1-9abf-cf8c28217024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb437090-ea39-4254-90a5-bdb0bc371768}, !- Handle
  Connection 204,                         !- Name
  {51b8b86b-9a0e-4760-ac3b-bcaa92792a30}, !- Source Object
  3,                                      !- Outlet Port
  {e25daa60-fd80-4f97-8f78-b09a8ac447f6}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1bf7586c-2b65-4dd6-b4fa-112ea18d903e}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {86bc4bf5-e710-4f2b-a255-90437e53be91}, !- Inlet Node Name
  {891f1cab-4a75-43d5-bd2b-5fd746e43d80}, !- Outlet Node Name 1
  {fafa2540-6d99-47c5-807b-e7ac9489e4a4}, !- Outlet Node Name 2
  {bae2b2b1-ff15-490b-bf25-77e9877115ca}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {19039d9c-a8da-4644-aeb2-54464e3f35eb}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {5018b369-c5be-4e9f-97d8-04c378d8035a}, !- Outlet Node Name
  {a2026159-dfda-45eb-b051-535ec029af97}, !- Inlet Node Name 1
  {8ab422cc-c7bc-4abd-a299-01b8758ce60d}, !- Inlet Node Name 2
  {1e36686b-d944-4f39-b00a-cf873395ed69}; !- Inlet Node Name 3

OS:Connection,
  {86bc4bf5-e710-4f2b-a255-90437e53be91}, !- Handle
  Connection 205,                         !- Name
  {b5782fb6-daa8-4ac1-9abf-cf8c28217024}, !- Source Object
  3,                                      !- Outlet Port
  {1bf7586c-2b65-4dd6-b4fa-112ea18d903e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5018b369-c5be-4e9f-97d8-04c378d8035a}, !- Handle
  Connection 208,                         !- Name
  {19039d9c-a8da-4644-aeb2-54464e3f35eb}, !- Source Object
  2,                                      !- Outlet Port
  {51b8b86b-9a0e-4760-ac3b-bcaa92792a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {659b29bd-7e9b-4cd0-9916-9552990bbfab}, !- Handle
  {e25daa60-fd80-4f97-8f78-b09a8ac447f6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {33d4e9b3-dbaa-46d5-86cf-27a149d34eea}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.7,                                    !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2a98757b-baf6-49b4-861a-322545695924}, !- Air Inlet Node Name
  {01aad62d-4cee-4d6b-8127-42c00ccf6fc1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {86d8b8f5-28cf-48ae-ae0b-26bce23cc717}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  11600,                                  !- Nominal Capacity {W}
  {af821861-92f3-49bf-b25f-827e029aa428}, !- Air Inlet Node Name
  {3ebdb3b7-e39c-4fe7-88db-faf2b0d0dc05}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {59e431bc-c02e-4f56-8175-25bdbe11e2d6}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3bfa0392-0ae2-4296-bd2c-0c01b75bbb31}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {efd5ad91-0d87-4ff6-9e1e-79e7daf450e5}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {9c50d0c1-28b9-4f88-be93-1f17750408aa}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {87d78dbb-b1ec-4d7b-bbca-c35ec59cec98}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {6cc82ba4-a402-4c28-b4b5-f88bc7bb18b9}, !- Handle
  Coil Cooling DX Single Speed 6,         !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0aabfe94-96e5-445d-b7ac-4a49e13ba077}, !- Air Inlet Node Name
  {f4dc4873-bc78-45ce-b192-3799efe441a8}, !- Air Outlet Node Name
  {59e431bc-c02e-4f56-8175-25bdbe11e2d6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3bfa0392-0ae2-4296-bd2c-0c01b75bbb31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {efd5ad91-0d87-4ff6-9e1e-79e7daf450e5}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c50d0c1-28b9-4f88-be93-1f17750408aa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87d78dbb-b1ec-4d7b-bbca-c35ec59cec98}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {effa9887-10d7-4f49-837b-8fc0d9217c8f}, !- Handle
  Setpoint Manager Mixed Air 16,          !- Name
  ,                                       !- Control Variable
  {a6d1e9b4-1c8d-458f-8a21-0aefd2def3ea}, !- Reference Setpoint Node Name
  {9c0c7bab-4d31-4b22-b686-3784054ec916}, !- Fan Inlet Node Name
  {a6d1e9b4-1c8d-458f-8a21-0aefd2def3ea}, !- Fan Outlet Node Name
  {9c0c7bab-4d31-4b22-b686-3784054ec916}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {e5111b56-5884-4ba5-8444-1f864134da31}, !- Handle
  Setpoint Manager Mixed Air 17,          !- Name
  ,                                       !- Control Variable
  {a6d1e9b4-1c8d-458f-8a21-0aefd2def3ea}, !- Reference Setpoint Node Name
  {9c0c7bab-4d31-4b22-b686-3784054ec916}, !- Fan Inlet Node Name
  {a6d1e9b4-1c8d-458f-8a21-0aefd2def3ea}, !- Fan Outlet Node Name
  {5f22fe14-e008-42c2-8dc4-78eb43c8bf8d}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {75dde148-7ec9-4661-8d45-be97287b0690}, !- Handle
  Setpoint Manager Mixed Air 18,          !- Name
  ,                                       !- Control Variable
  {a6d1e9b4-1c8d-458f-8a21-0aefd2def3ea}, !- Reference Setpoint Node Name
  {9c0c7bab-4d31-4b22-b686-3784054ec916}, !- Fan Inlet Node Name
  {a6d1e9b4-1c8d-458f-8a21-0aefd2def3ea}, !- Fan Outlet Node Name
  {ec97a41d-92ae-4615-9c3d-07e183231460}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {b309eb4e-0fff-4218-a5ac-c97464b353b2}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {97b03bd9-fb50-4745-bc7a-b260979cce5a}, !- Control Zone Name
  {a6d1e9b4-1c8d-458f-8a21-0aefd2def3ea}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {2b64d9a8-bf3d-4bd8-90c4-bc875c4fbe45}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.137,                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {298a5b6b-c0b3-4044-9f9f-aa3c715b4aeb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {298a5b6b-c0b3-4044-9f9f-aa3c715b4aeb}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c2086fb3-2fb5-406b-81fe-28ee352d2f6f}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {2b64d9a8-bf3d-4bd8-90c4-bc875c4fbe45}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {05b858de-be3f-43fd-9e41-1c450481ec89}, !- Mixed Air Node Name
  {a16d5023-7f37-4344-a47d-aeeee1c0584d}, !- Outdoor Air Stream Node Name
  {9c3f15f4-5d40-4bc3-ae2d-1c0d68a61cbd}, !- Relief Air Stream Node Name
  {355bdfab-29c1-4c87-a651-50217b108683}; !- Return Air Stream Node Name

OS:Node,
  {387c1874-82c8-4951-aa1e-fe706ac22f49}, !- Handle
  Node 134,                               !- Name
  ,                                       !- Inlet Port
  {a16d5023-7f37-4344-a47d-aeeee1c0584d}; !- Outlet Port

OS:Connection,
  {a16d5023-7f37-4344-a47d-aeeee1c0584d}, !- Handle
  Connection 209,                         !- Name
  {387c1874-82c8-4951-aa1e-fe706ac22f49}, !- Source Object
  3,                                      !- Outlet Port
  {c2086fb3-2fb5-406b-81fe-28ee352d2f6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {434e6687-92d1-46f6-ab32-04b7757b1b67}, !- Handle
  Node 135,                               !- Name
  {9c3f15f4-5d40-4bc3-ae2d-1c0d68a61cbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c3f15f4-5d40-4bc3-ae2d-1c0d68a61cbd}, !- Handle
  Connection 210,                         !- Name
  {c2086fb3-2fb5-406b-81fe-28ee352d2f6f}, !- Source Object
  7,                                      !- Outlet Port
  {434e6687-92d1-46f6-ab32-04b7757b1b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {355bdfab-29c1-4c87-a651-50217b108683}, !- Handle
  Connection 201,                         !- Name
  {be7967bf-c45d-4e6a-b728-42ae19462db1}, !- Source Object
  3,                                      !- Outlet Port
  {c2086fb3-2fb5-406b-81fe-28ee352d2f6f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ec97a41d-92ae-4615-9c3d-07e183231460}, !- Handle
  Node 136,                               !- Name
  {05b858de-be3f-43fd-9e41-1c450481ec89}, !- Inlet Port
  {0aabfe94-96e5-445d-b7ac-4a49e13ba077}; !- Outlet Port

OS:Connection,
  {05b858de-be3f-43fd-9e41-1c450481ec89}, !- Handle
  Connection 211,                         !- Name
  {c2086fb3-2fb5-406b-81fe-28ee352d2f6f}, !- Source Object
  5,                                      !- Outlet Port
  {ec97a41d-92ae-4615-9c3d-07e183231460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aabfe94-96e5-445d-b7ac-4a49e13ba077}, !- Handle
  Connection 212,                         !- Name
  {ec97a41d-92ae-4615-9c3d-07e183231460}, !- Source Object
  3,                                      !- Outlet Port
  {6cc82ba4-a402-4c28-b4b5-f88bc7bb18b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5f22fe14-e008-42c2-8dc4-78eb43c8bf8d}, !- Handle
  Node 137,                               !- Name
  {f4dc4873-bc78-45ce-b192-3799efe441a8}, !- Inlet Port
  {af821861-92f3-49bf-b25f-827e029aa428}; !- Outlet Port

OS:Connection,
  {f4dc4873-bc78-45ce-b192-3799efe441a8}, !- Handle
  Connection 213,                         !- Name
  {6cc82ba4-a402-4c28-b4b5-f88bc7bb18b9}, !- Source Object
  9,                                      !- Outlet Port
  {5f22fe14-e008-42c2-8dc4-78eb43c8bf8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af821861-92f3-49bf-b25f-827e029aa428}, !- Handle
  Connection 214,                         !- Name
  {5f22fe14-e008-42c2-8dc4-78eb43c8bf8d}, !- Source Object
  3,                                      !- Outlet Port
  {86d8b8f5-28cf-48ae-ae0b-26bce23cc717}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9c0c7bab-4d31-4b22-b686-3784054ec916}, !- Handle
  Node 138,                               !- Name
  {3ebdb3b7-e39c-4fe7-88db-faf2b0d0dc05}, !- Inlet Port
  {2a98757b-baf6-49b4-861a-322545695924}; !- Outlet Port

OS:Connection,
  {3ebdb3b7-e39c-4fe7-88db-faf2b0d0dc05}, !- Handle
  Connection 215,                         !- Name
  {86d8b8f5-28cf-48ae-ae0b-26bce23cc717}, !- Source Object
  6,                                      !- Outlet Port
  {9c0c7bab-4d31-4b22-b686-3784054ec916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a98757b-baf6-49b4-861a-322545695924}, !- Handle
  Connection 216,                         !- Name
  {9c0c7bab-4d31-4b22-b686-3784054ec916}, !- Source Object
  3,                                      !- Outlet Port
  {33d4e9b3-dbaa-46d5-86cf-27a149d34eea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {01aad62d-4cee-4d6b-8127-42c00ccf6fc1}, !- Handle
  Connection 217,                         !- Name
  {33d4e9b3-dbaa-46d5-86cf-27a149d34eea}, !- Source Object
  9,                                      !- Outlet Port
  {a6d1e9b4-1c8d-458f-8a21-0aefd2def3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6e58a1c7-a1cc-4793-ae21-868bc70694fa}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {891f1cab-4a75-43d5-bd2b-5fd746e43d80}, !- Inlet Air Node Name
  {63bce5e3-ce28-4503-b626-e731c5264224}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {58bd9bd7-8657-4867-b62c-d56da5358a4b}, !- Handle
  Node 139,                               !- Name
  {1831a0ef-8258-4cd1-b474-96b1913415fc}, !- Inlet Port
  {a2026159-dfda-45eb-b051-535ec029af97}; !- Outlet Port

OS:Connection,
  {f28458f3-65b5-4758-8fff-04ecbc3dd73e}, !- Handle
  Connection 207,                         !- Name
  {108ca022-d55d-492c-a16f-b65c3c4ba7d0}, !- Source Object
  3,                                      !- Outlet Port
  {5b9160a0-aae6-4098-ad96-e2eb052626bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1831a0ef-8258-4cd1-b474-96b1913415fc}, !- Handle
  Connection 218,                         !- Name
  {7954e48e-68bd-4311-a2a2-7eee36588d86}, !- Source Object
  12,                                     !- Outlet Port
  {58bd9bd7-8657-4867-b62c-d56da5358a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2026159-dfda-45eb-b051-535ec029af97}, !- Handle
  Connection 219,                         !- Name
  {58bd9bd7-8657-4867-b62c-d56da5358a4b}, !- Source Object
  3,                                      !- Outlet Port
  {19039d9c-a8da-4644-aeb2-54464e3f35eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {891f1cab-4a75-43d5-bd2b-5fd746e43d80}, !- Handle
  Connection 206,                         !- Name
  {1bf7586c-2b65-4dd6-b4fa-112ea18d903e}, !- Source Object
  3,                                      !- Outlet Port
  {6e58a1c7-a1cc-4793-ae21-868bc70694fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63bce5e3-ce28-4503-b626-e731c5264224}, !- Handle
  Connection 220,                         !- Name
  {6e58a1c7-a1cc-4793-ae21-868bc70694fa}, !- Source Object
  4,                                      !- Outlet Port
  {108ca022-d55d-492c-a16f-b65c3c4ba7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {486829f8-1cbc-4a50-85c0-b319d346e139}, !- Handle
  Node 140,                               !- Name
  {0ff67fb9-4b36-4bca-bda8-726198e15626}, !- Inlet Port
  {c9c2b9fe-f559-41f5-a57e-1fc50168343f}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9d8a6d6d-2703-46c6-895b-735697377743}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {fafa2540-6d99-47c5-807b-e7ac9489e4a4}, !- Inlet Air Node Name
  {0ff67fb9-4b36-4bca-bda8-726198e15626}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e54a5290-c0ec-4fba-9ee6-5e04b3f5330f}, !- Handle
  Node 141,                               !- Name
  {04af7ff2-5d63-4520-860e-86c38861c743}, !- Inlet Port
  {8ab422cc-c7bc-4abd-a299-01b8758ce60d}; !- Outlet Port

OS:Connection,
  {c9c2b9fe-f559-41f5-a57e-1fc50168343f}, !- Handle
  Connection 222,                         !- Name
  {486829f8-1cbc-4a50-85c0-b319d346e139}, !- Source Object
  3,                                      !- Outlet Port
  {6f56a6ed-d094-4642-addf-488cd493f4b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04af7ff2-5d63-4520-860e-86c38861c743}, !- Handle
  Connection 223,                         !- Name
  {97b03bd9-fb50-4745-bc7a-b260979cce5a}, !- Source Object
  12,                                     !- Outlet Port
  {e54a5290-c0ec-4fba-9ee6-5e04b3f5330f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab422cc-c7bc-4abd-a299-01b8758ce60d}, !- Handle
  Connection 224,                         !- Name
  {e54a5290-c0ec-4fba-9ee6-5e04b3f5330f}, !- Source Object
  3,                                      !- Outlet Port
  {19039d9c-a8da-4644-aeb2-54464e3f35eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fafa2540-6d99-47c5-807b-e7ac9489e4a4}, !- Handle
  Connection 221,                         !- Name
  {1bf7586c-2b65-4dd6-b4fa-112ea18d903e}, !- Source Object
  4,                                      !- Outlet Port
  {9d8a6d6d-2703-46c6-895b-735697377743}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ff67fb9-4b36-4bca-bda8-726198e15626}, !- Handle
  Connection 225,                         !- Name
  {9d8a6d6d-2703-46c6-895b-735697377743}, !- Source Object
  4,                                      !- Outlet Port
  {486829f8-1cbc-4a50-85c0-b319d346e139}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2944892e-0340-4f60-a966-fc998958dd4f}, !- Handle
  Node 142,                               !- Name
  {0c75da97-95f5-4680-af06-c4fab95bc9b3}, !- Inlet Port
  {648c985b-67cb-48df-9aa7-dbbc1402e7d8}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ef5a626b-d596-4ea1-8c2d-da0cc23dc9c1}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {bae2b2b1-ff15-490b-bf25-77e9877115ca}, !- Inlet Air Node Name
  {0c75da97-95f5-4680-af06-c4fab95bc9b3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ecbd3e20-8a1b-4932-91de-bcd9677c65e5}, !- Handle
  Node 143,                               !- Name
  {c45c2ac1-4c17-4d3f-a726-c9d7e9950fab}, !- Inlet Port
  {1e36686b-d944-4f39-b00a-cf873395ed69}; !- Outlet Port

OS:Connection,
  {648c985b-67cb-48df-9aa7-dbbc1402e7d8}, !- Handle
  Connection 227,                         !- Name
  {2944892e-0340-4f60-a966-fc998958dd4f}, !- Source Object
  3,                                      !- Outlet Port
  {cf3592d2-391f-4e9b-848e-c0e313f928cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c45c2ac1-4c17-4d3f-a726-c9d7e9950fab}, !- Handle
  Connection 228,                         !- Name
  {5dd1f395-53b3-470a-a49f-c777d5cb6e88}, !- Source Object
  12,                                     !- Outlet Port
  {ecbd3e20-8a1b-4932-91de-bcd9677c65e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e36686b-d944-4f39-b00a-cf873395ed69}, !- Handle
  Connection 229,                         !- Name
  {ecbd3e20-8a1b-4932-91de-bcd9677c65e5}, !- Source Object
  3,                                      !- Outlet Port
  {19039d9c-a8da-4644-aeb2-54464e3f35eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bae2b2b1-ff15-490b-bf25-77e9877115ca}, !- Handle
  Connection 226,                         !- Name
  {1bf7586c-2b65-4dd6-b4fa-112ea18d903e}, !- Source Object
  5,                                      !- Outlet Port
  {ef5a626b-d596-4ea1-8c2d-da0cc23dc9c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c75da97-95f5-4680-af06-c4fab95bc9b3}, !- Handle
  Connection 230,                         !- Name
  {ef5a626b-d596-4ea1-8c2d-da0cc23dc9c1}, !- Source Object
  4,                                      !- Outlet Port
  {2944892e-0340-4f60-a966-fc998958dd4f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7ab42422-5ac4-4a1d-beed-c264a5aed082}, !- Handle
  System 24 (PTAC),                       !- Name
  ,                                       !- Controller List Name
  {9eb28621-e8fe-4c59-8027-f9d44c1a1fc6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5294a04e-77ec-4276-8ad8-0bacf085b7ce}, !- Supply Side Inlet Node Name
  {2841b130-72ef-41bc-a1a1-aad794d509ad}, !- Demand Side Outlet Node Name
  {5c0c90c1-b4bd-42f6-9b92-d53f6f84814f}, !- Demand Side Inlet Node Names
  {c49b5681-5186-4275-8271-b63bf6fe99af}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {9eb28621-e8fe-4c59-8027-f9d44c1a1fc6}, !- Handle
  Availability Manager Assignment List 7, !- Name
  {1d42dd37-48ce-47c3-99cb-2024c414d009}, !- Availability Manager Name 1
  {27344487-cb8b-454d-ad07-90dc0251fc61}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {1d42dd37-48ce-47c3-99cb-2024c414d009}, !- Handle
  Availability Manager Scheduled 7,       !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {27344487-cb8b-454d-ad07-90dc0251fc61}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {99ae4da9-4242-44a3-9bb7-5086e016ac2e}, !- Handle
  Node 144,                               !- Name
  {5294a04e-77ec-4276-8ad8-0bacf085b7ce}, !- Inlet Port
  {ddc4ae06-2986-47aa-a9f2-6a27ba3d2600}; !- Outlet Port

OS:Node,
  {8bb69ce4-f7c0-402f-80d3-f8639408ba10}, !- Handle
  Node 145,                               !- Name
  {7e351eda-111d-45fb-bd3a-22c0ce2dadce}, !- Inlet Port
  {c49b5681-5186-4275-8271-b63bf6fe99af}; !- Outlet Port

OS:Connection,
  {5294a04e-77ec-4276-8ad8-0bacf085b7ce}, !- Handle
  Connection 231,                         !- Name
  {7ab42422-5ac4-4a1d-beed-c264a5aed082}, !- Source Object
  7,                                      !- Outlet Port
  {99ae4da9-4242-44a3-9bb7-5086e016ac2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49b5681-5186-4275-8271-b63bf6fe99af}, !- Handle
  Connection 233,                         !- Name
  {8bb69ce4-f7c0-402f-80d3-f8639408ba10}, !- Source Object
  3,                                      !- Outlet Port
  {7ab42422-5ac4-4a1d-beed-c264a5aed082}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {66ae7d79-22fb-4b53-b4e4-fcc447f32396}, !- Handle
  Node 146,                               !- Name
  {5c0c90c1-b4bd-42f6-9b92-d53f6f84814f}, !- Inlet Port
  {2f192856-42fb-4468-80a4-1626a60ebdbd}; !- Outlet Port

OS:Node,
  {334fa662-a5da-4247-b9a1-aae911b1738b}, !- Handle
  Node 147,                               !- Name
  {1841049d-6ad5-4f10-a49e-c59ef3f2c161}, !- Inlet Port
  {2841b130-72ef-41bc-a1a1-aad794d509ad}; !- Outlet Port

OS:Node,
  {420310cc-43fa-4ade-aa34-f038d511d189}, !- Handle
  Node 148,                               !- Name
  {6cbeac2c-7544-4837-a6a3-54482962f4dc}, !- Inlet Port
  {1045f8f0-964e-458d-862e-57db520bd222}; !- Outlet Port

OS:Connection,
  {5c0c90c1-b4bd-42f6-9b92-d53f6f84814f}, !- Handle
  Connection 234,                         !- Name
  {7ab42422-5ac4-4a1d-beed-c264a5aed082}, !- Source Object
  9,                                      !- Outlet Port
  {66ae7d79-22fb-4b53-b4e4-fcc447f32396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2841b130-72ef-41bc-a1a1-aad794d509ad}, !- Handle
  Connection 235,                         !- Name
  {334fa662-a5da-4247-b9a1-aae911b1738b}, !- Source Object
  3,                                      !- Outlet Port
  {7ab42422-5ac4-4a1d-beed-c264a5aed082}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {364cae35-dc4c-4600-9498-8f870a4994e6}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {2f192856-42fb-4468-80a4-1626a60ebdbd}, !- Inlet Node Name
  {0a79a155-dddd-4af4-a797-ca410763708c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {82428d10-80c6-4ba4-8c47-fa9ea09cd388}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {1841049d-6ad5-4f10-a49e-c59ef3f2c161}, !- Outlet Node Name
  {2669e342-54d3-415c-9ca7-4a96a36152f9}; !- Inlet Node Name 1

OS:Connection,
  {2f192856-42fb-4468-80a4-1626a60ebdbd}, !- Handle
  Connection 236,                         !- Name
  {66ae7d79-22fb-4b53-b4e4-fcc447f32396}, !- Source Object
  3,                                      !- Outlet Port
  {364cae35-dc4c-4600-9498-8f870a4994e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1841049d-6ad5-4f10-a49e-c59ef3f2c161}, !- Handle
  Connection 239,                         !- Name
  {82428d10-80c6-4ba4-8c47-fa9ea09cd388}, !- Source Object
  2,                                      !- Outlet Port
  {334fa662-a5da-4247-b9a1-aae911b1738b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {55c436f9-c401-4f2b-91e1-ccc4317775e1}, !- Handle
  {7ab42422-5ac4-4a1d-beed-c264a5aed082}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {2c61e147-2a7e-4393-97a8-f20f09be78cb}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3176dd38-0755-42a6-8051-a0ed2a9f7473}, !- Air Inlet Node Name
  {7e351eda-111d-45fb-bd3a-22c0ce2dadce}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d64f3559-304d-4e75-a033-10f03462ed33}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  9200,                                   !- Nominal Capacity {W}
  {4c6e1da7-b13b-4f5e-8b96-e3ed611ae968}, !- Air Inlet Node Name
  {45d37936-5cf5-4f2c-aee6-b46cf5be9fd2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {fa50d742-9681-4932-8c1e-cdcabed1b391}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {59643398-2236-4d85-adbf-d0d45e69e0db}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {185a82e4-fc38-4762-aa68-62430d925f53}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {aefdd141-0760-4248-bb8a-809035af4855}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {8ff17aa4-f211-429e-830b-d42a8c6eb7a2}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {5c685ac2-fcb4-4073-9c08-cb04945d5abf}, !- Handle
  Coil Cooling DX Single Speed 7,         !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {488799d8-5fc8-4534-9194-3010ca5b5c7e}, !- Air Inlet Node Name
  {95b9d5a1-37cf-4bc5-a648-1c364a3fde57}, !- Air Outlet Node Name
  {fa50d742-9681-4932-8c1e-cdcabed1b391}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59643398-2236-4d85-adbf-d0d45e69e0db}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {185a82e4-fc38-4762-aa68-62430d925f53}, !- Energy Input Ratio Function of Temperature Curve Name
  {aefdd141-0760-4248-bb8a-809035af4855}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff17aa4-f211-429e-830b-d42a8c6eb7a2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {d7ead980-02d6-4422-8e81-73dc202bddbf}, !- Handle
  Setpoint Manager Mixed Air 19,          !- Name
  ,                                       !- Control Variable
  {8bb69ce4-f7c0-402f-80d3-f8639408ba10}, !- Reference Setpoint Node Name
  {8e158f43-4a53-423b-9a97-c7d76a312148}, !- Fan Inlet Node Name
  {8bb69ce4-f7c0-402f-80d3-f8639408ba10}, !- Fan Outlet Node Name
  {8e158f43-4a53-423b-9a97-c7d76a312148}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {77c1dd19-15f1-4c81-9893-90b5efac2ed3}, !- Handle
  Setpoint Manager Mixed Air 20,          !- Name
  ,                                       !- Control Variable
  {8bb69ce4-f7c0-402f-80d3-f8639408ba10}, !- Reference Setpoint Node Name
  {8e158f43-4a53-423b-9a97-c7d76a312148}, !- Fan Inlet Node Name
  {8bb69ce4-f7c0-402f-80d3-f8639408ba10}, !- Fan Outlet Node Name
  {d01dd001-ff9a-4131-ac02-ccb8252b8bb3}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {2036b4a5-3fad-4adc-9491-9a10c4c4abdd}, !- Handle
  Setpoint Manager Mixed Air 21,          !- Name
  ,                                       !- Control Variable
  {8bb69ce4-f7c0-402f-80d3-f8639408ba10}, !- Reference Setpoint Node Name
  {8e158f43-4a53-423b-9a97-c7d76a312148}, !- Fan Inlet Node Name
  {8bb69ce4-f7c0-402f-80d3-f8639408ba10}, !- Fan Outlet Node Name
  {b0b1a8de-db35-41fb-a20e-faea5dbddaf3}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {a7939844-d6ef-4568-9179-6bc82d76acb4}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {a2862e27-3331-4daf-99bc-9c6d6d83d36c}, !- Control Zone Name
  {8bb69ce4-f7c0-402f-80d3-f8639408ba10}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {748bb019-55f0-4b2c-85f5-63cf71cc8f54}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.102,                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fb84931b-ae13-46da-8f06-3bbf2962d184}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fb84931b-ae13-46da-8f06-3bbf2962d184}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5db6dab6-7629-49f1-bf32-772200b39498}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {748bb019-55f0-4b2c-85f5-63cf71cc8f54}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {64afa225-ed66-4b12-8d8c-4a03ae25f302}, !- Mixed Air Node Name
  {f95a84b6-373e-4a60-89a1-c429f2daf1fe}, !- Outdoor Air Stream Node Name
  {c0ccc4f5-914b-4f14-82b6-ea984883428d}, !- Relief Air Stream Node Name
  {ddc4ae06-2986-47aa-a9f2-6a27ba3d2600}; !- Return Air Stream Node Name

OS:Node,
  {4e5d0808-4bd4-4ba4-8f44-dade65508d22}, !- Handle
  Node 149,                               !- Name
  ,                                       !- Inlet Port
  {f95a84b6-373e-4a60-89a1-c429f2daf1fe}; !- Outlet Port

OS:Connection,
  {f95a84b6-373e-4a60-89a1-c429f2daf1fe}, !- Handle
  Connection 240,                         !- Name
  {4e5d0808-4bd4-4ba4-8f44-dade65508d22}, !- Source Object
  3,                                      !- Outlet Port
  {5db6dab6-7629-49f1-bf32-772200b39498}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5283b25b-45a7-41c2-a927-29872ee4889f}, !- Handle
  Node 150,                               !- Name
  {c0ccc4f5-914b-4f14-82b6-ea984883428d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0ccc4f5-914b-4f14-82b6-ea984883428d}, !- Handle
  Connection 241,                         !- Name
  {5db6dab6-7629-49f1-bf32-772200b39498}, !- Source Object
  7,                                      !- Outlet Port
  {5283b25b-45a7-41c2-a927-29872ee4889f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc4ae06-2986-47aa-a9f2-6a27ba3d2600}, !- Handle
  Connection 232,                         !- Name
  {99ae4da9-4242-44a3-9bb7-5086e016ac2e}, !- Source Object
  3,                                      !- Outlet Port
  {5db6dab6-7629-49f1-bf32-772200b39498}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b0b1a8de-db35-41fb-a20e-faea5dbddaf3}, !- Handle
  Node 151,                               !- Name
  {64afa225-ed66-4b12-8d8c-4a03ae25f302}, !- Inlet Port
  {488799d8-5fc8-4534-9194-3010ca5b5c7e}; !- Outlet Port

OS:Connection,
  {64afa225-ed66-4b12-8d8c-4a03ae25f302}, !- Handle
  Connection 242,                         !- Name
  {5db6dab6-7629-49f1-bf32-772200b39498}, !- Source Object
  5,                                      !- Outlet Port
  {b0b1a8de-db35-41fb-a20e-faea5dbddaf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488799d8-5fc8-4534-9194-3010ca5b5c7e}, !- Handle
  Connection 243,                         !- Name
  {b0b1a8de-db35-41fb-a20e-faea5dbddaf3}, !- Source Object
  3,                                      !- Outlet Port
  {5c685ac2-fcb4-4073-9c08-cb04945d5abf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d01dd001-ff9a-4131-ac02-ccb8252b8bb3}, !- Handle
  Node 152,                               !- Name
  {95b9d5a1-37cf-4bc5-a648-1c364a3fde57}, !- Inlet Port
  {4c6e1da7-b13b-4f5e-8b96-e3ed611ae968}; !- Outlet Port

OS:Connection,
  {95b9d5a1-37cf-4bc5-a648-1c364a3fde57}, !- Handle
  Connection 244,                         !- Name
  {5c685ac2-fcb4-4073-9c08-cb04945d5abf}, !- Source Object
  9,                                      !- Outlet Port
  {d01dd001-ff9a-4131-ac02-ccb8252b8bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c6e1da7-b13b-4f5e-8b96-e3ed611ae968}, !- Handle
  Connection 245,                         !- Name
  {d01dd001-ff9a-4131-ac02-ccb8252b8bb3}, !- Source Object
  3,                                      !- Outlet Port
  {d64f3559-304d-4e75-a033-10f03462ed33}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8e158f43-4a53-423b-9a97-c7d76a312148}, !- Handle
  Node 153,                               !- Name
  {45d37936-5cf5-4f2c-aee6-b46cf5be9fd2}, !- Inlet Port
  {3176dd38-0755-42a6-8051-a0ed2a9f7473}; !- Outlet Port

OS:Connection,
  {45d37936-5cf5-4f2c-aee6-b46cf5be9fd2}, !- Handle
  Connection 246,                         !- Name
  {d64f3559-304d-4e75-a033-10f03462ed33}, !- Source Object
  6,                                      !- Outlet Port
  {8e158f43-4a53-423b-9a97-c7d76a312148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3176dd38-0755-42a6-8051-a0ed2a9f7473}, !- Handle
  Connection 247,                         !- Name
  {8e158f43-4a53-423b-9a97-c7d76a312148}, !- Source Object
  3,                                      !- Outlet Port
  {2c61e147-2a7e-4393-97a8-f20f09be78cb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7e351eda-111d-45fb-bd3a-22c0ce2dadce}, !- Handle
  Connection 248,                         !- Name
  {2c61e147-2a7e-4393-97a8-f20f09be78cb}, !- Source Object
  9,                                      !- Outlet Port
  {8bb69ce4-f7c0-402f-80d3-f8639408ba10}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2ed9090e-4bde-48e2-999f-8aaf05aa8081}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {0a79a155-dddd-4af4-a797-ca410763708c}, !- Inlet Air Node Name
  {6cbeac2c-7544-4837-a6a3-54482962f4dc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a4538417-875c-4e3b-b72a-96feb27453c8}, !- Handle
  Node 154,                               !- Name
  {02aedddf-61af-404d-9835-8f4948380939}, !- Inlet Port
  {2669e342-54d3-415c-9ca7-4a96a36152f9}; !- Outlet Port

OS:Connection,
  {1045f8f0-964e-458d-862e-57db520bd222}, !- Handle
  Connection 238,                         !- Name
  {420310cc-43fa-4ade-aa34-f038d511d189}, !- Source Object
  3,                                      !- Outlet Port
  {9564b9fb-1626-4458-a807-0538196f77a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02aedddf-61af-404d-9835-8f4948380939}, !- Handle
  Connection 249,                         !- Name
  {a2862e27-3331-4daf-99bc-9c6d6d83d36c}, !- Source Object
  12,                                     !- Outlet Port
  {a4538417-875c-4e3b-b72a-96feb27453c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2669e342-54d3-415c-9ca7-4a96a36152f9}, !- Handle
  Connection 250,                         !- Name
  {a4538417-875c-4e3b-b72a-96feb27453c8}, !- Source Object
  3,                                      !- Outlet Port
  {82428d10-80c6-4ba4-8c47-fa9ea09cd388}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a79a155-dddd-4af4-a797-ca410763708c}, !- Handle
  Connection 237,                         !- Name
  {364cae35-dc4c-4600-9498-8f870a4994e6}, !- Source Object
  3,                                      !- Outlet Port
  {2ed9090e-4bde-48e2-999f-8aaf05aa8081}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cbeac2c-7544-4837-a6a3-54482962f4dc}, !- Handle
  Connection 251,                         !- Name
  {2ed9090e-4bde-48e2-999f-8aaf05aa8081}, !- Source Object
  4,                                      !- Outlet Port
  {420310cc-43fa-4ade-aa34-f038d511d189}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e9e0d200-42ed-46fc-80b1-b6fc23c4e422}, !- Handle
  System 26 (PTAC),                       !- Name
  ,                                       !- Controller List Name
  {c84ffe4d-b2ac-4026-8322-d443528c351a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ce559735-b7da-4711-8b82-4fbb2dec4e63}, !- Supply Side Inlet Node Name
  {0e7ee7c4-af3c-4453-b410-354ea567a782}, !- Demand Side Outlet Node Name
  {552d8310-ea3b-4679-8886-f603d2497096}, !- Demand Side Inlet Node Names
  {630c1c24-cf19-4ee1-bcd2-1d6825bcc361}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {c84ffe4d-b2ac-4026-8322-d443528c351a}, !- Handle
  Availability Manager Assignment List 8, !- Name
  {5313b897-2406-4bd2-8f5a-a9e702f58f24}, !- Availability Manager Name 1
  {0e1576f7-2c61-488f-a1cb-503d3afdb898}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {5313b897-2406-4bd2-8f5a-a9e702f58f24}, !- Handle
  Availability Manager Scheduled 8,       !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {0e1576f7-2c61-488f-a1cb-503d3afdb898}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {e47f46c4-0161-4f9f-8c98-3b314bcb4b75}, !- Handle
  Node 155,                               !- Name
  {ce559735-b7da-4711-8b82-4fbb2dec4e63}, !- Inlet Port
  {4e5e802c-6e74-4b1b-bec0-130519eceb2f}; !- Outlet Port

OS:Node,
  {68962f8a-84f6-4c7a-8c2d-2b101890c69b}, !- Handle
  Node 156,                               !- Name
  {4a6218ab-7034-4fca-9074-606b785f2877}, !- Inlet Port
  {630c1c24-cf19-4ee1-bcd2-1d6825bcc361}; !- Outlet Port

OS:Connection,
  {ce559735-b7da-4711-8b82-4fbb2dec4e63}, !- Handle
  Connection 252,                         !- Name
  {e9e0d200-42ed-46fc-80b1-b6fc23c4e422}, !- Source Object
  7,                                      !- Outlet Port
  {e47f46c4-0161-4f9f-8c98-3b314bcb4b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {630c1c24-cf19-4ee1-bcd2-1d6825bcc361}, !- Handle
  Connection 254,                         !- Name
  {68962f8a-84f6-4c7a-8c2d-2b101890c69b}, !- Source Object
  3,                                      !- Outlet Port
  {e9e0d200-42ed-46fc-80b1-b6fc23c4e422}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d19d9d3a-e5a4-4e9d-b442-434e04427250}, !- Handle
  Node 157,                               !- Name
  {552d8310-ea3b-4679-8886-f603d2497096}, !- Inlet Port
  {93c28ec8-f9ff-43da-a360-afbf84669b43}; !- Outlet Port

OS:Node,
  {096a8649-e57c-4c6b-9de3-32096413e0ac}, !- Handle
  Node 158,                               !- Name
  {9aa6e285-dd57-4808-bbbe-c2c1964451d6}, !- Inlet Port
  {0e7ee7c4-af3c-4453-b410-354ea567a782}; !- Outlet Port

OS:Node,
  {88155e92-a40a-4268-a70c-262def49f010}, !- Handle
  Node 159,                               !- Name
  {a626b16d-6dc2-4218-8534-f1c7ede1ea06}, !- Inlet Port
  {f99e6ef8-bd51-4f08-8264-e702efe63d7c}; !- Outlet Port

OS:Connection,
  {552d8310-ea3b-4679-8886-f603d2497096}, !- Handle
  Connection 255,                         !- Name
  {e9e0d200-42ed-46fc-80b1-b6fc23c4e422}, !- Source Object
  9,                                      !- Outlet Port
  {d19d9d3a-e5a4-4e9d-b442-434e04427250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7ee7c4-af3c-4453-b410-354ea567a782}, !- Handle
  Connection 256,                         !- Name
  {096a8649-e57c-4c6b-9de3-32096413e0ac}, !- Source Object
  3,                                      !- Outlet Port
  {e9e0d200-42ed-46fc-80b1-b6fc23c4e422}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {86c1a36f-0f17-4a59-b2b1-d1f8f1d25547}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {93c28ec8-f9ff-43da-a360-afbf84669b43}, !- Inlet Node Name
  {efca1b2d-f263-4467-8ae9-1036f5e386fa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {65d89aac-7bf7-43f7-abf5-a14f61be7bb9}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {9aa6e285-dd57-4808-bbbe-c2c1964451d6}, !- Outlet Node Name
  {7424b0a2-d818-49cf-9aeb-7a97aeb3a11c}; !- Inlet Node Name 1

OS:Connection,
  {93c28ec8-f9ff-43da-a360-afbf84669b43}, !- Handle
  Connection 257,                         !- Name
  {d19d9d3a-e5a4-4e9d-b442-434e04427250}, !- Source Object
  3,                                      !- Outlet Port
  {86c1a36f-0f17-4a59-b2b1-d1f8f1d25547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa6e285-dd57-4808-bbbe-c2c1964451d6}, !- Handle
  Connection 260,                         !- Name
  {65d89aac-7bf7-43f7-abf5-a14f61be7bb9}, !- Source Object
  2,                                      !- Outlet Port
  {096a8649-e57c-4c6b-9de3-32096413e0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f60320c5-3927-489b-9dce-2df4340825a6}, !- Handle
  {e9e0d200-42ed-46fc-80b1-b6fc23c4e422}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {21bc1cc4-3149-43a9-b9de-78d3728d148a}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.7,                                    !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cafab10e-f668-4296-92f9-9f9e0f9ffc15}, !- Air Inlet Node Name
  {4a6218ab-7034-4fca-9074-606b785f2877}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4d383911-0ebe-496d-9d09-a357e1c74e44}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  21400,                                  !- Nominal Capacity {W}
  {b0ed5e6d-c900-4b5b-884c-6d94c57776ed}, !- Air Inlet Node Name
  {a30f3cac-f2ab-45e9-a01a-801e427df4da}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {42cd2007-2ed7-40cf-b15c-e2a7da280244}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {29ba4d16-e6c2-44c4-bab0-28a4e5aa32d2}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {465606c8-6ebb-40f3-a5df-dacfca583f90}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5391a6f5-7778-4b59-b256-01300fd6e4a5}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f311c1c4-ef92-4ae6-86a9-218a2956655f}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {df0bd566-1cc8-4934-b97f-8e1dba385d24}, !- Handle
  Coil Cooling DX Single Speed 8,         !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {04c86d30-0f60-4c32-aec7-d92ac6721515}, !- Air Inlet Node Name
  {508a70d1-845d-46e8-93a0-33d46e53829f}, !- Air Outlet Node Name
  {42cd2007-2ed7-40cf-b15c-e2a7da280244}, !- Total Cooling Capacity Function of Temperature Curve Name
  {29ba4d16-e6c2-44c4-bab0-28a4e5aa32d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {465606c8-6ebb-40f3-a5df-dacfca583f90}, !- Energy Input Ratio Function of Temperature Curve Name
  {5391a6f5-7778-4b59-b256-01300fd6e4a5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f311c1c4-ef92-4ae6-86a9-218a2956655f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {4ba8ed4d-d4d7-45db-aa45-fa8323ba9d7d}, !- Handle
  Setpoint Manager Mixed Air 22,          !- Name
  ,                                       !- Control Variable
  {68962f8a-84f6-4c7a-8c2d-2b101890c69b}, !- Reference Setpoint Node Name
  {33fac27d-afa9-42f5-b892-6bf219787c9d}, !- Fan Inlet Node Name
  {68962f8a-84f6-4c7a-8c2d-2b101890c69b}, !- Fan Outlet Node Name
  {33fac27d-afa9-42f5-b892-6bf219787c9d}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {9e2cbd7e-0a14-4c9c-98f9-662c2296a4e8}, !- Handle
  Setpoint Manager Mixed Air 23,          !- Name
  ,                                       !- Control Variable
  {68962f8a-84f6-4c7a-8c2d-2b101890c69b}, !- Reference Setpoint Node Name
  {33fac27d-afa9-42f5-b892-6bf219787c9d}, !- Fan Inlet Node Name
  {68962f8a-84f6-4c7a-8c2d-2b101890c69b}, !- Fan Outlet Node Name
  {29efba56-fb17-4725-bf2c-da2e921084e9}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {9e03267e-7a99-4586-86c5-d39f214fceb7}, !- Handle
  Setpoint Manager Mixed Air 24,          !- Name
  ,                                       !- Control Variable
  {68962f8a-84f6-4c7a-8c2d-2b101890c69b}, !- Reference Setpoint Node Name
  {33fac27d-afa9-42f5-b892-6bf219787c9d}, !- Fan Inlet Node Name
  {68962f8a-84f6-4c7a-8c2d-2b101890c69b}, !- Fan Outlet Node Name
  {94e072de-4893-46cc-8870-61bb4fccf384}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {c44719de-691b-491f-8107-b60c3b9123a4}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {fdcd630d-2f9c-43bf-b04e-144374ca88a6}, !- Control Zone Name
  {68962f8a-84f6-4c7a-8c2d-2b101890c69b}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {85eb91fb-355d-4dff-82d4-a13623e22cbc}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.331,                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dba94c50-dea0-4bb6-b6e2-f75335aec7b1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dba94c50-dea0-4bb6-b6e2-f75335aec7b1}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {259a2c35-8b9d-4161-8754-92d3acba474b}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {85eb91fb-355d-4dff-82d4-a13623e22cbc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {49a059c9-381b-43a3-8407-d8f3cb3af9fc}, !- Mixed Air Node Name
  {54710799-87da-40ba-8716-f211c5bcc8ae}, !- Outdoor Air Stream Node Name
  {982621ec-29e8-455b-b912-8f88ff9d85d9}, !- Relief Air Stream Node Name
  {4e5e802c-6e74-4b1b-bec0-130519eceb2f}; !- Return Air Stream Node Name

OS:Node,
  {c7dd36f0-7c9e-4e79-9d7e-a85320ffa7ed}, !- Handle
  Node 160,                               !- Name
  ,                                       !- Inlet Port
  {54710799-87da-40ba-8716-f211c5bcc8ae}; !- Outlet Port

OS:Connection,
  {54710799-87da-40ba-8716-f211c5bcc8ae}, !- Handle
  Connection 261,                         !- Name
  {c7dd36f0-7c9e-4e79-9d7e-a85320ffa7ed}, !- Source Object
  3,                                      !- Outlet Port
  {259a2c35-8b9d-4161-8754-92d3acba474b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {602667e1-9f85-4788-919f-ca660f1b29ad}, !- Handle
  Node 161,                               !- Name
  {982621ec-29e8-455b-b912-8f88ff9d85d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {982621ec-29e8-455b-b912-8f88ff9d85d9}, !- Handle
  Connection 262,                         !- Name
  {259a2c35-8b9d-4161-8754-92d3acba474b}, !- Source Object
  7,                                      !- Outlet Port
  {602667e1-9f85-4788-919f-ca660f1b29ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5e802c-6e74-4b1b-bec0-130519eceb2f}, !- Handle
  Connection 253,                         !- Name
  {e47f46c4-0161-4f9f-8c98-3b314bcb4b75}, !- Source Object
  3,                                      !- Outlet Port
  {259a2c35-8b9d-4161-8754-92d3acba474b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {94e072de-4893-46cc-8870-61bb4fccf384}, !- Handle
  Node 162,                               !- Name
  {49a059c9-381b-43a3-8407-d8f3cb3af9fc}, !- Inlet Port
  {04c86d30-0f60-4c32-aec7-d92ac6721515}; !- Outlet Port

OS:Connection,
  {49a059c9-381b-43a3-8407-d8f3cb3af9fc}, !- Handle
  Connection 263,                         !- Name
  {259a2c35-8b9d-4161-8754-92d3acba474b}, !- Source Object
  5,                                      !- Outlet Port
  {94e072de-4893-46cc-8870-61bb4fccf384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c86d30-0f60-4c32-aec7-d92ac6721515}, !- Handle
  Connection 264,                         !- Name
  {94e072de-4893-46cc-8870-61bb4fccf384}, !- Source Object
  3,                                      !- Outlet Port
  {df0bd566-1cc8-4934-b97f-8e1dba385d24}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {29efba56-fb17-4725-bf2c-da2e921084e9}, !- Handle
  Node 163,                               !- Name
  {508a70d1-845d-46e8-93a0-33d46e53829f}, !- Inlet Port
  {b0ed5e6d-c900-4b5b-884c-6d94c57776ed}; !- Outlet Port

OS:Connection,
  {508a70d1-845d-46e8-93a0-33d46e53829f}, !- Handle
  Connection 265,                         !- Name
  {df0bd566-1cc8-4934-b97f-8e1dba385d24}, !- Source Object
  9,                                      !- Outlet Port
  {29efba56-fb17-4725-bf2c-da2e921084e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ed5e6d-c900-4b5b-884c-6d94c57776ed}, !- Handle
  Connection 266,                         !- Name
  {29efba56-fb17-4725-bf2c-da2e921084e9}, !- Source Object
  3,                                      !- Outlet Port
  {4d383911-0ebe-496d-9d09-a357e1c74e44}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {33fac27d-afa9-42f5-b892-6bf219787c9d}, !- Handle
  Node 164,                               !- Name
  {a30f3cac-f2ab-45e9-a01a-801e427df4da}, !- Inlet Port
  {cafab10e-f668-4296-92f9-9f9e0f9ffc15}; !- Outlet Port

OS:Connection,
  {a30f3cac-f2ab-45e9-a01a-801e427df4da}, !- Handle
  Connection 267,                         !- Name
  {4d383911-0ebe-496d-9d09-a357e1c74e44}, !- Source Object
  6,                                      !- Outlet Port
  {33fac27d-afa9-42f5-b892-6bf219787c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cafab10e-f668-4296-92f9-9f9e0f9ffc15}, !- Handle
  Connection 268,                         !- Name
  {33fac27d-afa9-42f5-b892-6bf219787c9d}, !- Source Object
  3,                                      !- Outlet Port
  {21bc1cc4-3149-43a9-b9de-78d3728d148a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a6218ab-7034-4fca-9074-606b785f2877}, !- Handle
  Connection 269,                         !- Name
  {21bc1cc4-3149-43a9-b9de-78d3728d148a}, !- Source Object
  9,                                      !- Outlet Port
  {68962f8a-84f6-4c7a-8c2d-2b101890c69b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6f4cd50b-31f0-4a5e-b8af-e45eec82d3a8}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {efca1b2d-f263-4467-8ae9-1036f5e386fa}, !- Inlet Air Node Name
  {a626b16d-6dc2-4218-8534-f1c7ede1ea06}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f550d6fe-179b-47be-ae5a-657549a04e29}, !- Handle
  Node 165,                               !- Name
  {680f449d-b0dd-468b-947c-57d77a7eb3ce}, !- Inlet Port
  {7424b0a2-d818-49cf-9aeb-7a97aeb3a11c}; !- Outlet Port

OS:Connection,
  {f99e6ef8-bd51-4f08-8264-e702efe63d7c}, !- Handle
  Connection 259,                         !- Name
  {88155e92-a40a-4268-a70c-262def49f010}, !- Source Object
  3,                                      !- Outlet Port
  {2e983416-1e3c-45c8-8ba8-a82eec891d33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {680f449d-b0dd-468b-947c-57d77a7eb3ce}, !- Handle
  Connection 270,                         !- Name
  {fdcd630d-2f9c-43bf-b04e-144374ca88a6}, !- Source Object
  12,                                     !- Outlet Port
  {f550d6fe-179b-47be-ae5a-657549a04e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7424b0a2-d818-49cf-9aeb-7a97aeb3a11c}, !- Handle
  Connection 271,                         !- Name
  {f550d6fe-179b-47be-ae5a-657549a04e29}, !- Source Object
  3,                                      !- Outlet Port
  {65d89aac-7bf7-43f7-abf5-a14f61be7bb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efca1b2d-f263-4467-8ae9-1036f5e386fa}, !- Handle
  Connection 258,                         !- Name
  {86c1a36f-0f17-4a59-b2b1-d1f8f1d25547}, !- Source Object
  3,                                      !- Outlet Port
  {6f4cd50b-31f0-4a5e-b8af-e45eec82d3a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a626b16d-6dc2-4218-8534-f1c7ede1ea06}, !- Handle
  Connection 272,                         !- Name
  {6f4cd50b-31f0-4a5e-b8af-e45eec82d3a8}, !- Source Object
  4,                                      !- Outlet Port
  {88155e92-a40a-4268-a70c-262def49f010}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3fc1f3ce-e51e-47a4-ba27-069a47126fe6}, !- Handle
  System 25 (PTAC),                       !- Name
  ,                                       !- Controller List Name
  {ec8f495f-1629-4159-bc59-215fa60bcf96}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {227b7764-35cb-45c5-8a5f-1c7f525fc8e1}, !- Supply Side Inlet Node Name
  {5e33246c-7555-4398-8572-06ed7869ab4b}, !- Demand Side Outlet Node Name
  {495f42ac-cac2-4e15-b22d-3aa1fb89174d}, !- Demand Side Inlet Node Names
  {1951cfbe-fb2f-4774-9da5-601ec8e720b5}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {ec8f495f-1629-4159-bc59-215fa60bcf96}, !- Handle
  Availability Manager Assignment List 9, !- Name
  {656c2728-35bc-44be-ac37-867f8b0ecee9}, !- Availability Manager Name 1
  {7ed64173-f4c8-46ed-99d6-859b162f979b}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {656c2728-35bc-44be-ac37-867f8b0ecee9}, !- Handle
  Availability Manager Scheduled 9,       !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {7ed64173-f4c8-46ed-99d6-859b162f979b}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {56962749-042a-4ba1-980e-2164ae781bf4}, !- Handle
  Node 166,                               !- Name
  {227b7764-35cb-45c5-8a5f-1c7f525fc8e1}, !- Inlet Port
  {34426199-7037-4bb9-91a8-2939ec1aba91}; !- Outlet Port

OS:Node,
  {6dbc643e-6a07-4037-9d9b-7c8b3bdc6691}, !- Handle
  Node 167,                               !- Name
  {e4e3f5cb-670c-49c1-b147-07bd118f3c4d}, !- Inlet Port
  {1951cfbe-fb2f-4774-9da5-601ec8e720b5}; !- Outlet Port

OS:Connection,
  {227b7764-35cb-45c5-8a5f-1c7f525fc8e1}, !- Handle
  Connection 273,                         !- Name
  {3fc1f3ce-e51e-47a4-ba27-069a47126fe6}, !- Source Object
  7,                                      !- Outlet Port
  {56962749-042a-4ba1-980e-2164ae781bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1951cfbe-fb2f-4774-9da5-601ec8e720b5}, !- Handle
  Connection 275,                         !- Name
  {6dbc643e-6a07-4037-9d9b-7c8b3bdc6691}, !- Source Object
  3,                                      !- Outlet Port
  {3fc1f3ce-e51e-47a4-ba27-069a47126fe6}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {96de8c9f-f52e-4f64-9675-a9fc257f69ea}, !- Handle
  Node 168,                               !- Name
  {495f42ac-cac2-4e15-b22d-3aa1fb89174d}, !- Inlet Port
  {3fead1cf-989d-4c08-b025-7ec61ea21501}; !- Outlet Port

OS:Node,
  {9c67d378-88fd-4139-832c-fba36307e1fe}, !- Handle
  Node 169,                               !- Name
  {63f101bf-9dee-4275-9eea-8f840406147b}, !- Inlet Port
  {5e33246c-7555-4398-8572-06ed7869ab4b}; !- Outlet Port

OS:Node,
  {0e87885d-de77-4e76-a801-4ea70152dda3}, !- Handle
  Node 170,                               !- Name
  {44095ada-5b6c-4648-b408-e4f393a2424e}, !- Inlet Port
  {329b9e63-252e-4a71-ac65-69f20fcff101}; !- Outlet Port

OS:Connection,
  {495f42ac-cac2-4e15-b22d-3aa1fb89174d}, !- Handle
  Connection 276,                         !- Name
  {3fc1f3ce-e51e-47a4-ba27-069a47126fe6}, !- Source Object
  9,                                      !- Outlet Port
  {96de8c9f-f52e-4f64-9675-a9fc257f69ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e33246c-7555-4398-8572-06ed7869ab4b}, !- Handle
  Connection 277,                         !- Name
  {9c67d378-88fd-4139-832c-fba36307e1fe}, !- Source Object
  3,                                      !- Outlet Port
  {3fc1f3ce-e51e-47a4-ba27-069a47126fe6}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {492bac3d-dd48-4052-ad00-ec1badac4e33}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {3fead1cf-989d-4c08-b025-7ec61ea21501}, !- Inlet Node Name
  {b77948df-84c6-4639-bc3a-8ffa9aaca2d3}, !- Outlet Node Name 1
  {4151e16f-9701-4e71-9a49-adc7382ae523}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {291d5d39-5540-44af-a20c-1835485d8d55}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {63f101bf-9dee-4275-9eea-8f840406147b}, !- Outlet Node Name
  {a693a658-2259-4295-ac02-7cb0dbffaae7}, !- Inlet Node Name 1
  {3346de7c-0650-4c91-856f-dce17acfe849}; !- Inlet Node Name 2

OS:Connection,
  {3fead1cf-989d-4c08-b025-7ec61ea21501}, !- Handle
  Connection 278,                         !- Name
  {96de8c9f-f52e-4f64-9675-a9fc257f69ea}, !- Source Object
  3,                                      !- Outlet Port
  {492bac3d-dd48-4052-ad00-ec1badac4e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f101bf-9dee-4275-9eea-8f840406147b}, !- Handle
  Connection 281,                         !- Name
  {291d5d39-5540-44af-a20c-1835485d8d55}, !- Source Object
  2,                                      !- Outlet Port
  {9c67d378-88fd-4139-832c-fba36307e1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1f4901fb-921d-4f51-b3be-fa2dfa1a03a8}, !- Handle
  {3fc1f3ce-e51e-47a4-ba27-069a47126fe6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {ff6b79bd-e24d-4b6a-a171-3185c3a66606}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.7,                                    !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {20d577c2-5ef4-4a32-b858-e0b142cfc519}, !- Air Inlet Node Name
  {e4e3f5cb-670c-49c1-b147-07bd118f3c4d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {acc63520-32d5-4cb1-8dba-ab8e1e13c903}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  17600,                                  !- Nominal Capacity {W}
  {18cd7d25-85c8-4f5e-b463-265e801350b2}, !- Air Inlet Node Name
  {a328f44e-2fcf-4653-8c67-365a6a8eb8db}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {e3662709-fe3c-4e66-bd5c-5c6512ee5150}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {799a7743-0350-4ee5-9be4-e88e66bd2e6a}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {4651b657-d984-49e0-bb15-acfdfb9af013}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {268ff4bb-aa6f-45cb-9d8f-6ea913ae65ac}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f866c715-749f-4443-9107-c8b41fcd0d28}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {85a4688b-7708-462c-8b12-a84ca840c1da}, !- Handle
  Coil Cooling DX Single Speed 9,         !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {578c9b32-9f6d-453b-8622-44cbc13e6cd8}, !- Air Inlet Node Name
  {a16093f3-c4ea-468d-9cee-1c13c685aa2d}, !- Air Outlet Node Name
  {e3662709-fe3c-4e66-bd5c-5c6512ee5150}, !- Total Cooling Capacity Function of Temperature Curve Name
  {799a7743-0350-4ee5-9be4-e88e66bd2e6a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4651b657-d984-49e0-bb15-acfdfb9af013}, !- Energy Input Ratio Function of Temperature Curve Name
  {268ff4bb-aa6f-45cb-9d8f-6ea913ae65ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f866c715-749f-4443-9107-c8b41fcd0d28}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {4f463e2c-3b7b-46bc-b914-82f001349e66}, !- Handle
  Setpoint Manager Mixed Air 25,          !- Name
  ,                                       !- Control Variable
  {6dbc643e-6a07-4037-9d9b-7c8b3bdc6691}, !- Reference Setpoint Node Name
  {72378181-77ed-4bee-b887-a52469695466}, !- Fan Inlet Node Name
  {6dbc643e-6a07-4037-9d9b-7c8b3bdc6691}, !- Fan Outlet Node Name
  {72378181-77ed-4bee-b887-a52469695466}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {5a161c9c-5863-4ce0-835e-d2bc2b7990fb}, !- Handle
  Setpoint Manager Mixed Air 26,          !- Name
  ,                                       !- Control Variable
  {6dbc643e-6a07-4037-9d9b-7c8b3bdc6691}, !- Reference Setpoint Node Name
  {72378181-77ed-4bee-b887-a52469695466}, !- Fan Inlet Node Name
  {6dbc643e-6a07-4037-9d9b-7c8b3bdc6691}, !- Fan Outlet Node Name
  {45962f7e-115b-4311-bdb0-5e0d16330852}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {38a7f59a-650b-4296-a8f1-6f58132144cf}, !- Handle
  Setpoint Manager Mixed Air 27,          !- Name
  ,                                       !- Control Variable
  {6dbc643e-6a07-4037-9d9b-7c8b3bdc6691}, !- Reference Setpoint Node Name
  {72378181-77ed-4bee-b887-a52469695466}, !- Fan Inlet Node Name
  {6dbc643e-6a07-4037-9d9b-7c8b3bdc6691}, !- Fan Outlet Node Name
  {e4cd42e3-fed7-4a0b-8ec8-83afc60a055f}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {84b6dc97-136b-4ea6-9450-bb2cc4c3aaee}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {2f3fe3c4-65fb-466a-b8e4-526d871e1d72}, !- Control Zone Name
  {6dbc643e-6a07-4037-9d9b-7c8b3bdc6691}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {0de8fb59-8fd4-4606-acc3-2f6db17cd6f7}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.666,                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {99aac351-f47d-4e04-9448-ce324196ccf5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {99aac351-f47d-4e04-9448-ce324196ccf5}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {53150a0d-0fa3-439d-9bce-42ad1906f84d}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {0de8fb59-8fd4-4606-acc3-2f6db17cd6f7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52c433a5-2acf-4b55-91dd-e29c47f6b0f3}, !- Mixed Air Node Name
  {de5058d8-c9bb-48fa-b2e5-174647f36f16}, !- Outdoor Air Stream Node Name
  {6317a2cf-a162-4079-aee9-47fa7d780e9a}, !- Relief Air Stream Node Name
  {34426199-7037-4bb9-91a8-2939ec1aba91}; !- Return Air Stream Node Name

OS:Node,
  {15a34bc5-0b81-4737-8e59-8a7253051cb1}, !- Handle
  Node 171,                               !- Name
  ,                                       !- Inlet Port
  {de5058d8-c9bb-48fa-b2e5-174647f36f16}; !- Outlet Port

OS:Connection,
  {de5058d8-c9bb-48fa-b2e5-174647f36f16}, !- Handle
  Connection 282,                         !- Name
  {15a34bc5-0b81-4737-8e59-8a7253051cb1}, !- Source Object
  3,                                      !- Outlet Port
  {53150a0d-0fa3-439d-9bce-42ad1906f84d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0560555c-58a7-40ea-b6fc-2b37265625db}, !- Handle
  Node 172,                               !- Name
  {6317a2cf-a162-4079-aee9-47fa7d780e9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6317a2cf-a162-4079-aee9-47fa7d780e9a}, !- Handle
  Connection 283,                         !- Name
  {53150a0d-0fa3-439d-9bce-42ad1906f84d}, !- Source Object
  7,                                      !- Outlet Port
  {0560555c-58a7-40ea-b6fc-2b37265625db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34426199-7037-4bb9-91a8-2939ec1aba91}, !- Handle
  Connection 274,                         !- Name
  {56962749-042a-4ba1-980e-2164ae781bf4}, !- Source Object
  3,                                      !- Outlet Port
  {53150a0d-0fa3-439d-9bce-42ad1906f84d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e4cd42e3-fed7-4a0b-8ec8-83afc60a055f}, !- Handle
  Node 173,                               !- Name
  {52c433a5-2acf-4b55-91dd-e29c47f6b0f3}, !- Inlet Port
  {578c9b32-9f6d-453b-8622-44cbc13e6cd8}; !- Outlet Port

OS:Connection,
  {52c433a5-2acf-4b55-91dd-e29c47f6b0f3}, !- Handle
  Connection 284,                         !- Name
  {53150a0d-0fa3-439d-9bce-42ad1906f84d}, !- Source Object
  5,                                      !- Outlet Port
  {e4cd42e3-fed7-4a0b-8ec8-83afc60a055f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578c9b32-9f6d-453b-8622-44cbc13e6cd8}, !- Handle
  Connection 285,                         !- Name
  {e4cd42e3-fed7-4a0b-8ec8-83afc60a055f}, !- Source Object
  3,                                      !- Outlet Port
  {85a4688b-7708-462c-8b12-a84ca840c1da}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {45962f7e-115b-4311-bdb0-5e0d16330852}, !- Handle
  Node 174,                               !- Name
  {a16093f3-c4ea-468d-9cee-1c13c685aa2d}, !- Inlet Port
  {18cd7d25-85c8-4f5e-b463-265e801350b2}; !- Outlet Port

OS:Connection,
  {a16093f3-c4ea-468d-9cee-1c13c685aa2d}, !- Handle
  Connection 286,                         !- Name
  {85a4688b-7708-462c-8b12-a84ca840c1da}, !- Source Object
  9,                                      !- Outlet Port
  {45962f7e-115b-4311-bdb0-5e0d16330852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18cd7d25-85c8-4f5e-b463-265e801350b2}, !- Handle
  Connection 287,                         !- Name
  {45962f7e-115b-4311-bdb0-5e0d16330852}, !- Source Object
  3,                                      !- Outlet Port
  {acc63520-32d5-4cb1-8dba-ab8e1e13c903}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {72378181-77ed-4bee-b887-a52469695466}, !- Handle
  Node 175,                               !- Name
  {a328f44e-2fcf-4653-8c67-365a6a8eb8db}, !- Inlet Port
  {20d577c2-5ef4-4a32-b858-e0b142cfc519}; !- Outlet Port

OS:Connection,
  {a328f44e-2fcf-4653-8c67-365a6a8eb8db}, !- Handle
  Connection 288,                         !- Name
  {acc63520-32d5-4cb1-8dba-ab8e1e13c903}, !- Source Object
  6,                                      !- Outlet Port
  {72378181-77ed-4bee-b887-a52469695466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d577c2-5ef4-4a32-b858-e0b142cfc519}, !- Handle
  Connection 289,                         !- Name
  {72378181-77ed-4bee-b887-a52469695466}, !- Source Object
  3,                                      !- Outlet Port
  {ff6b79bd-e24d-4b6a-a171-3185c3a66606}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4e3f5cb-670c-49c1-b147-07bd118f3c4d}, !- Handle
  Connection 290,                         !- Name
  {ff6b79bd-e24d-4b6a-a171-3185c3a66606}, !- Source Object
  9,                                      !- Outlet Port
  {6dbc643e-6a07-4037-9d9b-7c8b3bdc6691}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {687bd25b-b98b-414a-b80f-7dd9435338ff}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {b77948df-84c6-4639-bc3a-8ffa9aaca2d3}, !- Inlet Air Node Name
  {44095ada-5b6c-4648-b408-e4f393a2424e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {22f0963f-3de9-45df-b9bc-75bb854584f0}, !- Handle
  Node 176,                               !- Name
  {9c8b53b5-24b9-4bda-8e01-1cb2aba77c36}, !- Inlet Port
  {a693a658-2259-4295-ac02-7cb0dbffaae7}; !- Outlet Port

OS:Connection,
  {329b9e63-252e-4a71-ac65-69f20fcff101}, !- Handle
  Connection 280,                         !- Name
  {0e87885d-de77-4e76-a801-4ea70152dda3}, !- Source Object
  3,                                      !- Outlet Port
  {40f1b689-8bac-4427-9cf4-2cd571f3f6df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c8b53b5-24b9-4bda-8e01-1cb2aba77c36}, !- Handle
  Connection 291,                         !- Name
  {2f3fe3c4-65fb-466a-b8e4-526d871e1d72}, !- Source Object
  12,                                     !- Outlet Port
  {22f0963f-3de9-45df-b9bc-75bb854584f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a693a658-2259-4295-ac02-7cb0dbffaae7}, !- Handle
  Connection 292,                         !- Name
  {22f0963f-3de9-45df-b9bc-75bb854584f0}, !- Source Object
  3,                                      !- Outlet Port
  {291d5d39-5540-44af-a20c-1835485d8d55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b77948df-84c6-4639-bc3a-8ffa9aaca2d3}, !- Handle
  Connection 279,                         !- Name
  {492bac3d-dd48-4052-ad00-ec1badac4e33}, !- Source Object
  3,                                      !- Outlet Port
  {687bd25b-b98b-414a-b80f-7dd9435338ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44095ada-5b6c-4648-b408-e4f393a2424e}, !- Handle
  Connection 293,                         !- Name
  {687bd25b-b98b-414a-b80f-7dd9435338ff}, !- Source Object
  4,                                      !- Outlet Port
  {0e87885d-de77-4e76-a801-4ea70152dda3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b2a351b-3168-4607-a933-eae84ccaf69b}, !- Handle
  Node 177,                               !- Name
  {8bdc6a42-3408-4996-852b-1c263918ee92}, !- Inlet Port
  {b2eacd5a-a003-459f-96ca-deb1efae9955}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b6c21b2d-b990-48c7-97ad-7d49026e9a44}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {4151e16f-9701-4e71-9a49-adc7382ae523}, !- Inlet Air Node Name
  {8bdc6a42-3408-4996-852b-1c263918ee92}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50f3c7d7-8800-4b4a-92c8-e798b0b534ca}, !- Handle
  Node 178,                               !- Name
  {508915b1-7048-43b9-83dd-4466aab74d0e}, !- Inlet Port
  {3346de7c-0650-4c91-856f-dce17acfe849}; !- Outlet Port

OS:Connection,
  {b2eacd5a-a003-459f-96ca-deb1efae9955}, !- Handle
  Connection 295,                         !- Name
  {1b2a351b-3168-4607-a933-eae84ccaf69b}, !- Source Object
  3,                                      !- Outlet Port
  {5f7e7b0f-50a1-41db-a2e0-c88e41d5777f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {508915b1-7048-43b9-83dd-4466aab74d0e}, !- Handle
  Connection 296,                         !- Name
  {39d3c0f7-aad3-485d-ae06-22d12856ae34}, !- Source Object
  12,                                     !- Outlet Port
  {50f3c7d7-8800-4b4a-92c8-e798b0b534ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3346de7c-0650-4c91-856f-dce17acfe849}, !- Handle
  Connection 297,                         !- Name
  {50f3c7d7-8800-4b4a-92c8-e798b0b534ca}, !- Source Object
  3,                                      !- Outlet Port
  {291d5d39-5540-44af-a20c-1835485d8d55}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4151e16f-9701-4e71-9a49-adc7382ae523}, !- Handle
  Connection 294,                         !- Name
  {492bac3d-dd48-4052-ad00-ec1badac4e33}, !- Source Object
  4,                                      !- Outlet Port
  {b6c21b2d-b990-48c7-97ad-7d49026e9a44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bdc6a42-3408-4996-852b-1c263918ee92}, !- Handle
  Connection 298,                         !- Name
  {b6c21b2d-b990-48c7-97ad-7d49026e9a44}, !- Source Object
  4,                                      !- Outlet Port
  {1b2a351b-3168-4607-a933-eae84ccaf69b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {96228361-062e-414e-9c8b-1b49354b4d56}, !- Handle
  System 30 (PTAC),                       !- Name
  ,                                       !- Controller List Name
  {5221ed67-139c-4d3e-b114-1233c8d6238f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f7519bd1-93c4-4746-be12-817102e14dbb}, !- Supply Side Inlet Node Name
  {7e57d906-927f-4e61-a205-6bc4bd04f0e7}, !- Demand Side Outlet Node Name
  {4364ffde-dc99-46a6-b37c-ac298c10eeaa}, !- Demand Side Inlet Node Names
  {f43816c9-c18b-40f4-b86c-ba5602576ab1}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {5221ed67-139c-4d3e-b114-1233c8d6238f}, !- Handle
  Availability Manager Assignment List 10, !- Name
  {14cf3e4d-d45f-4e69-bcc7-66c533448ac0}, !- Availability Manager Name 1
  {ec4d7447-5e39-4e41-8457-3f40b91c0123}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {14cf3e4d-d45f-4e69-bcc7-66c533448ac0}, !- Handle
  Availability Manager Scheduled 10,      !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {ec4d7447-5e39-4e41-8457-3f40b91c0123}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {e4f31311-a995-4d58-9a97-7b897c289dea}, !- Handle
  Node 179,                               !- Name
  {f7519bd1-93c4-4746-be12-817102e14dbb}, !- Inlet Port
  {8894fce0-60bf-410f-b5b4-9b572bb85b16}; !- Outlet Port

OS:Node,
  {d2855202-349e-4901-a085-3b75122d0ec8}, !- Handle
  Node 180,                               !- Name
  {cf0c3c8d-9fb6-4874-aec5-6878759939fc}, !- Inlet Port
  {f43816c9-c18b-40f4-b86c-ba5602576ab1}; !- Outlet Port

OS:Connection,
  {f7519bd1-93c4-4746-be12-817102e14dbb}, !- Handle
  Connection 299,                         !- Name
  {96228361-062e-414e-9c8b-1b49354b4d56}, !- Source Object
  7,                                      !- Outlet Port
  {e4f31311-a995-4d58-9a97-7b897c289dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f43816c9-c18b-40f4-b86c-ba5602576ab1}, !- Handle
  Connection 301,                         !- Name
  {d2855202-349e-4901-a085-3b75122d0ec8}, !- Source Object
  3,                                      !- Outlet Port
  {96228361-062e-414e-9c8b-1b49354b4d56}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {8ed572bb-1d57-48e6-aeb4-ae0930200335}, !- Handle
  Node 181,                               !- Name
  {4364ffde-dc99-46a6-b37c-ac298c10eeaa}, !- Inlet Port
  {fcd1bea8-331f-4555-984b-343f81bf1390}; !- Outlet Port

OS:Node,
  {7c2d4ad2-f261-46ad-9bf7-01512fe92d70}, !- Handle
  Node 182,                               !- Name
  {92f9a1aa-097e-46da-84e2-2587f35ec92c}, !- Inlet Port
  {7e57d906-927f-4e61-a205-6bc4bd04f0e7}; !- Outlet Port

OS:Node,
  {c22f1d70-df87-4892-aa89-a97f4d9d9e1b}, !- Handle
  Node 183,                               !- Name
  {3dc28733-3bc3-45c6-9953-162351a1029f}, !- Inlet Port
  {339e1b2f-303d-4d7d-84bd-e859477b9285}; !- Outlet Port

OS:Connection,
  {4364ffde-dc99-46a6-b37c-ac298c10eeaa}, !- Handle
  Connection 302,                         !- Name
  {96228361-062e-414e-9c8b-1b49354b4d56}, !- Source Object
  9,                                      !- Outlet Port
  {8ed572bb-1d57-48e6-aeb4-ae0930200335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e57d906-927f-4e61-a205-6bc4bd04f0e7}, !- Handle
  Connection 303,                         !- Name
  {7c2d4ad2-f261-46ad-9bf7-01512fe92d70}, !- Source Object
  3,                                      !- Outlet Port
  {96228361-062e-414e-9c8b-1b49354b4d56}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c40eb476-989a-4466-be4b-ef795361f54e}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {fcd1bea8-331f-4555-984b-343f81bf1390}, !- Inlet Node Name
  {85b3a74f-9d14-4eaa-b9ff-14dbd8247e49}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f554fbdf-aa50-4ba0-a0b9-1f51f6b65c76}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {92f9a1aa-097e-46da-84e2-2587f35ec92c}, !- Outlet Node Name
  {a3338a47-6e48-4b3f-96a3-c9732979daa4}; !- Inlet Node Name 1

OS:Connection,
  {fcd1bea8-331f-4555-984b-343f81bf1390}, !- Handle
  Connection 304,                         !- Name
  {8ed572bb-1d57-48e6-aeb4-ae0930200335}, !- Source Object
  3,                                      !- Outlet Port
  {c40eb476-989a-4466-be4b-ef795361f54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f9a1aa-097e-46da-84e2-2587f35ec92c}, !- Handle
  Connection 307,                         !- Name
  {f554fbdf-aa50-4ba0-a0b9-1f51f6b65c76}, !- Source Object
  2,                                      !- Outlet Port
  {7c2d4ad2-f261-46ad-9bf7-01512fe92d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d18bfb93-9bd8-4b9b-bd45-423db3bfdfec}, !- Handle
  {96228361-062e-414e-9c8b-1b49354b4d56}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {22944aa7-ad95-4333-9ac5-90cea21aba39}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {98172f26-8710-4d61-84d8-e98696964e87}, !- Air Inlet Node Name
  {cf0c3c8d-9fb6-4874-aec5-6878759939fc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5102f124-a89e-44a5-9f82-ff6b4dfa842e}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  15900,                                  !- Nominal Capacity {W}
  {5e6b47ff-25cb-466c-a183-4ea2223bc636}, !- Air Inlet Node Name
  {2761df36-2514-4b94-acd6-47df7eefc807}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {1acdca3e-417c-46d0-844a-92e3e2efe22c}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d13980a2-1053-475e-8ed8-efac981b814c}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b90c6f6c-c65b-455e-a95c-ecd493dd6b67}, !- Handle
  Curve Biquadratic 20,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {a63abeb5-0ab2-4fc5-b1fa-34e90198bfd5}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f4c9b899-bf61-4060-a6c3-c4a4307bc349}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {6af0292f-0950-4cf7-a849-0f43d0196c1f}, !- Handle
  Coil Cooling DX Single Speed 10,        !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f198d348-25fe-4e35-a947-f58b02879052}, !- Air Inlet Node Name
  {d87dde88-097b-4685-bb51-687fce125175}, !- Air Outlet Node Name
  {1acdca3e-417c-46d0-844a-92e3e2efe22c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d13980a2-1053-475e-8ed8-efac981b814c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b90c6f6c-c65b-455e-a95c-ecd493dd6b67}, !- Energy Input Ratio Function of Temperature Curve Name
  {a63abeb5-0ab2-4fc5-b1fa-34e90198bfd5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f4c9b899-bf61-4060-a6c3-c4a4307bc349}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {dc8174c6-44b3-4d26-8d64-e22fc94eb513}, !- Handle
  Setpoint Manager Mixed Air 28,          !- Name
  ,                                       !- Control Variable
  {d2855202-349e-4901-a085-3b75122d0ec8}, !- Reference Setpoint Node Name
  {4845b4b8-3508-4a41-9f5f-49ee28c5337f}, !- Fan Inlet Node Name
  {d2855202-349e-4901-a085-3b75122d0ec8}, !- Fan Outlet Node Name
  {4845b4b8-3508-4a41-9f5f-49ee28c5337f}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {ffb8650d-b9a3-4f86-b8b5-d8e3b2418afd}, !- Handle
  Setpoint Manager Mixed Air 29,          !- Name
  ,                                       !- Control Variable
  {d2855202-349e-4901-a085-3b75122d0ec8}, !- Reference Setpoint Node Name
  {4845b4b8-3508-4a41-9f5f-49ee28c5337f}, !- Fan Inlet Node Name
  {d2855202-349e-4901-a085-3b75122d0ec8}, !- Fan Outlet Node Name
  {df487bd4-f948-4995-b4e0-88e66153378a}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {bc373f6a-b2cc-4940-9340-b4f50cdd7a0b}, !- Handle
  Setpoint Manager Mixed Air 30,          !- Name
  ,                                       !- Control Variable
  {d2855202-349e-4901-a085-3b75122d0ec8}, !- Reference Setpoint Node Name
  {4845b4b8-3508-4a41-9f5f-49ee28c5337f}, !- Fan Inlet Node Name
  {d2855202-349e-4901-a085-3b75122d0ec8}, !- Fan Outlet Node Name
  {a573f4e2-df21-46de-8e48-de5d0002a6ad}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {f432717c-b542-4c79-8429-010ccfe96d40}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {3b6dbf0a-6521-4ebe-9a8e-4bdbc16579df}, !- Control Zone Name
  {d2855202-349e-4901-a085-3b75122d0ec8}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {d7b588bb-18b6-4d10-916f-c6f5771e4ff6}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.166,                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {33f87d7b-e44a-4e90-ac11-d997376e2021}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {33f87d7b-e44a-4e90-ac11-d997376e2021}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {46715d7f-5086-4c54-b032-15f8bc780256}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {d7b588bb-18b6-4d10-916f-c6f5771e4ff6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6e875ef3-f6ae-4492-b5c5-242d49077202}, !- Mixed Air Node Name
  {13e84972-953e-4e38-b16f-7aa9f2db588c}, !- Outdoor Air Stream Node Name
  {2452db0d-d66a-416d-8d98-90a1639d306c}, !- Relief Air Stream Node Name
  {8894fce0-60bf-410f-b5b4-9b572bb85b16}; !- Return Air Stream Node Name

OS:Node,
  {53eda126-160a-44d6-9b3c-d45211c3bbc5}, !- Handle
  Node 184,                               !- Name
  ,                                       !- Inlet Port
  {13e84972-953e-4e38-b16f-7aa9f2db588c}; !- Outlet Port

OS:Connection,
  {13e84972-953e-4e38-b16f-7aa9f2db588c}, !- Handle
  Connection 308,                         !- Name
  {53eda126-160a-44d6-9b3c-d45211c3bbc5}, !- Source Object
  3,                                      !- Outlet Port
  {46715d7f-5086-4c54-b032-15f8bc780256}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed3034c6-d2aa-4c0e-b54c-2366a92febbd}, !- Handle
  Node 185,                               !- Name
  {2452db0d-d66a-416d-8d98-90a1639d306c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2452db0d-d66a-416d-8d98-90a1639d306c}, !- Handle
  Connection 309,                         !- Name
  {46715d7f-5086-4c54-b032-15f8bc780256}, !- Source Object
  7,                                      !- Outlet Port
  {ed3034c6-d2aa-4c0e-b54c-2366a92febbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8894fce0-60bf-410f-b5b4-9b572bb85b16}, !- Handle
  Connection 300,                         !- Name
  {e4f31311-a995-4d58-9a97-7b897c289dea}, !- Source Object
  3,                                      !- Outlet Port
  {46715d7f-5086-4c54-b032-15f8bc780256}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a573f4e2-df21-46de-8e48-de5d0002a6ad}, !- Handle
  Node 186,                               !- Name
  {6e875ef3-f6ae-4492-b5c5-242d49077202}, !- Inlet Port
  {f198d348-25fe-4e35-a947-f58b02879052}; !- Outlet Port

OS:Connection,
  {6e875ef3-f6ae-4492-b5c5-242d49077202}, !- Handle
  Connection 310,                         !- Name
  {46715d7f-5086-4c54-b032-15f8bc780256}, !- Source Object
  5,                                      !- Outlet Port
  {a573f4e2-df21-46de-8e48-de5d0002a6ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f198d348-25fe-4e35-a947-f58b02879052}, !- Handle
  Connection 311,                         !- Name
  {a573f4e2-df21-46de-8e48-de5d0002a6ad}, !- Source Object
  3,                                      !- Outlet Port
  {6af0292f-0950-4cf7-a849-0f43d0196c1f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {df487bd4-f948-4995-b4e0-88e66153378a}, !- Handle
  Node 187,                               !- Name
  {d87dde88-097b-4685-bb51-687fce125175}, !- Inlet Port
  {5e6b47ff-25cb-466c-a183-4ea2223bc636}; !- Outlet Port

OS:Connection,
  {d87dde88-097b-4685-bb51-687fce125175}, !- Handle
  Connection 312,                         !- Name
  {6af0292f-0950-4cf7-a849-0f43d0196c1f}, !- Source Object
  9,                                      !- Outlet Port
  {df487bd4-f948-4995-b4e0-88e66153378a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e6b47ff-25cb-466c-a183-4ea2223bc636}, !- Handle
  Connection 313,                         !- Name
  {df487bd4-f948-4995-b4e0-88e66153378a}, !- Source Object
  3,                                      !- Outlet Port
  {5102f124-a89e-44a5-9f82-ff6b4dfa842e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4845b4b8-3508-4a41-9f5f-49ee28c5337f}, !- Handle
  Node 188,                               !- Name
  {2761df36-2514-4b94-acd6-47df7eefc807}, !- Inlet Port
  {98172f26-8710-4d61-84d8-e98696964e87}; !- Outlet Port

OS:Connection,
  {2761df36-2514-4b94-acd6-47df7eefc807}, !- Handle
  Connection 314,                         !- Name
  {5102f124-a89e-44a5-9f82-ff6b4dfa842e}, !- Source Object
  6,                                      !- Outlet Port
  {4845b4b8-3508-4a41-9f5f-49ee28c5337f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98172f26-8710-4d61-84d8-e98696964e87}, !- Handle
  Connection 315,                         !- Name
  {4845b4b8-3508-4a41-9f5f-49ee28c5337f}, !- Source Object
  3,                                      !- Outlet Port
  {22944aa7-ad95-4333-9ac5-90cea21aba39}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cf0c3c8d-9fb6-4874-aec5-6878759939fc}, !- Handle
  Connection 316,                         !- Name
  {22944aa7-ad95-4333-9ac5-90cea21aba39}, !- Source Object
  9,                                      !- Outlet Port
  {d2855202-349e-4901-a085-3b75122d0ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d89bdc7f-2441-4fd5-b46d-5402ad76b45e}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {85b3a74f-9d14-4eaa-b9ff-14dbd8247e49}, !- Inlet Air Node Name
  {3dc28733-3bc3-45c6-9953-162351a1029f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f026146f-b9cd-4da8-b9f6-2def87be2dd7}, !- Handle
  Node 189,                               !- Name
  {28b34afa-745a-4b63-8b95-4566a7229da0}, !- Inlet Port
  {a3338a47-6e48-4b3f-96a3-c9732979daa4}; !- Outlet Port

OS:Connection,
  {339e1b2f-303d-4d7d-84bd-e859477b9285}, !- Handle
  Connection 306,                         !- Name
  {c22f1d70-df87-4892-aa89-a97f4d9d9e1b}, !- Source Object
  3,                                      !- Outlet Port
  {d884920e-70dd-4190-a5ae-6d81f19b6e0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28b34afa-745a-4b63-8b95-4566a7229da0}, !- Handle
  Connection 317,                         !- Name
  {3b6dbf0a-6521-4ebe-9a8e-4bdbc16579df}, !- Source Object
  12,                                     !- Outlet Port
  {f026146f-b9cd-4da8-b9f6-2def87be2dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3338a47-6e48-4b3f-96a3-c9732979daa4}, !- Handle
  Connection 318,                         !- Name
  {f026146f-b9cd-4da8-b9f6-2def87be2dd7}, !- Source Object
  3,                                      !- Outlet Port
  {f554fbdf-aa50-4ba0-a0b9-1f51f6b65c76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85b3a74f-9d14-4eaa-b9ff-14dbd8247e49}, !- Handle
  Connection 305,                         !- Name
  {c40eb476-989a-4466-be4b-ef795361f54e}, !- Source Object
  3,                                      !- Outlet Port
  {d89bdc7f-2441-4fd5-b46d-5402ad76b45e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dc28733-3bc3-45c6-9953-162351a1029f}, !- Handle
  Connection 319,                         !- Name
  {d89bdc7f-2441-4fd5-b46d-5402ad76b45e}, !- Source Object
  4,                                      !- Outlet Port
  {c22f1d70-df87-4892-aa89-a97f4d9d9e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2ad80f89-6c2e-4fc6-b3d0-fa609b08a35e}, !- Handle
  System 12 (PTAC),                       !- Name
  ,                                       !- Controller List Name
  {2876ff9a-2c4b-47f8-8fd7-0fd68a39b933}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9a77ad0d-1a63-490e-9b09-8467e0a640bd}, !- Supply Side Inlet Node Name
  {82ebcc7e-3997-4056-8b8c-ab4751d3c047}, !- Demand Side Outlet Node Name
  {c21fcafe-c6ca-40a2-b1f2-b693983e523b}, !- Demand Side Inlet Node Names
  {d5f3350c-1bcb-42c4-92fa-9b36ba99b35f}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {2876ff9a-2c4b-47f8-8fd7-0fd68a39b933}, !- Handle
  Availability Manager Assignment List 11, !- Name
  {e3b97f52-c719-4493-a491-049366cee1a8}, !- Availability Manager Name 1
  {cef98bbd-8863-4a8a-959f-d007f715564b}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {e3b97f52-c719-4493-a491-049366cee1a8}, !- Handle
  Availability Manager Scheduled 11,      !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {cef98bbd-8863-4a8a-959f-d007f715564b}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {c19fc094-09d3-4adb-b7c4-5e828ae889b0}, !- Handle
  Node 190,                               !- Name
  {9a77ad0d-1a63-490e-9b09-8467e0a640bd}, !- Inlet Port
  {a318bd9c-bda0-4a5e-9eec-b7ae848afbd9}; !- Outlet Port

OS:Node,
  {fecd06d7-870f-4300-a442-73d472a29d7b}, !- Handle
  Node 191,                               !- Name
  {a4d08b73-f4dc-4f84-ad02-4fb20fa6efba}, !- Inlet Port
  {d5f3350c-1bcb-42c4-92fa-9b36ba99b35f}; !- Outlet Port

OS:Connection,
  {9a77ad0d-1a63-490e-9b09-8467e0a640bd}, !- Handle
  Connection 320,                         !- Name
  {2ad80f89-6c2e-4fc6-b3d0-fa609b08a35e}, !- Source Object
  7,                                      !- Outlet Port
  {c19fc094-09d3-4adb-b7c4-5e828ae889b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f3350c-1bcb-42c4-92fa-9b36ba99b35f}, !- Handle
  Connection 322,                         !- Name
  {fecd06d7-870f-4300-a442-73d472a29d7b}, !- Source Object
  3,                                      !- Outlet Port
  {2ad80f89-6c2e-4fc6-b3d0-fa609b08a35e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {04679b0f-c706-4193-883e-6ff00bd8af30}, !- Handle
  Node 192,                               !- Name
  {c21fcafe-c6ca-40a2-b1f2-b693983e523b}, !- Inlet Port
  {50903aa9-c94d-43f5-9e1c-dd7398905b4f}; !- Outlet Port

OS:Node,
  {ccae4226-ce6b-4482-8bd2-52ae5c103115}, !- Handle
  Node 193,                               !- Name
  {ee71d571-f223-47ef-8c94-110a596a7ee9}, !- Inlet Port
  {82ebcc7e-3997-4056-8b8c-ab4751d3c047}; !- Outlet Port

OS:Node,
  {cf0676c6-7d03-49ca-842b-86814ce91352}, !- Handle
  Node 194,                               !- Name
  {2d9a2aa9-c25d-4a4a-a874-2a8ce5eefebe}, !- Inlet Port
  {a3068710-2cad-4c74-9beb-6ee6c9218595}; !- Outlet Port

OS:Connection,
  {c21fcafe-c6ca-40a2-b1f2-b693983e523b}, !- Handle
  Connection 323,                         !- Name
  {2ad80f89-6c2e-4fc6-b3d0-fa609b08a35e}, !- Source Object
  9,                                      !- Outlet Port
  {04679b0f-c706-4193-883e-6ff00bd8af30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ebcc7e-3997-4056-8b8c-ab4751d3c047}, !- Handle
  Connection 324,                         !- Name
  {ccae4226-ce6b-4482-8bd2-52ae5c103115}, !- Source Object
  3,                                      !- Outlet Port
  {2ad80f89-6c2e-4fc6-b3d0-fa609b08a35e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {50903aa9-c94d-43f5-9e1c-dd7398905b4f}, !- Inlet Node Name
  {6d344238-422f-4eab-8034-8f8fdecb7ca9}, !- Outlet Node Name 1
  {58f56589-a696-4b08-8277-9efb94f857f8}, !- Outlet Node Name 2
  {8a36d072-1478-4154-9e09-f84cca4fd62e}, !- Outlet Node Name 3
  {c1f786d0-7862-47bf-96de-958a7eba2d2d}, !- Outlet Node Name 4
  {c6b59b11-0235-4c4a-85a3-bd157a3556b0}, !- Outlet Node Name 5
  {8882ca0d-3a91-4d7d-9261-430a6b219adc}, !- Outlet Node Name 6
  {68e9863b-756f-49ea-a66c-1db24eaf25ee}, !- Outlet Node Name 7
  {f6ed6ebc-1cdf-4a50-bae9-16b3400a7947}, !- Outlet Node Name 8
  {823e6733-2ae2-426b-9e4d-5e4a1d78ea6f}, !- Outlet Node Name 9
  {754eb5a0-d46d-4f9c-8c11-567669248778}, !- Outlet Node Name 10
  {05194d00-f36f-4e9a-a841-219976d90e9b}, !- Outlet Node Name 11
  {e37b0ee1-6377-4123-b949-5bcf26573837}, !- Outlet Node Name 12
  {f5344e68-1b87-4a0c-907b-9bf9e66c09e5}; !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {ee71d571-f223-47ef-8c94-110a596a7ee9}, !- Outlet Node Name
  {0868c635-ea94-4f64-afaa-4fce62350b41}, !- Inlet Node Name 1
  {85e7dea0-6a09-4633-ac2e-1d61e5196820}, !- Inlet Node Name 2
  {f53f7bc7-cef8-4f77-bea4-d57d5c251766}, !- Inlet Node Name 3
  {6d0981b3-b07e-4df3-8272-a155f93a3c41}, !- Inlet Node Name 4
  {d72ae34a-9331-433d-b811-5c7122ad8396}, !- Inlet Node Name 5
  {22b84674-82f6-41ef-ba2f-0477197ec9e9}, !- Inlet Node Name 6
  {2c6024b0-1846-44e8-bec4-f993ca2d5357}, !- Inlet Node Name 7
  {1ac4376c-17dc-4fbe-bfcb-91aba5502171}, !- Inlet Node Name 8
  {10393b63-406b-4593-9d3f-181ae3c63987}, !- Inlet Node Name 9
  {d185d8ba-1903-47dc-8c5d-fd9da0697a10}, !- Inlet Node Name 10
  {fd098b2e-0da3-418e-bea9-8e46584b345e}, !- Inlet Node Name 11
  {43cc48a0-56f3-4747-82e4-73553e6c168c}, !- Inlet Node Name 12
  {1cf94736-3aba-4b35-925f-ca72fe605b72}; !- Inlet Node Name 13

OS:Connection,
  {50903aa9-c94d-43f5-9e1c-dd7398905b4f}, !- Handle
  Connection 325,                         !- Name
  {04679b0f-c706-4193-883e-6ff00bd8af30}, !- Source Object
  3,                                      !- Outlet Port
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee71d571-f223-47ef-8c94-110a596a7ee9}, !- Handle
  Connection 328,                         !- Name
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Source Object
  2,                                      !- Outlet Port
  {ccae4226-ce6b-4482-8bd2-52ae5c103115}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0cafd4a5-b523-4264-b9d2-2dc5a98340c2}, !- Handle
  {2ad80f89-6c2e-4fc6-b3d0-fa609b08a35e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {7cfbe8fb-778d-45bf-9d6f-879868e63d3a}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2d70a0ee-fc67-4e01-9884-fa6d65917cbb}, !- Air Inlet Node Name
  {a4d08b73-f4dc-4f84-ad02-4fb20fa6efba}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ef91cea6-13c3-4861-a0c5-f3e93bb93eda}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  91600,                                  !- Nominal Capacity {W}
  {2eb0c801-ec18-4507-900b-3ea01d71cbcc}, !- Air Inlet Node Name
  {62af789c-01c2-4c2c-8951-cac2aa345a9d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {11467346-e4de-48af-97d7-9bb174b84448}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {6ce73b1c-9e41-420f-a076-05a28d7989fe}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b2718101-2245-4439-8b1d-d7288061c9fa}, !- Handle
  Curve Biquadratic 22,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ee1fca33-4466-4db6-a6d2-43548b5d8e6e}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {591fc211-00b9-4de9-98bd-38a3915cb96d}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {03be0ce6-703a-4401-bee5-a3eeda0ddc7e}, !- Handle
  Coil Cooling DX Single Speed 11,        !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {711314a1-7fe7-4451-991a-4716d99878b1}, !- Air Inlet Node Name
  {77855bb4-52af-4282-9e16-5cc73c2041c9}, !- Air Outlet Node Name
  {11467346-e4de-48af-97d7-9bb174b84448}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6ce73b1c-9e41-420f-a076-05a28d7989fe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b2718101-2245-4439-8b1d-d7288061c9fa}, !- Energy Input Ratio Function of Temperature Curve Name
  {ee1fca33-4466-4db6-a6d2-43548b5d8e6e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591fc211-00b9-4de9-98bd-38a3915cb96d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {e5acbd2b-b36c-41ad-822e-fa0133f8e20e}, !- Handle
  Setpoint Manager Mixed Air 31,          !- Name
  ,                                       !- Control Variable
  {fecd06d7-870f-4300-a442-73d472a29d7b}, !- Reference Setpoint Node Name
  {21d6380a-8ce7-42d4-9a76-93bbd48e0aec}, !- Fan Inlet Node Name
  {fecd06d7-870f-4300-a442-73d472a29d7b}, !- Fan Outlet Node Name
  {21d6380a-8ce7-42d4-9a76-93bbd48e0aec}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {5921e485-4123-4c6e-8c29-c473b0b94efd}, !- Handle
  Setpoint Manager Mixed Air 32,          !- Name
  ,                                       !- Control Variable
  {fecd06d7-870f-4300-a442-73d472a29d7b}, !- Reference Setpoint Node Name
  {21d6380a-8ce7-42d4-9a76-93bbd48e0aec}, !- Fan Inlet Node Name
  {fecd06d7-870f-4300-a442-73d472a29d7b}, !- Fan Outlet Node Name
  {078c161e-941c-4990-a34d-fe417e802ec4}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {23a7aa76-9939-482a-8966-1cedbd48f050}, !- Handle
  Setpoint Manager Mixed Air 33,          !- Name
  ,                                       !- Control Variable
  {fecd06d7-870f-4300-a442-73d472a29d7b}, !- Reference Setpoint Node Name
  {21d6380a-8ce7-42d4-9a76-93bbd48e0aec}, !- Fan Inlet Node Name
  {fecd06d7-870f-4300-a442-73d472a29d7b}, !- Fan Outlet Node Name
  {ca0406f2-1ff5-49b1-aa7a-85e66d294d61}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {ae0afd6b-6400-4c07-9e40-b72f3b35dc78}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {8ede80a0-eddf-48e5-864f-8dae3443090a}, !- Control Zone Name
  {fecd06d7-870f-4300-a442-73d472a29d7b}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {9f319bd9-90ff-487e-b8dd-910a641c7135}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.139,                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2a04ccfb-e617-4c88-9481-edbc9f14a591}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2a04ccfb-e617-4c88-9481-edbc9f14a591}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f9c9783-a6b6-455b-b4e8-c2751270be21}, !- Handle
  System 12 (PTAC),                       !- Name
  {9f319bd9-90ff-487e-b8dd-910a641c7135}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {99e93c0f-de44-4bd2-9b6f-7397f7c16dbf}, !- Mixed Air Node Name
  {7b9f5ca3-9831-4b21-a2ad-93a5bd20f061}, !- Outdoor Air Stream Node Name
  {aa7aa9a3-d4cb-4fb4-8955-e8dbfbdcf56a}, !- Relief Air Stream Node Name
  {a318bd9c-bda0-4a5e-9eec-b7ae848afbd9}; !- Return Air Stream Node Name

OS:Node,
  {caca8dfd-c4c7-4f7c-9105-e3f4b14a57ba}, !- Handle
  Node 195,                               !- Name
  ,                                       !- Inlet Port
  {7b9f5ca3-9831-4b21-a2ad-93a5bd20f061}; !- Outlet Port

OS:Connection,
  {7b9f5ca3-9831-4b21-a2ad-93a5bd20f061}, !- Handle
  Connection 329,                         !- Name
  {caca8dfd-c4c7-4f7c-9105-e3f4b14a57ba}, !- Source Object
  3,                                      !- Outlet Port
  {1f9c9783-a6b6-455b-b4e8-c2751270be21}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {21dcc5c4-4467-4cf0-832b-c1f6cb2abf01}, !- Handle
  Node 196,                               !- Name
  {aa7aa9a3-d4cb-4fb4-8955-e8dbfbdcf56a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa7aa9a3-d4cb-4fb4-8955-e8dbfbdcf56a}, !- Handle
  Connection 330,                         !- Name
  {1f9c9783-a6b6-455b-b4e8-c2751270be21}, !- Source Object
  7,                                      !- Outlet Port
  {21dcc5c4-4467-4cf0-832b-c1f6cb2abf01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a318bd9c-bda0-4a5e-9eec-b7ae848afbd9}, !- Handle
  Connection 321,                         !- Name
  {c19fc094-09d3-4adb-b7c4-5e828ae889b0}, !- Source Object
  3,                                      !- Outlet Port
  {1f9c9783-a6b6-455b-b4e8-c2751270be21}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ca0406f2-1ff5-49b1-aa7a-85e66d294d61}, !- Handle
  Node 197,                               !- Name
  {99e93c0f-de44-4bd2-9b6f-7397f7c16dbf}, !- Inlet Port
  {711314a1-7fe7-4451-991a-4716d99878b1}; !- Outlet Port

OS:Connection,
  {99e93c0f-de44-4bd2-9b6f-7397f7c16dbf}, !- Handle
  Connection 331,                         !- Name
  {1f9c9783-a6b6-455b-b4e8-c2751270be21}, !- Source Object
  5,                                      !- Outlet Port
  {ca0406f2-1ff5-49b1-aa7a-85e66d294d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711314a1-7fe7-4451-991a-4716d99878b1}, !- Handle
  Connection 332,                         !- Name
  {ca0406f2-1ff5-49b1-aa7a-85e66d294d61}, !- Source Object
  3,                                      !- Outlet Port
  {03be0ce6-703a-4401-bee5-a3eeda0ddc7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {078c161e-941c-4990-a34d-fe417e802ec4}, !- Handle
  Node 198,                               !- Name
  {77855bb4-52af-4282-9e16-5cc73c2041c9}, !- Inlet Port
  {2eb0c801-ec18-4507-900b-3ea01d71cbcc}; !- Outlet Port

OS:Connection,
  {77855bb4-52af-4282-9e16-5cc73c2041c9}, !- Handle
  Connection 333,                         !- Name
  {03be0ce6-703a-4401-bee5-a3eeda0ddc7e}, !- Source Object
  9,                                      !- Outlet Port
  {078c161e-941c-4990-a34d-fe417e802ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb0c801-ec18-4507-900b-3ea01d71cbcc}, !- Handle
  Connection 334,                         !- Name
  {078c161e-941c-4990-a34d-fe417e802ec4}, !- Source Object
  3,                                      !- Outlet Port
  {ef91cea6-13c3-4861-a0c5-f3e93bb93eda}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {21d6380a-8ce7-42d4-9a76-93bbd48e0aec}, !- Handle
  Node 199,                               !- Name
  {62af789c-01c2-4c2c-8951-cac2aa345a9d}, !- Inlet Port
  {2d70a0ee-fc67-4e01-9884-fa6d65917cbb}; !- Outlet Port

OS:Connection,
  {62af789c-01c2-4c2c-8951-cac2aa345a9d}, !- Handle
  Connection 335,                         !- Name
  {ef91cea6-13c3-4861-a0c5-f3e93bb93eda}, !- Source Object
  6,                                      !- Outlet Port
  {21d6380a-8ce7-42d4-9a76-93bbd48e0aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d70a0ee-fc67-4e01-9884-fa6d65917cbb}, !- Handle
  Connection 336,                         !- Name
  {21d6380a-8ce7-42d4-9a76-93bbd48e0aec}, !- Source Object
  3,                                      !- Outlet Port
  {7cfbe8fb-778d-45bf-9d6f-879868e63d3a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a4d08b73-f4dc-4f84-ad02-4fb20fa6efba}, !- Handle
  Connection 337,                         !- Name
  {7cfbe8fb-778d-45bf-9d6f-879868e63d3a}, !- Source Object
  9,                                      !- Outlet Port
  {fecd06d7-870f-4300-a442-73d472a29d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2441fd52-a0c9-4344-9dbe-07f85532df48}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {6d344238-422f-4eab-8034-8f8fdecb7ca9}, !- Inlet Air Node Name
  {2d9a2aa9-c25d-4a4a-a874-2a8ce5eefebe}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cc90f037-cab4-4a3b-9ac8-bd5fb02a1393}, !- Handle
  Node 200,                               !- Name
  {0db1c3d2-0880-448a-a1ba-1760c1cbc265}, !- Inlet Port
  {0868c635-ea94-4f64-afaa-4fce62350b41}; !- Outlet Port

OS:Connection,
  {a3068710-2cad-4c74-9beb-6ee6c9218595}, !- Handle
  Connection 327,                         !- Name
  {cf0676c6-7d03-49ca-842b-86814ce91352}, !- Source Object
  3,                                      !- Outlet Port
  {881d85c3-108b-4659-a230-58fe5a211b1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0db1c3d2-0880-448a-a1ba-1760c1cbc265}, !- Handle
  Connection 338,                         !- Name
  {8ede80a0-eddf-48e5-864f-8dae3443090a}, !- Source Object
  12,                                     !- Outlet Port
  {cc90f037-cab4-4a3b-9ac8-bd5fb02a1393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0868c635-ea94-4f64-afaa-4fce62350b41}, !- Handle
  Connection 339,                         !- Name
  {cc90f037-cab4-4a3b-9ac8-bd5fb02a1393}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d344238-422f-4eab-8034-8f8fdecb7ca9}, !- Handle
  Connection 326,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  3,                                      !- Outlet Port
  {2441fd52-a0c9-4344-9dbe-07f85532df48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d9a2aa9-c25d-4a4a-a874-2a8ce5eefebe}, !- Handle
  Connection 340,                         !- Name
  {2441fd52-a0c9-4344-9dbe-07f85532df48}, !- Source Object
  4,                                      !- Outlet Port
  {cf0676c6-7d03-49ca-842b-86814ce91352}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9c4aa6b2-98da-4acb-819e-e88563e581cd}, !- Handle
  System 19 (PTAC),                       !- Name
  ,                                       !- Controller List Name
  {d77eee7a-195f-473a-84f7-9fb3e34905fc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ca5a9a25-f20e-4e74-91ec-75018047bb46}, !- Supply Side Inlet Node Name
  {3d955f35-7366-4f7a-b2a0-1fe8e34f3a55}, !- Demand Side Outlet Node Name
  {ee5a4877-3735-49f3-9be6-d524e417ecce}, !- Demand Side Inlet Node Names
  {5910a042-51a0-41f9-8b0b-cbef5172ce98}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {d77eee7a-195f-473a-84f7-9fb3e34905fc}, !- Handle
  Availability Manager Assignment List 12, !- Name
  {89a7bb48-5afb-4f54-bb4c-8d16460875e0}, !- Availability Manager Name 1
  {25724482-6204-4f01-aad1-076661f165cb}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {89a7bb48-5afb-4f54-bb4c-8d16460875e0}, !- Handle
  Availability Manager Scheduled 12,      !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {25724482-6204-4f01-aad1-076661f165cb}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {0a9d68b5-491b-4102-8495-13417dec79a9}, !- Handle
  Node 201,                               !- Name
  {ca5a9a25-f20e-4e74-91ec-75018047bb46}, !- Inlet Port
  {7e3f8a4f-9e20-451c-88a8-112f99fbe2d5}; !- Outlet Port

OS:Node,
  {e91b703a-90ca-4391-a593-900b11f88979}, !- Handle
  Node 202,                               !- Name
  {58d76fc7-9c17-4493-9a5a-8d72b95973cc}, !- Inlet Port
  {5910a042-51a0-41f9-8b0b-cbef5172ce98}; !- Outlet Port

OS:Connection,
  {ca5a9a25-f20e-4e74-91ec-75018047bb46}, !- Handle
  Connection 341,                         !- Name
  {9c4aa6b2-98da-4acb-819e-e88563e581cd}, !- Source Object
  7,                                      !- Outlet Port
  {0a9d68b5-491b-4102-8495-13417dec79a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5910a042-51a0-41f9-8b0b-cbef5172ce98}, !- Handle
  Connection 343,                         !- Name
  {e91b703a-90ca-4391-a593-900b11f88979}, !- Source Object
  3,                                      !- Outlet Port
  {9c4aa6b2-98da-4acb-819e-e88563e581cd}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {55660cdb-871d-442a-b710-42482c7da3c1}, !- Handle
  Node 203,                               !- Name
  {ee5a4877-3735-49f3-9be6-d524e417ecce}, !- Inlet Port
  {a615bff1-452c-4b8f-b46a-37e96a2ade5a}; !- Outlet Port

OS:Node,
  {8837e1a0-858c-4c38-9219-075f9a96601a}, !- Handle
  Node 204,                               !- Name
  {94b9ed0c-eed8-4587-8cbc-08eb9682f336}, !- Inlet Port
  {3d955f35-7366-4f7a-b2a0-1fe8e34f3a55}; !- Outlet Port

OS:Node,
  {9a1218cc-8821-43f4-affc-d3f07273064f}, !- Handle
  Node 205,                               !- Name
  {120b63db-89a4-4ed2-aa08-2f64ab5966c4}, !- Inlet Port
  {9b3446de-07a6-4f8b-9e0c-a4253cc6c5b0}; !- Outlet Port

OS:Connection,
  {ee5a4877-3735-49f3-9be6-d524e417ecce}, !- Handle
  Connection 344,                         !- Name
  {9c4aa6b2-98da-4acb-819e-e88563e581cd}, !- Source Object
  9,                                      !- Outlet Port
  {55660cdb-871d-442a-b710-42482c7da3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d955f35-7366-4f7a-b2a0-1fe8e34f3a55}, !- Handle
  Connection 345,                         !- Name
  {8837e1a0-858c-4c38-9219-075f9a96601a}, !- Source Object
  3,                                      !- Outlet Port
  {9c4aa6b2-98da-4acb-819e-e88563e581cd}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c94de7b3-aa59-40f2-9ee3-cf67d27af7b2}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {a615bff1-452c-4b8f-b46a-37e96a2ade5a}, !- Inlet Node Name
  {f72d7095-a95b-4135-8647-d3672f6c7844}, !- Outlet Node Name 1
  {406b8b8d-8772-486e-a76b-a153ae9a9cb6}, !- Outlet Node Name 2
  {28b2b709-cc77-4b4f-9878-5ae711d296da}, !- Outlet Node Name 3
  {ed051bd8-f5eb-4d6e-9a86-549a0e5e114d}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {7755f7de-890e-4b67-9f42-fc3ec3931a0d}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {94b9ed0c-eed8-4587-8cbc-08eb9682f336}, !- Outlet Node Name
  {7e99f168-2ef4-41d7-a27a-20d2bd146c34}, !- Inlet Node Name 1
  {48e6ba8b-7a8a-4269-a3c5-90e1b8099323}, !- Inlet Node Name 2
  {dc80f23f-ab34-480c-9365-38cd47df2b12}, !- Inlet Node Name 3
  {ae572bbc-55f1-465a-87e8-2d2cdc14c1a0}; !- Inlet Node Name 4

OS:Connection,
  {a615bff1-452c-4b8f-b46a-37e96a2ade5a}, !- Handle
  Connection 346,                         !- Name
  {55660cdb-871d-442a-b710-42482c7da3c1}, !- Source Object
  3,                                      !- Outlet Port
  {c94de7b3-aa59-40f2-9ee3-cf67d27af7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b9ed0c-eed8-4587-8cbc-08eb9682f336}, !- Handle
  Connection 349,                         !- Name
  {7755f7de-890e-4b67-9f42-fc3ec3931a0d}, !- Source Object
  2,                                      !- Outlet Port
  {8837e1a0-858c-4c38-9219-075f9a96601a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ac8b34e-24b7-4d8c-a28d-baa7b50d7227}, !- Handle
  {9c4aa6b2-98da-4acb-819e-e88563e581cd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {61be6202-9ffd-4e11-95c8-7014d86f3d8b}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3cd8bb35-ac0f-42a1-ae5e-118698778cc4}, !- Air Inlet Node Name
  {58d76fc7-9c17-4493-9a5a-8d72b95973cc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8813518c-d60c-4701-b91e-f80f812d0ef4}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  9770,                                   !- Nominal Capacity {W}
  {772c71dc-4d38-4f79-9cf3-eeb9118f140e}, !- Air Inlet Node Name
  {7797d1ac-ae41-4878-97ba-1624f7602fae}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {406cf3e7-93cd-404d-b843-e945ecd6d059}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1320fd3a-1049-4e44-8737-108248cadcd2}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {eda77404-59b3-4c5b-a5c8-4babd423cb12}, !- Handle
  Curve Biquadratic 24,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {6e42da2f-a0e6-45d8-888a-b59c70cb02e0}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {21e11a08-5ace-4877-ae7f-4b155b0875d3}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {addef638-4352-4092-a16d-7e45d87daf9f}, !- Handle
  Coil Cooling DX Single Speed 12,        !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7b3621db-fa31-4337-a39b-0d018bbb811a}, !- Air Inlet Node Name
  {c9255de7-cfc5-4e8b-814e-36880fc41ccb}, !- Air Outlet Node Name
  {406cf3e7-93cd-404d-b843-e945ecd6d059}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1320fd3a-1049-4e44-8737-108248cadcd2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {eda77404-59b3-4c5b-a5c8-4babd423cb12}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e42da2f-a0e6-45d8-888a-b59c70cb02e0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {21e11a08-5ace-4877-ae7f-4b155b0875d3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {01cd03be-cda4-4828-a303-71b8f28fb9ee}, !- Handle
  Setpoint Manager Mixed Air 34,          !- Name
  ,                                       !- Control Variable
  {e91b703a-90ca-4391-a593-900b11f88979}, !- Reference Setpoint Node Name
  {ad1b30f1-d8b2-40be-b445-72f8340f65cc}, !- Fan Inlet Node Name
  {e91b703a-90ca-4391-a593-900b11f88979}, !- Fan Outlet Node Name
  {ad1b30f1-d8b2-40be-b445-72f8340f65cc}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {2e18d489-ca49-4564-a869-9c62ad139f5c}, !- Handle
  Setpoint Manager Mixed Air 35,          !- Name
  ,                                       !- Control Variable
  {e91b703a-90ca-4391-a593-900b11f88979}, !- Reference Setpoint Node Name
  {ad1b30f1-d8b2-40be-b445-72f8340f65cc}, !- Fan Inlet Node Name
  {e91b703a-90ca-4391-a593-900b11f88979}, !- Fan Outlet Node Name
  {3bfe1522-bb7d-49e7-b0b6-28e898028a3e}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {73a9460b-1682-49d3-8d7b-032430d699e2}, !- Handle
  Setpoint Manager Mixed Air 36,          !- Name
  ,                                       !- Control Variable
  {e91b703a-90ca-4391-a593-900b11f88979}, !- Reference Setpoint Node Name
  {ad1b30f1-d8b2-40be-b445-72f8340f65cc}, !- Fan Inlet Node Name
  {e91b703a-90ca-4391-a593-900b11f88979}, !- Fan Outlet Node Name
  {277e444c-d5f7-4f45-b217-d1b549e3c1ce}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {ffa959b9-b333-4f23-aa59-97ef16160af9}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {8feabc11-5a76-4724-a2f7-b027c07863ac}, !- Control Zone Name
  {e91b703a-90ca-4391-a593-900b11f88979}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {c8452a30-1b0b-4a0f-ba9f-b913d058c1ac}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0772,                                 !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {76900c7c-43f6-4380-939f-bb78ddf7b438}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {76900c7c-43f6-4380-939f-bb78ddf7b438}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0a73a63c-7935-4469-9bb0-83238d9de68e}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {c8452a30-1b0b-4a0f-ba9f-b913d058c1ac}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d12be2f3-cf52-4d02-8cc3-008d20b99df5}, !- Mixed Air Node Name
  {c42e526e-c3a3-4e48-b6bd-cea7f7435cf4}, !- Outdoor Air Stream Node Name
  {df2648a6-b018-43f8-b05b-af7b57a22b23}, !- Relief Air Stream Node Name
  {7e3f8a4f-9e20-451c-88a8-112f99fbe2d5}; !- Return Air Stream Node Name

OS:Node,
  {127e507c-ee3b-45d5-8e6c-8c3c802f4c97}, !- Handle
  Node 206,                               !- Name
  ,                                       !- Inlet Port
  {c42e526e-c3a3-4e48-b6bd-cea7f7435cf4}; !- Outlet Port

OS:Connection,
  {c42e526e-c3a3-4e48-b6bd-cea7f7435cf4}, !- Handle
  Connection 350,                         !- Name
  {127e507c-ee3b-45d5-8e6c-8c3c802f4c97}, !- Source Object
  3,                                      !- Outlet Port
  {0a73a63c-7935-4469-9bb0-83238d9de68e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {145993c8-3fc7-4f65-b725-4f12eade4048}, !- Handle
  Node 207,                               !- Name
  {df2648a6-b018-43f8-b05b-af7b57a22b23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df2648a6-b018-43f8-b05b-af7b57a22b23}, !- Handle
  Connection 351,                         !- Name
  {0a73a63c-7935-4469-9bb0-83238d9de68e}, !- Source Object
  7,                                      !- Outlet Port
  {145993c8-3fc7-4f65-b725-4f12eade4048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e3f8a4f-9e20-451c-88a8-112f99fbe2d5}, !- Handle
  Connection 342,                         !- Name
  {0a9d68b5-491b-4102-8495-13417dec79a9}, !- Source Object
  3,                                      !- Outlet Port
  {0a73a63c-7935-4469-9bb0-83238d9de68e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {277e444c-d5f7-4f45-b217-d1b549e3c1ce}, !- Handle
  Node 208,                               !- Name
  {d12be2f3-cf52-4d02-8cc3-008d20b99df5}, !- Inlet Port
  {7b3621db-fa31-4337-a39b-0d018bbb811a}; !- Outlet Port

OS:Connection,
  {d12be2f3-cf52-4d02-8cc3-008d20b99df5}, !- Handle
  Connection 352,                         !- Name
  {0a73a63c-7935-4469-9bb0-83238d9de68e}, !- Source Object
  5,                                      !- Outlet Port
  {277e444c-d5f7-4f45-b217-d1b549e3c1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3621db-fa31-4337-a39b-0d018bbb811a}, !- Handle
  Connection 353,                         !- Name
  {277e444c-d5f7-4f45-b217-d1b549e3c1ce}, !- Source Object
  3,                                      !- Outlet Port
  {addef638-4352-4092-a16d-7e45d87daf9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3bfe1522-bb7d-49e7-b0b6-28e898028a3e}, !- Handle
  Node 209,                               !- Name
  {c9255de7-cfc5-4e8b-814e-36880fc41ccb}, !- Inlet Port
  {772c71dc-4d38-4f79-9cf3-eeb9118f140e}; !- Outlet Port

OS:Connection,
  {c9255de7-cfc5-4e8b-814e-36880fc41ccb}, !- Handle
  Connection 354,                         !- Name
  {addef638-4352-4092-a16d-7e45d87daf9f}, !- Source Object
  9,                                      !- Outlet Port
  {3bfe1522-bb7d-49e7-b0b6-28e898028a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {772c71dc-4d38-4f79-9cf3-eeb9118f140e}, !- Handle
  Connection 355,                         !- Name
  {3bfe1522-bb7d-49e7-b0b6-28e898028a3e}, !- Source Object
  3,                                      !- Outlet Port
  {8813518c-d60c-4701-b91e-f80f812d0ef4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ad1b30f1-d8b2-40be-b445-72f8340f65cc}, !- Handle
  Node 210,                               !- Name
  {7797d1ac-ae41-4878-97ba-1624f7602fae}, !- Inlet Port
  {3cd8bb35-ac0f-42a1-ae5e-118698778cc4}; !- Outlet Port

OS:Connection,
  {7797d1ac-ae41-4878-97ba-1624f7602fae}, !- Handle
  Connection 356,                         !- Name
  {8813518c-d60c-4701-b91e-f80f812d0ef4}, !- Source Object
  6,                                      !- Outlet Port
  {ad1b30f1-d8b2-40be-b445-72f8340f65cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cd8bb35-ac0f-42a1-ae5e-118698778cc4}, !- Handle
  Connection 357,                         !- Name
  {ad1b30f1-d8b2-40be-b445-72f8340f65cc}, !- Source Object
  3,                                      !- Outlet Port
  {61be6202-9ffd-4e11-95c8-7014d86f3d8b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {58d76fc7-9c17-4493-9a5a-8d72b95973cc}, !- Handle
  Connection 358,                         !- Name
  {61be6202-9ffd-4e11-95c8-7014d86f3d8b}, !- Source Object
  9,                                      !- Outlet Port
  {e91b703a-90ca-4391-a593-900b11f88979}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b6c07afe-e9d6-452c-9740-c373e10b679e}, !- Handle
  Air Terminal Single Duct Uncontrolled 20, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {f72d7095-a95b-4135-8647-d3672f6c7844}, !- Inlet Air Node Name
  {120b63db-89a4-4ed2-aa08-2f64ab5966c4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dace650c-4789-4cad-9967-a86f124e67f7}, !- Handle
  Node 211,                               !- Name
  {193da4e6-4fbb-498c-9148-3e822dd289a0}, !- Inlet Port
  {7e99f168-2ef4-41d7-a27a-20d2bd146c34}; !- Outlet Port

OS:Connection,
  {9b3446de-07a6-4f8b-9e0c-a4253cc6c5b0}, !- Handle
  Connection 348,                         !- Name
  {9a1218cc-8821-43f4-affc-d3f07273064f}, !- Source Object
  3,                                      !- Outlet Port
  {7b8a02a5-dbc6-43a4-9e7c-15a7df4e8655}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {193da4e6-4fbb-498c-9148-3e822dd289a0}, !- Handle
  Connection 359,                         !- Name
  {8feabc11-5a76-4724-a2f7-b027c07863ac}, !- Source Object
  12,                                     !- Outlet Port
  {dace650c-4789-4cad-9967-a86f124e67f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e99f168-2ef4-41d7-a27a-20d2bd146c34}, !- Handle
  Connection 360,                         !- Name
  {dace650c-4789-4cad-9967-a86f124e67f7}, !- Source Object
  3,                                      !- Outlet Port
  {7755f7de-890e-4b67-9f42-fc3ec3931a0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f72d7095-a95b-4135-8647-d3672f6c7844}, !- Handle
  Connection 347,                         !- Name
  {c94de7b3-aa59-40f2-9ee3-cf67d27af7b2}, !- Source Object
  3,                                      !- Outlet Port
  {b6c07afe-e9d6-452c-9740-c373e10b679e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {120b63db-89a4-4ed2-aa08-2f64ab5966c4}, !- Handle
  Connection 361,                         !- Name
  {b6c07afe-e9d6-452c-9740-c373e10b679e}, !- Source Object
  4,                                      !- Outlet Port
  {9a1218cc-8821-43f4-affc-d3f07273064f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b22d26cb-54c3-4f3f-b207-fca5abf66fac}, !- Handle
  Node 212,                               !- Name
  {26311bab-67a2-4449-ad43-6696039fec65}, !- Inlet Port
  {890e7cb2-8cd4-44c5-8874-b97d1c4e6301}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3f353411-0b27-44c3-b847-976b2a600e43}, !- Handle
  Air Terminal Single Duct Uncontrolled 21, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {58f56589-a696-4b08-8277-9efb94f857f8}, !- Inlet Air Node Name
  {26311bab-67a2-4449-ad43-6696039fec65}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7d96fef-81a9-4d95-a3f6-1cadb911440c}, !- Handle
  Node 213,                               !- Name
  {6bbdc297-32ed-41f6-b974-c12614ba36f1}, !- Inlet Port
  {85e7dea0-6a09-4633-ac2e-1d61e5196820}; !- Outlet Port

OS:Connection,
  {890e7cb2-8cd4-44c5-8874-b97d1c4e6301}, !- Handle
  Connection 363,                         !- Name
  {b22d26cb-54c3-4f3f-b207-fca5abf66fac}, !- Source Object
  3,                                      !- Outlet Port
  {f0940c70-a606-4a76-82eb-28a511d493cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bbdc297-32ed-41f6-b974-c12614ba36f1}, !- Handle
  Connection 364,                         !- Name
  {6b336200-b0d5-4e56-afb0-fd9a008aa4e9}, !- Source Object
  12,                                     !- Outlet Port
  {e7d96fef-81a9-4d95-a3f6-1cadb911440c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e7dea0-6a09-4633-ac2e-1d61e5196820}, !- Handle
  Connection 365,                         !- Name
  {e7d96fef-81a9-4d95-a3f6-1cadb911440c}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {58f56589-a696-4b08-8277-9efb94f857f8}, !- Handle
  Connection 362,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  4,                                      !- Outlet Port
  {3f353411-0b27-44c3-b847-976b2a600e43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26311bab-67a2-4449-ad43-6696039fec65}, !- Handle
  Connection 366,                         !- Name
  {3f353411-0b27-44c3-b847-976b2a600e43}, !- Source Object
  4,                                      !- Outlet Port
  {b22d26cb-54c3-4f3f-b207-fca5abf66fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f226af08-95fd-4066-8428-ce91101aa608}, !- Handle
  Node 214,                               !- Name
  {afb23c0e-3488-4296-b442-4b8c714d9566}, !- Inlet Port
  {899cc403-2656-4515-b16e-bbed061c01ad}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {927ee258-c3c4-4b10-9f55-f05ee70a424f}, !- Handle
  Air Terminal Single Duct Uncontrolled 22, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {8a36d072-1478-4154-9e09-f84cca4fd62e}, !- Inlet Air Node Name
  {afb23c0e-3488-4296-b442-4b8c714d9566}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ad8c0ad-cf9c-4273-8824-583d28ed9729}, !- Handle
  Node 215,                               !- Name
  {37ffcba8-f381-49eb-a4e4-0912038b967c}, !- Inlet Port
  {f53f7bc7-cef8-4f77-bea4-d57d5c251766}; !- Outlet Port

OS:Connection,
  {899cc403-2656-4515-b16e-bbed061c01ad}, !- Handle
  Connection 368,                         !- Name
  {f226af08-95fd-4066-8428-ce91101aa608}, !- Source Object
  3,                                      !- Outlet Port
  {792e7ee4-0973-4db8-ac7d-937634bdde80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37ffcba8-f381-49eb-a4e4-0912038b967c}, !- Handle
  Connection 369,                         !- Name
  {673a5e38-d7f6-483e-8978-56e2722eb9f6}, !- Source Object
  12,                                     !- Outlet Port
  {3ad8c0ad-cf9c-4273-8824-583d28ed9729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f53f7bc7-cef8-4f77-bea4-d57d5c251766}, !- Handle
  Connection 370,                         !- Name
  {3ad8c0ad-cf9c-4273-8824-583d28ed9729}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a36d072-1478-4154-9e09-f84cca4fd62e}, !- Handle
  Connection 367,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  5,                                      !- Outlet Port
  {927ee258-c3c4-4b10-9f55-f05ee70a424f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afb23c0e-3488-4296-b442-4b8c714d9566}, !- Handle
  Connection 371,                         !- Name
  {927ee258-c3c4-4b10-9f55-f05ee70a424f}, !- Source Object
  4,                                      !- Outlet Port
  {f226af08-95fd-4066-8428-ce91101aa608}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25f1a406-10de-46bd-8b33-2b5788d5b126}, !- Handle
  Node 216,                               !- Name
  {3b0d85d6-78e5-42d2-a373-0140e4f534b4}, !- Inlet Port
  {8baf9cf6-1840-4167-afcd-d6918264291b}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1044be6e-3d2b-4c16-af16-e9287a54d265}, !- Handle
  Air Terminal Single Duct Uncontrolled 23, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {c1f786d0-7862-47bf-96de-958a7eba2d2d}, !- Inlet Air Node Name
  {3b0d85d6-78e5-42d2-a373-0140e4f534b4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03848199-c6ea-4315-b149-f10ecd509428}, !- Handle
  Node 217,                               !- Name
  {ca8b5d4f-7da1-40bf-94a5-a38f296715f4}, !- Inlet Port
  {6d0981b3-b07e-4df3-8272-a155f93a3c41}; !- Outlet Port

OS:Connection,
  {8baf9cf6-1840-4167-afcd-d6918264291b}, !- Handle
  Connection 373,                         !- Name
  {25f1a406-10de-46bd-8b33-2b5788d5b126}, !- Source Object
  3,                                      !- Outlet Port
  {efdc25ac-dc14-46c5-98d2-ae040153ac25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca8b5d4f-7da1-40bf-94a5-a38f296715f4}, !- Handle
  Connection 374,                         !- Name
  {311ac10e-4511-429f-aa0c-d5c67283a815}, !- Source Object
  12,                                     !- Outlet Port
  {03848199-c6ea-4315-b149-f10ecd509428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d0981b3-b07e-4df3-8272-a155f93a3c41}, !- Handle
  Connection 375,                         !- Name
  {03848199-c6ea-4315-b149-f10ecd509428}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c1f786d0-7862-47bf-96de-958a7eba2d2d}, !- Handle
  Connection 372,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  6,                                      !- Outlet Port
  {1044be6e-3d2b-4c16-af16-e9287a54d265}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b0d85d6-78e5-42d2-a373-0140e4f534b4}, !- Handle
  Connection 376,                         !- Name
  {1044be6e-3d2b-4c16-af16-e9287a54d265}, !- Source Object
  4,                                      !- Outlet Port
  {25f1a406-10de-46bd-8b33-2b5788d5b126}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e35fc1e-d0cb-40ee-8ee4-9ad995010004}, !- Handle
  Node 218,                               !- Name
  {4e3ae867-fc15-4cb0-bd29-3d614e1791f3}, !- Inlet Port
  {6e16690b-7d45-42aa-8419-149ace1d658a}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e276bd63-8483-46bc-8fb1-4dbe9ce2f948}, !- Handle
  Air Terminal Single Duct Uncontrolled 24, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {c6b59b11-0235-4c4a-85a3-bd157a3556b0}, !- Inlet Air Node Name
  {4e3ae867-fc15-4cb0-bd29-3d614e1791f3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {307603b3-97a5-4f8f-90f3-b4c7c3db9b9f}, !- Handle
  Node 219,                               !- Name
  {3c13454c-3058-4939-9845-028434bb605a}, !- Inlet Port
  {d72ae34a-9331-433d-b811-5c7122ad8396}; !- Outlet Port

OS:Connection,
  {6e16690b-7d45-42aa-8419-149ace1d658a}, !- Handle
  Connection 378,                         !- Name
  {1e35fc1e-d0cb-40ee-8ee4-9ad995010004}, !- Source Object
  3,                                      !- Outlet Port
  {8eaa8018-5353-4b08-a1a8-aa50e6358708}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c13454c-3058-4939-9845-028434bb605a}, !- Handle
  Connection 379,                         !- Name
  {9541a196-b788-4577-8b62-67a1269f0e6c}, !- Source Object
  12,                                     !- Outlet Port
  {307603b3-97a5-4f8f-90f3-b4c7c3db9b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72ae34a-9331-433d-b811-5c7122ad8396}, !- Handle
  Connection 380,                         !- Name
  {307603b3-97a5-4f8f-90f3-b4c7c3db9b9f}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c6b59b11-0235-4c4a-85a3-bd157a3556b0}, !- Handle
  Connection 377,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  7,                                      !- Outlet Port
  {e276bd63-8483-46bc-8fb1-4dbe9ce2f948}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e3ae867-fc15-4cb0-bd29-3d614e1791f3}, !- Handle
  Connection 381,                         !- Name
  {e276bd63-8483-46bc-8fb1-4dbe9ce2f948}, !- Source Object
  4,                                      !- Outlet Port
  {1e35fc1e-d0cb-40ee-8ee4-9ad995010004}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08725d4a-cff3-4ab4-91d7-766637f71a3a}, !- Handle
  Node 220,                               !- Name
  {3a06597e-4517-4c8d-972a-092a05f9c5b7}, !- Inlet Port
  {3a2284aa-8633-4b37-af8d-599804df198c}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9f3b9253-47f2-46fa-b594-acf313b827c4}, !- Handle
  Air Terminal Single Duct Uncontrolled 25, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {8882ca0d-3a91-4d7d-9261-430a6b219adc}, !- Inlet Air Node Name
  {3a06597e-4517-4c8d-972a-092a05f9c5b7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {df9d6502-af84-4639-a3f8-5989b439f7c6}, !- Handle
  Node 221,                               !- Name
  {9aeee29a-a15b-4b90-960b-1770da8e4f75}, !- Inlet Port
  {22b84674-82f6-41ef-ba2f-0477197ec9e9}; !- Outlet Port

OS:Connection,
  {3a2284aa-8633-4b37-af8d-599804df198c}, !- Handle
  Connection 383,                         !- Name
  {08725d4a-cff3-4ab4-91d7-766637f71a3a}, !- Source Object
  3,                                      !- Outlet Port
  {e4a954e2-d744-4700-97cb-cabca054c114}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aeee29a-a15b-4b90-960b-1770da8e4f75}, !- Handle
  Connection 384,                         !- Name
  {007902a7-fa46-444c-9155-9e5f9868d89f}, !- Source Object
  12,                                     !- Outlet Port
  {df9d6502-af84-4639-a3f8-5989b439f7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b84674-82f6-41ef-ba2f-0477197ec9e9}, !- Handle
  Connection 385,                         !- Name
  {df9d6502-af84-4639-a3f8-5989b439f7c6}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8882ca0d-3a91-4d7d-9261-430a6b219adc}, !- Handle
  Connection 382,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  8,                                      !- Outlet Port
  {9f3b9253-47f2-46fa-b594-acf313b827c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a06597e-4517-4c8d-972a-092a05f9c5b7}, !- Handle
  Connection 386,                         !- Name
  {9f3b9253-47f2-46fa-b594-acf313b827c4}, !- Source Object
  4,                                      !- Outlet Port
  {08725d4a-cff3-4ab4-91d7-766637f71a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dc8da3b-2b29-4a70-9e74-e5eaf3f04047}, !- Handle
  Node 222,                               !- Name
  {bef3456b-4ccc-4647-883d-065a4fba5062}, !- Inlet Port
  {18284ecd-424d-4c59-ba28-db5bd69522e2}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0e322b63-7327-4e6e-99db-c0cf044436a4}, !- Handle
  Air Terminal Single Duct Uncontrolled 26, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {68e9863b-756f-49ea-a66c-1db24eaf25ee}, !- Inlet Air Node Name
  {bef3456b-4ccc-4647-883d-065a4fba5062}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f0171a08-a340-49c9-b25b-f72c4a6f35f2}, !- Handle
  Node 223,                               !- Name
  {4c274dc8-d225-4ec7-a0d9-38b7e5f0441f}, !- Inlet Port
  {2c6024b0-1846-44e8-bec4-f993ca2d5357}; !- Outlet Port

OS:Connection,
  {18284ecd-424d-4c59-ba28-db5bd69522e2}, !- Handle
  Connection 388,                         !- Name
  {7dc8da3b-2b29-4a70-9e74-e5eaf3f04047}, !- Source Object
  3,                                      !- Outlet Port
  {e70aa33f-09af-4ebe-abca-a1abcf138677}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c274dc8-d225-4ec7-a0d9-38b7e5f0441f}, !- Handle
  Connection 389,                         !- Name
  {6119f06b-a905-4f4b-aaab-624f03ac378d}, !- Source Object
  12,                                     !- Outlet Port
  {f0171a08-a340-49c9-b25b-f72c4a6f35f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c6024b0-1846-44e8-bec4-f993ca2d5357}, !- Handle
  Connection 390,                         !- Name
  {f0171a08-a340-49c9-b25b-f72c4a6f35f2}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {68e9863b-756f-49ea-a66c-1db24eaf25ee}, !- Handle
  Connection 387,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  9,                                      !- Outlet Port
  {0e322b63-7327-4e6e-99db-c0cf044436a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bef3456b-4ccc-4647-883d-065a4fba5062}, !- Handle
  Connection 391,                         !- Name
  {0e322b63-7327-4e6e-99db-c0cf044436a4}, !- Source Object
  4,                                      !- Outlet Port
  {7dc8da3b-2b29-4a70-9e74-e5eaf3f04047}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da816458-1a89-4cc3-bdb5-af42e9593719}, !- Handle
  Node 224,                               !- Name
  {1e2b5bd4-207b-46c9-af47-ec8fc40d0089}, !- Inlet Port
  {1e7071b5-343e-4854-b55b-b33a585b340e}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2269a68e-67b3-484c-ab91-5a8542a3f549}, !- Handle
  Air Terminal Single Duct Uncontrolled 27, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {f6ed6ebc-1cdf-4a50-bae9-16b3400a7947}, !- Inlet Air Node Name
  {1e2b5bd4-207b-46c9-af47-ec8fc40d0089}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6f797214-3561-48ee-8563-d8bea2fd6152}, !- Handle
  Node 225,                               !- Name
  {e9d06b3e-54ef-4e10-8a78-ab8fac13fb73}, !- Inlet Port
  {1ac4376c-17dc-4fbe-bfcb-91aba5502171}; !- Outlet Port

OS:Connection,
  {1e7071b5-343e-4854-b55b-b33a585b340e}, !- Handle
  Connection 393,                         !- Name
  {da816458-1a89-4cc3-bdb5-af42e9593719}, !- Source Object
  3,                                      !- Outlet Port
  {ab747698-6382-44c5-b1c8-f5a847ac1b51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9d06b3e-54ef-4e10-8a78-ab8fac13fb73}, !- Handle
  Connection 394,                         !- Name
  {1a6026a8-43a0-464d-b60f-3227d6ea51c4}, !- Source Object
  12,                                     !- Outlet Port
  {6f797214-3561-48ee-8563-d8bea2fd6152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac4376c-17dc-4fbe-bfcb-91aba5502171}, !- Handle
  Connection 395,                         !- Name
  {6f797214-3561-48ee-8563-d8bea2fd6152}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f6ed6ebc-1cdf-4a50-bae9-16b3400a7947}, !- Handle
  Connection 392,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  10,                                     !- Outlet Port
  {2269a68e-67b3-484c-ab91-5a8542a3f549}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e2b5bd4-207b-46c9-af47-ec8fc40d0089}, !- Handle
  Connection 396,                         !- Name
  {2269a68e-67b3-484c-ab91-5a8542a3f549}, !- Source Object
  4,                                      !- Outlet Port
  {da816458-1a89-4cc3-bdb5-af42e9593719}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b43a993-d087-4224-b458-a5cd718eda50}, !- Handle
  Node 228,                               !- Name
  {91dd8dcc-af43-4e6f-9509-e74171a641f4}, !- Inlet Port
  {57a16a28-0ce5-4a51-9471-c06634b30e17}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d35f11c1-0b1f-4e4f-aecb-ab19ec1bb35d}, !- Handle
  Air Terminal Single Duct Uncontrolled 29, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {406b8b8d-8772-486e-a76b-a153ae9a9cb6}, !- Inlet Air Node Name
  {91dd8dcc-af43-4e6f-9509-e74171a641f4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dd150f02-0b01-43eb-99c9-0060eec0eb0b}, !- Handle
  Node 229,                               !- Name
  {78aedb24-21aa-4346-bb6c-9c921566fa03}, !- Inlet Port
  {48e6ba8b-7a8a-4269-a3c5-90e1b8099323}; !- Outlet Port

OS:Connection,
  {57a16a28-0ce5-4a51-9471-c06634b30e17}, !- Handle
  Connection 403,                         !- Name
  {7b43a993-d087-4224-b458-a5cd718eda50}, !- Source Object
  3,                                      !- Outlet Port
  {2e40da9a-0502-4a12-a436-5c6ca8d8a8a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78aedb24-21aa-4346-bb6c-9c921566fa03}, !- Handle
  Connection 404,                         !- Name
  {e6058ee1-47d2-46ed-bc9f-294651b66a46}, !- Source Object
  12,                                     !- Outlet Port
  {dd150f02-0b01-43eb-99c9-0060eec0eb0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91dd8dcc-af43-4e6f-9509-e74171a641f4}, !- Handle
  Connection 406,                         !- Name
  {d35f11c1-0b1f-4e4f-aecb-ab19ec1bb35d}, !- Source Object
  4,                                      !- Outlet Port
  {7b43a993-d087-4224-b458-a5cd718eda50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b47efed1-f86f-4c1a-82a0-e7de7b0a15a1}, !- Handle
  Node 230,                               !- Name
  {6462de45-e907-4910-b2e5-7f911f739ba3}, !- Inlet Port
  {3e5e0d78-0d86-4b92-8ed1-65ea25817ab8}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ea336625-8016-4546-b163-9419f7b4fa8e}, !- Handle
  Air Terminal Single Duct Uncontrolled 30, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {28b2b709-cc77-4b4f-9878-5ae711d296da}, !- Inlet Air Node Name
  {6462de45-e907-4910-b2e5-7f911f739ba3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d6049a86-95a8-4f5e-bf9b-fa671795b692}, !- Handle
  Node 231,                               !- Name
  {4bc11e10-5d87-4ff2-b2b5-01eec4d63ec3}, !- Inlet Port
  {dc80f23f-ab34-480c-9365-38cd47df2b12}; !- Outlet Port

OS:Connection,
  {3e5e0d78-0d86-4b92-8ed1-65ea25817ab8}, !- Handle
  Connection 408,                         !- Name
  {b47efed1-f86f-4c1a-82a0-e7de7b0a15a1}, !- Source Object
  3,                                      !- Outlet Port
  {97736971-ac94-4e06-b20a-e1759088dd36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bc11e10-5d87-4ff2-b2b5-01eec4d63ec3}, !- Handle
  Connection 409,                         !- Name
  {e108cefa-ec2a-46b3-9b04-7737239a7ba7}, !- Source Object
  12,                                     !- Outlet Port
  {d6049a86-95a8-4f5e-bf9b-fa671795b692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6462de45-e907-4910-b2e5-7f911f739ba3}, !- Handle
  Connection 411,                         !- Name
  {ea336625-8016-4546-b163-9419f7b4fa8e}, !- Source Object
  4,                                      !- Outlet Port
  {b47efed1-f86f-4c1a-82a0-e7de7b0a15a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {feccf976-a802-427f-8dac-624dd8842c39}, !- Handle
  Node 232,                               !- Name
  {95479970-b1ef-4aaa-8229-f8760e1b9cc1}, !- Inlet Port
  {bb3212ae-d1ff-4864-b468-17104bcb3f2c}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2b0ce23f-a7dc-4859-ac4f-83d1b546cc32}, !- Handle
  Air Terminal Single Duct Uncontrolled 31, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {823e6733-2ae2-426b-9e4d-5e4a1d78ea6f}, !- Inlet Air Node Name
  {95479970-b1ef-4aaa-8229-f8760e1b9cc1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {881bc35b-b30a-482e-8d25-da1e886c90ce}, !- Handle
  Node 233,                               !- Name
  {4f468bb3-ca71-4909-8c1b-88246ec107ca}, !- Inlet Port
  {10393b63-406b-4593-9d3f-181ae3c63987}; !- Outlet Port

OS:Connection,
  {bb3212ae-d1ff-4864-b468-17104bcb3f2c}, !- Handle
  Connection 413,                         !- Name
  {feccf976-a802-427f-8dac-624dd8842c39}, !- Source Object
  3,                                      !- Outlet Port
  {89fe2cd9-3f8c-432d-b7f0-a10de2a3ba1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f468bb3-ca71-4909-8c1b-88246ec107ca}, !- Handle
  Connection 414,                         !- Name
  {2e47ac66-a567-4ec3-86d5-93fd3137cbd3}, !- Source Object
  12,                                     !- Outlet Port
  {881bc35b-b30a-482e-8d25-da1e886c90ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10393b63-406b-4593-9d3f-181ae3c63987}, !- Handle
  Connection 415,                         !- Name
  {881bc35b-b30a-482e-8d25-da1e886c90ce}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {823e6733-2ae2-426b-9e4d-5e4a1d78ea6f}, !- Handle
  Connection 412,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  11,                                     !- Outlet Port
  {2b0ce23f-a7dc-4859-ac4f-83d1b546cc32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95479970-b1ef-4aaa-8229-f8760e1b9cc1}, !- Handle
  Connection 416,                         !- Name
  {2b0ce23f-a7dc-4859-ac4f-83d1b546cc32}, !- Source Object
  4,                                      !- Outlet Port
  {feccf976-a802-427f-8dac-624dd8842c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc28001b-6a05-4e26-a90e-aceb97cd9a1e}, !- Handle
  Node 234,                               !- Name
  {3ab8101b-c37a-4970-9d32-66af6a2406cc}, !- Inlet Port
  {81180fd2-3a33-468c-bbfd-62f8073efd96}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2c42938e-d6e2-4a0d-83b9-85016e118590}, !- Handle
  Air Terminal Single Duct Uncontrolled 32, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {754eb5a0-d46d-4f9c-8c11-567669248778}, !- Inlet Air Node Name
  {3ab8101b-c37a-4970-9d32-66af6a2406cc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7a00391d-11c3-4371-8be8-8361f80cd01f}, !- Handle
  Node 235,                               !- Name
  {eded5426-bdaa-4caf-86e1-0937072fb2bc}, !- Inlet Port
  {d185d8ba-1903-47dc-8c5d-fd9da0697a10}; !- Outlet Port

OS:Connection,
  {81180fd2-3a33-468c-bbfd-62f8073efd96}, !- Handle
  Connection 418,                         !- Name
  {cc28001b-6a05-4e26-a90e-aceb97cd9a1e}, !- Source Object
  3,                                      !- Outlet Port
  {3a3826c2-8493-47f8-841b-c108312373a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eded5426-bdaa-4caf-86e1-0937072fb2bc}, !- Handle
  Connection 419,                         !- Name
  {e2817a89-eabc-4365-af77-78e2c4feb63e}, !- Source Object
  12,                                     !- Outlet Port
  {7a00391d-11c3-4371-8be8-8361f80cd01f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d185d8ba-1903-47dc-8c5d-fd9da0697a10}, !- Handle
  Connection 420,                         !- Name
  {7a00391d-11c3-4371-8be8-8361f80cd01f}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {754eb5a0-d46d-4f9c-8c11-567669248778}, !- Handle
  Connection 417,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  12,                                     !- Outlet Port
  {2c42938e-d6e2-4a0d-83b9-85016e118590}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ab8101b-c37a-4970-9d32-66af6a2406cc}, !- Handle
  Connection 421,                         !- Name
  {2c42938e-d6e2-4a0d-83b9-85016e118590}, !- Source Object
  4,                                      !- Outlet Port
  {cc28001b-6a05-4e26-a90e-aceb97cd9a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1239e95a-264d-4127-84dc-5102fd85075e}, !- Handle
  Node 236,                               !- Name
  {2943d062-af03-4b89-b5fd-4286f43d574e}, !- Inlet Port
  {aa4f8ac0-18c4-4a7f-be0f-7eb1fa2e6ca0}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0aa72274-2ea6-4f63-98bd-2352b0536fc3}, !- Handle
  Air Terminal Single Duct Uncontrolled 33, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {05194d00-f36f-4e9a-a841-219976d90e9b}, !- Inlet Air Node Name
  {2943d062-af03-4b89-b5fd-4286f43d574e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dae3eb0d-be86-427b-829f-edac9d666c3b}, !- Handle
  Node 237,                               !- Name
  {3efb1f26-a870-4124-8e08-83acad4d454e}, !- Inlet Port
  {fd098b2e-0da3-418e-bea9-8e46584b345e}; !- Outlet Port

OS:Connection,
  {aa4f8ac0-18c4-4a7f-be0f-7eb1fa2e6ca0}, !- Handle
  Connection 423,                         !- Name
  {1239e95a-264d-4127-84dc-5102fd85075e}, !- Source Object
  3,                                      !- Outlet Port
  {80a6230b-b83a-4bd1-9e30-f49bbce58589}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3efb1f26-a870-4124-8e08-83acad4d454e}, !- Handle
  Connection 424,                         !- Name
  {8238354a-2e91-477a-88e5-720d9f2c70f3}, !- Source Object
  12,                                     !- Outlet Port
  {dae3eb0d-be86-427b-829f-edac9d666c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd098b2e-0da3-418e-bea9-8e46584b345e}, !- Handle
  Connection 425,                         !- Name
  {dae3eb0d-be86-427b-829f-edac9d666c3b}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {05194d00-f36f-4e9a-a841-219976d90e9b}, !- Handle
  Connection 422,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  13,                                     !- Outlet Port
  {0aa72274-2ea6-4f63-98bd-2352b0536fc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2943d062-af03-4b89-b5fd-4286f43d574e}, !- Handle
  Connection 426,                         !- Name
  {0aa72274-2ea6-4f63-98bd-2352b0536fc3}, !- Source Object
  4,                                      !- Outlet Port
  {1239e95a-264d-4127-84dc-5102fd85075e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcdada02-fee2-4877-8dc3-d5f331dcb490}, !- Handle
  Node 238,                               !- Name
  {2593ca8b-a38f-43d9-ad34-ca0b49487d92}, !- Inlet Port
  {488c347a-dbd9-46f4-87b2-3d2d375e1602}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6a906512-087a-4067-807b-c65f9114c694}, !- Handle
  Air Terminal Single Duct Uncontrolled 34, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {e37b0ee1-6377-4123-b949-5bcf26573837}, !- Inlet Air Node Name
  {2593ca8b-a38f-43d9-ad34-ca0b49487d92}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7de3f157-5425-4f32-aa8f-c47538e309ea}, !- Handle
  Node 239,                               !- Name
  {d55da4c3-300c-4eea-ac3d-7adeb8c361be}, !- Inlet Port
  {43cc48a0-56f3-4747-82e4-73553e6c168c}; !- Outlet Port

OS:Connection,
  {488c347a-dbd9-46f4-87b2-3d2d375e1602}, !- Handle
  Connection 428,                         !- Name
  {dcdada02-fee2-4877-8dc3-d5f331dcb490}, !- Source Object
  3,                                      !- Outlet Port
  {9b0abdb6-a9cd-4de9-90ca-eb212a45b3fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d55da4c3-300c-4eea-ac3d-7adeb8c361be}, !- Handle
  Connection 429,                         !- Name
  {2129e23d-0cc6-4235-bc5a-b7553ede914a}, !- Source Object
  12,                                     !- Outlet Port
  {7de3f157-5425-4f32-aa8f-c47538e309ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43cc48a0-56f3-4747-82e4-73553e6c168c}, !- Handle
  Connection 430,                         !- Name
  {7de3f157-5425-4f32-aa8f-c47538e309ea}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e37b0ee1-6377-4123-b949-5bcf26573837}, !- Handle
  Connection 427,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  14,                                     !- Outlet Port
  {6a906512-087a-4067-807b-c65f9114c694}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2593ca8b-a38f-43d9-ad34-ca0b49487d92}, !- Handle
  Connection 431,                         !- Name
  {6a906512-087a-4067-807b-c65f9114c694}, !- Source Object
  4,                                      !- Outlet Port
  {dcdada02-fee2-4877-8dc3-d5f331dcb490}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8ef46bf-14a3-43ad-a08f-859616ecec27}, !- Handle
  Node 240,                               !- Name
  {7b62bb5a-6e50-44d7-950b-fcd8efec5512}, !- Inlet Port
  {a14c2776-589d-43f5-866b-a9e3e821d1dc}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8347f6f0-8963-488c-b579-e0680423c9ca}, !- Handle
  Air Terminal Single Duct Uncontrolled 35, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {f5344e68-1b87-4a0c-907b-9bf9e66c09e5}, !- Inlet Air Node Name
  {7b62bb5a-6e50-44d7-950b-fcd8efec5512}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c83db24-8117-4bc2-b8d4-abadee6b8b17}, !- Handle
  Node 241,                               !- Name
  {a67cd2a7-0bf2-49a5-b4be-8c4de36562b6}, !- Inlet Port
  {1cf94736-3aba-4b35-925f-ca72fe605b72}; !- Outlet Port

OS:Connection,
  {a14c2776-589d-43f5-866b-a9e3e821d1dc}, !- Handle
  Connection 433,                         !- Name
  {f8ef46bf-14a3-43ad-a08f-859616ecec27}, !- Source Object
  3,                                      !- Outlet Port
  {73b56fc6-1a41-4555-9ba9-e2cec480986f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a67cd2a7-0bf2-49a5-b4be-8c4de36562b6}, !- Handle
  Connection 434,                         !- Name
  {a7b57681-bb1f-43c8-8b70-e400d9f268a0}, !- Source Object
  12,                                     !- Outlet Port
  {4c83db24-8117-4bc2-b8d4-abadee6b8b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf94736-3aba-4b35-925f-ca72fe605b72}, !- Handle
  Connection 435,                         !- Name
  {4c83db24-8117-4bc2-b8d4-abadee6b8b17}, !- Source Object
  3,                                      !- Outlet Port
  {c6fcfc53-0d0e-4579-91de-0a987d453150}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {f5344e68-1b87-4a0c-907b-9bf9e66c09e5}, !- Handle
  Connection 432,                         !- Name
  {a0922924-d37f-491d-816a-b4caf94cc952}, !- Source Object
  15,                                     !- Outlet Port
  {8347f6f0-8963-488c-b579-e0680423c9ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b62bb5a-6e50-44d7-950b-fcd8efec5512}, !- Handle
  Connection 436,                         !- Name
  {8347f6f0-8963-488c-b579-e0680423c9ca}, !- Source Object
  4,                                      !- Outlet Port
  {f8ef46bf-14a3-43ad-a08f-859616ecec27}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b1d82d8f-d171-4fe0-8c17-d3f333edcd30}, !- Handle
  System 23 (PTAC),                       !- Name
  ,                                       !- Controller List Name
  {f360ef2b-d9bc-4152-9bc2-380686ccc670}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b0832d0d-65b3-4ecc-9b7e-1bc56fb7d10e}, !- Supply Side Inlet Node Name
  {516ce1f1-5c6a-4e6e-a521-7a39bfac5b60}, !- Demand Side Outlet Node Name
  {b5e58f8d-e577-4176-b610-bf12b60aa5bf}, !- Demand Side Inlet Node Names
  {d2b89fb3-cd45-44a4-970f-94139065547e}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {f360ef2b-d9bc-4152-9bc2-380686ccc670}, !- Handle
  Availability Manager Assignment List 13, !- Name
  {55b2132e-7d77-46fc-bf8f-dd04a62c9cd8}, !- Availability Manager Name 1
  {01a2c745-ee39-4c41-aea8-6f1df1c7fbe8}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {55b2132e-7d77-46fc-bf8f-dd04a62c9cd8}, !- Handle
  Availability Manager Scheduled 13,      !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {01a2c745-ee39-4c41-aea8-6f1df1c7fbe8}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {892b2868-6fc7-4650-9acd-2e62c3d9ea35}, !- Handle
  Node 242,                               !- Name
  {b0832d0d-65b3-4ecc-9b7e-1bc56fb7d10e}, !- Inlet Port
  {1dddb89a-7cda-498e-a8b6-a8e7060deb73}; !- Outlet Port

OS:Node,
  {258a3a50-d1d1-4d33-8a15-b90d59ec13c5}, !- Handle
  Node 243,                               !- Name
  {61bd2834-9d5e-4bad-b3cd-ade1bc4bf88f}, !- Inlet Port
  {d2b89fb3-cd45-44a4-970f-94139065547e}; !- Outlet Port

OS:Connection,
  {b0832d0d-65b3-4ecc-9b7e-1bc56fb7d10e}, !- Handle
  Connection 437,                         !- Name
  {b1d82d8f-d171-4fe0-8c17-d3f333edcd30}, !- Source Object
  7,                                      !- Outlet Port
  {892b2868-6fc7-4650-9acd-2e62c3d9ea35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b89fb3-cd45-44a4-970f-94139065547e}, !- Handle
  Connection 439,                         !- Name
  {258a3a50-d1d1-4d33-8a15-b90d59ec13c5}, !- Source Object
  3,                                      !- Outlet Port
  {b1d82d8f-d171-4fe0-8c17-d3f333edcd30}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b4f1dc27-cd6a-4b45-9a13-2d1aa29bc6f1}, !- Handle
  Node 244,                               !- Name
  {b5e58f8d-e577-4176-b610-bf12b60aa5bf}, !- Inlet Port
  {94ec13dc-a433-438a-a04f-6dca29a9dd95}; !- Outlet Port

OS:Node,
  {cc3d2cf4-76a2-41b6-aa8c-1539eaec42a4}, !- Handle
  Node 245,                               !- Name
  {3273df98-f2dd-494a-a1ac-ac05972a4d50}, !- Inlet Port
  {516ce1f1-5c6a-4e6e-a521-7a39bfac5b60}; !- Outlet Port

OS:Node,
  {18e83301-5168-4303-b957-a616f5ff56d5}, !- Handle
  Node 246,                               !- Name
  {6487fed6-5d82-40d3-b043-8c3bb27e9078}, !- Inlet Port
  {f5f948e9-201b-4520-8660-4843ba0eb8cf}; !- Outlet Port

OS:Connection,
  {b5e58f8d-e577-4176-b610-bf12b60aa5bf}, !- Handle
  Connection 440,                         !- Name
  {b1d82d8f-d171-4fe0-8c17-d3f333edcd30}, !- Source Object
  9,                                      !- Outlet Port
  {b4f1dc27-cd6a-4b45-9a13-2d1aa29bc6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {516ce1f1-5c6a-4e6e-a521-7a39bfac5b60}, !- Handle
  Connection 441,                         !- Name
  {cc3d2cf4-76a2-41b6-aa8c-1539eaec42a4}, !- Source Object
  3,                                      !- Outlet Port
  {b1d82d8f-d171-4fe0-8c17-d3f333edcd30}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {94ec13dc-a433-438a-a04f-6dca29a9dd95}, !- Inlet Node Name
  {acdabb5c-1bb5-49c4-9a29-791cd224e027}, !- Outlet Node Name 1
  {6c50482c-7f1e-4357-ac5d-fa8579817832}, !- Outlet Node Name 2
  {ef17a5e5-7dbe-482f-889f-edc662eba422}, !- Outlet Node Name 3
  {66be6678-50a7-4cf3-844e-2f2170f204a0}, !- Outlet Node Name 4
  {7cd2cfc2-6d49-41df-b984-dad1fd520f53}, !- Outlet Node Name 5
  {dcc41e65-f621-4d60-8ed7-5a511940943c}, !- Outlet Node Name 6
  {50e3d676-c2e5-4c64-8596-065ca30b76df}, !- Outlet Node Name 7
  {8fc240ab-1bd9-4e40-873e-8aae6ac84b2d}, !- Outlet Node Name 8
  {7c071a84-de70-4c21-a3dc-d81621e2f82f}, !- Outlet Node Name 9
  {01431a78-c89f-4b7a-9de7-997e4436dd2c}, !- Outlet Node Name 10
  {8e28af29-523b-4b9e-abb2-0205a5d2098e}; !- Outlet Node Name 11

OS:AirLoopHVAC:ZoneMixer,
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {3273df98-f2dd-494a-a1ac-ac05972a4d50}, !- Outlet Node Name
  {6800df49-ce4d-4eea-9dc7-5deb457c24b6}, !- Inlet Node Name 1
  {f17ab87f-e407-47ab-bf17-9b474cac415c}, !- Inlet Node Name 2
  {eccdae92-7711-44b5-9498-29c7748ee3d6}, !- Inlet Node Name 3
  {bee0b303-7840-4566-89a8-dc2cf32ff0bc}, !- Inlet Node Name 4
  {89cf0022-f1c5-4ab0-9f19-0c99dedaa475}, !- Inlet Node Name 5
  {3b10c8a2-2df3-46cd-9f68-d4df25617097}, !- Inlet Node Name 6
  {a439bd08-eeff-429b-9143-7f44991c7d43}, !- Inlet Node Name 7
  {8d35e393-207d-4e47-9753-26f4dde4383d}, !- Inlet Node Name 8
  {b509646d-40ba-4215-9533-c4903ab00269}, !- Inlet Node Name 9
  {b1a02eed-3903-4d58-b0d0-0fb33ed9fb0e}, !- Inlet Node Name 10
  {a1d1fdea-217e-4f55-9884-03c8d48669c7}; !- Inlet Node Name 11

OS:Connection,
  {94ec13dc-a433-438a-a04f-6dca29a9dd95}, !- Handle
  Connection 442,                         !- Name
  {b4f1dc27-cd6a-4b45-9a13-2d1aa29bc6f1}, !- Source Object
  3,                                      !- Outlet Port
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3273df98-f2dd-494a-a1ac-ac05972a4d50}, !- Handle
  Connection 445,                         !- Name
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Source Object
  2,                                      !- Outlet Port
  {cc3d2cf4-76a2-41b6-aa8c-1539eaec42a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {85fcae3a-3113-4b0d-9476-2d079b956ca7}, !- Handle
  {b1d82d8f-d171-4fe0-8c17-d3f333edcd30}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {0dbe857b-a594-4234-9d88-2c884dcc3a21}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  1600,                                   !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b398ede4-bbf8-4997-aee6-b16a67f3a7a1}, !- Air Inlet Node Name
  {61bd2834-9d5e-4bad-b3cd-ade1bc4bf88f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {110d6a08-bf59-4ad3-b8ea-359b920e7f09}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  65500,                                  !- Nominal Capacity {W}
  {fe4910ad-9c6d-4b0b-ba3d-85d21edbe650}, !- Air Inlet Node Name
  {97044f38-df67-4fa6-94ce-d6e42088b40a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {14d3a5ee-2b3b-462a-ac83-3f430f7d9729}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8cbc08b6-e853-4fa5-a317-47bb68c6570d}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {9c47b6c3-9179-43e2-b521-5d85d121ff91}, !- Handle
  Curve Biquadratic 26,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {41837aaf-3e34-4f2f-85d9-d72bc57de620}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f196a382-4eb7-4273-a63a-d016300f1b0f}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {8c31762b-8f4b-4129-9307-e27fcbf33892}, !- Handle
  Coil Cooling DX Single Speed 13,        !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {03103540-8507-4de0-adfd-c98933bf8fe7}, !- Air Inlet Node Name
  {0ca0ef19-990c-4835-ac98-60f306498c69}, !- Air Outlet Node Name
  {14d3a5ee-2b3b-462a-ac83-3f430f7d9729}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8cbc08b6-e853-4fa5-a317-47bb68c6570d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9c47b6c3-9179-43e2-b521-5d85d121ff91}, !- Energy Input Ratio Function of Temperature Curve Name
  {41837aaf-3e34-4f2f-85d9-d72bc57de620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f196a382-4eb7-4273-a63a-d016300f1b0f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {d8bfee34-3a41-4a29-ba04-c638603ce4a6}, !- Handle
  Setpoint Manager Mixed Air 37,          !- Name
  ,                                       !- Control Variable
  {258a3a50-d1d1-4d33-8a15-b90d59ec13c5}, !- Reference Setpoint Node Name
  {c9206f13-32cc-41c0-b532-114d06db2382}, !- Fan Inlet Node Name
  {258a3a50-d1d1-4d33-8a15-b90d59ec13c5}, !- Fan Outlet Node Name
  {c9206f13-32cc-41c0-b532-114d06db2382}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {f11af34f-1c62-47bb-9683-b9dc2b01c19f}, !- Handle
  Setpoint Manager Mixed Air 38,          !- Name
  ,                                       !- Control Variable
  {258a3a50-d1d1-4d33-8a15-b90d59ec13c5}, !- Reference Setpoint Node Name
  {c9206f13-32cc-41c0-b532-114d06db2382}, !- Fan Inlet Node Name
  {258a3a50-d1d1-4d33-8a15-b90d59ec13c5}, !- Fan Outlet Node Name
  {f8f33269-0a39-48b3-b4e2-36d291468995}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {c0cf9ea1-0c06-4071-a714-503a7a9a3b33}, !- Handle
  Setpoint Manager Mixed Air 39,          !- Name
  ,                                       !- Control Variable
  {258a3a50-d1d1-4d33-8a15-b90d59ec13c5}, !- Reference Setpoint Node Name
  {c9206f13-32cc-41c0-b532-114d06db2382}, !- Fan Inlet Node Name
  {258a3a50-d1d1-4d33-8a15-b90d59ec13c5}, !- Fan Outlet Node Name
  {cf110be9-5c96-4ea3-9f9d-6e05f42a6936}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {9c0ac1dd-2e5d-4904-995d-b3de9130538d}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {a47a14c9-984b-4cf8-bb52-b8d4df9463c1}, !- Control Zone Name
  {258a3a50-d1d1-4d33-8a15-b90d59ec13c5}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {0a313c22-90a3-4b10-8933-9cc2373199a8}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.927,                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f780cc81-6fed-4c2d-a2f1-c671e3ce5632}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f780cc81-6fed-4c2d-a2f1-c671e3ce5632}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f66d9223-f61c-414a-8012-d53ec3782c08}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {0a313c22-90a3-4b10-8933-9cc2373199a8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a3791f4d-047a-48c0-867e-78a5f95a7484}, !- Mixed Air Node Name
  {85b3b9a1-f073-4f10-96e0-4beaaba0e8fd}, !- Outdoor Air Stream Node Name
  {95b46c6b-45cb-4a1c-80cf-532fbaefa226}, !- Relief Air Stream Node Name
  {1dddb89a-7cda-498e-a8b6-a8e7060deb73}; !- Return Air Stream Node Name

OS:Node,
  {da5e447a-dc02-4781-a1ad-ad2e5420cd28}, !- Handle
  Node 247,                               !- Name
  ,                                       !- Inlet Port
  {85b3b9a1-f073-4f10-96e0-4beaaba0e8fd}; !- Outlet Port

OS:Connection,
  {85b3b9a1-f073-4f10-96e0-4beaaba0e8fd}, !- Handle
  Connection 446,                         !- Name
  {da5e447a-dc02-4781-a1ad-ad2e5420cd28}, !- Source Object
  3,                                      !- Outlet Port
  {f66d9223-f61c-414a-8012-d53ec3782c08}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {684d3ca8-acef-479e-a2b7-c0d81020d4f0}, !- Handle
  Node 248,                               !- Name
  {95b46c6b-45cb-4a1c-80cf-532fbaefa226}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95b46c6b-45cb-4a1c-80cf-532fbaefa226}, !- Handle
  Connection 447,                         !- Name
  {f66d9223-f61c-414a-8012-d53ec3782c08}, !- Source Object
  7,                                      !- Outlet Port
  {684d3ca8-acef-479e-a2b7-c0d81020d4f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dddb89a-7cda-498e-a8b6-a8e7060deb73}, !- Handle
  Connection 438,                         !- Name
  {892b2868-6fc7-4650-9acd-2e62c3d9ea35}, !- Source Object
  3,                                      !- Outlet Port
  {f66d9223-f61c-414a-8012-d53ec3782c08}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cf110be9-5c96-4ea3-9f9d-6e05f42a6936}, !- Handle
  Node 249,                               !- Name
  {a3791f4d-047a-48c0-867e-78a5f95a7484}, !- Inlet Port
  {03103540-8507-4de0-adfd-c98933bf8fe7}; !- Outlet Port

OS:Connection,
  {a3791f4d-047a-48c0-867e-78a5f95a7484}, !- Handle
  Connection 448,                         !- Name
  {f66d9223-f61c-414a-8012-d53ec3782c08}, !- Source Object
  5,                                      !- Outlet Port
  {cf110be9-5c96-4ea3-9f9d-6e05f42a6936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03103540-8507-4de0-adfd-c98933bf8fe7}, !- Handle
  Connection 449,                         !- Name
  {cf110be9-5c96-4ea3-9f9d-6e05f42a6936}, !- Source Object
  3,                                      !- Outlet Port
  {8c31762b-8f4b-4129-9307-e27fcbf33892}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f8f33269-0a39-48b3-b4e2-36d291468995}, !- Handle
  Node 250,                               !- Name
  {0ca0ef19-990c-4835-ac98-60f306498c69}, !- Inlet Port
  {fe4910ad-9c6d-4b0b-ba3d-85d21edbe650}; !- Outlet Port

OS:Connection,
  {0ca0ef19-990c-4835-ac98-60f306498c69}, !- Handle
  Connection 450,                         !- Name
  {8c31762b-8f4b-4129-9307-e27fcbf33892}, !- Source Object
  9,                                      !- Outlet Port
  {f8f33269-0a39-48b3-b4e2-36d291468995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4910ad-9c6d-4b0b-ba3d-85d21edbe650}, !- Handle
  Connection 451,                         !- Name
  {f8f33269-0a39-48b3-b4e2-36d291468995}, !- Source Object
  3,                                      !- Outlet Port
  {110d6a08-bf59-4ad3-b8ea-359b920e7f09}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c9206f13-32cc-41c0-b532-114d06db2382}, !- Handle
  Node 251,                               !- Name
  {97044f38-df67-4fa6-94ce-d6e42088b40a}, !- Inlet Port
  {b398ede4-bbf8-4997-aee6-b16a67f3a7a1}; !- Outlet Port

OS:Connection,
  {97044f38-df67-4fa6-94ce-d6e42088b40a}, !- Handle
  Connection 452,                         !- Name
  {110d6a08-bf59-4ad3-b8ea-359b920e7f09}, !- Source Object
  6,                                      !- Outlet Port
  {c9206f13-32cc-41c0-b532-114d06db2382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b398ede4-bbf8-4997-aee6-b16a67f3a7a1}, !- Handle
  Connection 453,                         !- Name
  {c9206f13-32cc-41c0-b532-114d06db2382}, !- Source Object
  3,                                      !- Outlet Port
  {0dbe857b-a594-4234-9d88-2c884dcc3a21}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61bd2834-9d5e-4bad-b3cd-ade1bc4bf88f}, !- Handle
  Connection 454,                         !- Name
  {0dbe857b-a594-4234-9d88-2c884dcc3a21}, !- Source Object
  9,                                      !- Outlet Port
  {258a3a50-d1d1-4d33-8a15-b90d59ec13c5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cc9601ad-c1e1-4e1f-b1e6-deaef362e157}, !- Handle
  Air Terminal Single Duct Uncontrolled 36, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {acdabb5c-1bb5-49c4-9a29-791cd224e027}, !- Inlet Air Node Name
  {6487fed6-5d82-40d3-b043-8c3bb27e9078}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f1d691b4-54ff-4dd1-a0c4-7d75dbb7e4a8}, !- Handle
  Node 252,                               !- Name
  {9a9523aa-5f22-4277-84fd-82f117233016}, !- Inlet Port
  {6800df49-ce4d-4eea-9dc7-5deb457c24b6}; !- Outlet Port

OS:Connection,
  {f5f948e9-201b-4520-8660-4843ba0eb8cf}, !- Handle
  Connection 444,                         !- Name
  {18e83301-5168-4303-b957-a616f5ff56d5}, !- Source Object
  3,                                      !- Outlet Port
  {7f07e765-c00a-47d7-968a-7c0496ee7b65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a9523aa-5f22-4277-84fd-82f117233016}, !- Handle
  Connection 455,                         !- Name
  {a47a14c9-984b-4cf8-bb52-b8d4df9463c1}, !- Source Object
  12,                                     !- Outlet Port
  {f1d691b4-54ff-4dd1-a0c4-7d75dbb7e4a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6800df49-ce4d-4eea-9dc7-5deb457c24b6}, !- Handle
  Connection 456,                         !- Name
  {f1d691b4-54ff-4dd1-a0c4-7d75dbb7e4a8}, !- Source Object
  3,                                      !- Outlet Port
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acdabb5c-1bb5-49c4-9a29-791cd224e027}, !- Handle
  Connection 443,                         !- Name
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Source Object
  3,                                      !- Outlet Port
  {cc9601ad-c1e1-4e1f-b1e6-deaef362e157}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6487fed6-5d82-40d3-b043-8c3bb27e9078}, !- Handle
  Connection 457,                         !- Name
  {cc9601ad-c1e1-4e1f-b1e6-deaef362e157}, !- Source Object
  4,                                      !- Outlet Port
  {18e83301-5168-4303-b957-a616f5ff56d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f999b04e-a011-4efe-8dac-e0cd66efb622}, !- Handle
  Node 253,                               !- Name
  {4c8a243a-3d81-4cbe-8f75-61f9a7177aba}, !- Inlet Port
  {6fa79837-ea73-4e1a-8926-a6e7ecc0ea66}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e15b85b4-f8c1-41b2-8b8e-a115009c74d8}, !- Handle
  Air Terminal Single Duct Uncontrolled 37, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {6c50482c-7f1e-4357-ac5d-fa8579817832}, !- Inlet Air Node Name
  {4c8a243a-3d81-4cbe-8f75-61f9a7177aba}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb924126-1da1-4f0e-b834-6b7bae0cfed6}, !- Handle
  Node 254,                               !- Name
  {407a1821-0ded-4421-957d-478d63213880}, !- Inlet Port
  {f17ab87f-e407-47ab-bf17-9b474cac415c}; !- Outlet Port

OS:Connection,
  {6fa79837-ea73-4e1a-8926-a6e7ecc0ea66}, !- Handle
  Connection 459,                         !- Name
  {f999b04e-a011-4efe-8dac-e0cd66efb622}, !- Source Object
  3,                                      !- Outlet Port
  {fe92700b-05f3-43a1-bc75-77e88367a3d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {407a1821-0ded-4421-957d-478d63213880}, !- Handle
  Connection 460,                         !- Name
  {b5426db7-357c-4d15-ba7a-1e745cca77b7}, !- Source Object
  12,                                     !- Outlet Port
  {cb924126-1da1-4f0e-b834-6b7bae0cfed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f17ab87f-e407-47ab-bf17-9b474cac415c}, !- Handle
  Connection 461,                         !- Name
  {cb924126-1da1-4f0e-b834-6b7bae0cfed6}, !- Source Object
  3,                                      !- Outlet Port
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6c50482c-7f1e-4357-ac5d-fa8579817832}, !- Handle
  Connection 458,                         !- Name
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Source Object
  4,                                      !- Outlet Port
  {e15b85b4-f8c1-41b2-8b8e-a115009c74d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c8a243a-3d81-4cbe-8f75-61f9a7177aba}, !- Handle
  Connection 462,                         !- Name
  {e15b85b4-f8c1-41b2-8b8e-a115009c74d8}, !- Source Object
  4,                                      !- Outlet Port
  {f999b04e-a011-4efe-8dac-e0cd66efb622}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a98f5743-a845-43b0-bc55-3b22ee06932f}, !- Handle
  Node 255,                               !- Name
  {5c04f1fd-92dd-47c4-b470-dac3afd54d00}, !- Inlet Port
  {ca406a46-1d1a-45e9-b0af-84365b90f039}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dfa74376-1c2e-4512-9068-c0ff02ffbe72}, !- Handle
  Air Terminal Single Duct Uncontrolled 38, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {ef17a5e5-7dbe-482f-889f-edc662eba422}, !- Inlet Air Node Name
  {5c04f1fd-92dd-47c4-b470-dac3afd54d00}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c444e77-184b-4d58-be3c-48e26df7dfd7}, !- Handle
  Node 256,                               !- Name
  {1d3e2939-8eef-4687-b75b-71487f7136b8}, !- Inlet Port
  {eccdae92-7711-44b5-9498-29c7748ee3d6}; !- Outlet Port

OS:Connection,
  {ca406a46-1d1a-45e9-b0af-84365b90f039}, !- Handle
  Connection 464,                         !- Name
  {a98f5743-a845-43b0-bc55-3b22ee06932f}, !- Source Object
  3,                                      !- Outlet Port
  {eeb4e678-d0ef-488a-82f0-8a7bae511b8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d3e2939-8eef-4687-b75b-71487f7136b8}, !- Handle
  Connection 465,                         !- Name
  {31696684-fc59-4858-8616-b0b766e68794}, !- Source Object
  12,                                     !- Outlet Port
  {9c444e77-184b-4d58-be3c-48e26df7dfd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eccdae92-7711-44b5-9498-29c7748ee3d6}, !- Handle
  Connection 466,                         !- Name
  {9c444e77-184b-4d58-be3c-48e26df7dfd7}, !- Source Object
  3,                                      !- Outlet Port
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ef17a5e5-7dbe-482f-889f-edc662eba422}, !- Handle
  Connection 463,                         !- Name
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Source Object
  5,                                      !- Outlet Port
  {dfa74376-1c2e-4512-9068-c0ff02ffbe72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c04f1fd-92dd-47c4-b470-dac3afd54d00}, !- Handle
  Connection 467,                         !- Name
  {dfa74376-1c2e-4512-9068-c0ff02ffbe72}, !- Source Object
  4,                                      !- Outlet Port
  {a98f5743-a845-43b0-bc55-3b22ee06932f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1c7fea0-014e-4ebd-881a-29ae0775a59d}, !- Handle
  Node 257,                               !- Name
  {e309feb7-9a49-459d-a2ee-4714479b603e}, !- Inlet Port
  {4a380b6d-cc73-4c41-b8b6-f961f6acc3d6}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d604a8c1-fd32-494e-b6b9-fa59a08874bd}, !- Handle
  Air Terminal Single Duct Uncontrolled 39, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {66be6678-50a7-4cf3-844e-2f2170f204a0}, !- Inlet Air Node Name
  {e309feb7-9a49-459d-a2ee-4714479b603e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d986312b-1ee2-4811-9f2a-a941860d402c}, !- Handle
  Node 258,                               !- Name
  {faa9abfa-d5fd-4976-b202-3fa4970dcbc1}, !- Inlet Port
  {bee0b303-7840-4566-89a8-dc2cf32ff0bc}; !- Outlet Port

OS:Connection,
  {4a380b6d-cc73-4c41-b8b6-f961f6acc3d6}, !- Handle
  Connection 469,                         !- Name
  {c1c7fea0-014e-4ebd-881a-29ae0775a59d}, !- Source Object
  3,                                      !- Outlet Port
  {edd1f600-c9f1-4d11-8939-425c9688c972}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faa9abfa-d5fd-4976-b202-3fa4970dcbc1}, !- Handle
  Connection 470,                         !- Name
  {1a9403f8-d0b1-474d-b22c-a0d5f865a5a7}, !- Source Object
  12,                                     !- Outlet Port
  {d986312b-1ee2-4811-9f2a-a941860d402c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee0b303-7840-4566-89a8-dc2cf32ff0bc}, !- Handle
  Connection 471,                         !- Name
  {d986312b-1ee2-4811-9f2a-a941860d402c}, !- Source Object
  3,                                      !- Outlet Port
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {66be6678-50a7-4cf3-844e-2f2170f204a0}, !- Handle
  Connection 468,                         !- Name
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Source Object
  6,                                      !- Outlet Port
  {d604a8c1-fd32-494e-b6b9-fa59a08874bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e309feb7-9a49-459d-a2ee-4714479b603e}, !- Handle
  Connection 472,                         !- Name
  {d604a8c1-fd32-494e-b6b9-fa59a08874bd}, !- Source Object
  4,                                      !- Outlet Port
  {c1c7fea0-014e-4ebd-881a-29ae0775a59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc92597d-cd95-424c-8623-19be1659e2ea}, !- Handle
  Node 259,                               !- Name
  {f39422d3-4df8-4b9b-a0f8-85141eda3913}, !- Inlet Port
  {dc5d1df3-e999-48f8-abcf-b78c878c88e7}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {29062ff9-b6d2-4072-bb9f-779033f38499}, !- Handle
  Air Terminal Single Duct Uncontrolled 40, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {7cd2cfc2-6d49-41df-b984-dad1fd520f53}, !- Inlet Air Node Name
  {f39422d3-4df8-4b9b-a0f8-85141eda3913}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ec9f3448-26db-4b6f-bbc6-278987b352d8}, !- Handle
  Node 260,                               !- Name
  {138c008a-bdd9-4261-be47-d1cea9b8e786}, !- Inlet Port
  {89cf0022-f1c5-4ab0-9f19-0c99dedaa475}; !- Outlet Port

OS:Connection,
  {dc5d1df3-e999-48f8-abcf-b78c878c88e7}, !- Handle
  Connection 474,                         !- Name
  {fc92597d-cd95-424c-8623-19be1659e2ea}, !- Source Object
  3,                                      !- Outlet Port
  {e9d7ef62-25f7-4d39-9324-1b9656a85f56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {138c008a-bdd9-4261-be47-d1cea9b8e786}, !- Handle
  Connection 475,                         !- Name
  {5bdfecec-107a-4797-b5c2-860f84f1053c}, !- Source Object
  12,                                     !- Outlet Port
  {ec9f3448-26db-4b6f-bbc6-278987b352d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89cf0022-f1c5-4ab0-9f19-0c99dedaa475}, !- Handle
  Connection 476,                         !- Name
  {ec9f3448-26db-4b6f-bbc6-278987b352d8}, !- Source Object
  3,                                      !- Outlet Port
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7cd2cfc2-6d49-41df-b984-dad1fd520f53}, !- Handle
  Connection 473,                         !- Name
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Source Object
  7,                                      !- Outlet Port
  {29062ff9-b6d2-4072-bb9f-779033f38499}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f39422d3-4df8-4b9b-a0f8-85141eda3913}, !- Handle
  Connection 477,                         !- Name
  {29062ff9-b6d2-4072-bb9f-779033f38499}, !- Source Object
  4,                                      !- Outlet Port
  {fc92597d-cd95-424c-8623-19be1659e2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa7af9f4-95ec-43be-9522-0454cf86305d}, !- Handle
  Node 261,                               !- Name
  {674b1373-f40d-4bc0-882c-d101c760bfbc}, !- Inlet Port
  {6b2143fa-e49b-4bdf-b109-be8a7a625590}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {53b0b8df-cfde-45cc-98cd-6714aaebf4ce}, !- Handle
  Air Terminal Single Duct Uncontrolled 41, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {dcc41e65-f621-4d60-8ed7-5a511940943c}, !- Inlet Air Node Name
  {674b1373-f40d-4bc0-882c-d101c760bfbc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0391ec99-05b7-4e4f-baf6-cf1e2949369e}, !- Handle
  Node 262,                               !- Name
  {d75a5bc2-5559-438f-83c7-129f5028b479}, !- Inlet Port
  {3b10c8a2-2df3-46cd-9f68-d4df25617097}; !- Outlet Port

OS:Connection,
  {6b2143fa-e49b-4bdf-b109-be8a7a625590}, !- Handle
  Connection 479,                         !- Name
  {aa7af9f4-95ec-43be-9522-0454cf86305d}, !- Source Object
  3,                                      !- Outlet Port
  {fd22eca9-cd8f-424f-9231-c69eff176b06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d75a5bc2-5559-438f-83c7-129f5028b479}, !- Handle
  Connection 480,                         !- Name
  {f002139c-0561-413c-b812-3d535131e5f4}, !- Source Object
  12,                                     !- Outlet Port
  {0391ec99-05b7-4e4f-baf6-cf1e2949369e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b10c8a2-2df3-46cd-9f68-d4df25617097}, !- Handle
  Connection 481,                         !- Name
  {0391ec99-05b7-4e4f-baf6-cf1e2949369e}, !- Source Object
  3,                                      !- Outlet Port
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dcc41e65-f621-4d60-8ed7-5a511940943c}, !- Handle
  Connection 478,                         !- Name
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Source Object
  8,                                      !- Outlet Port
  {53b0b8df-cfde-45cc-98cd-6714aaebf4ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {674b1373-f40d-4bc0-882c-d101c760bfbc}, !- Handle
  Connection 482,                         !- Name
  {53b0b8df-cfde-45cc-98cd-6714aaebf4ce}, !- Source Object
  4,                                      !- Outlet Port
  {aa7af9f4-95ec-43be-9522-0454cf86305d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6891795-a365-40e0-a2ed-27df8b88d0ac}, !- Handle
  Node 263,                               !- Name
  {47cc3336-2111-4235-b51f-68a5fb1c1aae}, !- Inlet Port
  {79a5cb13-a881-4f96-8645-54b12cda38fa}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d0e1883c-2a61-4e94-83e8-97cdac4fc8ac}, !- Handle
  Air Terminal Single Duct Uncontrolled 42, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {50e3d676-c2e5-4c64-8596-065ca30b76df}, !- Inlet Air Node Name
  {47cc3336-2111-4235-b51f-68a5fb1c1aae}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {10e13217-f237-4eb8-abb4-10b20dc815c2}, !- Handle
  Node 264,                               !- Name
  {87f345ea-e1c0-4760-babe-65da4b89b3d2}, !- Inlet Port
  {a439bd08-eeff-429b-9143-7f44991c7d43}; !- Outlet Port

OS:Connection,
  {79a5cb13-a881-4f96-8645-54b12cda38fa}, !- Handle
  Connection 484,                         !- Name
  {b6891795-a365-40e0-a2ed-27df8b88d0ac}, !- Source Object
  3,                                      !- Outlet Port
  {fbfe0990-8ccd-4fba-95e0-0f7ec077d852}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87f345ea-e1c0-4760-babe-65da4b89b3d2}, !- Handle
  Connection 485,                         !- Name
  {81d4ee54-4781-450b-8068-108101e41da1}, !- Source Object
  12,                                     !- Outlet Port
  {10e13217-f237-4eb8-abb4-10b20dc815c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a439bd08-eeff-429b-9143-7f44991c7d43}, !- Handle
  Connection 486,                         !- Name
  {10e13217-f237-4eb8-abb4-10b20dc815c2}, !- Source Object
  3,                                      !- Outlet Port
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {50e3d676-c2e5-4c64-8596-065ca30b76df}, !- Handle
  Connection 483,                         !- Name
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Source Object
  9,                                      !- Outlet Port
  {d0e1883c-2a61-4e94-83e8-97cdac4fc8ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47cc3336-2111-4235-b51f-68a5fb1c1aae}, !- Handle
  Connection 487,                         !- Name
  {d0e1883c-2a61-4e94-83e8-97cdac4fc8ac}, !- Source Object
  4,                                      !- Outlet Port
  {b6891795-a365-40e0-a2ed-27df8b88d0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406b8b8d-8772-486e-a76b-a153ae9a9cb6}, !- Handle
  Connection 397,                         !- Name
  {c94de7b3-aa59-40f2-9ee3-cf67d27af7b2}, !- Source Object
  4,                                      !- Outlet Port
  {d35f11c1-0b1f-4e4f-aecb-ab19ec1bb35d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28b2b709-cc77-4b4f-9878-5ae711d296da}, !- Handle
  Connection 402,                         !- Name
  {c94de7b3-aa59-40f2-9ee3-cf67d27af7b2}, !- Source Object
  5,                                      !- Outlet Port
  {ea336625-8016-4546-b163-9419f7b4fa8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48e6ba8b-7a8a-4269-a3c5-90e1b8099323}, !- Handle
  Connection 400,                         !- Name
  {dd150f02-0b01-43eb-99c9-0060eec0eb0b}, !- Source Object
  3,                                      !- Outlet Port
  {7755f7de-890e-4b67-9f42-fc3ec3931a0d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dc80f23f-ab34-480c-9365-38cd47df2b12}, !- Handle
  Connection 405,                         !- Name
  {d6049a86-95a8-4f5e-bf9b-fa671795b692}, !- Source Object
  3,                                      !- Outlet Port
  {7755f7de-890e-4b67-9f42-fc3ec3931a0d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3f9809ee-7a06-49d4-b22a-8c3c1c75b2a6}, !- Handle
  Node 226,                               !- Name
  {18e43712-ea12-4ff2-971c-924ff9796f48}, !- Inlet Port
  {7f623965-4f84-4c2f-a1d7-4dea6ae6e384}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4317f58d-1e98-4086-badd-9b8a69dd86ce}, !- Handle
  Air Terminal Single Duct Uncontrolled 43, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {8fc240ab-1bd9-4e40-873e-8aae6ac84b2d}, !- Inlet Air Node Name
  {18e43712-ea12-4ff2-971c-924ff9796f48}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8cca4a39-dd0c-496c-9dc0-20cd478ba0f7}, !- Handle
  Node 227,                               !- Name
  {76e59924-d607-4ea6-bac2-6987feb9ebce}, !- Inlet Port
  {8d35e393-207d-4e47-9753-26f4dde4383d}; !- Outlet Port

OS:Connection,
  {7f623965-4f84-4c2f-a1d7-4dea6ae6e384}, !- Handle
  Connection 399,                         !- Name
  {3f9809ee-7a06-49d4-b22a-8c3c1c75b2a6}, !- Source Object
  3,                                      !- Outlet Port
  {7cbe9821-b891-4370-9a15-6d5dc4f314e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76e59924-d607-4ea6-bac2-6987feb9ebce}, !- Handle
  Connection 401,                         !- Name
  {3cb64229-fa8b-4145-b716-e016a4a96132}, !- Source Object
  12,                                     !- Outlet Port
  {8cca4a39-dd0c-496c-9dc0-20cd478ba0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d35e393-207d-4e47-9753-26f4dde4383d}, !- Handle
  Connection 407,                         !- Name
  {8cca4a39-dd0c-496c-9dc0-20cd478ba0f7}, !- Source Object
  3,                                      !- Outlet Port
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8fc240ab-1bd9-4e40-873e-8aae6ac84b2d}, !- Handle
  Connection 398,                         !- Name
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Source Object
  10,                                     !- Outlet Port
  {4317f58d-1e98-4086-badd-9b8a69dd86ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18e43712-ea12-4ff2-971c-924ff9796f48}, !- Handle
  Connection 410,                         !- Name
  {4317f58d-1e98-4086-badd-9b8a69dd86ce}, !- Source Object
  4,                                      !- Outlet Port
  {3f9809ee-7a06-49d4-b22a-8c3c1c75b2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49e1c39a-8116-46e6-9d84-c72469ba0104}, !- Handle
  Node 265,                               !- Name
  {c6bf700e-e02a-41c8-bb91-5839b9447581}, !- Inlet Port
  {5e8b5cb9-d411-4cf3-932d-e47ca05d2acf}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {af8ea46e-cc81-4d80-8e25-b2cebbf576d2}, !- Handle
  Air Terminal Single Duct Uncontrolled 44, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {7c071a84-de70-4c21-a3dc-d81621e2f82f}, !- Inlet Air Node Name
  {c6bf700e-e02a-41c8-bb91-5839b9447581}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa794d46-6bfb-4263-9cf0-7948174517fd}, !- Handle
  Node 266,                               !- Name
  {4cf82e32-fa3b-43f2-9b11-8ba8df9a2dc8}, !- Inlet Port
  {b509646d-40ba-4215-9533-c4903ab00269}; !- Outlet Port

OS:Connection,
  {5e8b5cb9-d411-4cf3-932d-e47ca05d2acf}, !- Handle
  Connection 489,                         !- Name
  {49e1c39a-8116-46e6-9d84-c72469ba0104}, !- Source Object
  3,                                      !- Outlet Port
  {bbceb2d6-0dcb-4afc-8efd-f85a236a638d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cf82e32-fa3b-43f2-9b11-8ba8df9a2dc8}, !- Handle
  Connection 490,                         !- Name
  {8e76c141-710c-4d03-ac4c-bc99f1b80a59}, !- Source Object
  12,                                     !- Outlet Port
  {fa794d46-6bfb-4263-9cf0-7948174517fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b509646d-40ba-4215-9533-c4903ab00269}, !- Handle
  Connection 491,                         !- Name
  {fa794d46-6bfb-4263-9cf0-7948174517fd}, !- Source Object
  3,                                      !- Outlet Port
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {7c071a84-de70-4c21-a3dc-d81621e2f82f}, !- Handle
  Connection 488,                         !- Name
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Source Object
  11,                                     !- Outlet Port
  {af8ea46e-cc81-4d80-8e25-b2cebbf576d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6bf700e-e02a-41c8-bb91-5839b9447581}, !- Handle
  Connection 492,                         !- Name
  {af8ea46e-cc81-4d80-8e25-b2cebbf576d2}, !- Source Object
  4,                                      !- Outlet Port
  {49e1c39a-8116-46e6-9d84-c72469ba0104}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b1f2464-7564-425a-86d6-9b4611dcd4c6}, !- Handle
  Node 267,                               !- Name
  {1a55298a-fa6b-4e0e-a8a9-6de546381e24}, !- Inlet Port
  {a08b9cec-74ce-449c-b626-f80e805b8f8a}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {258d7a25-0fc7-4886-bc70-b06dca74dd87}, !- Handle
  Air Terminal Single Duct Uncontrolled 45, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {01431a78-c89f-4b7a-9de7-997e4436dd2c}, !- Inlet Air Node Name
  {1a55298a-fa6b-4e0e-a8a9-6de546381e24}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b790f30a-937d-42e3-8c3a-ebed47bb1c22}, !- Handle
  Node 268,                               !- Name
  {3a497e7d-f936-4e3d-9d95-6424c91a68d8}, !- Inlet Port
  {b1a02eed-3903-4d58-b0d0-0fb33ed9fb0e}; !- Outlet Port

OS:Connection,
  {a08b9cec-74ce-449c-b626-f80e805b8f8a}, !- Handle
  Connection 494,                         !- Name
  {7b1f2464-7564-425a-86d6-9b4611dcd4c6}, !- Source Object
  3,                                      !- Outlet Port
  {742565e6-2494-4ba7-972e-fe39842a4a6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a497e7d-f936-4e3d-9d95-6424c91a68d8}, !- Handle
  Connection 495,                         !- Name
  {a0ee4ef5-1bbc-4978-bf01-5e649f41c83a}, !- Source Object
  12,                                     !- Outlet Port
  {b790f30a-937d-42e3-8c3a-ebed47bb1c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a02eed-3903-4d58-b0d0-0fb33ed9fb0e}, !- Handle
  Connection 496,                         !- Name
  {b790f30a-937d-42e3-8c3a-ebed47bb1c22}, !- Source Object
  3,                                      !- Outlet Port
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {01431a78-c89f-4b7a-9de7-997e4436dd2c}, !- Handle
  Connection 493,                         !- Name
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Source Object
  12,                                     !- Outlet Port
  {258d7a25-0fc7-4886-bc70-b06dca74dd87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a55298a-fa6b-4e0e-a8a9-6de546381e24}, !- Handle
  Connection 497,                         !- Name
  {258d7a25-0fc7-4886-bc70-b06dca74dd87}, !- Source Object
  4,                                      !- Outlet Port
  {7b1f2464-7564-425a-86d6-9b4611dcd4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eec4bb36-9674-4688-907a-5d9d0e30867b}, !- Handle
  Node 269,                               !- Name
  {6d91e21e-ae9e-4f6d-abf7-699675e166fb}, !- Inlet Port
  {5f1db2cb-b4c7-4043-b24f-a169d8eec38e}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2edd9b77-df50-4f1c-8b18-f393fba75496}, !- Handle
  Air Terminal Single Duct Uncontrolled 46, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {8e28af29-523b-4b9e-abb2-0205a5d2098e}, !- Inlet Air Node Name
  {6d91e21e-ae9e-4f6d-abf7-699675e166fb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56c7e549-158f-4962-a736-bdd886d5173e}, !- Handle
  Node 270,                               !- Name
  {9bb30ea7-07f2-41ef-a47a-7d19933f9b4b}, !- Inlet Port
  {a1d1fdea-217e-4f55-9884-03c8d48669c7}; !- Outlet Port

OS:Connection,
  {5f1db2cb-b4c7-4043-b24f-a169d8eec38e}, !- Handle
  Connection 499,                         !- Name
  {eec4bb36-9674-4688-907a-5d9d0e30867b}, !- Source Object
  3,                                      !- Outlet Port
  {c132aac4-b610-445c-b9f6-e14cae7f95bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bb30ea7-07f2-41ef-a47a-7d19933f9b4b}, !- Handle
  Connection 500,                         !- Name
  {4666247e-7848-47ec-a1ea-6294b916d91a}, !- Source Object
  12,                                     !- Outlet Port
  {56c7e549-158f-4962-a736-bdd886d5173e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d1fdea-217e-4f55-9884-03c8d48669c7}, !- Handle
  Connection 501,                         !- Name
  {56c7e549-158f-4962-a736-bdd886d5173e}, !- Source Object
  3,                                      !- Outlet Port
  {bf770ab7-f790-4e33-b57b-40fe98e3552c}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {8e28af29-523b-4b9e-abb2-0205a5d2098e}, !- Handle
  Connection 498,                         !- Name
  {0f466824-2d1a-4e56-9fa1-de44cb67c561}, !- Source Object
  13,                                     !- Outlet Port
  {2edd9b77-df50-4f1c-8b18-f393fba75496}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d91e21e-ae9e-4f6d-abf7-699675e166fb}, !- Handle
  Connection 502,                         !- Name
  {2edd9b77-df50-4f1c-8b18-f393fba75496}, !- Source Object
  4,                                      !- Outlet Port
  {eec4bb36-9674-4688-907a-5d9d0e30867b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {671b48e7-5bf7-4ae0-b86e-cb86ac8fceb8}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Constant,
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Handle
  Always On Discrete 1,                   !- Name
  {97e22737-b124-460c-8a66-f878e871f5bf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {97e22737-b124-460c-8a66-f878e871f5bf}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {754eb353-9ffa-4b2f-a69e-c0170c8bff85}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7903f01f-4083-41c9-8add-28f3972fd7d3}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {303c1f9e-cf0e-401d-aabc-3c5e33ded8f2}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e457edb0-bf7a-454a-bbb2-f16b88ea340d}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c08f9e95-f811-46db-b299-d52353e643dc}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {70c2e3ef-6349-46b6-89db-ae67303f1888}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c8a59d56-8edf-4bae-820b-7049e709fe6a}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {add199e5-eb9b-46e1-9fa6-e9a8b9db018d}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {868f3477-4043-427b-aa87-3fbb5dd2a37b}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9a96f287-2711-4418-b610-f3b633bdd409}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {98105597-1509-4467-9d04-c56bcdb22090}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4017adf9-e84a-4391-a008-2b2a4d5a9537}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6ac8d2e4-028e-4e62-8bb1-2e04cf5a81f5}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d410a5bf-2a76-4c26-934e-84d3a71eafdb}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {61cee85a-8044-4ba9-a7bd-710a428f4786}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0a5b28b1-24e3-46b0-87dc-34243c57a526}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8021ee5d-db4b-4fe2-bced-ee82ada63450}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {77d469cb-8a26-4290-9636-eda1fc0a6251}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cd337474-1f32-47ae-bab7-122298496527}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {35fa0313-a274-45ad-ab5b-20472b2d250e}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Node,
  {131d0cbd-c09e-4eb0-b94b-e8e76976dc5f}, !- Handle
  Node 271,                               !- Name
  {22116f87-4736-4aa1-ad87-b9a7dfe22058}, !- Inlet Port
  {44689262-9751-4e57-b125-d2877cd56538}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {43c6f2b7-279d-4063-89b6-9163df204046}, !- Handle
  Air Terminal Single Duct Uncontrolled 47, !- Name
  {e7ee812d-7dab-4eab-bc16-4d1230d7df91}, !- Availability Schedule Name
  {ed051bd8-f5eb-4d6e-9a86-549a0e5e114d}, !- Inlet Air Node Name
  {22116f87-4736-4aa1-ad87-b9a7dfe22058}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {79874c00-65f9-4bd4-90cf-f427928203fe}, !- Handle
  Node 272,                               !- Name
  {80016513-2d7f-495f-9dd2-34489c696664}, !- Inlet Port
  {ae572bbc-55f1-465a-87e8-2d2cdc14c1a0}; !- Outlet Port

OS:Connection,
  {44689262-9751-4e57-b125-d2877cd56538}, !- Handle
  Connection 504,                         !- Name
  {131d0cbd-c09e-4eb0-b94b-e8e76976dc5f}, !- Source Object
  3,                                      !- Outlet Port
  {53f4a54c-60e0-4755-be86-75b6b3e33644}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80016513-2d7f-495f-9dd2-34489c696664}, !- Handle
  Connection 505,                         !- Name
  {0bc909a7-6ff3-4a76-8c13-87a7c2d966cc}, !- Source Object
  12,                                     !- Outlet Port
  {79874c00-65f9-4bd4-90cf-f427928203fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae572bbc-55f1-465a-87e8-2d2cdc14c1a0}, !- Handle
  Connection 506,                         !- Name
  {79874c00-65f9-4bd4-90cf-f427928203fe}, !- Source Object
  3,                                      !- Outlet Port
  {7755f7de-890e-4b67-9f42-fc3ec3931a0d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ed051bd8-f5eb-4d6e-9a86-549a0e5e114d}, !- Handle
  Connection 503,                         !- Name
  {c94de7b3-aa59-40f2-9ee3-cf67d27af7b2}, !- Source Object
  6,                                      !- Outlet Port
  {43c6f2b7-279d-4063-89b6-9163df204046}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22116f87-4736-4aa1-ad87-b9a7dfe22058}, !- Handle
  Connection 507,                         !- Name
  {43c6f2b7-279d-4063-89b6-9163df204046}, !- Source Object
  4,                                      !- Outlet Port
  {131d0cbd-c09e-4eb0-b94b-e8e76976dc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c5504796-2e19-4045-814a-6dd11f30decc}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a5d6a78d-1969-4bd0-bac7-32170284f746}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2a9dab22-4c4b-4b69-bc55-60bc115afddf}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cc1584a2-9dac-4c7b-b042-1de8d74cd1a1}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5cf7c6bb-d02f-4259-a71b-1970ccacd0af}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b6656d03-97c8-4c2d-b462-2dfeea224c3d}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d1abe517-2267-49b7-a1d7-8776f406fc14}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a8ce7273-ce2b-4119-baa6-6c91d04f9f8b}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d0ef15c2-0f35-4073-8749-57d81e47aee8}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6172550c-595f-4adc-a635-4a7abdc56f7e}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d9ce6bdb-1f51-40aa-a663-36db61bc9486}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {836405d5-6ede-4d68-b5ca-519550b4e743}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ebcdb8f8-493d-454b-9194-8c4febfd9244}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ac001f00-403c-42ec-a721-1bc3a1462d26}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e19e86e2-18c7-4935-9077-960300fe775b}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dfcaa1d1-7d88-4b99-8f33-6cf597ef24a3}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {56ee7a29-4afd-468e-b8d9-0d5b944b5b8b}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e31aee80-e38f-4da6-a8ff-436d9d0fb9d6}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {014efc60-e239-4b1c-a1b9-e7b7645c640c}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7f6e696c-7975-47d5-8a86-87ae799d0c9a}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5ae8e6c9-3ec6-45fa-9084-5b7978487139}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {34eb1555-e844-48ce-a584-981803ef0fdb}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {540fa0ad-28fc-4604-a5b7-f503da70286b}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0fb5e3cb-51a4-4820-bfc0-c1cb0c111603}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {623ea9c8-5488-4f97-92b3-0920db84705e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

