  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:Schedule:Day,
  {e516343d-8e92-49ce-bc5e-f838495a75fb}, ! Handle
  satNECB-F-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  22,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:Schedule:Day,
  {cf578afe-4d65-48d3-a034-03406cab9a8f}, ! Handle
  sunNECB-F-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  22,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {4ff083cd-45ac-4f63-b9be-d1803f867474}, ! Handle
  Temperature 58,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {7fd6af6c-328f-436e-835d-0ef8f3e3e941}, ! Handle
  Temperature 59,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {60c1fdab-c5d7-468a-ba5e-7841ebf3af08}, ! Handle
  TEMPERATURE 60,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {fd0deca3-6e6e-4c90-b00a-36152921618b}, ! Handle
  FRACTION 48,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {0677efaa-8678-4e4e-995b-bde3d8e73157}, ! Handle
  ON/OFF 48,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {9ff60595-1a2e-417e-96b5-b79a30ed2568}, ! Handle
  wkdNECB-F-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.3,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.4,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.6,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.5,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.3,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.7,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.7,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.7;                                    ! Value Until Time 24

OS:Schedule:Day,
  {91259530-ff82-4d2a-a709-1d8e85a89ace}, ! Handle
  satNECB-F-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.3,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.4,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.6,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.5,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.5,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.7,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.7,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.7;                                    ! Value Until Time 24

OS:Schedule:Day,
  {0a7e6738-a334-456f-95cb-444170c64c03}, ! Handle
  sunNECB-F-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.3,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.4,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.4,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.6,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.5,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.3,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.4,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.6,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.6,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.6,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {ac67b9c4-31b8-4868-8526-eea0aae5836a}, ! Handle
  TEMPERATURE 61,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {5d87d369-ee9f-40f8-b4b8-617c1f493fed}, ! Handle
  FRACTION 49,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {e2844641-2d50-448c-8120-ca30fd9559da}, ! Handle
  ON/OFF 49,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {2fbaa321-d4e7-433d-8e7a-d043d08d2c97}, ! Handle
  wkdNECB-G-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.7,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.3,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.3,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.3,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.3,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {617d82c9-bc8a-409f-b89b-e544b94693ee}, ! Handle
  satNECB-G-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.7,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.5,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.5,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.5,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {ecfc037d-c985-4b83-bc75-cf2d452e62e2}, ! Handle
  sunNECB-G-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.7,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.5,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.5,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.5,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {33b0fd35-c5a0-46a8-98ee-7dfd10d85271}, ! Handle
  TEMPERATURE 62,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {32c4bb03-f7f4-4c24-ae5b-d548ddc5969a}, ! Handle
  FRACTION 50,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b8912d4d-5ffb-4906-a7a4-8c149adb4eb1}, ! Handle
  ON/OFF 50,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {3dc28611-5dd7-4c73-aa72-4e9e883af42d}, ! Handle
  wkdNECB-G-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {572548e7-a045-496e-8cdb-98d268d301ab}, ! Handle
  satNECB-G-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {c92b56e6-f95f-4a5e-adf1-33641117953c}, ! Handle
  sunNECB-G-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {1bc9350d-2e59-45d4-b63d-e97d1c4f8678}, ! Handle
  TEMPERATURE 63,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {37a9de93-a70f-4a1d-9229-25394ab4339d}, ! Handle
  FRACTION 51,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b1f4c41d-6a53-4933-8a8e-57764e910a87}, ! Handle
  ON/OFF 51,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {95ac92fe-f4f4-4161-9e31-05e9ef509f95}, ! Handle
  wkdNECB-G-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Day,
  {3a647060-5d6a-4bc5-bc80-e43833e24700}, ! Handle
  satNECB-G-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Day,
  {f7c27fe8-4223-4dbc-8c5f-7dbcfb2f7e12}, ! Handle
  sunNECB-G-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {17785075-3a27-448b-96cb-b1194401cffe}, ! Handle
  TEMPERATURE 64,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {4dc8c489-fbac-45c4-8b3a-3589bbc5e07a}, ! Handle
  FRACTION 52,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {8da3f2a9-ee00-4701-a7b7-02b35227cbfa}, ! Handle
  ON/OFF 52,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {e5974f7f-2a49-403e-a272-38c29a39f925}, ! Handle
  wkdNECB-G-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Day,
  {1063bfe3-da3e-4207-85d9-c065dd3f51f4}, ! Handle
  satNECB-G-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Day,
  {75d69286-b55d-4e80-9fa4-11a1d2d35d45}, ! Handle
  sunNECB-G-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:ScheduleTypeLimits,
  {7384f579-050f-4541-bdbb-cb584fc4f59e}, ! Handle
  TEMPERATURE 65,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {8d07a271-d7d0-4e82-afc9-f4d1f1da8cae}, ! Handle
  FRACTION 53,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {9b27bc50-c247-4a40-8b98-4af6e0126ec7}, ! Handle
  ON/OFF 53,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {cfd4f8c8-5df6-4b7e-979a-c07627b4c1e8}, ! Handle
  wkdNECB-G-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Day,
  {a70bd046-7843-47df-82dc-8ac06e4570e7}, ! Handle
  satNECB-G-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Day,
  {baf1a681-38c9-48aa-ae0c-1cf98ad9442d}, ! Handle
  sunNECB-G-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.3,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.5,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {4dc5313b-40d5-4f77-95b7-de5e752a4fa4}, ! Handle
  TEMPERATURE 66,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {7475b28e-4cdc-4297-bf67-4208526d54f4}, ! Handle
  FRACTION 54,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {47aad9d6-d3d9-465e-b640-98ef947d4a89}, ! Handle
  ON/OFF 54,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {307e982a-53da-414b-b332-ace2b759ac04}, ! Handle
  wkdNECB-G-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  24,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  24,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  24,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  24,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  24,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:Schedule:Day,
  {7aaf2026-9c82-40c3-b952-2c40fa05a5b6}, ! Handle
  satNECB-G-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  24,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  24,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  24,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  24,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  24,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:Schedule:Day,
  {e93ebd3e-9c23-4762-95fa-e51875090b9f}, ! Handle
  sunNECB-G-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  24,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  24,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  24,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  24,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  24,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {a0bc5cad-9e10-4cdb-8da8-b30fe0d516c8}, ! Handle
  TEMPERATURE 67,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {fc4fac2b-d5e6-4e75-9bcc-363176b9b4df}, ! Handle
  FRACTION 55,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {3768a766-aafa-405f-b3e8-e65f2db9e500}, ! Handle
  ON/OFF 55,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {bcc44cab-0918-4d1c-9941-ab6c697cb36b}, ! Handle
  wkdNECB-G-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  22,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:Schedule:Day,
  {72825467-7a11-4975-879a-10de5b052f98}, ! Handle
  satNECB-G-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  22,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:Schedule:Day,
  {13c9c636-b03c-44aa-b842-bde1fd16f132}, ! Handle
  sunNECB-G-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  22,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {530ba53f-1933-4332-9c85-ecdf52d6518e}, ! Handle
  Temperature 68,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {3fc64a4e-397c-4312-b573-b0b6fee6bc4f}, ! Handle
  Temperature 69,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {93309ca5-0901-434b-95da-2b2d4c999980}, ! Handle
  TEMPERATURE 70,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {9c0278f3-6741-4bde-9629-32663387ffab}, ! Handle
  FRACTION 56,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {6ac5f70c-d988-414a-8c52-2f1f180ca043}, ! Handle
  ON/OFF 56,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {53152edc-98b7-4d85-9715-4a93d447806f}, ! Handle
  wkdNECB-G-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.8,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.7,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.3,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.5,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.7,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.4,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.4,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.1;                                    ! Value Until Time 24

OS:Schedule:Day,
  {11840f66-d0f3-418e-a650-b97c52371b88}, ! Handle
  satNECB-G-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.3,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.3,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.3,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.7,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.4,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.3,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {f5727694-3aab-4ef7-a175-ee41814e31cb}, ! Handle
  sunNECB-G-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.3,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.3,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.5,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.6,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {dd027483-56b2-4083-9f20-4d47a559f03f}, ! Handle
  TEMPERATURE 71,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {e6a210ec-bf02-4c41-ae0c-469fd4054b81}, ! Handle
  FRACTION 57,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {cebcfea2-5c78-4031-b2e7-3cc211624074}, ! Handle
  ON/OFF 57,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {29bc9bbf-2d98-40bc-a89f-a6821dcbd662}, ! Handle
  wkdNECB-H-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {c71d7c6a-7e4c-473c-82d9-37efac09f878}, ! Handle
  satNECB-H-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {2f1788a0-4d71-4f25-a60b-a4428f0dd7bf}, ! Handle
  sunNECB-H-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {71bbb41d-8e4f-423b-b6e8-b46e4f4b0fa9}, ! Handle
  TEMPERATURE 72,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {0b789c97-91ad-4e19-876c-01b9c399a717}, ! Handle
  FRACTION 58,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {18aff78a-c979-419a-9b23-dd96c5f4f5a3}, ! Handle
  ON/OFF 58,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {20a8e1c8-e7bd-42d1-a4c4-e380ce4c7864}, ! Handle
  wkdNECB-H-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {6ede71bf-907f-4e2a-ba60-a82690567ce2}, ! Handle
  satNECB-H-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {0c473bff-5931-49e6-897e-4f1473ac8d2a}, ! Handle
  sunNECB-H-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {6d3dab3e-92f4-4def-8cb7-df6617ddefef}, ! Handle
  TEMPERATURE 73,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {1c254b56-acad-4bb5-9204-aad2d85ef427}, ! Handle
  FRACTION 59,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {e82656b9-4c3c-46f8-8cdc-1277fad0c635}, ! Handle
  ON/OFF 59,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {399319f3-81a6-474a-8204-f8d504eec28b}, ! Handle
  wkdNECB-H-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {c896185e-52a2-49de-8b78-11cdf6d4dfc9}, ! Handle
  satNECB-H-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {186d6329-8610-4f95-92ca-ce3574645c7f}, ! Handle
  sunNECB-H-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {af178758-706c-464b-a56a-e202ac335307}, ! Handle
  TEMPERATURE 74,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {6d3be74e-a701-4e7b-a59e-1564f7be15bd}, ! Handle
  FRACTION 60,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {a2ba1e89-dd9b-462f-a5da-ea0cfa5ea6d8}, ! Handle
  ON/OFF 60,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {e5755476-c25c-403b-b297-8eabc29f8140}, ! Handle
  wkdNECB-H-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Day,
  {cc97ff1b-fedb-4955-b029-9a7064a00c96}, ! Handle
  satNECB-H-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Day,
  {e83b73b4-5d34-48c7-9fbf-5a535b171a47}, ! Handle
  sunNECB-H-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  1,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:ScheduleTypeLimits,
  {fcfbb0a5-6df0-4b6a-a6a8-e67dacd30617}, ! Handle
  TEMPERATURE 75,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {9a598630-4397-4634-b259-17ed6832c9aa}, ! Handle
  FRACTION 61,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {d5571203-9c2a-4d95-8979-5f98bf484748}, ! Handle
  ON/OFF 61,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {3115bb9f-bbbd-47c7-855a-41cfa762f87f}, ! Handle
  wkdNECB-H-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {83a685ea-d218-4dab-ae68-19a091e3efe9}, ! Handle
  satNECB-H-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {433cc740-f00a-4424-8e3b-c77c29291f60}, ! Handle
  sunNECB-H-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {312d7efe-7676-4f2a-9beb-f4fbed46a2e3}, ! Handle
  TEMPERATURE 76,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {768626e5-965e-4c4f-92bb-a5f0cfe6aab2}, ! Handle
  FRACTION 62,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {820d75eb-00a9-4615-bac4-0660b59bdeb1}, ! Handle
  ON/OFF 62,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {37adbf1f-e96a-4e96-9fe7-9ab6812c12ef}, ! Handle
  wkdNECB-H-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  24,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  24,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  24,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  24,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  24,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:Schedule:Day,
  {6ab56c09-2cf2-4a3c-bce2-d397971b82c8}, ! Handle
  satNECB-H-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  24,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  24,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  24,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  24,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  24,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:Schedule:Day,
  {336c2fca-e11c-4e57-9edd-0de87744f01b}, ! Handle
  sunNECB-H-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  24,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  24,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  24,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  24,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  24,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {870fc718-e512-4691-9e8c-d1cfcf17abd0}, ! Handle
  TEMPERATURE 77,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {2198c904-59e2-4f52-a761-78ad05fde0c7}, ! Handle
  FRACTION 63,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {8af81f9e-22bd-4a08-a9b6-1bd7192baf6b}, ! Handle
  ON/OFF 63,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {853d357b-c792-4232-92ad-830c83a3d325}, ! Handle
  wkdNECB-H-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  22,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:Schedule:Day,
  {1fb8a200-85c2-4f63-ba99-00cdffe138b6}, ! Handle
  satNECB-H-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  22,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:Schedule:Day,
  {8b26b851-87f6-4625-aa2c-1654acc9d81b}, ! Handle
  sunNECB-H-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  22,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {4084a816-7bb7-472f-8a8f-6472d6bcb8a0}, ! Handle
  Temperature 78,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {12ccf738-e5f8-4ff3-8e23-ab7f54ce8107}, ! Handle
  Temperature 79,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {6cbeb898-263a-4ea7-939a-fc9c9437a0d5}, ! Handle
  TEMPERATURE 80,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {7f00eda2-9595-4898-b5f5-709545da7997}, ! Handle
  FRACTION 64,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {c7414646-fe65-45d4-a372-4488bfbc747a}, ! Handle
  ON/OFF 64,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {e9c897b2-d88e-410b-8d8b-04378aa87a65}, ! Handle
  wkdNECB-H-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {aaba540a-d7d7-420c-b118-ede0b785897b}, ! Handle
  satNECB-H-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {e468683a-d156-40f5-84c5-5c77e80a58b5}, ! Handle
  sunNECB-H-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.9,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.9,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.9,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.9,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.9,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.9,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.9,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {813c7e15-3b43-453e-8625-7362fc62496d}, ! Handle
  TEMPERATURE 81,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {3c4dec78-bbdc-4b57-93a5-d575f5a4ed0f}, ! Handle
  FRACTION 65,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {878868a1-e472-4113-9418-605878110bac}, ! Handle
  ON/OFF 65,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {f9f2ef32-6bbe-40a9-8459-7598335c8827}, ! Handle
  wkdNECB-I-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.1,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.1,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.1,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.8,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.6,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.4;                                    ! Value Until Time 24

OS:Schedule:Day,
  {f918fc92-994a-461a-bd18-bf5691cb780c}, ! Handle
  satNECB-I-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.1,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.1,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.1,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.6,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.8,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.6,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.4,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.4,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.6,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.4;                                    ! Value Until Time 24

OS:Schedule:Day,
  {6bf592e2-99d9-416d-bcc7-619b00c599dc}, ! Handle
  sunNECB-I-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.8,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.8,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:ScheduleTypeLimits,
  {c7e305ca-cefd-481f-84de-ccccdee87f60}, ! Handle
  TEMPERATURE 82,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {75a3dc09-a668-4652-9d20-e4cc7c35f173}, ! Handle
  FRACTION 66,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {61f24ece-124c-4938-b0d0-dbdf9b3472e7}, ! Handle
  ON/OFF 66,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {551fa7d0-0af2-455d-9546-2d44c668d30a}, ! Handle
  wkdNECB-I-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.5,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.8,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {f7b465d8-58e3-4d97-8e5a-11371445b692}, ! Handle
  satNECB-I-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.8,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.8,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {43609880-a1e8-4e35-9406-5bb5cb35dd8b}, ! Handle
  sunNECB-I-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.5,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:ScheduleTypeLimits,
  {9f021e40-bc5b-492b-8295-40ea7281d44d}, ! Handle
  TEMPERATURE 83,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {0563c7b8-ab70-4f88-90bd-b5bf684b04d5}, ! Handle
  FRACTION 67,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {890e9edc-9d8b-4188-a9ff-86f9ea8fdca3}, ! Handle
  ON/OFF 67,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {6616b6f7-1953-4b95-811d-8be6f3c9db3c}, ! Handle
  wkdNECB-I-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.1,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.1,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.1,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.1,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.1,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.1,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.8,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.8,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.8;                                    ! Value Until Time 24

OS:Schedule:Day,
  {c9126a47-316a-453a-94ae-2b175585ef1f}, ! Handle
  satNECB-I-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.1,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.8,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.8,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.8,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.8,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.8;                                    ! Value Until Time 24

OS:Schedule:Day,
  {2de36ed1-4330-4925-9795-2a0a484abba9}, ! Handle
  sunNECB-I-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.8,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.8,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.8,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.8,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.1,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.1,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.1,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.1,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.1,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.1,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.1,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.1,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.1,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.1;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {2a93f049-abb9-4e81-a46b-b8aff7a7a728}, ! Handle
  TEMPERATURE 84,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {76207de9-93c6-4dff-b8a8-18b8b220b2e5}, ! Handle
  FRACTION 68,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {3cc08c2f-000b-49e6-a97a-496422bf2987}, ! Handle
  ON/OFF 68,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {385bb5fd-b28f-4219-8e60-f5d0ad4665d8}, ! Handle
  wkdNECB-I-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Day,
  {be9cb815-7a0a-47b4-9ffe-c59b4dc091b3}, ! Handle
  satNECB-I-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  1,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  1,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  1;                                      ! Value Until Time 24

OS:Schedule:Day,
  {cd7297ed-6abf-4681-84be-4f9d14872b31}, ! Handle
  sunNECB-I-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:ScheduleTypeLimits,
  {f7f45d30-e1d4-4871-ba47-f9b0267859a6}, ! Handle
  TEMPERATURE 85,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {57d8a192-3827-408c-b670-c85c11071d80}, ! Handle
  FRACTION 69,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {a21c8bf2-9434-4db3-b308-8a6a68a10dcb}, ! Handle
  ON/OFF 69,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {c1f03b5d-f000-4c12-b78b-d786713ab29f}, ! Handle
  wkdNECB-I-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.1,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.1,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.1,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.1,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.1,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.1,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.8,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.8,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.8;                                    ! Value Until Time 24

OS:Schedule:Day,
  {a633eb58-d33b-4741-adfa-3aba04cbb4e5}, ! Handle
  satNECB-I-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.1,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.8,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.8,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.8,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.8,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.8;                                    ! Value Until Time 24

OS:Schedule:Day,
  {e374a411-9404-40f3-b4bb-87ccf3671146}, ! Handle
  sunNECB-I-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.8,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.8,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.8,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.8,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.1,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.1,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.1,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.1,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.1,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.1,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.1,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.1,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.1,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.1;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {9f13e35f-304f-4379-8e79-df00761e7c21}, ! Handle
  TEMPERATURE 86,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {2e8325e3-f349-4356-9a95-39cb58e4d3c6}, ! Handle
  FRACTION 70,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {6476c90c-7776-4995-8ea9-f7329ebb8183}, ! Handle
  ON/OFF 70,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {a7f90f84-72f2-424a-9069-f8f9a3c53654}, ! Handle
  wkdNECB-I-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  35,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  35,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  35,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  35,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  35,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  35,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:Schedule:Day,
  {6d56edb9-9680-41f5-8eba-f6100a0daada}, ! Handle
  satNECB-I-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  35,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  35,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:Schedule:Day,
  {230c126f-c502-4398-910e-383a8ba0f669}, ! Handle
  sunNECB-I-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  35,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  35,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  35,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  35,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  35,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  35,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  35,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {f34e9772-3cb5-4c04-a474-97c85e2102fb}, ! Handle
  TEMPERATURE 87,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {c8990873-3f3a-41e4-a8d0-f30febff9035}, ! Handle
  FRACTION 71,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {af07e205-c827-4dd7-a789-f4334d019770}, ! Handle
  ON/OFF 71,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {51ca59ef-adc5-4cf0-8a7d-e8fa8b56d7eb}, ! Handle
  wkdNECB-I-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  18,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  18,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  18,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  18,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  18,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  18,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  20,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:Schedule:Day,
  {04e94c0b-7b80-4907-b181-4c2d8dcfa8cc}, ! Handle
  satNECB-I-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  18,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  18,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  20,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:Schedule:Day,
  {91c67312-bb2e-4559-9722-998035e2aee5}, ! Handle
  sunNECB-I-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  18,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  18,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  18,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  18,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  18,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  18,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  18,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {75238bba-2ff8-40ef-9c67-b581785bc7e3}, ! Handle
  Temperature 88,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {62655974-c8f2-4c8a-ac54-2387760dbc16}, ! Handle
  Temperature 89,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {5c56d321-8e23-42a0-8eed-6a5d2da78ad1}, ! Handle
  TEMPERATURE 90,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {b4ecaf9a-28dc-4651-b41e-7885f99a902d}, ! Handle
  FRACTION 72,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {e82afd5d-5001-43ce-9715-3b76040dd605}, ! Handle
  ON/OFF 72,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Day,
  {3cec6c54-0963-46d2-b9a7-5fcb449049a4}, ! Handle
  wkdNECB-I-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {8d241017-d615-4a41-8b6c-4e5b89ef6882}, ! Handle
  satNECB-I-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.6,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.4,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.8,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.6;                                    ! Value Until Time 24

OS:Schedule:Day,
  {f2b698cf-d3fd-46d3-848b-2f4c05b81b19}, ! Handle
  sunNECB-I-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.4,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.4,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.1,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:People:Definition,
  {f63c1dda-fe25-458e-bf65-b40cb0f943cc}, ! Handle
  NECB-- undefined --sched-*-people_def,  ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  0,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {299cfe8e-ace9-4800-9250-0d1f64b972c8}, ! Handle
  NECB-- undefined --sched-*-lights_def,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {0d1101fc-9dc4-4849-9d41-5deabd609e42}, ! Handle
  NECB-- undefined --sched-*-elec_def,    ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {d39ee9bf-833f-4c30-92d1-bc211da771ce}, ! Handle
  NECB-- undefined --sched-*-hw_def,      ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {4a022705-3b4e-4764-adf1-ed068c174c5f}, ! Handle
  NECB-- undefined --*-oa,                ! Name
  ,                                       ! Outdoor Air Method
  ,                                       ! Outdoor Air Flow per Person {m3/s-person}
  0,                                      ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e3ec16b0-9067-4f41-84a0-5d4e5db75645}, ! Handle
  NECB-Automotive facility-sched-E-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {be0029d3-d247-45b2-acdd-e1913555d824}, ! Handle
  NECB-Automotive facility-sched-E-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8.8,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {8e758bbf-0246-4b2f-8051-271981a95ed4}, ! Handle
  NECB-Automotive facility-sched-E-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {d8b00d81-c179-49c6-becb-94e9001d16a5}, ! Handle
  NECB-Automotive facility-sched-E-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {50b628fa-8665-437a-965c-de5b267458d5}, ! Handle
  NECB-Automotive facility-E-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.025374,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b2d030bb-61a4-468c-bd98-4f6b12de1bb9}, ! Handle
  NECB-Convention centre-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  8,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {b4ec9852-60ac-4aa0-a151-3ec8901e73a8}, ! Handle
  NECB-Convention centre-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.6,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {490c80ba-c889-4851-b06c-0ba63b0e2bf5}, ! Handle
  NECB-Convention centre-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {fd24a806-e38f-4ee3-bea1-3a009e8e273b}, ! Handle
  NECB-Convention centre-sched-C-hw_def,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {71d35456-8946-4bea-be4f-5481a55457c4}, ! Handle
  NECB-Convention centre-C-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.205750,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c41a79b2-c112-4768-a5d6-5b120539c2cf}, ! Handle
  NECB-Courthouse-sched-A-people_def,     ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  15,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {92490ce0-35a2-482b-b46d-66056d1b871e}, ! Handle
  NECB-Courthouse-sched-A-lights_def,     ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.3,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {3487d238-fe06-41f5-bb2e-eb25b3c0b749}, ! Handle
  NECB-Courthouse-sched-A-elec_def,       ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {9bb9e6a4-9854-4308-a35e-10daed3113d2}, ! Handle
  NECB-Courthouse-sched-A-hw_def,         ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  60;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {df936103-30c3-4ca6-9647-1c23b8da25f4}, ! Handle
  NECB-Courthouse-A-oa,                   ! Name
  ,                                       ! Outdoor Air Method
  0.006935775,                            ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {82ad0db7-c218-4b08-8aa1-b41c41cb1cad}, ! Handle
  NECB-Dining - bar/lounge-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {634747f6-e252-44df-9b6d-1bdd43bd6751}, ! Handle
  NECB-Dining - bar/lounge-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.7,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {085f0cb6-ad58-495c-9578-d94b9b3b3065}, ! Handle
  NECB-Dining - bar/lounge-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {f147ae9f-2b4d-4110-add8-a5ad0e825a71}, ! Handle
  NECB-Dining - bar/lounge-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  115;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {1a4a4435-0187-4d32-b544-393e8bb3726a}, ! Handle
  NECB-Dining - bar/lounge-B-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.01269099,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {db55bf79-a327-4a58-9fe2-97cd6d50ef25}, ! Handle
  NECB-Dining - cafeteria-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {12954b6d-b56a-4182-9abd-b7b9c269fec0}, ! Handle
  NECB-Dining - cafeteria-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.7,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {c87dcea4-c473-44de-b1b9-7fe0aca63a9d}, ! Handle
  NECB-Dining - cafeteria-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {7f8c17cd-9e0e-4161-a79e-9fb76d34243e}, ! Handle
  NECB-Dining - cafeteria-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  115;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {ed05ff47-1c24-4577-919f-1359f0a0b39d}, ! Handle
  NECB-Dining - cafeteria-B-oa,           ! Name
  ,                                       ! Outdoor Air Method
  0.01269099,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f73a3f07-cd2a-42b9-84ee-a503959047e1}, ! Handle
  NECB-Dining - family-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {bb732cf6-4840-4bc2-897b-61832570a06e}, ! Handle
  NECB-Dining - family-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.6,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {51c16329-5848-42c1-8165-5c9ff08c6bf9}, ! Handle
  NECB-Dining - family-sched-B-elec_def,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {724ed8d0-9a4f-4e81-99b6-c308e324cacb}, ! Handle
  NECB-Dining - family-sched-B-hw_def,    ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  115;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {b9c32ef1-69c3-4b8b-8467-24f7ae8e6c7a}, ! Handle
  NECB-Dining - family-B-oa,              ! Name
  ,                                       ! Outdoor Air Method
  0.01269099,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {840d4eab-4a7d-4b94-9520-d6cd6b23ab05}, ! Handle
  NECB-Dormitory-sched-G-people_def,      ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {cf165bf1-e089-446c-97aa-125ffcd9d4bc}, ! Handle
  NECB-Dormitory-sched-G-lights_def,      ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  6.6,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {4cf5269c-84c1-4194-b577-4191dfc9f1b8}, ! Handle
  NECB-Dormitory-sched-G-elec_def,        ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {4d267626-ad93-459e-80a4-2d1c0bb7c92e}, ! Handle
  NECB-Dormitory-sched-G-hw_def,          ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  500;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {f4587fe9-2404-4e00-abb8-7e7bed128818}, ! Handle
  NECB-Dormitory-G-oa,                    ! Name
  ,                                       ! Outdoor Air Method
  0.01151043,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {92332b8b-3d3d-4d90-8467-08ea70dadaf6}, ! Handle
  NECB-Exercise centre-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {a31b6043-d465-4bf9-a31d-9dc88b9459f2}, ! Handle
  NECB-Exercise centre-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {6e527b4f-a7af-45fd-9769-fbcfed6f5a2e}, ! Handle
  NECB-Exercise centre-sched-B-elec_def,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {db66ed3e-91c0-459b-a80e-a822e1995c4a}, ! Handle
  NECB-Exercise centre-sched-B-hw_def,    ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {6134a16c-d8aa-4333-ad8a-2d7a8f786cb6}, ! Handle
  NECB-Exercise centre-B-oa,              ! Name
  ,                                       ! Outdoor Air Method
  0.01249422,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fcb33a67-13d8-4ef6-97d6-9c8b046bab1c}, ! Handle
  NECB-Fire station-sched-F-people_def,   ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {26db3a19-100a-4512-9781-9c3cb64317cc}, ! Handle
  NECB-Fire station-sched-F-lights_def,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  7.6,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {336ff7f4-3111-4d67-a972-efa52cc549fb}, ! Handle
  NECB-Fire station-sched-F-elec_def,     ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {5c226555-4b03-4f74-8e4c-11ad4aef2132}, ! Handle
  NECB-Fire station-sched-F-hw_def,       ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  400;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {fdc1fae9-a401-488f-990e-b84fcf75825e}, ! Handle
  NECB-Fire station-F-oa,                 ! Name
  ,                                       ! Outdoor Air Method
  0.01879055,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3cfbd03d-7832-46a9-aeb7-45425c233f18}, ! Handle
  NECB-Gymnasium-sched-B-people_def,      ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {f4da5e54-fcb5-4e40-b0c6-0bdf7c885e63}, ! Handle
  NECB-Gymnasium-sched-B-lights_def,      ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.8,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {6ae74740-ce3d-4b67-8e0d-5c19dc6e2a2b}, ! Handle
  NECB-Gymnasium-sched-B-elec_def,        ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {941e8949-5826-4767-9d6f-0ad4be075775}, ! Handle
  NECB-Gymnasium-sched-B-hw_def,          ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {94380e23-2fd8-4a0f-81ab-9f7e2016c4fa}, ! Handle
  NECB-Gymnasium-B-oa,                    ! Name
  ,                                       ! Outdoor Air Method
  0.01249422,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {90c5789a-20e3-4429-a8c8-0766bdb7f6e1}, ! Handle
  NECB-Health-care clinic-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {10ba97fd-4b18-41fb-84a5-c8792c861766}, ! Handle
  NECB-Health-care clinic-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.4,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2d4b3be2-95eb-4f45-a5db-9c1158fcc1fc}, ! Handle
  NECB-Health-care clinic-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  7.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {9b040ef3-12bf-409a-a060-8d4ddef06ce0}, ! Handle
  NECB-Health-care clinic-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {4d9fb120-f144-400e-8f40-a04c62ba2d0e}, ! Handle
  NECB-Health-care clinic-A-oa,           ! Name
  ,                                       ! Outdoor Air Method
  0.04574662,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ab3b18a8-2b10-471d-8029-f1efe0cac85f}, ! Handle
  NECB-Hospital-sched-H-people_def,       ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {e635b8ae-92fb-4c2f-975a-66d18cf592ac}, ! Handle
  NECB-Hospital-sched-H-lights_def,       ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  13,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {7503ca8a-579b-4836-9290-b76966845a76}, ! Handle
  NECB-Hospital-sched-H-elec_def,         ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  7.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {958df9c5-6629-42c9-b1ed-63e42c903f9f}, ! Handle
  NECB-Hospital-sched-H-hw_def,           ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {c7615fc7-11d5-4013-b989-2bcb8f385232}, ! Handle
  NECB-Hospital-H-oa,                     ! Name
  ,                                       ! Outdoor Air Method
  0.04574662,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0d7999f4-69a9-42f3-8752-3e0fc3d549ab}, ! Handle
  NECB-Hotel-sched-F-people_def,          ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {6f5878cc-04e6-4d0a-866d-873132189966}, ! Handle
  NECB-Hotel-sched-F-lights_def,          ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.8,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {5cb3f754-12ba-4a2b-abec-1b1d54e5cde7}, ! Handle
  NECB-Hotel-sched-F-elec_def,            ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {3b393f64-7a15-46c9-ae24-7173f2627340}, ! Handle
  NECB-Hotel-sched-F-hw_def,              ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  500;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {8ce7e0c6-fcef-47a2-bed5-491c55d6c48c}, ! Handle
  NECB-Hotel-F-oa,                        ! Name
  ,                                       ! Outdoor Air Method
  0.00998555,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
