  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bdf0fe33-5ec7-4fcb-b284-dd186c1a3897}, ! Handle
  NECB-Library-sched-C-people_def,        ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {967c5a8b-a474-44f9-99bb-e501eb4a5ce9}, ! Handle
  NECB-Library-sched-C-lights_def,        ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  12.7,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1b572219-f9d2-4f77-ba57-c6f988f1400e}, ! Handle
  NECB-Library-sched-C-elec_def,          ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {c726ece2-1b18-4183-9dec-538b1347e37e}, ! Handle
  NECB-Library-sched-C-hw_def,            ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {3dc93535-5bd1-49a5-bd74-fb6af92ef48a}, ! Handle
  NECB-Library-C-oa,                      ! Name
  ,                                       ! Outdoor Air Method
  0.0145602,                              ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f0b32f8b-c096-4c9e-93a5-49607171973a}, ! Handle
  NECB-Manufacturing facility-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {7c776aa3-535d-4b04-ab5f-d146e4dc61ad}, ! Handle
  NECB-Manufacturing facility-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.9,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {fb30cc2c-781a-4139-a967-9b17d16a875c}, ! Handle
  NECB-Manufacturing facility-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {48e81b2f-1337-48d6-a749-8227ddfc7f2d}, ! Handle
  NECB-Manufacturing facility-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {69287bd7-1ad0-4f55-b083-2e696f7af0b3}, ! Handle
  NECB-Manufacturing facility-A-oa,       ! Name
  ,                                       ! Outdoor Air Method
  0.0321702,                              ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {804d4f82-1010-48c1-bdf2-bc47efc95457}, ! Handle
  NECB-Motel-sched-F-people_def,          ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {1e97d02c-7929-4739-8e1e-adabde708c1d}, ! Handle
  NECB-Motel-sched-F-lights_def,          ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {e3a235e9-2fd3-445c-b843-3ac60b731503}, ! Handle
  NECB-Motel-sched-F-elec_def,            ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {0f8130a7-2c9d-4a49-88f3-53528200008e}, ! Handle
  NECB-Motel-sched-F-hw_def,              ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  500;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {b987530f-8050-45aa-a8ad-84a0f9d92ebf}, ! Handle
  NECB-Motel-F-oa,                        ! Name
  ,                                       ! Outdoor Air Method
  0.00998555,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e034cf02-580c-4cc4-b55a-0601d5ff3e90}, ! Handle
  NECB-Motion picture theatre-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  8,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {339faed5-adde-4631-88c0-e4fd5570af08}, ! Handle
  NECB-Motion picture theatre-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8.9,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {49850fc3-8f01-4d71-bb98-2586c0752609}, ! Handle
  NECB-Motion picture theatre-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {f9120335-7118-4702-bd10-0a498298409d}, ! Handle
  NECB-Motion picture theatre-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {64d5256c-3351-48f5-be0d-1a37f3f24202}, ! Handle
  NECB-Motion picture theatre-C-oa,       ! Name
  ,                                       ! Outdoor Air Method
  0.004800928,                            ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9977e671-29dc-40d7-8724-2619fa45b9ab}, ! Handle
  NECB-Multi-unit residential-sched-G-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  60,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {6fe3605a-da8f-4577-805a-511c292f1556}, ! Handle
  NECB-Multi-unit residential-sched-G-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  6.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {5ff494cd-c6cf-45c8-aed9-8e9679d7e450}, ! Handle
  NECB-Multi-unit residential-sched-G-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {e1c1cb0e-0609-4134-889f-2311592d9099}, ! Handle
  NECB-Multi-unit residential-sched-G-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  500;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {e4740bf0-f7f4-4426-beab-8728bda344aa}, ! Handle
  NECB-Multi-unit residential-G-oa,       ! Name
  ,                                       ! Outdoor Air Method
  0.02065974,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f62b4577-e3a2-46fc-a016-ea771222ff32}, ! Handle
  NECB-Museum-sched-C-people_def,         ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {899f4122-f124-4428-82db-14478fc3336b}, ! Handle
  NECB-Museum-sched-C-lights_def,         ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.4,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {fecf6fa5-b294-4673-9891-fe9bcfe6d82a}, ! Handle
  NECB-Museum-sched-C-elec_def,           ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {7483a187-c6e0-4998-a519-cf9f1453ea60}, ! Handle
  NECB-Museum-sched-C-hw_def,             ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  60;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {5d858c40-652a-4e7a-938c-fa869e761171}, ! Handle
  NECB-Museum-C-oa,                       ! Name
  ,                                       ! Outdoor Air Method
  0.00964122,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c9038f15-1090-4faa-a12c-c3a6a8a30d0f}, ! Handle
  NECB-Office-sched-A-people_def,         ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {3aeffe8f-8808-4c69-a01b-0159adb56ad1}, ! Handle
  NECB-Office-sched-A-lights_def,         ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.7,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {5f8fb9b7-c5f5-429b-80cc-a2870289935c}, ! Handle
  NECB-Office-sched-A-elec_def,           ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  7.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {74da4ea8-b3a5-4f0e-a849-687f010a7f9e}, ! Handle
  NECB-Office-sched-A-hw_def,             ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {d418f289-fb80-4a11-acbf-edeb845f4bbd}, ! Handle
  NECB-Office-A-oa,                       ! Name
  ,                                       ! Outdoor Air Method
  0.0100325,                              ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {754519cf-fe31-41b0-a79a-da84e99adaaa}, ! Handle
  NECB-Parking garage-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  1000,                                   ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {1323dbfc-01db-4f74-a133-dee040b494d3}, ! Handle
  NECB-Parking garage-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  2.7,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {ac2e70c9-50f2-4656-89a8-75a229d81554}, ! Handle
  NECB-Parking garage-sched-H-elec_def,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {033ffc42-2034-4243-bfe5-a95a1054d4ad}, ! Handle
  NECB-Parking garage-sched-H-hw_def,     ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {58e3223e-c8a9-4512-8fb3-a0357e3cb0e1}, ! Handle
  NECB-Parking garage-H-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.3097,                                 ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3e64e02a-28c1-471d-a7d4-ee339c0fac47}, ! Handle
  NECB-Penitentiary-sched-H-people_def,   ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {5cee9c3a-bb62-4f5b-9ff1-9fb62b0a7adc}, ! Handle
  NECB-Penitentiary-sched-H-lights_def,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.4,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {cdbe05a8-9f5b-4446-adba-dca0292bce45}, ! Handle
  NECB-Penitentiary-sched-H-elec_def,     ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {f0b4c434-6245-4dd8-ac1f-fbfd07307d1e}, ! Handle
  NECB-Penitentiary-sched-H-hw_def,       ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  400;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {ab6c18ed-ec99-4601-b1cc-e56e66830a01}, ! Handle
  NECB-Penitentiary-H-oa,                 ! Name
  ,                                       ! Outdoor Air Method
  0.01151043,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8c8c0a38-fc10-48ef-95e0-22c6565c45f4}, ! Handle
  NECB-Performing arts theatre-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  8,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {3e9d2e99-b1d3-444d-ac2a-dc20ec2ce8ae}, ! Handle
  NECB-Performing arts theatre-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  15,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {817f4843-81f8-45c5-a702-1f9442b96426}, ! Handle
  NECB-Performing arts theatre-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {76a07a12-39e4-4366-91a7-f8064ac2dbde}, ! Handle
  NECB-Performing arts theatre-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {d8665ec3-1161-4704-9236-d9e3de7194d3}, ! Handle
  NECB-Performing arts theatre-C-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.004800928,                            ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2a1e7a4f-9451-4eac-917d-8a338f6b2ffa}, ! Handle
  NECB-Police station-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {0f4897bd-9ecf-46d0-a1ea-769787ccca63}, ! Handle
  NECB-Police station-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.3,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {508f720a-f5ea-4160-8f3c-abea745f4fe5}, ! Handle
  NECB-Police station-sched-H-elec_def,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  7.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {104494f3-9827-4a26-9f0e-bdf7674313e8}, ! Handle
  NECB-Police station-sched-H-hw_def,     ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {d7b0db21-8128-483b-9dda-33be872a7e06}, ! Handle
  NECB-Police station-H-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.00998555,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {81f41f0a-256a-4cfc-9726-fc43fd079a61}, ! Handle
  NECB-Post office-sched-A-people_def,    ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {af32052d-6ad4-41aa-be9f-fca4d9a8bc86}, ! Handle
  NECB-Post office-sched-A-lights_def,    ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.4,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {06a1db97-6438-4354-a8fb-b2ce566ab807}, ! Handle
  NECB-Post office-sched-A-elec_def,      ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  7.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {35ae48b1-baa5-4434-a627-9c3ca5236c67}, ! Handle
  NECB-Post office-sched-A-hw_def,        ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {2979624c-7668-4e98-8c4d-88ed16bda160}, ! Handle
  NECB-Post office-A-oa,                  ! Name
  ,                                       ! Outdoor Air Method
  0.01879055,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {60e5210e-fd4e-40f5-a0f4-c8c777d4d78c}, ! Handle
  NECB-Religious-sched-I-people_def,      ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {c7b4e925-375d-4bc4-ac0a-a5e561e8507b}, ! Handle
  NECB-Religious-sched-I-lights_def,      ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.3,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {c5966a60-a588-477a-b41d-cbe434e076fe}, ! Handle
  NECB-Religious-sched-I-elec_def,        ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {0210903b-dbf7-4646-aca1-4c9c791eb0b7}, ! Handle
  NECB-Religious-sched-I-hw_def,          ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  15,                                     ! Watts per Person {W/Person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {a868dc2a-8745-4873-bf14-165efe741949}, ! Handle
  NECB-Religious-I-oa,                    ! Name
  ,                                       ! Outdoor Air Method
  0.003886,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5fd261eb-e899-4273-a540-54dd408f0dd4}, ! Handle
  NECB-Retail-sched-C-people_def,         ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {ffe481d4-ccf0-4e22-a6bf-11fc37360a42}, ! Handle
  NECB-Retail-sched-C-lights_def,         ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  15.1,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1ef3bd59-985f-4493-9404-2be5e1c92a56}, ! Handle
  NECB-Retail-sched-C-elec_def,           ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {61460ded-2784-4ea7-bd32-8a1beb578233}, ! Handle
  NECB-Retail-sched-C-hw_def,             ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  40;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {d322b86f-4a06-498f-9e4c-e07e5e623340}, ! Handle
  NECB-Retail-C-oa,                       ! Name
  ,                                       ! Outdoor Air Method
  0.01269099,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e86b8823-39e0-4db2-845e-65668dba7f92}, ! Handle
  NECB-School/university-sched-D-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  8,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {1e79c2f1-8df1-4840-8a72-ddf321096a5e}, ! Handle
  NECB-School/university-sched-D-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.7,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a5d770c2-b647-4fde-8cac-ac946c365313}, ! Handle
  NECB-School/university-sched-D-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {d3129ab2-8b22-4548-ae4f-1ff022db1874}, ! Handle
  NECB-School/university-sched-D-hw_def,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  60;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {e090c374-6ab6-42ba-9b10-07c662a2e587}, ! Handle
  NECB-School/university-D-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.005981488,                            ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {48babff9-4973-4eea-9aa0-a8adb99e38f8}, ! Handle
  NECB-Sports arena-sched-B-people_def,   ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {7757cfbb-f0e9-4566-92e2-3b01930bcbd7}, ! Handle
  NECB-Sports arena-sched-B-lights_def,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8.4,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {9cbc0040-b7bd-4dfa-baa1-eb6f800bfb4a}, ! Handle
  NECB-Sports arena-sched-B-elec_def,     ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {626fe065-a375-4e33-973a-37d594b01909}, ! Handle
  NECB-Sports arena-sched-B-hw_def,       ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {ac0c2f6b-adf8-49c5-92f1-e51fe080255a}, ! Handle
  NECB-Sports arena-B-oa,                 ! Name
  ,                                       ! Outdoor Air Method
  0.00659144,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d36cf273-8d9a-43ec-bf68-1eaa21078951}, ! Handle
  NECB-Town hall-sched-D-people_def,      ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {cdf2a122-22c1-4bac-948e-4b4658f53abf}, ! Handle
  NECB-Town hall-sched-D-lights_def,      ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.9,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2c0aea3c-4026-44b1-8298-3421b7124312}, ! Handle
  NECB-Town hall-sched-D-elec_def,        ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  7.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {901f819c-5770-4cd9-a114-13febfc5d152}, ! Handle
  NECB-Town hall-sched-D-hw_def,          ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {a360fd58-d63b-4970-974c-ec1ac8acaea2}, ! Handle
  NECB-Town hall-D-oa,                    ! Name
  ,                                       ! Outdoor Air Method
  0.00998555,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {19e20c17-5101-410c-a17f-5bc6bbaae1b0}, ! Handle
  NECB-Transportation-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  15,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {67187cdf-828f-4d5a-866b-756857a0714c}, ! Handle
  NECB-Transportation-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8.3,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {56ad543f-407a-44d9-a446-be092c872c9e}, ! Handle
  NECB-Transportation-sched-H-elec_def,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {41d7cfa4-560b-4b1f-8af2-863cd63d456b}, ! Handle
  NECB-Transportation-sched-H-hw_def,     ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  65;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {f9905834-8776-48cb-a8cd-e1052dc88f8f}, ! Handle
  NECB-Transportation-H-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.008116335,                            ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2339abcb-4765-472b-a92d-745b3b723a27}, ! Handle
  NECB-Warehouse-sched-A-people_def,      ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  1500,                                   ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {405e45b1-d96d-4b3d-b715-11d7b0ae6927}, ! Handle
  NECB-Warehouse-sched-A-lights_def,      ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  7.1,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {df39dbc7-46d4-4b0f-819d-6d05040e2328}, ! Handle
  NECB-Warehouse-sched-A-elec_def,        ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {9fa878f4-14af-4226-beb6-3a07a4409b0e}, ! Handle
  NECB-Warehouse-sched-A-hw_def,          ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  300;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {0b16f5e9-cd20-4218-99b2-025e642f08da}, ! Handle
  NECB-Warehouse-A-oa,                    ! Name
  ,                                       ! Outdoor Air Method
  0.462189,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cb7f9cf7-6786-44cd-ab41-7eda7f578346}, ! Handle
  NECB-Workshop-sched-A-people_def,       ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {fd2a5e30-3062-4525-9398-5b133db87b96}, ! Handle
  NECB-Workshop-sched-A-lights_def,       ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  17.1,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {683ca052-46fd-43e0-a3f7-9dd61cb25ab6}, ! Handle
  NECB-Workshop-sched-A-elec_def,         ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {f2909c6c-f3e1-4006-9160-ad75abb0e6f6}, ! Handle
  NECB-Workshop-sched-A-hw_def,           ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {5dc98987-7a1a-4e21-9d95-3ad2c1407c97}, ! Handle
  NECB-Workshop-A-oa,                     ! Name
  ,                                       ! Outdoor Air Method
  0.0578,                                 ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {788ae008-68fc-4508-b6bf-a499f3df21cb}, ! Handle
  NECB-Dwelling Unit(s)-sched-G-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  60,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {b4086814-85ac-450e-be4d-5dbe5e1aad3a}, ! Handle
  NECB-Dwelling Unit(s)-sched-G-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  5,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {f2b357bd-8bbf-4b80-b56f-9140d4cbfd14}, ! Handle
  NECB-Dwelling Unit(s)-sched-G-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {d4596439-d755-40f2-b8f8-61c3982ddda8}, ! Handle
  NECB-Dwelling Unit(s)-sched-G-hw_def,   ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  500;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {3bf80455-0a18-4e2d-9761-856cf02f3656}, ! Handle
  NECB-Dwelling Unit(s)-G-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.020705,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {371b5502-f08a-4a4d-b430-9e1391701709}, ! Handle
  NECB-Atrium - H < 13m-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {aaab1ebb-bb9e-4710-a870-d69294a68dda}, ! Handle
  NECB-Atrium - H < 13m-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {5a263b6e-7f1d-4afe-a173-961ae301664a}, ! Handle
  NECB-Atrium - H < 13m-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {557ed382-a437-458c-8c41-24b4dedfd4ad}, ! Handle
  NECB-Atrium - H < 13m-sched-C-hw_def,   ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {6e27df3b-12a2-4c9a-81f4-904799476499}, ! Handle
  NECB-Atrium - H < 13m-C-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.003048,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {72796558-d910-4896-af76-aafeb6847eaa}, ! Handle
  NECB-Atrium - H > 13m-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {8d5ddc71-1a06-4aa7-9928-1e70d65edea2}, ! Handle
  NECB-Atrium - H > 13m-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {e5d6af4a-95f0-4620-84ff-98404ef516a5}, ! Handle
  NECB-Atrium - H > 13m-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {4f7efbae-a389-427c-ae03-c84fc2f10317}, ! Handle
  NECB-Atrium - H > 13m-sched-C-hw_def,   ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {9fc405c2-af06-419c-a8f4-ec8d7653d1c5}, ! Handle
  NECB-Atrium - H > 13m-C-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.003048,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a5fb2cab-64e1-4b16-ba87-18ae6f53935f}, ! Handle
  NECB-Audience - auditorium-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {e6a44645-5422-4bac-803c-4b73e20a07dd}, ! Handle
  NECB-Audience - auditorium-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {4e151633-a0c5-478f-90b0-1eb956e75635}, ! Handle
  NECB-Audience - auditorium-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {bb29179b-d4cc-41a3-b9ba-90f7473e598d}, ! Handle
  NECB-Audience - auditorium-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {bfe70daa-b11c-4c91-8839-cbe735fc4dc4}, ! Handle
  NECB-Audience - auditorium-C-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.020575,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {995aebc7-d80b-451a-9fce-90f9007a4755}, ! Handle
  NECB-Audience - performance arts-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  7.5,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {a8953b96-6d14-4bbd-bad2-09eb66bc6edf}, ! Handle
  NECB-Audience - performance arts-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  26.2,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {86888d74-f03f-4abc-bb3c-c77e91d85b87}, ! Handle
  NECB-Audience - performance arts-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {9f1bc75d-1d09-4c3f-8f1b-dab951e45e0b}, ! Handle
  NECB-Audience - performance arts-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {c692260b-839b-4662-ab2c-fc62ffc60920}, ! Handle
  NECB-Audience - performance arts-C-oa,  ! Name
  ,                                       ! Outdoor Air Method
  0.030854,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {85fc9fd1-fc7b-4081-a53a-d7f8875e9905}, ! Handle
  NECB-Audience - motion picture-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {73adfaeb-efeb-4ac0-ab8e-5c510753d7c8}, ! Handle
  NECB-Audience - motion picture-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  12.3,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {7d37cfb1-0373-4d09-a605-fdfee7a5829b}, ! Handle
  NECB-Audience - motion picture-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {7d0ff249-3d7d-4239-89a4-e02b2d001947}, ! Handle
  NECB-Audience - motion picture-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {08a08533-6f75-4f5e-aa68-89786a212606}, ! Handle
  NECB-Audience - motion picture-C-oa,    ! Name
  ,                                       ! Outdoor Air Method
  0.020575,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {49e32519-a982-4ae7-9d61-8c674a0865bf}, ! Handle
  NECB-Classroom/lecture/training-sched-D-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  7.5,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {ceca74a5-60eb-46bd-a0d2-92fbda00496d}, ! Handle
  NECB-Classroom/lecture/training-sched-D-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  13.3,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1e837167-3125-46a5-a899-d7e772fe7d8c}, ! Handle
  NECB-Classroom/lecture/training-sched-D-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {a04273a4-b1ea-471c-b9de-b22c42ccb686}, ! Handle
  NECB-Classroom/lecture/training-sched-D-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  65;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {2e5b4b84-d2ac-4af2-b99f-bc1e2cefd04c}, ! Handle
  NECB-Classroom/lecture/training-D-oa,   ! Name
  ,                                       ! Outdoor Air Method
  0.020874,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7a666581-3ee5-415a-8666-809e69df827e}, ! Handle
  NECB-Conf./meet./multi-purpose-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {b3352060-9e1a-4515-9047-f195bc01dad1}, ! Handle
  NECB-Conf./meet./multi-purpose-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  13.2,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {0e808c27-76fc-434c-b196-aae96a41707e}, ! Handle
  NECB-Conf./meet./multi-purpose-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {16c14c8c-dab6-42ad-8542-b93c2c6b510d}, ! Handle
  NECB-Conf./meet./multi-purpose-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  45;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {0cd3ac0f-a58c-46cc-a5a7-18467283369b}, ! Handle
  NECB-Conf./meet./multi-purpose-C-oa,    ! Name
  ,                                       ! Outdoor Air Method
  0.007874,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f9e9e5a4-aac6-44d5-9eea-6369e896136d}, ! Handle
  NECB-Corr. >= 2.4m wide-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {9f5d8bf1-b2ce-4a67-939c-c990667317c0}, ! Handle
  NECB-Corr. >= 2.4m wide-sched-*-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  7.1,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1db8322f-f1e1-4059-83d7-e2558fba9e81}, ! Handle
  NECB-Corr. >= 2.4m wide-sched-*-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {70e18028-b83c-4a34-af9d-e7e01d19cb8f}, ! Handle
  NECB-Corr. >= 2.4m wide-sched-*-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {ddd5ec01-a57c-4cd6-9ade-57d7bb66cb1e}, ! Handle
  NECB-Corr. >= 2.4m wide-*-oa,           ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4e5e17f7-cd48-439d-ae10-eb1185e64f1f}, ! Handle
  NECB-Corr. < 2.4m wide-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {b7549e01-3861-4243-87af-84041ed1ea86}, ! Handle
  NECB-Corr. < 2.4m wide-sched-*-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8.4,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {7e9fee90-c588-4c6e-8d2b-5c9e44bf6196}, ! Handle
  NECB-Corr. < 2.4m wide-sched-*-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {09195aa0-0ee8-4d2e-98dd-1ca1d9024e35}, ! Handle
  NECB-Corr. < 2.4m wide-sched-*-hw_def,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {a0408d53-65cc-4c7a-8ec5-f5121e161a56}, ! Handle
  NECB-Corr. < 2.4m wide-*-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {343e01ca-c771-46ee-a267-a3c5e66b949b}, ! Handle
  NECB-Dining - bar lounge/leisure-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {8d79e9d0-a4b2-4122-8bd4-7305a9073bc2}, ! Handle
  NECB-Dining - bar lounge/leisure-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  14.1,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {88135aff-fd53-4c11-8a60-9b68b0f211a8}, ! Handle
  NECB-Dining - bar lounge/leisure-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {e2f8f179-8b78-4991-8292-6bd2132032c7}, ! Handle
  NECB-Dining - bar lounge/leisure-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {62ec7ae8-9a03-4d39-9ca2-0cdf55c7b6ba}, ! Handle
  NECB-Dining - bar lounge/leisure-B-oa,  ! Name
  ,                                       ! Outdoor Air Method
  0.035815,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0aeb75d3-1d3e-413c-9b9c-f4f1cec85c9b}, ! Handle
  NECB-Dining - family-sched-B-people_def 1, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {a827f0e1-a6b1-4eb3-ba83-a067a6577a72}, ! Handle
  NECB-Dining - family-sched-B-lights_def 1, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.6,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {540d6062-6ade-47e4-b31a-668164cd603f}, ! Handle
  NECB-Dining - family-sched-B-elec_def 1, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {a646e9fa-6aaa-4e6c-a5ab-4f410c3dd9cc}, ! Handle
  NECB-Dining - family-sched-B-hw_def 1,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  120;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {c7420eb4-650c-4379-bc85-a050114f3a8c}, ! Handle
  NECB-Dining - family-B-oa 1,            ! Name
  ,                                       ! Outdoor Air Method
  0.035815,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1d377c2e-1411-4b97-8459-a38b44368b5a}, ! Handle
  NECB-Dining - other-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {461db016-2023-40bc-a02f-89843967c440}, ! Handle
  NECB-Dining - other-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  7,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {331f5f68-18e3-4f6a-a415-69b26741df26}, ! Handle
  NECB-Dining - other-sched-B-elec_def,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {94607557-f5ac-49bc-8b3a-19cfbf9df854}, ! Handle
  NECB-Dining - other-sched-B-hw_def,     ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  120;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {740d877c-e1da-45d7-911e-661c75a527fd}, ! Handle
  NECB-Dining - other-B-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.035815,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9cf5df74-1fba-4791-a6d4-484950cc180d}, ! Handle
  NECB-Dress./fitt. - performance arts-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {a926983a-e6ea-43fb-aeab-b484e94300b2}, ! Handle
  NECB-Dress./fitt. - performance arts-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  4.3,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {47353592-d6e0-4966-b912-bc071fab2726}, ! Handle
  NECB-Dress./fitt. - performance arts-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {1da858c1-daf1-4129-a51a-fe9f5f5355f9}, ! Handle
  NECB-Dress./fitt. - performance arts-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  40;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {9880a560-d223-4a1d-9afc-d5471daa44fa}, ! Handle
  NECB-Dress./fitt. - performance arts-C-oa, ! Name
  ,                                       ! Outdoor Air Method
  0.035472,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9b3e51e5-b157-472f-9620-cf42261f7e55}, ! Handle
  NECB-Electrical/Mechanical-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  200,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {bb390636-41f7-47bd-8ab9-fe8d75d7f027}, ! Handle
  NECB-Electrical/Mechanical-sched-*-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  13.4,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {68b9009e-af68-4af3-9d0d-d309c5c8d68b}, ! Handle
  NECB-Electrical/Mechanical-sched-*-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {73ad4ea0-9eef-498e-862d-9d55b6879b00}, ! Handle
  NECB-Electrical/Mechanical-sched-*-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {1ec72e05-17e0-4471-adda-2427c391009b}, ! Handle
  NECB-Electrical/Mechanical-*-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.061558,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5478296a-7ca1-4aca-ac3c-caf24996c94e}, ! Handle
  NECB-Food preparation-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {78192f97-a9c0-4cb8-9779-2c7fe7c68ca1}, ! Handle
  NECB-Food preparation-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.7,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {17222539-4649-4dcb-ba99-ac24b1fe3014}, ! Handle
  NECB-Food preparation-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {bf825ae1-d6d2-4101-a5e5-628adcfaed1d}, ! Handle
  NECB-Food preparation-sched-B-hw_def,   ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  120;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {bb2ab4a2-601d-41bc-9413-6273a28aee77}, ! Handle
  NECB-Food preparation-B-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.027403,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {00e98a8e-34f6-4125-8956-6851747685c1}, ! Handle
  NECB-Lab - classrooms-sched-D-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3,                                    ! Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ;                                       !- Mean Radiant Temperature Calculation Type

OS:Lights:Definition,
  {0da6b894-f922-42be-94e6-99942d9b28e0}, ! Handle
  NECB-Lab - classrooms-sched-D-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  17.2,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {9ce9fc7c-2c01-4c37-a8cd-3aadff724544}, ! Handle
  NECB-Lab - classrooms-sched-D-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {24970a02-940b-4724-b446-8fff5c84dba6}, ! Handle
  NECB-Lab - classrooms-sched-D-hw_def,   ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  180;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {474ae283-a6eb-4ef3-b54b-bece1ebb5fde}, ! Handle
  NECB-Lab - classrooms-D-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.043642,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6e41e173-c768-4678-8a71-40578e6f1e80}, ! Handle
  NECB-Lab - research-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {66a2337e-3316-4a1b-9519-33805a8de7ee}, ! Handle
  NECB-Lab - research-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  23.6,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {96daaeed-1a1a-4275-a560-c1e8c3ef9ef6}, ! Handle
  NECB-Lab - research-sched-A-elec_def,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {5967d59f-3f9b-4182-b647-6aa753d26535}, ! Handle
  NECB-Lab - research-sched-A-hw_def,     ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  180;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {7d8030ea-d6ab-404e-ade2-182fea5cc3bb}, ! Handle
  NECB-Lab - research-A-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.043642,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e933bebe-129f-4747-be7e-cb6cbadd678f}, ! Handle
  NECB-Lobby - elevator-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {23318a9d-2c01-4d80-87b1-7c003af97eb9}, ! Handle
  NECB-Lobby - elevator-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  6.9,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {5ea37cab-e78d-4253-a6fa-4d38835135c2}, ! Handle
  NECB-Lobby - elevator-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {b0f1850c-a2b3-4ebe-8b12-ee2a5fbd1cc1}, ! Handle
  NECB-Lobby - elevator-sched-C-hw_def,   ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {5efa7e81-37ba-4bff-a819-acdca9e19df5}, ! Handle
  NECB-Lobby - elevator-C-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.041149,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c556f0a3-8f55-48f5-8458-f0c433bfe35b}, ! Handle
  NECB-Lobby - performance arts-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {c34cc301-5792-4ed9-bfe8-4350db37859e}, ! Handle
  NECB-Lobby - performance arts-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  21.5,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2aeed118-3a68-480c-a115-abd5b5199dfc}, ! Handle
  NECB-Lobby - performance arts-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {c10e6f96-e031-4962-bda3-0c9ce5cbfef1}, ! Handle
  NECB-Lobby - performance arts-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {49ffb74c-8072-4513-9621-cdd5ab3b0f0e}, ! Handle
  NECB-Lobby - performance arts-C-oa,     ! Name
  ,                                       ! Outdoor Air Method
  0.041149,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0bf047a4-c231-44e3-b11f-1aff135c1f71}, ! Handle
  NECB-Lobby - motion picture-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {3c764ab7-0529-47d5-85a3-0527a2f9d304}, ! Handle
  NECB-Lobby - motion picture-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  5.6,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {e700743d-0884-4949-8870-ef41605bf5a8}, ! Handle
  NECB-Lobby - motion picture-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {4d5ea7f1-50f4-45c8-af86-709abcb824b5}, ! Handle
  NECB-Lobby - motion picture-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {1f604d19-d0cc-4fde-b24a-09b2a696b45e}, ! Handle
  NECB-Lobby - motion picture-C-oa,       ! Name
  ,                                       ! Outdoor Air Method
  0.041149,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {335e36e2-9e9d-4f0d-b6d4-5e7059b66d3a}, ! Handle
  NECB-Lobby - other-sched-C-people_def,  ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {09c4e81f-ace3-40e5-8f1d-09a5424d09ff}, ! Handle
  NECB-Lobby - other-sched-C-lights_def,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.7,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {ef36edb3-0684-4da8-965a-ca9674f5624f}, ! Handle
  NECB-Lobby - other-sched-C-elec_def,    ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {1eaa7e70-a281-41c2-8c42-5e8f810e5f84}, ! Handle
  NECB-Lobby - other-sched-C-hw_def,      ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {e1ceef03-d173-49e5-a84f-c346dcf4cd04}, ! Handle
  NECB-Lobby - other-C-oa,                ! Name
  ,                                       ! Outdoor Air Method
  0.041149,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b421151b-b7e5-463e-909c-6d75c3015b83}, ! Handle
  NECB-Locker room-sched-*-people_def,    ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {513b7324-28e7-47a5-9741-49ba014a79e5}, ! Handle
  NECB-Locker room-sched-*-lights_def,    ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.8,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {56b343cd-b663-488a-a030-9e8ff21afbc4}, ! Handle
  NECB-Locker room-sched-*-elec_def,      ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {509a4680-2ee3-4f02-90a3-4ed1e8607ec4}, ! Handle
  NECB-Locker room-sched-*-hw_def,        ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {2054507d-8732-41ef-8faf-3a3d2276313b}, ! Handle
  NECB-Locker room-*-oa,                  ! Name
  ,                                       ! Outdoor Air Method
  0.009398,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ad8e62f6-aa8e-4d78-9b30-227bc6646182}, ! Handle
  NECB-Lounge/recreation-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {4a724e70-29e8-42a6-8021-d85cc60b59c6}, ! Handle
  NECB-Lounge/recreation-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.4,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {34dd24d5-25e2-4b32-bb12-f8c3b7f53ba8}, ! Handle
  NECB-Lounge/recreation-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {2172562e-fad2-4631-9067-98e5f8db64e5}, ! Handle
  NECB-Lounge/recreation-sched-B-hw_def,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  60;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {9ae2d598-f9b4-4a59-95ae-ce417a6baac7}, ! Handle
  NECB-Lounge/recreation-B-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.009398,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {adf6eb76-d69f-45dc-a9e9-aabd5632e33e}, ! Handle
  NECB-Office - enclosed-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {57523c47-3bb3-462f-ae5c-281884610c56}, ! Handle
  NECB-Office - enclosed-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.9,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {e7fac164-32dc-4e33-bb03-ef618803dd7a}, ! Handle
  NECB-Office - enclosed-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  7.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {12a394cb-75b4-487a-9392-d93eda2240f6}, ! Handle
  NECB-Office - enclosed-sched-A-hw_def,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {741c6894-c1d0-456b-8790-39eb005290a4}, ! Handle
  NECB-Office - enclosed-A-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.008627,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {21b44217-2adb-49b6-8b6f-d1325c4bf9ac}, ! Handle
  NECB-Office - open plan-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {33af6c91-a22e-4dc8-9ea3-a0b1c0ef1558}, ! Handle
  NECB-Office - open plan-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {b635bc4a-2bac-4386-9489-ea11642c43aa}, ! Handle
  NECB-Office - open plan-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  7.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {c25164fd-d4b6-44a3-b4f1-0ccb7664eff3}, ! Handle
  NECB-Office - open plan-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {5857f9c3-9edc-47d2-959b-384914e76e6b}, ! Handle
  NECB-Office - open plan-A-oa,           ! Name
  ,                                       ! Outdoor Air Method
  0.008627,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2e833a1b-25bf-4b00-9549-645f209f6e31}, ! Handle
  NECB-Sales area-sched-C-people_def,     ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {382a9df2-9441-4734-ae18-996e9584d692}, ! Handle
  NECB-Sales area-sched-C-lights_def,     ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  18.1,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {18cee9eb-c45c-4835-83c5-dc6efe8825a9}, ! Handle
  NECB-Sales area-sched-C-elec_def,       ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {746f1b07-1058-4882-b425-b5d951a8aa0a}, ! Handle
  NECB-Sales area-sched-C-hw_def,         ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  40;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {65a58b8a-0cea-4c11-a835-e23fa3ad504f}, ! Handle
  NECB-Sales area-C-oa,                   ! Name
  ,                                       ! Outdoor Air Method
  0.035472,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {814853d1-c0b0-4196-a44b-4433e5060933}, ! Handle
  NECB-Stairway-sched-*-people_def,       ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  200,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {659afe4e-b816-48a3-b0aa-b0e99380b743}, ! Handle
  NECB-Stairway-sched-*-lights_def,       ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  7.4,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a6cdd772-86e0-42ce-aa3e-0d71236888de}, ! Handle
  NECB-Stairway-sched-*-elec_def,         ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {774dd4b6-084a-4572-a1ff-4d97a8e15f4c}, ! Handle
  NECB-Stairway-sched-*-hw_def,           ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {bfed9572-9be7-432e-85c8-6f4884acd1a3}, ! Handle
  NECB-Stairway-*-oa,                     ! Name
  ,                                       ! Outdoor Air Method
  0.061558,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e36335f5-6f1c-4acb-80b5-31fb06c67fc1}, ! Handle
  NECB-Storage area-sched-E-people_def,   ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {aefaf255-93cf-4d22-a2da-e134e1b520e0}, ! Handle
  NECB-Storage area-sched-E-lights_def,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  6.8,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1466c3c6-22b4-4a2f-ac7d-01c745e285be}, ! Handle
  NECB-Storage area-sched-E-elec_def,     ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {cbe575f3-281f-41c8-baf3-5b135cde2524}, ! Handle
  NECB-Storage area-sched-E-hw_def,       ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  300;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {857db6b1-2846-4f98-adbb-9c4c90717203}, ! Handle
  NECB-Storage area-E-oa,                 ! Name
  ,                                       ! Outdoor Air Method
  0.035523,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {096b3380-85d5-4ed5-8608-cba3939b0261}, ! Handle
  NECB-Washroom-sched-*-people_def,       ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {781ad51e-421e-4d2f-b78d-f24780970fb7}, ! Handle
  NECB-Washroom-sched-*-lights_def,       ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.5,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {6a329d7c-210e-4a6f-ad32-2b2359fde27f}, ! Handle
  NECB-Washroom-sched-*-elec_def,         ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {1ec5f135-76a2-43fe-9a8b-8f8bbc7515db}, ! Handle
  NECB-Washroom-sched-*-hw_def,           ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {71481c58-b750-4693-86d8-ed51523b1939}, ! Handle
  NECB-Washroom-*-oa,                     ! Name
  ,                                       ! Outdoor Air Method
  0.009134,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f06c5ca2-1668-41d6-bb5b-c5dbbe7aaa63}, ! Handle
  NECB-Workshop-sched-A-people_def 1,     ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {2b34308e-395f-475f-adaa-811cbfe2393e}, ! Handle
  NECB-Workshop-sched-A-lights_def 1,     ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  17.1,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a45f6d59-45e6-414b-ad65-7b34c6de6589}, ! Handle
  NECB-Workshop-sched-A-elec_def 1,       ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {8199c1f0-92a9-422d-a352-a3cae4d90a85}, ! Handle
  NECB-Workshop-sched-A-hw_def 1,         ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {4de1fb3c-39d5-4487-9632-f4d22853a2cb}, ! Handle
  NECB-Workshop-A-oa 1,                   ! Name
  ,                                       ! Outdoor Air Method
  0.057852,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {76e81c4c-9616-42ce-aa31-2cdf6882337a}, ! Handle
  NECB-Automotive - repair-sched-E-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {149577bb-0365-4411-b898-71b542f345fa}, ! Handle
  NECB-Automotive - repair-sched-E-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  7.2,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {667fb8c0-761c-4c88-bbb1-0e20f78e3d97}, ! Handle
  NECB-Automotive - repair-sched-E-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {b58feacd-2749-4f36-99fd-14469647f0bb}, ! Handle
  NECB-Automotive - repair-sched-E-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {632fe960-b99f-407c-93d0-7aac99d4c0c2}, ! Handle
  NECB-Automotive - repair-E-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.025374,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b734967a-ad61-4b48-b957-1f0f6877ebd4}, ! Handle
  NECB-Bank - banking and offices-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {3be8bfe5-0f92-40a9-88bf-f59429a59719}, ! Handle
  NECB-Bank - banking and offices-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  14.9,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {34e9649a-ad3e-44fc-af9f-ca03524edf0e}, ! Handle
  NECB-Bank - banking and offices-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {affbdb99-2211-4763-b69d-3ba9fdc10163}, ! Handle
  NECB-Bank - banking and offices-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  60;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {5e74b6d0-2e31-45be-9516-5198daa7f1b6}, ! Handle
  NECB-Bank - banking and offices-A-oa,   ! Name
  ,                                       ! Outdoor Air Method
  0.021948,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f048ff9e-bca7-4560-95c7-3eddb5239e7a}, ! Handle
  NECB-Convention centre - audience-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {43877af6-afd4-4838-bf1c-aa1562bc0ab8}, ! Handle
  NECB-Convention centre - audience-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8.8,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {e03cd0ab-49bb-4143-85d0-d21046013ea4}, ! Handle
  NECB-Convention centre - audience-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {259364a3-d66a-4d45-920a-9907d62ce1a3}, ! Handle
  NECB-Convention centre - audience-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {9455dbd1-7338-466e-afcd-5ee9197cfbcd}, ! Handle
  NECB-Convention centre - audience-C-oa, ! Name
  ,                                       ! Outdoor Air Method
  0.020575,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e1c418aa-5628-406c-91fe-004a26b5de7d}, ! Handle
  NECB-Convention centre - exhibit-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {53676c38-9ec1-47b7-b1e3-aec574887906}, ! Handle
  NECB-Convention centre - exhibit-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  15.6,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {6b5fc118-b641-42b7-afa7-4b62f485c6ae}, ! Handle
  NECB-Convention centre - exhibit-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {69af4ea1-1a2f-4e78-aad9-5e14ae1200ac}, ! Handle
  NECB-Convention centre - exhibit-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {67a1ed79-19b3-4a76-a89d-2206f596a85a}, ! Handle
  NECB-Convention centre - exhibit-C-oa,  ! Name
  ,                                       ! Outdoor Air Method
  0.004318,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a427f1cf-fb4a-4dff-a89a-0e47df3571b6}, ! Handle
  NECB-Courthouse - courtroom-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {1b2a2bc0-484d-419a-b243-d695ac514cf7}, ! Handle
  NECB-Courthouse - courtroom-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  18.5,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {cab36a72-b85f-4ccc-9478-78aebdbafcbc}, ! Handle
  NECB-Courthouse - courtroom-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {c371984a-cf8c-45c6-a859-4413441f1ce6}, ! Handle
  NECB-Courthouse - courtroom-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {6a3197bb-0d59-4e4e-9ea4-2ab5162ab73d}, ! Handle
  NECB-Courthouse - courtroom-A-oa,       ! Name
  ,                                       ! Outdoor Air Method
  0.010414,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6d807f2f-0b5f-47eb-8839-f438e92a9057}, ! Handle
  NECB-Courthouse - cell-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {6948a247-2db0-426f-91c9-b68168b99ad3}, ! Handle
  NECB-Courthouse - cell-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  14.7,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {5805b957-e12c-4c45-9dfc-4708b18c227c}, ! Handle
  NECB-Courthouse - cell-sched-H-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {aa64dc32-15b4-4ac5-b939-cf4d410399cc}, ! Handle
  NECB-Courthouse - cell-sched-H-hw_def,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  325;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {e32c5f0a-bcd6-44f1-9931-11addfb8739e}, ! Handle
  NECB-Courthouse - cell-H-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.031083,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {840fa22e-c8c8-460d-aea3-44bf07b0ce32}, ! Handle
  NECB-Courthouse - chambers-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {3e803bc0-39f7-4814-993b-9f6868aeb263}, ! Handle
  NECB-Courthouse - chambers-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  12.6,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {ef58f37f-f79f-42a6-999d-9c541d2ac529}, ! Handle
  NECB-Courthouse - chambers-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  7.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {216c6a63-c3c0-4312-b2bc-2015d8a7aac7}, ! Handle
  NECB-Courthouse - chambers-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {ddfbefcb-edc0-4bb8-944e-5ea2eaad1dc4}, ! Handle
  NECB-Courthouse - chambers-A-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.008627,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dec3cb3e-48f8-4b10-b126-86633d6906ce}, ! Handle
  NECB-Penitentiary - audience-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {1bc5c23d-423b-4ca5-993b-95eae591be13}, ! Handle
  NECB-Penitentiary - audience-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  4.6,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {3621307b-84c1-4708-ad16-a4cc167ce52b}, ! Handle
  NECB-Penitentiary - audience-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {0cfb726d-8ca7-477f-b429-d52530775e42}, ! Handle
  NECB-Penitentiary - audience-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {6b97a2d3-3000-4c6f-bad4-777183077547}, ! Handle
  NECB-Penitentiary - audience-C-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.010414,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d6fb62c0-b284-49d5-bf3c-59778584f98b}, ! Handle
  NECB-Penitentiary - classroom-sched-D-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  7.5,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {8f6cd029-902e-47e0-b109-072559f634e7}, ! Handle
  NECB-Penitentiary - classroom-sched-D-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  14.4,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {071d921f-f200-4da1-bd8b-7fe221fe03d9}, ! Handle
  NECB-Penitentiary - classroom-sched-D-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {a2fc09ec-248d-4602-ac00-9cb98615a14d}, ! Handle
  NECB-Penitentiary - classroom-sched-D-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  65;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {166f7cad-df53-44e6-a949-3824faa9770f}, ! Handle
  NECB-Penitentiary - classroom-D-oa,     ! Name
  ,                                       ! Outdoor Air Method
  0.020874,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {56119cac-1834-451d-925f-526aca501d52}, ! Handle
  NECB-Penitentiary - dining-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {74959020-7b9d-47a6-a22c-557663a6e91c}, ! Handle
  NECB-Penitentiary - dining-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.5,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {808d4b5d-7420-4b4b-807a-971d7afae62a}, ! Handle
  NECB-Penitentiary - dining-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {c5278ba3-4d9d-4d62-8f7c-6021698bdfb9}, ! Handle
  NECB-Penitentiary - dining-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  120;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {5b0de55a-6f06-4be5-908f-fed8b14b14f9}, ! Handle
  NECB-Penitentiary - dining-B-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.035815,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {09c7a278-471a-4555-a101-33185817cb1e}, ! Handle
  NECB-Dormitory - living quarters-sched-G-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {d9949942-94d9-4c37-b05a-0ba900408de7}, ! Handle
  NECB-Dormitory - living quarters-sched-G-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  4.1,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {c8be3aeb-704b-41c6-964b-f926e23d6c19}, ! Handle
  NECB-Dormitory - living quarters-sched-G-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {0c189e49-b463-4e8e-b82c-0fb3f28e3256}, ! Handle
  NECB-Dormitory - living quarters-sched-G-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  500;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {ed521215-82c5-4c37-b561-81d66ab86e20}, ! Handle
  NECB-Dormitory - living quarters-G-oa,  ! Name
  ,                                       ! Outdoor Air Method
  0.013955,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {45d30f41-1829-475e-b80f-7f482b88746a}, ! Handle
  NECB-Fire station - engine room-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {bcb1af83-a697-45e3-8e61-b09d9070769a}, ! Handle
  NECB-Fire station - engine room-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  6,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {37da72c3-109f-4e38-a0e5-d800f8dbf052}, ! Handle
  NECB-Fire station - engine room-sched-H-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {a3d46291-c7dd-484c-95fd-1bf9f0f5c34e}, ! Handle
  NECB-Fire station - engine room-sched-H-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  325;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {d9b6eb0e-8673-4873-ba0f-97634fcdfe7f}, ! Handle
  NECB-Fire station - engine room-H-oa,   ! Name
  ,                                       ! Outdoor Air Method
  0.031717,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e0c4581c-dcdb-4617-bcbe-1c01d4b797f2}, ! Handle
  NECB-Fire station - quarters-sched-G-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {57756ef3-ad48-4cab-a435-f3e49c367b48}, ! Handle
  NECB-Fire station - quarters-sched-G-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  3.4,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {b56a8116-52d2-4810-8971-41fac3a73bc7}, ! Handle
  NECB-Fire station - quarters-sched-G-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {13ce104d-7ebd-4739-a309-4900a849fcc6}, ! Handle
  NECB-Fire station - quarters-sched-G-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  500;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {4deb20e9-bb80-4668-9652-58e552cc9f1d}, ! Handle
  NECB-Fire station - quarters-G-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.020299,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {244840c5-65c4-4d52-a2a5-632cf32dc6b6}, ! Handle
  NECB-Gym - fitness-sched-B-people_def,  ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {ced4adb5-896a-4b35-bde1-011107e552bf}, ! Handle
  NECB-Gym - fitness-sched-B-lights_def,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.8,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {09875b84-f510-4926-b42f-93f9a8a6aacb}, ! Handle
  NECB-Gym - fitness-sched-B-elec_def,    ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {d33414dd-3d18-4772-87dd-10749194fc3d}, ! Handle
  NECB-Gym - fitness-sched-B-hw_def,      ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {3ccc7e24-8cea-4b82-ae64-0528d043779f}, ! Handle
  NECB-Gym - fitness-B-oa,                ! Name
  ,                                       ! Outdoor Air Method
  0.021845,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {70b9676f-2000-4562-be47-3608710b5b08}, ! Handle
  NECB-Gym - audience-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {b5ae664c-b6d2-4b20-8efc-4132db858c8f}, ! Handle
  NECB-Gym - audience-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  4.6,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {bce29010-9433-4e8a-8431-81ca28e471f8}, ! Handle
  NECB-Gym - audience-sched-B-elec_def,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {b3dfe6cd-cbca-457d-a3ad-98c6d96fb5d1}, ! Handle
  NECB-Gym - audience-sched-B-hw_def,     ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {583e7cc9-6b6a-4138-841c-66f15d628416}, ! Handle
  NECB-Gym - audience-B-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.020575,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {055f29f7-f641-40bf-895a-4244e6a066ba}, ! Handle
  NECB-Gym - play-sched-B-people_def,     ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {e25c2d9a-4109-4fff-bba9-08b3bb271511}, ! Handle
  NECB-Gym - play-sched-B-lights_def,     ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  12.9,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a26d617a-7f90-4c16-95ef-305255e8dd85}, ! Handle
  NECB-Gym - play-sched-B-elec_def,       ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {1ac2e389-3054-4f77-8314-5f7bdd9b74a6}, ! Handle
  NECB-Gym - play-sched-B-hw_def,         ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {631fe48f-9c06-4cf0-a509-a71dd5e8f689}, ! Handle
  NECB-Gym - play-B-oa,                   ! Name
  ,                                       ! Outdoor Air Method
  0.00762,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3e352465-5abd-4280-abdc-7d5d83be0c8b}, ! Handle
  NECB-Hospital corr. >= 2.4m-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {bc29d84a-94d1-40c5-8ed7-ac9260efcf55}, ! Handle
  NECB-Hospital corr. >= 2.4m-sched-*-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.6,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {d458414b-5089-4353-81b3-a33c8bb71a29}, ! Handle
  NECB-Hospital corr. >= 2.4m-sched-*-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {b5b161c9-7d14-4316-a056-79b970578fc7}, ! Handle
  NECB-Hospital corr. >= 2.4m-sched-*-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {681e032c-dc6f-44a1-bd6e-fe0f1fb1dbef}, ! Handle
  NECB-Hospital corr. >= 2.4m-*-oa,       ! Name
  ,                                       ! Outdoor Air Method
  0.076121,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {50028968-7830-4c70-b65f-4dda80e51c8d}, ! Handle
  NECB-Hospital corr. < 2.4m-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {e13eeb1b-d16b-434e-8e27-05c0775f1e63}, ! Handle
  NECB-Hospital corr. < 2.4m-sched-*-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.7,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {de52d05a-5a51-496f-b077-c30670126065}, ! Handle
  NECB-Hospital corr. < 2.4m-sched-*-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {ccb24f6f-1bfc-42e6-bbee-be679fce4ec2}, ! Handle
  NECB-Hospital corr. < 2.4m-sched-*-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {c7868283-cff0-4bce-ab4d-b80b33f35275}, ! Handle
  NECB-Hospital corr. < 2.4m-*-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.076121,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {aedff1d9-0179-4438-a044-6b5a97b418cc}, ! Handle
  NECB-Hospital - emergency-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {27f101f5-306f-4ee7-87a6-625d1416f4b9}, ! Handle
  NECB-Hospital - emergency-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  24.3,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {c141cd93-1342-4cb2-ac24-c441db82fde2}, ! Handle
  NECB-Hospital - emergency-sched-H-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {2050b57f-0da8-4540-8050-c7b600f4196a}, ! Handle
  NECB-Hospital - emergency-sched-H-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  180;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {45128879-bfeb-4cef-98d6-69de4de7cf2f}, ! Handle
  NECB-Hospital - emergency-H-oa,         ! Name
  ,                                       ! Outdoor Air Method
  0.060896,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {20eeb5fa-80d0-41fd-8308-8b6bfca2c891}, ! Handle
  NECB-Hospital - exam-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {02db8571-eac3-44b2-9755-92ba73d11658}, ! Handle
  NECB-Hospital - exam-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  17.9,                                   ! Watts per Space Floor Area {W/m2}
  ,                                       ! Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  ,                                       !- Return Air Fraction Calculated from Plenum Temperature
  ,                                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  ;                                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

OS:ElectricEquipment:Definition,
  {dbe6ebca-ada2-4663-9efb-d2feb37be1c8}, ! Handle
  NECB-Hospital - exam-sched-C-elec_def,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {1430925b-1fc6-43b9-85fb-441c00f59465}, ! Handle
  NECB-Hospital - exam-sched-C-hw_def,    ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {ed4ee0b9-cdd3-41d4-aef8-95ec61328933}, ! Handle
  NECB-Hospital - exam-C-oa,              ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {06c8689c-2711-4314-a99c-ba4bacb1bd1c}, ! Handle
  NECB-Hospital - laundry/washing-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {b79e0a0e-6a1a-46a0-bb53-e7f88509ffa0}, ! Handle
  NECB-Hospital - laundry/washing-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {c5cf4358-0483-4b98-a9f9-e2da4ddfc38f}, ! Handle
  NECB-Hospital - laundry/washing-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  20,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {7369ca55-42f4-4118-8f8c-5f7c1970a374}, ! Handle
  NECB-Hospital - laundry/washing-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  60;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {e85474b9-a168-4403-bdd3-53418e6254dd}, ! Handle
  NECB-Hospital - laundry/washing-C-oa,   ! Name
  ,                                       ! Outdoor Air Method
  0.045672,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e8a13863-cac1-42ac-adf5-d69bc9ff3522}, ! Handle
  NECB-Hospital - lounge/recreation-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {c9ed8229-7b81-44e7-b45d-0a3c6250ef68}, ! Handle
  NECB-Hospital - lounge/recreation-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.5,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {0704af55-45ac-4806-9941-d626df68fdc4}, ! Handle
  NECB-Hospital - lounge/recreation-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {a08b27cf-1684-4cb9-9ac7-2d7e763b5db4}, ! Handle
  NECB-Hospital - lounge/recreation-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  60;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {3ee59721-8d3c-4c82-aeab-e071b619ff27}, ! Handle
  NECB-Hospital - lounge/recreation-B-oa, ! Name
  ,                                       ! Outdoor Air Method
  0.0127,                                 ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bf06b6b9-4356-48e3-b11e-f7e857db54ab}, ! Handle
  NECB-Hospital - medical supply-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {cca863e0-930f-49d7-8181-e6b55d890506}, ! Handle
  NECB-Hospital - medical supply-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  13.7,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {574cb98e-ed6c-4e38-a936-c6d8bbe993dd}, ! Handle
  NECB-Hospital - medical supply-sched-H-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {e007e2bd-4aeb-4243-9f0b-c1a1f6b6ef0b}, ! Handle
  NECB-Hospital - medical supply-sched-H-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {6d32413f-020a-42be-9d18-0d3b1f6c83a7}, ! Handle
  NECB-Hospital - medical supply-H-oa,    ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b9560708-6639-406d-996a-01bc2e4905fd}, ! Handle
  NECB-Hospital - nursery-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {e60c5789-1d22-4325-ad18-678da02242c4}, ! Handle
  NECB-Hospital - nursery-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {6d7b529f-eba1-4ce6-87bc-1affd888eb5b}, ! Handle
  NECB-Hospital - nursery-sched-H-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {d1011623-a90f-4934-9553-de62887d64b7}, ! Handle
  NECB-Hospital - nursery-sched-H-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {b522666f-c591-4d7a-af38-5eabea81f03b}, ! Handle
  NECB-Hospital - nursery-H-oa,           ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2bf0e98a-b937-4700-8fe3-fc0574fd6d98}, ! Handle
  NECB-Hospital - nurses' station-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {755ba5da-bd9c-4e1c-a57d-cfca81ed0058}, ! Handle
  NECB-Hospital - nurses' station-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.4,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {f9ff8ff2-cd51-403d-be27-8779194f3071}, ! Handle
  NECB-Hospital - nurses' station-sched-H-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {a32ab70d-eca7-4950-b180-e497f71e9654}, ! Handle
  NECB-Hospital - nurses' station-sched-H-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  45;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {12197970-f181-4d9f-b356-1ae45e464604}, ! Handle
  NECB-Hospital - nurses' station-H-oa,   ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b2844aa9-e1cd-4bbd-b651-5beb1e9812e3}, ! Handle
  NECB-Hospital - operating room-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {7b80fb35-dca6-4de0-ab22-414356143ce7}, ! Handle
  NECB-Hospital - operating room-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  20.3,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {53f0ec3e-dc44-4766-be72-7e9497387dcf}, ! Handle
  NECB-Hospital - operating room-sched-H-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {2641e185-f833-4174-9426-aba270ed2530}, ! Handle
  NECB-Hospital - operating room-sched-H-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  300;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {29f3e39f-1b4c-40af-aaf2-a47b355f6e24}, ! Handle
  NECB-Hospital - operating room-H-oa,    ! Name
  ,                                       ! Outdoor Air Method
  0.091345,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {206958d1-bfa2-4fb1-91de-d378d8fa3ed1}, ! Handle
  NECB-Hospital - patient room-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {074d2ec5-95fd-4b6f-8a85-b137e8ac97ed}, ! Handle
  NECB-Hospital - patient room-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  6.7,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1030097d-6dcc-4595-ad25-2e6d75b4743a}, ! Handle
  NECB-Hospital - patient room-sched-H-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {c80f77f5-a87a-4c97-843b-e88ef9a0ce88}, ! Handle
  NECB-Hospital - patient room-sched-H-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {38dd21ce-6703-4f30-b19f-129a210e69a5}, ! Handle
  NECB-Hospital - patient room-H-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8c14ad10-0797-48bb-b7c6-30eac9a52842}, ! Handle
  NECB-Hospital - pharmacy-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {deb52da2-453c-48a0-b8ed-fe7b4488ce93}, ! Handle
  NECB-Hospital - pharmacy-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  12.3,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {cd4bfb1c-041d-40a9-b2de-f0e284f7cd7b}, ! Handle
  NECB-Hospital - pharmacy-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {fd1196dd-b5c7-4b86-8810-d651d2dc689b}, ! Handle
  NECB-Hospital - pharmacy-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  45;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {4fa0efba-c0a5-4bae-a7af-d25224c193ad}, ! Handle
  NECB-Hospital - pharmacy-C-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.045672,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {de29b4c4-de09-40e3-b439-b5c9a890fe2c}, ! Handle
  NECB-Hospital - physical therapy-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {7ce6d0a0-e52f-45f0-a763-8a7a6c9defa2}, ! Handle
  NECB-Hospital - physical therapy-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.8,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {3b556781-e4e2-4bd4-9f05-92a2e2086448}, ! Handle
  NECB-Hospital - physical therapy-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {09731c2a-712a-4072-87d0-e5fa72e6b09e}, ! Handle
  NECB-Hospital - physical therapy-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  45;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {1bd93722-a494-4a1b-84a6-0e12ae0f988d}, ! Handle
  NECB-Hospital - physical therapy-C-oa,  ! Name
  ,                                       ! Outdoor Air Method
  0.045672,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5e325a05-b9ec-4562-a55d-e34f1b0dff40}, ! Handle
  NECB-Hospital - radiology/imaging-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {ea261bb7-aac9-4975-8dd7-c967c23ff651}, ! Handle
  NECB-Hospital - radiology/imaging-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  14.2,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {8c38122b-0bf2-43db-a96c-19b6be645a98}, ! Handle
  NECB-Hospital - radiology/imaging-sched-H-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {789faebd-be67-434d-bd98-8264fd05a225}, ! Handle
  NECB-Hospital - radiology/imaging-sched-H-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {06854a5c-ea3a-400b-a66b-7977a09b4334}, ! Handle
  NECB-Hospital - radiology/imaging-H-oa, ! Name
  ,                                       ! Outdoor Air Method
  0.045672,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {da79d6c5-e0f8-424b-b353-1ba16cd657ea}, ! Handle
  NECB-Hospital - recovery-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {33937f29-e720-4351-9a03-5a6ca4b0cbd6}, ! Handle
  NECB-Hospital - recovery-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  12.4,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {59d6797e-46dd-4756-836a-f99387dca53e}, ! Handle
  NECB-Hospital - recovery-sched-H-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {3efa5dd4-f248-4e8c-b348-740f42072a0b}, ! Handle
  NECB-Hospital - recovery-sched-H-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  180;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {8647e734-79c7-4662-b52c-a3c9c67fa8f3}, ! Handle
  NECB-Hospital - recovery-H-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.091345,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {84357a0c-8671-4e2c-9623-16f46a2d4942}, ! Handle
  NECB-Hotel/Motel - dining-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {a7ca74c9-1823-40cd-9235-936fb5f0d111}, ! Handle
  NECB-Hotel/Motel - dining-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8.8,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {e19ef675-e8a3-44ad-842b-0b37707cb530}, ! Handle
  NECB-Hotel/Motel - dining-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {ed940ef1-960b-4e6c-b64e-ae45ade1b9ed}, ! Handle
  NECB-Hotel/Motel - dining-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  115;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {ee15131b-c9c3-4be1-ab24-55e877786e77}, ! Handle
  NECB-Hotel/Motel - dining-B-oa,         ! Name
  ,                                       ! Outdoor Air Method
  0.035815,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5ab337f1-e4ce-493b-a7d6-427f72f381ca}, ! Handle
  NECB-Hotel/Motel - rooms-sched-F-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {8f7eb0cb-f63c-4b9a-88f3-223641e1c20c}, ! Handle
  NECB-Hotel/Motel - rooms-sched-F-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.9,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {9ca56d64-f8a1-4ac6-b92a-ccc24b8046d2}, ! Handle
  NECB-Hotel/Motel - rooms-sched-F-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {4c78196b-0718-4a03-9c6e-803985aed761}, ! Handle
  NECB-Hotel/Motel - rooms-sched-F-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  600;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {d9a2cf3b-8338-460b-a1dd-b45274d46647}, ! Handle
  NECB-Hotel/Motel - rooms-F-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.013955,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2d4acecd-f9d1-49f2-be47-08e88a31ab49}, ! Handle
  NECB-Hotel/Motel - lobby-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {a82cc0a2-e33a-4bee-998a-70518dc14c78}, ! Handle
  NECB-Hotel/Motel - lobby-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.4,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {dac71d0d-6aaa-4ef1-a31f-3a84b298960b}, ! Handle
  NECB-Hotel/Motel - lobby-sched-H-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {9f6e54f2-8f77-481a-a198-2caeb30a1201}, ! Handle
  NECB-Hotel/Motel - lobby-sched-H-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {aa59322b-6863-4faa-92d3-4d17c80fb198}, ! Handle
  NECB-Hotel/Motel - lobby-H-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.014478,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ec3eab49-34d6-4bb7-86d9-2b4b54bf4451}, ! Handle
  NECB-Hway lodging - dining-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {5d31d453-f5c5-42cc-8e5f-78702dae8ae3}, ! Handle
  NECB-Hway lodging - dining-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {ff7cd3e4-4f2f-4356-a5fc-49b87dbb00e5}, ! Handle
  NECB-Hway lodging - dining-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {d1d6b0fe-437b-4bc1-b9e6-bba185706e21}, ! Handle
  NECB-Hway lodging - dining-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  115;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {b7d026de-99c7-404f-b3c4-c285d3eccc9a}, ! Handle
  NECB-Hway lodging - dining-B-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.035815,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {259f3c0a-a6c8-4dff-9da8-badbddf5f69e}, ! Handle
  NECB-Hway lodging - rooms-sched-F-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {3c75a9d7-b041-4105-b7f4-f94404e14752}, ! Handle
  NECB-Hway lodging - rooms-sched-F-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8.1,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {83f3a094-e306-436e-a12e-b3cd7301cbe7}, ! Handle
  NECB-Hway lodging - rooms-sched-F-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {ad1aad76-1125-4445-a8ea-45953931de78}, ! Handle
  NECB-Hway lodging - rooms-sched-F-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  600;                                    ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {47c2e5f1-841a-4482-8541-c26420d1a551}, ! Handle
  NECB-Hway lodging - rooms-F-oa,         ! Name
  ,                                       ! Outdoor Air Method
  0.013955,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {815bb19c-e073-444d-8d1b-191f608788ea}, ! Handle
  NECB-Library - cataloging-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {33da9988-cceb-4308-b103-995ef6e85b95}, ! Handle
  NECB-Library - cataloging-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  7.8,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {2d2adaff-1ba1-4f19-848d-f38f17358976}, ! Handle
  NECB-Library - cataloging-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {51e302b5-97c4-4c53-acf4-3b00404a049c}, ! Handle
  NECB-Library - cataloging-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {0baba79d-f957-44c6-a0b7-e72d018ca126}, ! Handle
  NECB-Library - cataloging-C-oa,         ! Name
  ,                                       ! Outdoor Air Method
  0.017254,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1d73ed92-ba45-426f-b7f3-24e22d4909a6}, ! Handle
  NECB-Library - reading-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {0455af1f-349b-487e-8dc0-943f3c012c31}, ! Handle
  NECB-Library - reading-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {8d69bd2c-f5ce-48a9-a718-735c819542d2}, ! Handle
  NECB-Library - reading-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {e3116689-4ed4-4cc8-af91-a47a334d1267}, ! Handle
  NECB-Library - reading-sched-C-hw_def,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {e8cb696b-de2f-4c13-9c2f-edbf3f187e99}, ! Handle
  NECB-Library - reading-C-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.017254,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {26f5af28-426a-4db3-9408-4d98fb2255e3}, ! Handle
  NECB-Library - stacks-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {d44bdb0c-18cd-43ab-a070-4edd6bedcf31}, ! Handle
  NECB-Library - stacks-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  22.9,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {d49a3dc2-7132-4647-ba8a-add5d004105d}, ! Handle
  NECB-Library - stacks-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {a3272e4e-33bf-49a9-8394-de59bc648c84}, ! Handle
  NECB-Library - stacks-sched-C-hw_def,   ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {2ce9f1b3-8ec8-463c-9ff9-66818404227e}, ! Handle
  NECB-Library - stacks-C-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.017254,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bf82074f-80f4-4850-8c3e-3d942e07aa96}, ! Handle
  NECB-Mfg - corr. >= 2.4m-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {1cd3dbba-4b8c-4280-95f5-2055c7e9c226}, ! Handle
  NECB-Mfg - corr. >= 2.4m-sched-*-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  4.4,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {f0d92619-4aee-45ae-a3ad-9ef1ffe4d891}, ! Handle
  NECB-Mfg - corr. >= 2.4m-sched-*-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {18495f83-bc8e-4589-9b03-8cd0e425bd10}, ! Handle
  NECB-Mfg - corr. >= 2.4m-sched-*-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {8e644fe7-7265-4bac-b693-bc5377bf1f72}, ! Handle
  NECB-Mfg - corr. >= 2.4m-*-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.126868,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {38bf3669-c98c-4bd1-9583-a755184d32d6}, ! Handle
  NECB-Mfg - corr. < 2.4m-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {1ba8ca79-2559-41f3-b318-8ab5ecf13392}, ! Handle
  NECB-Mfg - corr. < 2.4m-sched-*-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  5.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {4db3e086-e630-4298-8b7e-e6604d31b600}, ! Handle
  NECB-Mfg - corr. < 2.4m-sched-*-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {5e2bfb1a-df7d-4011-8dc6-e13f5f50f51f}, ! Handle
  NECB-Mfg - corr. < 2.4m-sched-*-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {83cad2bc-dfde-47e6-80e5-1ad64cd5f797}, ! Handle
  NECB-Mfg - corr. < 2.4m-*-oa,           ! Name
  ,                                       ! Outdoor Air Method
  0.126868,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6d405e7e-f2eb-4e6c-9ab8-2ec862103c8e}, ! Handle
  NECB-Mfg - detailed-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {649fe360-0c14-4c9e-ab60-f4d0ec95d772}, ! Handle
  NECB-Mfg - detailed-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  13.9,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {3b170844-f193-41f0-aeb7-6e3ede8ee83c}, ! Handle
  NECB-Mfg - detailed-sched-A-elec_def,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {d1c0b714-51d6-4f0b-a43d-b50acb5af9f2}, ! Handle
  NECB-Mfg - detailed-sched-A-hw_def,     ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {8fc37a1b-b28b-4ada-9866-11e9e683369a}, ! Handle
  NECB-Mfg - detailed-A-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.03806,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {13e7eb18-3288-417a-8733-32289c266dd0}, ! Handle
  NECB-Mfg - equipment-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {889c0da7-0715-4523-8dd2-64887a08ed72}, ! Handle
  NECB-Mfg - equipment-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  13.3,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {658e4504-89cc-4041-9f8d-a496ebec641e}, ! Handle
  NECB-Mfg - equipment-sched-A-elec_def,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {368f4135-ba71-4948-aaf1-1cecb23ba90a}, ! Handle
  NECB-Mfg - equipment-sched-A-hw_def,    ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {9e65b933-6724-494a-b93f-9a126d3194d2}, ! Handle
  NECB-Mfg - equipment-A-oa,              ! Name
  ,                                       ! Outdoor Air Method
  0.03806,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fc498bfc-eab9-4a9e-9d26-8e43322d3b40}, ! Handle
  NECB-Mfg - bay H > 15m-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {4d00ba03-1a48-488e-892a-4544940849ec}, ! Handle
  NECB-Mfg - bay H > 15m-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.3,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {abdd389e-ed18-4da2-9f3f-2f140d6c5077}, ! Handle
  NECB-Mfg - bay H > 15m-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {196e0af1-0b3a-415c-986f-60e21b3bf072}, ! Handle
  NECB-Mfg - bay H > 15m-sched-A-hw_def,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {859a31f9-9647-4fde-9b93-25acd07476e5}, ! Handle
  NECB-Mfg - bay H > 15m-A-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.03806,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {343327e9-f90e-4481-99e9-3a20558489e2}, ! Handle
  NECB-Mfg - 7.5 <= bay H <= 15m-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {7dea3331-55df-4c62-97a6-143486f0bbd3}, ! Handle
  NECB-Mfg - 7.5 <= bay H <= 15m-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  13.2,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {88b188cd-8726-4956-8fdd-850e4655651e}, ! Handle
  NECB-Mfg - 7.5 <= bay H <= 15m-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {ca194367-068c-4382-ae78-d9623018fb42}, ! Handle
  NECB-Mfg - 7.5 <= bay H <= 15m-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {dd095d49-41d3-4111-acc0-f56a59a7bdde}, ! Handle
  NECB-Mfg - 7.5 <= bay H <= 15m-A-oa,    ! Name
  ,                                       ! Outdoor Air Method
  0.03806,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dbb92bce-67de-4cac-8dd0-f39c413aad57}, ! Handle
  NECB-Mfg - bay H < 7.5m-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {e2dbdfb3-a371-4a40-8331-b0cb4f49d4ab}, ! Handle
  NECB-Mfg - bay H < 7.5m-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  12.8,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {7abadf9a-d82c-4514-bf40-034b41518404}, ! Handle
  NECB-Mfg - bay H < 7.5m-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  10,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {5daee7cd-87a3-451b-91ae-88e8e45adc9c}, ! Handle
  NECB-Mfg - bay H < 7.5m-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {45b3c3b9-0458-4b27-91da-d71015c46dab}, ! Handle
  NECB-Mfg - bay H < 7.5m-A-oa,           ! Name
  ,                                       ! Outdoor Air Method
  0.03806,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {62c7ba6d-3b39-4dfb-9691-b96619884955}, ! Handle
  NECB-Museum - exhibition-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {2606cc82-45c9-4b2c-9175-b1109c6bb588}, ! Handle
  NECB-Museum - exhibition-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.3,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {d29e3a05-15b3-40ff-b86e-3853e082eff8}, ! Handle
  NECB-Museum - exhibition-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {c496e755-f6c8-4d52-8577-ed3320617ed0}, ! Handle
  NECB-Museum - exhibition-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  60;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {b791798e-e5ee-458c-9c22-324365178736}, ! Handle
  NECB-Museum - exhibition-C-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.009144,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {34edcd04-bde5-455c-8a1b-7102ef9c917f}, ! Handle
  NECB-Museum - restoration-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {2c482589-db6d-4376-aeed-277a5c820d5a}, ! Handle
  NECB-Museum - restoration-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11,                                     ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {1a4e258c-55a3-417e-b177-c5482c9af956}, ! Handle
  NECB-Museum - restoration-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {c77963dd-ccaa-4ba0-9d20-709a933642d7}, ! Handle
  NECB-Museum - restoration-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  50;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {22776047-4c04-4ae9-8007-c520156f8077}, ! Handle
  NECB-Museum - restoration-A-oa,         ! Name
  ,                                       ! Outdoor Air Method
  0.017254,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c908fe4f-6dd4-4e8e-80d7-5b8983528d08}, ! Handle
  NECB-Parking garage-sched-H-people_def 1, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  1000,                                   ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {da617bbc-14a5-48f2-9cc3-471be14792ec}, ! Handle
  NECB-Parking garage-sched-H-lights_def 1, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  2,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {d4a8facf-c61d-4127-b28a-65b07d7a7835}, ! Handle
  NECB-Parking garage-sched-H-elec_def 1, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {1f059c43-c5f3-4a33-b6e6-f7c6f59f74fb}, ! Handle
  NECB-Parking garage-sched-H-hw_def 1,   ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {13498347-78f6-4d4c-b137-6cdbaf7ee440}, ! Handle
  NECB-Parking garage-H-oa 1,             ! Name
  ,                                       ! Outdoor Air Method
  2.62193,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {927af4e2-423b-4743-a3e8-cb4a01e26cae}, ! Handle
  NECB-Post office sorting-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {42f213de-d8f4-4b50-8497-edff2c6af347}, ! Handle
  NECB-Post office sorting-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.1,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {03f1105e-522b-47cc-b881-5c7f49307828}, ! Handle
  NECB-Post office sorting-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  7.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {34dbe7d6-d5dc-4042-be21-405ad0dd20bd}, ! Handle
  NECB-Post office sorting-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {3aec5bfb-ce80-4865-b5c3-de188411c147}, ! Handle
  NECB-Post office sorting-A-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.017558,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d5c12096-b34b-4e44-859d-693351087e3f}, ! Handle
  NECB-Religious - audience-sched-I-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {1e7d0659-d58b-4a5c-a6d4-fef8ebf209d7}, ! Handle
  NECB-Religious - audience-sched-I-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  18.2,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {9241e92b-b27a-47fa-aaa2-348ba0b0711a}, ! Handle
  NECB-Religious - audience-sched-I-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {fb97bd43-e96e-4cd4-9f42-522bc7280021}, ! Handle
  NECB-Religious - audience-sched-I-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  15;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {85cfc641-29f6-4a03-9103-98f6f2fb5516}, ! Handle
  NECB-Religious - audience-I-oa,         ! Name
  ,                                       ! Outdoor Air Method
  0.016765,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9e1b7226-e0e3-4529-b8d6-b94a65910997}, ! Handle
  NECB-Religious - fellowship hall-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {cec1017f-d0c0-431b-8daf-47054e6c4309}, ! Handle
  NECB-Religious - fellowship hall-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  6.9,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {468f8cca-370c-4b45-b4fa-afee0611c9cb}, ! Handle
  NECB-Religious - fellowship hall-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {7ce04e2c-ed28-43c4-9002-6f45f40c2c5d}, ! Handle
  NECB-Religious - fellowship hall-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  45;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {5b00ae5a-e58a-44c6-ba69-0020deb19994}, ! Handle
  NECB-Religious - fellowship hall-C-oa,  ! Name
  ,                                       ! Outdoor Air Method
  0.016765,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3163ffe3-ebfc-4ba3-9eb7-141336fc8fe7}, ! Handle
  NECB-Religious - pulpit/choir-sched-I-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {acf6fa2a-9708-45db-8cec-71ea8ec06979}, ! Handle
  NECB-Religious - pulpit/choir-sched-I-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  18.2,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {4dd9d9ad-95a5-4142-a7b0-6aa8a4530d5c}, ! Handle
  NECB-Religious - pulpit/choir-sched-I-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {0810306d-45e2-4443-ac22-8bed8946193f}, ! Handle
  NECB-Religious - pulpit/choir-sched-I-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  15;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {10e8fbcd-2969-405a-8dea-fe23c8f028f0}, ! Handle
  NECB-Religious - pulpit/choir-I-oa,     ! Name
  ,                                       ! Outdoor Air Method
  0.016765,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cdca92a9-bae4-427b-a3a2-89c6198b228a}, ! Handle
  NECB-Retail - dressing/fitting-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {9748df4f-3bdb-4381-ba62-6be4c5cba76c}, ! Handle
  NECB-Retail - dressing/fitting-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  9.4,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {86b0d871-75da-4faa-9e2c-98805f4b7d0a}, ! Handle
  NECB-Retail - dressing/fitting-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {9d91acaf-e2a8-440d-9967-e196aee7492c}, ! Handle
  NECB-Retail - dressing/fitting-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  40;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {612cc1bf-479d-4ebe-b5c2-e462d20c4541}, ! Handle
  NECB-Retail - dressing/fitting-C-oa,    ! Name
  ,                                       ! Outdoor Air Method
  0.035472,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {83b7bf63-677e-4457-bf13-d7b775ed6571}, ! Handle
  NECB-Retail - mall concourse-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {bf8c3b74-3e50-44e8-a607-d270d6142d83}, ! Handle
  NECB-Retail - mall concourse-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.8,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {e0c103ab-f087-493f-a426-da3a697d1b24}, ! Handle
  NECB-Retail - mall concourse-sched-C-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {ed6e60e2-fab7-493d-a31d-0c253594f0a5}, ! Handle
  NECB-Retail - mall concourse-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {0bf10707-ac5c-4c4d-a887-f728e039e085}, ! Handle
  NECB-Retail - mall concourse-C-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.036538,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {17fadb22-a2ba-4298-8cac-ff8c63d5ce9a}, ! Handle
  NECB-Retail - sales-sched-C-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {f177ba47-1106-4ffd-9d94-363ade91b7ed}, ! Handle
  NECB-Retail - sales-sched-C-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  18.1,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {4b73632b-af5b-4d3e-a11a-8e2c26450be9}, ! Handle
  NECB-Retail - sales-sched-C-elec_def,   ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {2ff43867-7a98-49c0-86a8-5ccd0476638a}, ! Handle
  NECB-Retail - sales-sched-C-hw_def,     ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  40;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {0f00aa6c-ae15-4933-90c1-ccd45fecf99c}, ! Handle
  NECB-Retail - sales-C-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.035472,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4528cb44-f56e-4946-9430-c847889c41f8}, ! Handle
  NECB-Sports arena - audience-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {a893e3fb-dc74-407e-bb0f-342e55ff4ca4}, ! Handle
  NECB-Sports arena - audience-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  4.6,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {d80d4701-8443-423c-a503-5ca9321ff4da}, ! Handle
  NECB-Sports arena - audience-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {c55f5f33-83c9-4604-b822-8fda87d82c45}, ! Handle
  NECB-Sports arena - audience-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  30;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {9c45f29c-0926-4bf4-8d44-5926c55c1dc1}, ! Handle
  NECB-Sports arena - audience-B-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.0301,                                 ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {36681d9d-92c0-451c-abfa-7ee7f08f8ccc}, ! Handle
  NECB-Sports arena - court c4-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {49d076b3-44df-4c49-8ef2-01f3ecbbb05c}, ! Handle
  NECB-Sports arena - court c4-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  7.8,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {9f3ecb8f-5b20-45b9-93f3-24af28d24916}, ! Handle
  NECB-Sports arena - court c4-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {885b38b4-03d6-4ea7-8e36-d507b2460c7a}, ! Handle
  NECB-Sports arena - court c4-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {c75ce832-6b5a-4e57-90f7-f3f6b5616fee}, ! Handle
  NECB-Sports arena - court c4-B-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.00762,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c21063f5-f0e5-401a-8ad1-be765ceafc81}, ! Handle
  NECB-Sports arena - court c3-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {ec16d5d5-d23d-4499-bb89-8e8f61d162d3}, ! Handle
  NECB-Sports arena - court c3-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  12.9,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {71e9f698-dace-4d89-9bbe-ad9a56d02a8f}, ! Handle
  NECB-Sports arena - court c3-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {a13a22c0-6390-4210-ab44-3ae5c846fb18}, ! Handle
  NECB-Sports arena - court c3-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {dd6e83e6-487e-4c0a-9dfa-c9f2e6c3fb77}, ! Handle
  NECB-Sports arena - court c3-B-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.00762,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {afc05149-2d82-407c-9fd5-2f510bb78473}, ! Handle
  NECB-Sports arena - court c2-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {296d191b-7db7-42ea-885e-6cb4517cd521}, ! Handle
  NECB-Sports arena - court c2-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  20.7,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {f1cfa2c8-06d0-4a83-87d7-d899b8c913f9}, ! Handle
  NECB-Sports arena - court c2-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {ae66d72e-a4c0-4aeb-a35d-433bc73b2a37}, ! Handle
  NECB-Sports arena - court c2-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {8320df45-ce11-4ce4-8f54-2613adb70a94}, ! Handle
  NECB-Sports arena - court c2-B-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.00762,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a335e6fd-4926-47d7-aaa9-67dd265cbb40}, ! Handle
  NECB-Sports arena - court c1-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {bbab041c-ec1a-41a7-bcfd-da441f7b7708}, ! Handle
  NECB-Sports arena - court c1-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  32.4,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {6f88a20b-53d4-41c6-8ee3-d96cd842aebf}, ! Handle
  NECB-Sports arena - court c1-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {08d9f86d-01b1-408b-9fd8-b658d4be0a6a}, ! Handle
  NECB-Sports arena - court c1-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {09b33414-3d3f-4ecd-a1c0-17bd67dc7948}, ! Handle
  NECB-Sports arena - court c1-B-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.00762,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {41c9e528-a586-4504-8245-45b40df90900}, ! Handle
  NECB-Sports arena - ring-sched-B-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {3848521f-1fbb-4231-8f75-8a8079bdb3bb}, ! Handle
  NECB-Sports arena - ring-sched-B-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  28.8,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {a70e8195-85d3-4689-bd50-674e5d28702f}, ! Handle
  NECB-Sports arena - ring-sched-B-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {2fcfa2a7-9f96-4062-9d7c-e8815ed23213}, ! Handle
  NECB-Sports arena - ring-sched-B-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {0fec814c-7157-41ee-afe7-315ec828f5ae}, ! Handle
  NECB-Sports arena - ring-B-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.00762,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8ca2d94d-4c7d-4bdc-98bf-a8d5f5b2fcee}, ! Handle
  NECB-Transp. baggage-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {04f5d0e2-3303-4475-9db0-c3e7eb67735a}, ! Handle
  NECB-Transp. baggage-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8.2,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {c4df5ea0-30c0-4fc2-b066-6e69dcb5b3c2}, ! Handle
  NECB-Transp. baggage-sched-H-elec_def,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {c14ca450-6499-40a9-a1cf-bf63e6f97c78}, ! Handle
  NECB-Transp. baggage-sched-H-hw_def,    ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  65;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {edca1c5a-c9ce-43ff-aedb-f5aba5c12aff}, ! Handle
  NECB-Transp. baggage-H-oa,              ! Name
  ,                                       ! Outdoor Air Method
  0.017558,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {546380e0-4074-437f-a840-94b676fc27df}, ! Handle
  NECB-Transp. concourse-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  20,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {b98f1a9b-4c35-4157-a04b-6a4e1f3d0ad3}, ! Handle
  NECB-Transp. concourse-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  3.9,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {ebc621ae-0c3c-4fb8-b4a9-bc7309210195}, ! Handle
  NECB-Transp. concourse-sched-H-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {a7fb5a3b-16ff-474c-ba10-7869f22be92f}, ! Handle
  NECB-Transp. concourse-sched-H-hw_def,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  65;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {d76d71d4-db54-4d46-96af-f7defa79281f}, ! Handle
  NECB-Transp. concourse-H-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.08221,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {aaf116a9-0c9a-4675-a094-a113d2c7e555}, ! Handle
  NECB-Transp. seating-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {2c2dd0e2-ac6c-405b-8be9-d7e04d097a89}, ! Handle
  NECB-Transp. seating-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  5.8,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {010f5ce4-0ee4-4283-a319-1005801ec1dd}, ! Handle
  NECB-Transp. seating-sched-H-elec_def,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {4f83911e-bac7-43d7-95c3-94340c3a8382}, ! Handle
  NECB-Transp. seating-sched-H-hw_def,    ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  65;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {e273d67a-9c9e-47e5-a386-7ab814ab595c}, ! Handle
  NECB-Transp. seating-H-oa,              ! Name
  ,                                       ! Outdoor Air Method
  0.041149,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {615c3287-b039-4179-b58d-c03628b8ffd1}, ! Handle
  NECB-Transp. counter-sched-H-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  10,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {9c2f4bca-c62b-48ed-821c-0d8da283469f}, ! Handle
  NECB-Transp. counter-sched-H-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  11.6,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {66d9e450-5a3e-4f9e-896a-738a8c2539ef}, ! Handle
  NECB-Transp. counter-sched-H-elec_def,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  2.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {708298e1-a1a3-43d2-97e8-9c20b73f2f09}, ! Handle
  NECB-Transp. counter-sched-H-hw_def,    ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  65;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {d85615a0-815d-489c-9ed2-61f75e4d32b3}, ! Handle
  NECB-Transp. counter-H-oa,              ! Name
  ,                                       ! Outdoor Air Method
  0.008789,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cbe82d5f-2377-4f47-ac53-34daf5919957}, ! Handle
  NECB-Warehouse - fine-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  50,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {50d2d66a-7d1b-4e04-bd02-b54cc48725a9}, ! Handle
  NECB-Warehouse - fine-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.2,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {c6744d0d-6aa3-46dd-b993-4cbdc543aab2}, ! Handle
  NECB-Warehouse - fine-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {8b98aa4e-4315-4281-9d04-1bb657078366}, ! Handle
  NECB-Warehouse - fine-sched-A-hw_def,   ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  65;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {4975de38-7566-4c10-9332-0937f52c5307}, ! Handle
  NECB-Warehouse - fine-A-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.015224,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c0d090f0-2c3e-4ef8-be3d-bdab46566199}, ! Handle
  NECB-Warehouse - med/blk-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {07494e1f-5fd9-415f-8e0c-3a7cc44e711d}, ! Handle
  NECB-Warehouse - med/blk-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  6.4,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {46485729-c207-494b-9567-6f772d7406e2}, ! Handle
  NECB-Warehouse - med/blk-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {4dbf6079-12b7-4dc5-815c-f8edd0f30c86}, ! Handle
  NECB-Warehouse - med/blk-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  65;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {2cfd95fe-d4af-4e22-ad66-a4287186bfcc}, ! Handle
  NECB-Warehouse - med/blk-A-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {74012801-e809-4a78-bbd6-d6383a8c617b}, ! Handle
  NECB-Warehouse - med/blk2-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights:Definition,
  {2b7ec392-6fb0-452c-845a-b95e6f6139c9}, ! Handle
  NECB-Warehouse - med/blk2-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  10.2,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {8c1ef75c-7e2c-47bb-9275-2d0019af637e}, ! Handle
  NECB-Warehouse - med/blk2-sched-A-elec_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:HotWaterEquipment:Definition,
  {9d2cee10-6f50-4b0b-9e1a-7f5339e49aa3}, ! Handle
  NECB-Warehouse - med/blk2-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  65;                                     ! Watts per Person {W/Person}

OS:DesignSpecification:OutdoorAir,
  {005457a7-7f2b-402c-88f8-25645fd336cc}, ! Handle
  NECB-Warehouse - med/blk2-A-oa,         ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultSubSurfaceConstructions,
  {edc7805e-40b6-44a8-8a30-2abcacbc0e12}, ! Handle
  000_Interior_DefSubCons,                ! Name
  ,                                       ! Fixed Window Construction Name
  ,                                       ! Operable Window Construction Name
  ,                                       ! Door Construction Name
  ,                                       ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  ,                                       ! Skylight Construction Name
  ,                                       ! Tubular Daylight Dome Construction Name
  ;                                       ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2ecf4f4c-85ee-4d44-969d-1cf3dc9d0651}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, ! Name
  ,                                       ! Fixed Window Construction Name
  ,                                       ! Operable Window Construction Name
  ,                                       ! Door Construction Name
  ,                                       ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  ,                                       ! Skylight Construction Name
  ,                                       ! Tubular Daylight Dome Construction Name
  ;                                       ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3c99188a-5f80-46f5-940a-340304459562}, ! Handle
  000_Ground_DefSurfCons,                 ! Name
  ,                                       ! Floor Construction Name
  ,                                       ! Wall Construction Name
  ;                                       ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {67c7afba-e420-4d66-9646-246e304b4b86}, ! Handle
  000_Interior_DefSurfCons,               ! Name
  ,                                       ! Floor Construction Name
  ,                                       ! Wall Construction Name
  ;                                       ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {10a56728-d349-4650-a259-a46789e73ea8}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, ! Name
  {00a4d098-768c-4233-92f9-63f86b06a28f}, ! Floor Construction Name
  ,                                       ! Wall Construction Name
  ;                                       ! Roof Ceiling Construction Name

OS:ElectricEquipment:Definition,
  {568f6364-518d-44fd-9d78-e96c415063b0}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  5.8125141276385044,                     ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       ! Fraction Latent
  ,                                       ! Fraction Radiant
  ;                                       ! Fraction Lost

OS:Facility,
  {cf302468-3453-4b1f-a1ed-b05a0da3cd5c}; ! Handle

OS:Lights:Definition,
  {3bc849e4-6d78-42e0-a441-3a176abeef9c}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  9.687523546064174,                      ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       ! Fraction Radiant
  ,                                       ! Fraction Visible
  ,                                       ! Return Air Fraction
  ,                                       ! Return Air Fraction Calculated from Plenum Temperature
  ,                                       ! Return Air Fraction Function of Plenum Temperature Coefficient 1
  ;                                       ! Return Air Fraction Function of Plenum Temperature Coefficient 2

OS:Material:AirGap,
  {efc63ac2-25cf-4878-8100-f1e2d1f7e2f5}, ! Handle
  000_F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {e5ef4582-1ed4-40f7-90f7-b948835c4680}, ! Handle
  000_F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:People:Definition,
  {84d764e2-8b36-4a28-b0b9-0d4df078ed71}, ! Handle
  MediumOffice_PeopDef,                   ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.053819575255912078,                   ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:Rendering:Color,
  {8f2a3d5a-9cc6-48e4-80db-4747319a30bd}, ! Handle
  000_AtticRoof_ClimateZone 1-8_Color,    ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  131.274;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7bae279f-a289-4694-ac26-5a556bd6d25d}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8_Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {d814d9b4-b7a3-4c3b-9046-8200081e8e9d}, ! Handle
  000_ExtSlabCarpet_8in_ClimateZone 1-8_Color, ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {7623b45d-1afd-4e50-a5d4-8973e0f50839}, ! Handle
  000_ExtSlab_4in_ClimateZone 1-8_Color,  ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {6bcc9c6f-d160-46e8-84fe-925510531a02}, ! Handle
  000_ExtSlab_8in_ClimateZone 1-8_Color,  ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {d3a0f803-0902-4452-8351-44cb8ee5fa20}, ! Handle
  000_Exterior Door_Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {cf93bb9a-a948-420e-8623-5dbd25e9063e}, ! Handle
  000_Exterior Floor_Color,               ! Name
  255.0,                                  ! Rendering Red Value
  40.8,                                   ! Rendering Green Value
  40.7999999999998;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2f5b9735-dd16-4c9b-aa29-d2a0aa0d89a6}, ! Handle
  000_Exterior Roof_Color,                ! Name
  255.0,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {61d98f2f-703b-40e0-a799-9de5b09dc770}, ! Handle
  000_Exterior Wall_Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {4e3d8c9a-e205-4b43-97a1-9ed42b4426ed}, ! Handle
  000_Exterior Window_Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {dc72bc9f-18f7-440c-b7c2-fe001cfd1243}, ! Handle
  000_Interior Ceiling_Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {cd92f89b-4f39-4135-b4a2-17275db6be50}, ! Handle
  000_Interior Door_Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {77cbc9c8-66df-4480-8d8c-d5a4529f1e25}, ! Handle
  000_Interior Floor_Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {1210254c-7ac7-419d-a0ba-ce4fee5f6560}, ! Handle
  000_Interior Partition_Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {813d283b-bc32-489c-b121-283a449f2f77}, ! Handle
  000_Interior Wall_Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {22291e90-630d-428d-b67b-05ecd302f0f3}, ! Handle
  000_Interior Window_Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ae99e112-c3ee-41d0-8bef-ee0758bc55b8}, ! Handle
  ASHRAE_189.1-2009_AtticFloor_ClimateZone 1-8_Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  126.5004;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f30f74c2-f870-4426-941b-6f11f3be90fe}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 1-3_SecondarySchool_Auditorium_Color, ! Name
  236.64,                                 ! Rendering Red Value
  172.686,                                ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {61fe2ec4-049f-47ca-af3c-e44fec3c96d6}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 1-3_SecondarySchool_Cafeteria_Color, ! Name
  55.488,                                 ! Rendering Red Value
  179.52,                                 ! Rendering Green Value
  24.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {f34b952d-8105-45c4-aef0-35179ecbaaf7}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 1-3_SecondarySchool_Classroom_Color, ! Name
  236.64,                                 ! Rendering Red Value
  172.686,                                ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e85f6bef-91d7-4c0c-9bfb-d792a13d8335}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 1-3_SecondarySchool_Corridor_Color, ! Name
  179.52,                                 ! Rendering Red Value
  24.48,                                  ! Rendering Green Value
  24.4799999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {0d519839-927f-4e2d-a3ca-a3999b365a7e}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 1-3_SecondarySchool_Gym_Color, ! Name
  171.5232,                               ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a2384240-d33f-47ca-83d2-572fd8b18cae}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 1-3_SecondarySchool_Kitchen_Color, ! Name
  75.48,                                  ! Rendering Red Value
  230.52,                                 ! Rendering Green Value
  114.24;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {64b0f625-0627-4941-a1b2-5ad99ad24677}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 1-3_SecondarySchool_Library_Color, ! Name
  24.48,                                  ! Rendering Red Value
  179.52,                                 ! Rendering Green Value
  164.63616;                              ! Rendering Blue Value

OS:Rendering:Color,
  {f17d4248-dd6a-43db-9012-8c892c1ddb77}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 1-3_SecondarySchool_Lobby_Color, ! Name
  230.52,                                 ! Rendering Red Value
  112.6896,                               ! Rendering Green Value
  75.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {35456b2a-49cc-4309-b239-236df468316b}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 1-3_SecondarySchool_Mechanical_Color, ! Name
  24.48,                                  ! Rendering Red Value
  49.2864,                                ! Rendering Green Value
  179.52;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c9018c1e-a72d-4381-a307-cef35f10ad98}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 1-3_SecondarySchool_Office_Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {df096596-1a7a-48d2-b709-91b28eeebced}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 1-3_SecondarySchool_Restroom_Color, ! Name
  179.52,                                 ! Rendering Red Value
  164.016,                                ! Rendering Green Value
  24.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {cefc1a0f-a480-46b5-b9ee-8275aee4b952}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_SecondarySchool_Auditorium_Color, ! Name
  236.64,                                 ! Rendering Red Value
  172.686,                                ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {bea249ab-609e-4986-973f-5a3d0c0d949f}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_SecondarySchool_Cafeteria_Color, ! Name
  55.488,                                 ! Rendering Red Value
  179.52,                                 ! Rendering Green Value
  24.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {97a30e94-d4ec-4745-82d5-e727e925153f}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_SecondarySchool_Classroom_Color, ! Name
  236.64,                                 ! Rendering Red Value
  172.686,                                ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {791dc87e-d1a0-4c6f-be59-174df3b1d592}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_SecondarySchool_Corridor_Color, ! Name
  179.52,                                 ! Rendering Red Value
  24.48,                                  ! Rendering Green Value
  24.4799999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {31c91cc4-ec3d-4ea7-b23c-ca4e81c93e4e}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_SecondarySchool_Gym_Color, ! Name
  171.5232,                               ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {159e9aa7-7976-47d1-9858-bb314fd80607}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_SecondarySchool_Kitchen_Color, ! Name
  75.48,                                  ! Rendering Red Value
  230.52,                                 ! Rendering Green Value
  114.24;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b310fc0b-cabf-4d52-830f-b637a9a7afa1}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_SecondarySchool_Library_Color, ! Name
  24.48,                                  ! Rendering Red Value
  179.52,                                 ! Rendering Green Value
  164.63616;                              ! Rendering Blue Value

OS:Rendering:Color,
  {3d27ee24-4856-40f2-abdc-12b2e95eb52d}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_SecondarySchool_Lobby_Color, ! Name
  230.52,                                 ! Rendering Red Value
  112.6896,                               ! Rendering Green Value
  75.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {087c98bc-1b8b-41e4-8356-4f64b4ce8375}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_SecondarySchool_Mechanical_Color, ! Name
  24.48,                                  ! Rendering Red Value
  49.2864,                                ! Rendering Green Value
  179.52;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a5a4e33c-19a8-420b-9f36-2cede140a410}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_SecondarySchool_Office_Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9ebf72b4-1257-446b-bed4-b8e1e8744554}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_SecondarySchool_Restroom_Color, ! Name
  179.52,                                 ! Rendering Red Value
  164.016,                                ! Rendering Green Value
  24.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {8a992e70-c129-403b-8b13-93c9738bc546}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 1_Color, ! Name
  129.8817,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4976e445-718a-404e-a33d-90431b9e5d21}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5_Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5b498fa7-bba3-4431-9656-a98e927ab5f9}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 6_Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  106.2126;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2ec6f8f3-9084-459e-9f03-aabb569e8e19}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 7-8_Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  96.0687;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7844f75d-587b-41bf-899d-6a75b5418a2a}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_Metal_ClimateZone 1_Color, ! Name
  180.6726,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {759d4320-98ad-459d-928d-676d7094d432}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_Metal_ClimateZone 2-5_Color, ! Name
  202.521,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f3efafc1-09d6-4a78-a953-808a39c92dd3}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_Metal_ClimateZone 6_Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  155.1828;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8f58adca-a5ac-4d96-b313-ee029c51cbf9}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_Metal_ClimateZone 7-8_Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  144.2586;                               ! Rendering Blue Value

OS:Rendering:Color,
  {0dc90870-35ba-4503-ab69-d1203b74ff16}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone 1_Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  50.0973,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ba034033-11ee-4894-856c-32d268c2fe48}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone 2_Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  40.2135,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d2070426-24f1-4339-a28b-b7c43f5cb0e8}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone 3_Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  20.4459,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5a0f2c49-d318-4bc8-9c7c-b586e648bf1c}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone 4_Color, ! Name
  8.91479999999992,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ae945c74-2815-4e9e-a0ba-0616bce0578e}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone 5_Color, ! Name
  18.7985999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a7472de2-df9b-444c-ba18-f44613e6983a}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone 6_Color, ! Name
  28.6823999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f93eb886-3096-4dde-9fc7-fa3d289767ff}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone 7-8_Color, ! Name
  33.6242999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2bb65d01-dad4-444d-b7b0-4816799d1144}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone_alt-res 1_Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {55f61a60-7f16-473d-a185-fd9e8e250c06}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone_alt-res 2_Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {81ca4376-a508-4c8c-847d-d70382485466}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone_alt-res 3_Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fad3dbc6-9b8a-40ce-8081-f814e16f28e3}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone_alt-res 4_Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7486c56c-a900-403f-89a3-1e4eabfa8124}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone_alt-res 5_Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {23e60eec-9d05-4168-afb0-bc3cfa277da8}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone_alt-res 6_Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d6a7b659-e448-487b-aadd-160a3d87f6b1}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone_alt-res 7_Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8e7d04ac-0819-4907-941e-c1fa4494a8c6}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Mass_ClimateZone_alt-res 8_Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5400731e-e096-4b6a-a3fa-9079d02cc13c}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Metal_ClimateZone 1-3_Color, ! Name
  12.24,                                  ! Rendering Red Value
  84.3744,                                ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {7a9f7259-6873-4a3a-8c3b-8d22d3501db9}, ! Handle
  ASHRAE_189.1-2009_ExtWall_Metal_ClimateZone 4-8_Color, ! Name
  15.0143999999999,                       ! Rendering Red Value
  12.24,                                  ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {7ed5eb98-f550-40f4-b8e9-c44844f1f7d0}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 1-3_Color, ! Name
  17.2125,                                ! Rendering Red Value
  118.6515,                               ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {aa2fa94a-f5ed-4039-903b-f4a0811268a0}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8_Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5f2b0115-75bf-4e9f-9d14-c1b9396f6261}, ! Handle
  ASHRAE_189.1-2009_ExtWall_WoodFrame_ClimateZone 1-4_Color, ! Name
  56.865,                                 ! Rendering Red Value
  151.5414,                               ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5cd2f84d-2dfd-4573-bfc9-b2a77d0616d8}, ! Handle
  ASHRAE_189.1-2009_ExtWall_WoodFrame_ClimateZone 5_Color, ! Name
  82.3547999999998,                       ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5dad2af1-dd1d-4b58-bc98-ba22c9f181f9}, ! Handle
  ASHRAE_189.1-2009_ExtWall_WoodFrame_ClimateZone 6-8_Color, ! Name
  104.2032,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ab97b6e5-3903-43b9-aad1-d106c7abf6ef}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 1_Color, ! Name
  207.9831,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {4ea48022-bbec-4218-b258-cf15497d76d7}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 2_Color, ! Name
  186.1347,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b4437797-7cef-4ceb-96d1-0570c6b264ae}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 3_Color, ! Name
  142.4379,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1da1acaa-abf2-4433-a050-2a2cbf45442b}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5_Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {56908274-fc3a-4d3d-bf2f-aaca6a9f96d2}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 6_Color, ! Name
  65.9684999999999,                       ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {4812629c-f75b-422f-b138-bd798604eb7b}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 7-8_Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  58.6857;                                ! Rendering Blue Value

OS:Rendering:Color,
  {617f0af7-5f1d-48cf-9960-70851e9284f2}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone_alt-res 4-5_Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  217.0866;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ae9fc8d2-7a15-4f5a-8c67-4583e48bcf73}, ! Handle
  ASHRAE_90.1-2004_AtticFloor_ClimateZone 1-5_Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4f734284-54dd-47cf-88b4-16c51190397b}, ! Handle
  ASHRAE_90.1-2004_AtticFloor_ClimateZone 6-8_Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  24.8624999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {e921346c-db99-4133-9067-806085ec979b}, ! Handle
  ASHRAE_90.1-2004_ExtRoof_IEAD_ClimateZone 1-4_Color, ! Name
  126.3015,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  174.0375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8a48315d-f678-4301-8484-4113d3b5bf9e}, ! Handle
  ASHRAE_90.1-2004_ExtRoof_IEAD_ClimateZone 5-6_Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8be96dd4-a335-40d8-8b25-f0c43816f7e8}, ! Handle
  ASHRAE_90.1-2004_ExtRoof_IEAD_ClimateZone 7_Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  96.4665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fdbdd6c1-0a2f-43b2-a068-d0e41631ea7d}, ! Handle
  ASHRAE_90.1-2004_ExtRoof_IEAD_ClimateZone 8_Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  87.516;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0f837524-9b4a-4547-bef4-b29285d9d3c8}, ! Handle
  ASHRAE_90.1-2004_ExtRoof_Metal_ClimateZone 1_Color, ! Name
  176.817,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {feaeecac-56e4-4538-b080-9a2a15914e6d}, ! Handle
  ASHRAE_90.1-2004_ExtRoof_Metal_ClimateZone 2_Color, ! Name
  196.095,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {66a12368-1a32-4d8b-b5e7-6ec79de79af0}, ! Handle
  ASHRAE_90.1-2004_ExtRoof_Metal_ClimateZone 3-4_Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  221.799;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c7631f0a-0e54-4165-b863-813007dbc8c7}, ! Handle
  ASHRAE_90.1-2004_ExtRoof_Metal_ClimateZone 5-6_Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  173.604;                                ! Rendering Blue Value

OS:Rendering:Color,
  {114de8bc-a767-4ffe-8208-1e3615aa9fc0}, ! Handle
  ASHRAE_90.1-2004_ExtRoof_Metal_ClimateZone 7_Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  144.687;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c2ac665d-dcc6-4355-b799-bf3c1c0fcc09}, ! Handle
  ASHRAE_90.1-2004_ExtRoof_Metal_ClimateZone 8_Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  135.048;                                ! Rendering Blue Value

OS:Rendering:Color,
  {45e1dcc5-591f-4946-bbf5-05607f4244f2}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Mass_ClimateZone 1-2_Color, ! Name
  12.1125,                                ! Rendering Red Value
  49.9035,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7d7e2bfd-f9a7-4d13-9ae4-80c00bf7a742}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Mass_ClimateZone 3-4_Color, ! Name
  12.1125,                                ! Rendering Red Value
  23.7405,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b92b35cb-01e6-4ab9-9655-82643f140b76}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Mass_ClimateZone 5_Color, ! Name
  22.2869999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {88bab52e-b838-4a40-870c-f7db3fb30e6e}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Mass_ClimateZone 6_Color, ! Name
  31.0079999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fbd85bef-0824-4ac4-bcb7-023d2b668fd5}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Mass_ClimateZone 7_Color, ! Name
  35.3685,                                ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {40f3bfef-bf87-49ab-8404-488a213a36c4}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Mass_ClimateZone 8_Color, ! Name
  39.729,                                 ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e93362f6-cd75-465d-badb-8772a9a878dc}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Mass_ClimateZone_alt-res 1-2_Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {668374ea-48a1-404b-b05e-6b526689ec1d}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Mass_ClimateZone_alt-res 3_Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f8b15c3c-f345-4aff-ae1c-b30291af6ae1}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Mass_ClimateZone_alt-res 4_Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ab8dbd3a-a4c1-43cd-9ab7-6e6ba514b9e8}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Mass_ClimateZone_alt-res 5-6_Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {75dcefd3-517a-4efa-ba1a-70a1b1aca1c0}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Mass_ClimateZone_alt-res 7_Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {19194a1d-e464-4609-a589-e7a2a05c0cfe}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Mass_ClimateZone_alt-res 8_Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1421f1b7-085d-4154-a2b6-fac857076801}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Metal_ClimateZone 1_Color, ! Name
  20.4,                                   ! Rendering Red Value
  84.048,                                 ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {5f58ba6c-8132-413b-91d3-35d370a9253c}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Metal_ClimateZone 2-3_Color, ! Name
  20.4,                                   ! Rendering Red Value
  69.36,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {70350214-8af5-4d2c-a46d-108f5f9d2f92}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Metal_ClimateZone 4_Color, ! Name
  22.8479999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {9c054d76-e292-4f75-95ac-375b2276806a}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Metal_ClimateZone 5_Color, ! Name
  37.5359999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {f8a91a38-ff32-45da-b4cd-cee4a1bc3ba2}, ! Handle
  ASHRAE_90.1-2004_ExtWall_Metal_ClimateZone 6-8_Color, ! Name
  52.2239999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {7f007c93-c5ee-439c-bc52-21c8f948c4d2}, ! Handle
  ASHRAE_90.1-2004_ExtWall_SteelFrame_ClimateZone 1-4_Color, ! Name
  28.6875,                                ! Rendering Red Value
  118.1925,                               ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b455493b-cf36-496d-b6c8-16c0685575ee}, ! Handle
  ASHRAE_90.1-2004_ExtWall_SteelFrame_ClimateZone 5-6_Color, ! Name
  52.7849999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {833e8d8b-56c8-4ea7-adcf-a5adf38b6904}, ! Handle
  ASHRAE_90.1-2004_ExtWall_SteelFrame_ClimateZone 7-8_Color, ! Name
  83.7674999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3b4a8573-972f-42ed-a36d-a53877b7383d}, ! Handle
  ASHRAE_90.1-2004_ExtWall_SteelFrame_ClimateZone_alt-res 3_Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {965c8993-83e0-46b1-be21-593be34abb11}, ! Handle
  ASHRAE_90.1-2004_ExtWall_SteelFrame_ClimateZone_alt-res 4-6_Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {238ccbec-0407-4579-a404-1cacef82238d}, ! Handle
  ASHRAE_90.1-2004_ExtWall_SteelFrame_ClimateZone_alt-res 8_Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4dca5ed6-d704-4334-8ec6-653dbff131e7}, ! Handle
  ASHRAE_90.1-2004_ExtWall_WoodFrame_ClimateZone 1-7_Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  151.113,                                ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ad1987ec-f445-4571-95f5-f5914197a980}, ! Handle
  ASHRAE_90.1-2004_ExtWall_WoodFrame_ClimateZone 8_Color, ! Name
  128.622,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {629f5df4-c7b6-4ac0-afa1-7feb3878178c}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone 1-2_Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {c77e95a2-1007-44af-a260-4836538b6f58}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone 3a-3b_Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {cc0c385b-1564-41c5-b1dc-0d539a582989}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone 3c_Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {c8900b40-3cca-4149-a194-187407b9b7ea}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone 4-6_Color, ! Name
  114.1635,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {6278f54e-a787-4fdb-8650-f9cc51404402}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone 7_Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  69.1815;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a1483ca7-7c5e-44fa-adbf-dd8e783f3844}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone 8_Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  78.8204999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {12b257fc-5699-4129-b055-36ad60b34592}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone_alt-res 3c_Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {84060026-cb34-4558-9975-d20233f3a9c2}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone_alt-res 4-6_Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4d8ec304-f18e-4355-ad0a-14962f861b52}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone_alt-res 7_Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7656c713-6331-42bd-9446-d9e0d6291682}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone_alt-res 8_Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {44fa9f76-5af4-4d45-938c-6a1e36b02fd1}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone_alt-resA 3a-3b_Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5b46c887-c1c9-4dd4-80fe-aed1721c82dd}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone_alt-resH 3a-3b_Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {613e7502-cbd5-4212-bc61-c965f18f8695}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone_alt-ware 1-8_Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {47593f39-8b27-4779-a2e0-41af3b87e7e7}, ! Handle
  ASHRAE_90.1-2004_SecondarySchool_Auditorium_Color, ! Name
  227.46,                                 ! Rendering Red Value
  173.604,                                ! Rendering Green Value
  129.54;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {32ef8108-2fee-4217-8aa9-6341e3553b22}, ! Handle
  ASHRAE_90.1-2004_SecondarySchool_Cafeteria_Color, ! Name
  62.832,                                 ! Rendering Red Value
  167.28,                                 ! Rendering Green Value
  36.72;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {18e4fad2-c8b1-4c5e-bfbd-bec47cc28987}, ! Handle
  ASHRAE_90.1-2004_SecondarySchool_Classroom_Color, ! Name
  227.46,                                 ! Rendering Red Value
  173.604,                                ! Rendering Green Value
  129.54;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {89be26a2-5c25-45fd-9018-22b3cd242b9b}, ! Handle
  ASHRAE_90.1-2004_SecondarySchool_Corridor_Color, ! Name
  167.28,                                 ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  36.7199999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {962de8a5-dfda-42e8-ae10-767060ff0727}, ! Handle
  ASHRAE_90.1-2004_SecondarySchool_Gym_Color, ! Name
  172.6248,                               ! Rendering Red Value
  227.46,                                 ! Rendering Green Value
  129.54;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e2696f27-0af6-4b95-b074-e88f3a3a6490}, ! Handle
  ASHRAE_90.1-2004_SecondarySchool_Kitchen_Color, ! Name
  87.72,                                  ! Rendering Red Value
  218.28,                                 ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b2f3cef9-047b-4aa1-86d5-acb32c88bd3c}, ! Handle
  ASHRAE_90.1-2004_SecondarySchool_Library_Color, ! Name
  36.72,                                  ! Rendering Red Value
  167.28,                                 ! Rendering Green Value
  154.74624;                              ! Rendering Blue Value

OS:Rendering:Color,
  {896aaf8f-33eb-49c8-a205-6c4daa490698}, ! Handle
  ASHRAE_90.1-2004_SecondarySchool_Lobby_Color, ! Name
  218.28,                                 ! Rendering Red Value
  119.0544,                               ! Rendering Green Value
  87.72;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {b9aa2f20-fc0d-472e-8151-df5ce9e1b8d3}, ! Handle
  ASHRAE_90.1-2004_SecondarySchool_Mechanical_Color, ! Name
  36.72,                                  ! Rendering Red Value
  57.6095999999999,                       ! Rendering Green Value
  167.28;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0530a8b6-7e23-4145-bd31-6b649fc9d11c}, ! Handle
  ASHRAE_90.1-2004_SecondarySchool_Office_Color, ! Name
  129.54,                                 ! Rendering Red Value
  227.46,                                 ! Rendering Green Value
  198.084;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6f73ea8b-1a31-4246-a9f3-4f6b0c630d81}, ! Handle
  ASHRAE_90.1-2004_SecondarySchool_Restroom_Color, ! Name
  167.28,                                 ! Rendering Red Value
  154.224,                                ! Rendering Green Value
  36.72;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {5ba0efe6-6ab9-4236-9afd-7dc2e63a5a9d}, ! Handle
  Air Wall_Color,                         ! Name
  255.0,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {1ea15f5f-b5b2-42e8-a49b-1905ed90ecea}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 1_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {55e2f197-2d3b-4660-810f-1496f534fd7a}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 2a_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3b16a88b-7dcc-431e-bb93-56c33cc3aa1f}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 2b_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {36917857-c616-4166-80b0-65f5b5765603}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 3a_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b129c33b-8802-4959-a326-1581617d12ea}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 3b_LAS_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {fdfa413d-b28d-4613-9d45-4b319cc1db5b}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 3b_LAX_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ff259fd3-df02-485c-bd72-fe46a3b2226a}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 3c_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {477ce77d-fbc0-45e4-8d67-3ac03f9b80df}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 4a_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {9bd499c5-ceeb-4797-83f6-c89184a19088}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 4b_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ce6473cd-8ae9-4a12-8f02-f456e5b7f2a0}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 4c_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {5598edc1-476a-40c3-8e5c-00ca46d81d4c}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 5a_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {8220a842-da79-4147-8b40-fd5210792e47}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 5b_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {d004aa0b-c5c2-4c0c-87c4-e8620bad2b24}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 6a_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {bf0a6d10-89b8-460c-b114-39a580667f57}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 6b_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ef2a6cde-cc50-4811-a45f-c8b965e59350}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 7_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {432721f8-b1c5-4701-a1ad-5bb95e544da3}, ! Handle
  CBECS_1980-2004_ExtRoof_AtticFloor_ClimateZone 8_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {cf554a3e-9e5e-4fc5-9c96-069315c2d422}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 1_Color, ! Name
  122.7213,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {dc9d2133-44ed-4d8e-88e4-a721214d3b02}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 2a_Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {42e77966-533f-495a-b709-e0315e14e134}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 2b_Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8630f26b-8dc1-4e95-a2df-98e5ba119c28}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 3a_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8c1b81ea-3c84-49db-9ed8-6a1f322e20ad}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 3b_LAS_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8178e09e-1125-4ff7-be1a-df85b0d04725}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 3b_LAX_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {921bce36-0107-45c0-b84c-3654c577e1c8}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 3c_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a5d20a29-7d22-4988-bb68-d1b6748c9142}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 4a_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1bea94f5-f68d-4fe6-8ab2-3f77b4df5f7d}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 4b_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b6123c0e-9bf6-44ac-bbef-1dbb222e6477}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 4c_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1fedafc0-0210-4ab4-bc75-3afc67aa0800}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 5a_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {90d7a4ae-1f56-457d-95f2-442e404a6543}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 5b_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ccdf2358-ed8b-469f-a1c7-e5bc4e3a18d5}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 6a_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {e723f255-567a-4ef1-9b27-c3b9ec494d1f}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 6b_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ea9c9548-7da8-426c-897d-37bf3e7385f7}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 7_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  96.8643;                                ! Rendering Blue Value

OS:Rendering:Color,
  {de92eb61-ff45-44e4-a2f4-f93b764afe48}, ! Handle
  CBECS_1980-2004_ExtRoof_IEAD_ClimateZone 8_Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  89.1072;                                ! Rendering Blue Value

OS:Rendering:Color,
  {492a4de4-e575-48ac-ade9-0cf4005adc5f}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 1_Color, ! Name
  172.9614,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2327d734-1e67-4652-9cce-4100797c23a8}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 2a_Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6ef700fa-93c6-4511-8495-83e68d0f86f0}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 2b_Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f51635cd-cf60-43e9-ad78-127eb55a6663}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 3a_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a91a7741-2c0a-4139-970c-e7db29d23e39}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 3b_LAS_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {623de263-c332-40bf-8821-350312e21d44}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 3b_LAX_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2f15df8d-e087-423f-8f11-2a517ce5f91f}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 3c_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {286a205e-4076-41aa-9f76-c437f5698221}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 4a_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d85db1e1-8776-4660-896c-3889854d5f63}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 4b_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3a1cd9d6-47bd-4e7d-88c8-f12fc568049f}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 4c_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a227e192-0dd6-43b6-914f-3bcb9ead8e1b}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 5a_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {312924a5-6bc0-4977-9ba5-793ff348086a}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 5b_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c294e7a9-7319-4460-95a5-efc70265dca1}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 6a_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Rendering:Color,
  {088dfb31-b9b3-4beb-a55e-3e229b9e2f47}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 6b_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Rendering:Color,
  {25127e3f-fb36-492a-b0fe-bfea9a34affa}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 7_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  145.1154;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b185668d-675a-4e4d-8f3a-b319993e8168}, ! Handle
  CBECS_1980-2004_ExtRoof_Metal_ClimateZone 8_Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  136.7616;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a77f891d-c3b6-48db-a433-d02266201ea8}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 1_Color, ! Name
  16.9575,                                ! Rendering Red Value
  49.7097,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8fd52a38-0313-4364-9fd6-83cd6842396f}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 2a_Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f823ba96-165f-4004-b24c-5f2aeca04592}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 2b_Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f45a0471-ad9c-45f4-a3ce-5ffdb58599a0}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 3a_Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fdc38ffe-1b31-4547-87d0-b085a85adc9d}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 3b_LAS_Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {46963e37-2a4a-4835-a943-75676cdb00e8}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 3b_LAX_Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {97934706-5055-4e12-80ac-2feb65c370a9}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 3c_Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b1cb7df4-4ae2-4272-bf42-4ab46331fedd}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 4a_Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8c0507c6-8b4d-446d-a39e-c16e2275750f}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 4b_Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c1218ae6-7af3-406b-b274-6c54a2d4b239}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 4c-5a_Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {99bec082-f288-4a60-97fd-2e830b9ed320}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 5b_Color, ! Name
  25.7754,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {afa94f17-bb4d-408f-b89e-731e4dece400}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 6a_Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {067e7bc5-142d-4b8a-8dd8-c007c2801848}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 6b_Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e5e2c780-290a-465f-abf7-2a13e3b97d04}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 7_Color, ! Name
  37.1127,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {38a8dc45-91cf-4c01-9a24-c255ccf39886}, ! Handle
  CBECS_1980-2004_ExtWall_Mass_ClimateZone 8_Color, ! Name
  40.8918,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {88c0de18-4d66-468e-b76c-b0982b6322e1}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 1_Color, ! Name
  28.56,                                  ! Rendering Red Value
  83.7216,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ba4c4a2e-850a-4887-87ea-61eebfc86e5f}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 2a_Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a10e56d2-1d33-49b0-b95d-7e3bcc8f45f4}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 2b_Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8b3342dd-28db-4061-ada2-8cae10565ee1}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 3a_Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {58051a46-57b3-48bb-b526-f921db856fed}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 3b_LAS_Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {d88fcdd3-0f59-44d6-b2fa-00046d5a8d38}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 3b_LAX_Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e0ba6565-e50d-43a0-96b6-78c5cf23d5db}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 3c_Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8b2f1991-e0d7-44d0-8dec-3570597f4e7c}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 4a_Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {fbd1ee56-14e5-4485-b677-c7d2d247989b}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 4b_Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b5678963-69cc-41b8-8ee1-0290260b71d8}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 4c_Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {93a7b80d-a84f-475c-bd16-cd2d8d258211}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 5_Color, ! Name
  43.4111999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {62472710-0dde-454e-aca3-684fe5de042e}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 6a_Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {f5cbbd78-f617-452c-aa96-fb510b947923}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 6b_Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ac666658-8748-4834-adee-570ae7ed5105}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 7_Color, ! Name
  62.5055999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9e3dd5c1-aedd-4915-9fa3-55c120cc434d}, ! Handle
  CBECS_1980-2004_ExtWall_Metal_ClimateZone 8_Color, ! Name
  68.8703999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8e9a9799-f57a-48a4-85aa-e9c309ab87ba}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 1_Color, ! Name
  40.1625,                                ! Rendering Red Value
  117.7335,                               ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {63565275-942b-4ec9-88a3-980195ad26d2}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 2a_Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {50e0831a-201e-4970-889a-0d998a4d27be}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 2b_Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {041838ef-065b-4663-910d-a86a92242195}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 3a_Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {60552f73-b51b-48f4-a124-f079b22ad5bc}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 3b_LAS_Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {51793fc4-e175-4962-9516-b1752517722e}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 3b_LAX_Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {19d94ea4-9fc8-435a-9338-dc78a5fe51a1}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 3c_Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a2959771-40ee-4c7a-8dcc-5e469376f24e}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 4a_Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {663860ba-bb01-4a1a-a121-ac18a856fc03}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 4b_Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {e3a90d46-a04d-45cd-8869-d2788354ed13}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 4c_Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5b4f2711-1f94-4967-8870-af44a15a6a47}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 5_Color, ! Name
  61.0469999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3c24f67c-11ea-4f12-af43-bcf6634ca09d}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 6a_Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {9c8c8844-769d-4530-a128-cb5c566c5eb5}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 6b_Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2b5a1981-e79b-474d-be36-9f565f91ff5c}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 7_Color, ! Name
  87.8984999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fd610a61-d0f4-48e1-8a54-d512bb7ced2b}, ! Handle
  CBECS_1980-2004_ExtWall_SteelFrame_ClimateZone 8_Color, ! Name
  96.8489999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ec1d367a-f313-4c3f-a02d-1787cabe194f}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 1_Color, ! Name
  78.285,                                 ! Rendering Red Value
  150.6846,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a8ded15b-90fc-4cfb-aaf8-94565ed3c1f3}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 2a_Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4803aae2-cd91-42eb-8ca9-310d638251dd}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 2b_Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8e1a65e9-23fe-43b2-86e3-9d5e21d76019}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 3a_Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {faa05fc0-ccf3-4a57-b000-696448aaea88}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 3b_LAS_Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9ed7a618-9d28-4553-afd0-18888b8b0397}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 3b_LAX_Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8b61a631-439f-4ebe-9c66-43bd0c83786d}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 3c_Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {304bbdc5-2bb3-4fe2-9b5f-3191a15fca14}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 4a_Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {19a6138d-c045-45e4-b052-0850f9eef2ff}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 4b_Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3e84c380-0ec9-4edc-94e6-6f3d936d7ed9}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 4c_Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e47c0c57-0813-49da-bce9-37f96f5070c5}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 5_Color, ! Name
  97.7771999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {03a77cda-01a3-424a-bdf2-6d56b1f47371}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 6a_Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6164f3f5-0277-4615-bfa3-05e357161ad8}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 6b_Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8dca0820-e1bc-4978-998a-10884e1ea615}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 7_Color, ! Name
  122.8386,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {16b6ea15-2cef-4b52-b5af-91bb90428e20}, ! Handle
  CBECS_1980-2004_ExtWall_WoodFrame_ClimateZone 8_Color, ! Name
  131.1924,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2ef32c95-309e-4816-8344-b4e7e72f6ddf}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone 1-2_Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {150dd112-56e6-47fe-8cad-a893fcef9107}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone 3a_Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {6dbced9e-5424-4033-9661-1714c27171ee}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone 3b_LAS_Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8bf35726-d751-47f8-b634-e25a7ef1d19b}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone 3b_LAX_Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {cc58d3aa-0efb-40cd-84bb-63431a1a7648}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone 3c_Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a1fd572d-ecc8-49f2-97d1-216ee9242091}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone 4a_Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {acc8d852-042b-4336-9e90-7ddeb40023ab}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone 4b_Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {51e1b71e-4630-44b8-a903-9102b249bc0c}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone 4c_Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {f02e4868-6845-4619-9ba3-d5da736a7a73}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone 5_Color, ! Name
  101.9541,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9f646273-1ce4-4cb6-b9f7-bfe2972b569d}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone 6_Color, ! Name
  85.2465,                                ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {158646e6-47ef-4969-b255-03d44106b666}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone 7_Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  79.6773;                                ! Rendering Blue Value

OS:Rendering:Color,
  {95429580-e4e8-45ed-ba08-c3dbb35a0fa1}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone 8_Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  88.0311;                                ! Rendering Blue Value

OS:Rendering:Color,
  {faf763cc-89f2-42a7-89af-050976efebb3}, ! Handle
  CBECS_1980-2004_ExtWindow_ClimateZone_alt-lrgoff_hosp 1-8_Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e51684a2-606e-45db-b030-9e1f9c8b5c36}, ! Handle
  CBECS_1980-2004_SecondarySchool_Auditorium_Color, ! Name
  218.28,                                 ! Rendering Red Value
  174.522,                                ! Rendering Green Value
  138.72;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e94cf327-6a11-469d-b495-9a54004ec4d2}, ! Handle
  CBECS_1980-2004_SecondarySchool_Cafeteria_Color, ! Name
  70.176,                                 ! Rendering Red Value
  155.04,                                 ! Rendering Green Value
  48.96;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {818c60b5-9ca7-4cf8-b841-e71a3722758e}, ! Handle
  CBECS_1980-2004_SecondarySchool_Classroom_Color, ! Name
  218.28,                                 ! Rendering Red Value
  174.522,                                ! Rendering Green Value
  138.72;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {994f04b2-fec6-4ac6-9414-03ceda443f3b}, ! Handle
  CBECS_1980-2004_SecondarySchool_Corridor_Color, ! Name
  155.04,                                 ! Rendering Red Value
  48.96,                                  ! Rendering Green Value
  48.9599999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {168f3736-95ea-492f-adb1-2bba299f0ad1}, ! Handle
  CBECS_1980-2004_SecondarySchool_Gym_Color, ! Name
  173.7264,                               ! Rendering Red Value
  218.28,                                 ! Rendering Green Value
  138.72;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {aeb15a70-e88c-4dfa-a41a-f7ce43c4d6a1}, ! Handle
  CBECS_1980-2004_SecondarySchool_Kitchen_Color, ! Name
  99.96,                                  ! Rendering Red Value
  206.04,                                 ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {d9e440e4-79a8-42d4-a5bf-5c6647f2f547}, ! Handle
  CBECS_1980-2004_SecondarySchool_Library_Color, ! Name
  48.96,                                  ! Rendering Red Value
  155.04,                                 ! Rendering Green Value
  144.85632;                              ! Rendering Blue Value

OS:Rendering:Color,
  {8f9b3743-3d9a-4f30-af01-f4f41c1a95db}, ! Handle
  CBECS_1980-2004_SecondarySchool_Lobby_Color, ! Name
  206.04,                                 ! Rendering Red Value
  125.4192,                               ! Rendering Green Value
  99.96;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {397e12a1-202a-4679-ad63-67b17d2eb8d5}, ! Handle
  CBECS_1980-2004_SecondarySchool_Mechanical_Color, ! Name
  48.96,                                  ! Rendering Red Value
  65.9328,                                ! Rendering Green Value
  155.04;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c10ba5b2-fe4f-4f48-a896-526d6019deb0}, ! Handle
  CBECS_1980-2004_SecondarySchool_Office_Color, ! Name
  138.72,                                 ! Rendering Red Value
  218.28,                                 ! Rendering Green Value
  194.412;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1aed42d9-b0b2-4051-b78e-2920c646eeda}, ! Handle
  CBECS_1980-2004_SecondarySchool_Restroom_Color, ! Name
  155.04,                                 ! Rendering Red Value
  144.432,                                ! Rendering Green Value
  48.96;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {acd816cb-8fd7-483d-beb8-9c0162b90509}, ! Handle
  CBECS_Before-1980_ExtRoof_AtticFloor_ClimateZone 1-3_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {923055e5-5cc0-45ff-b398-f1d087c3316a}, ! Handle
  CBECS_Before-1980_ExtRoof_AtticFloor_ClimateZone 4a_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {adef2ba0-7ea6-408a-a393-11dd9183e599}, ! Handle
  CBECS_Before-1980_ExtRoof_AtticFloor_ClimateZone 4b_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {4422f757-0b74-4c2f-b083-0582814bfd02}, ! Handle
  CBECS_Before-1980_ExtRoof_AtticFloor_ClimateZone 4c_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {7a8de390-c796-401c-bb0f-5c6531888e5f}, ! Handle
  CBECS_Before-1980_ExtRoof_AtticFloor_ClimateZone 5a_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {e5cbb53b-4ae1-4f81-8d4f-1f77c599a406}, ! Handle
  CBECS_Before-1980_ExtRoof_AtticFloor_ClimateZone 5b_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {497f403b-e575-4d24-9432-7078b4b19c22}, ! Handle
  CBECS_Before-1980_ExtRoof_AtticFloor_ClimateZone 6_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {4896d242-e6af-465d-88be-c1539325d2fd}, ! Handle
  CBECS_Before-1980_ExtRoof_AtticFloor_ClimateZone 7_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {7d97d0dc-29b9-4be5-ba0e-b5fea16ae416}, ! Handle
  CBECS_Before-1980_ExtRoof_AtticFloor_ClimateZone 8_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {44733fca-03ab-4774-9588-eb7366554d0f}, ! Handle
  CBECS_Before-1980_ExtRoof_IEAD_ClimateZone 1-3_Color, ! Name
  119.1411,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  154.1475;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8e6540ea-dd12-4d1e-afc4-543e5a741004}, ! Handle
  CBECS_Before-1980_ExtRoof_IEAD_ClimateZone 4a_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f52cfe05-223e-482b-8a03-28e9a086485e}, ! Handle
  CBECS_Before-1980_ExtRoof_IEAD_ClimateZone 4b_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ea53efab-4239-4bd9-9bde-a9122aa104ba}, ! Handle
  CBECS_Before-1980_ExtRoof_IEAD_ClimateZone 4c_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {adbc43e2-1255-423d-b85e-0ed4d1d7893d}, ! Handle
  CBECS_Before-1980_ExtRoof_IEAD_ClimateZone 5a_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d21f9553-53d1-4ec0-b085-53a9452c291e}, ! Handle
  CBECS_Before-1980_ExtRoof_IEAD_ClimateZone 5b_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {205baf08-8d9f-4a61-a98a-a8a2b8b978bc}, ! Handle
  CBECS_Before-1980_ExtRoof_IEAD_ClimateZone 6_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  103.8258;                               ! Rendering Blue Value

OS:Rendering:Color,
  {dcd46811-074b-44a3-bfef-4ea1e64d2c7c}, ! Handle
  CBECS_Before-1980_ExtRoof_IEAD_ClimateZone 7_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  97.2621,                                ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {adf70ac3-816a-4aed-aad2-c04c4c9ab083}, ! Handle
  CBECS_Before-1980_ExtRoof_IEAD_ClimateZone 8_Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  90.6984;                                ! Rendering Blue Value

OS:Rendering:Color,
  {77b88734-e69e-46cc-9ee1-b175cda6e336}, ! Handle
  CBECS_Before-1980_ExtWall_Mass_ClimateZone 1-2_Color, ! Name
  21.8025,                                ! Rendering Red Value
  49.5159,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f28e6547-4a70-4e4b-ba56-a7fa5b5a8407}, ! Handle
  CBECS_Before-1980_ExtWall_Mass_ClimateZone 3a_Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e2e4165f-df62-4bb4-96ff-b7b46530eda1}, ! Handle
  CBECS_Before-1980_ExtWall_Mass_ClimateZone 3b_Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {93c014a1-e313-4432-827d-ca814f3d5494}, ! Handle
  CBECS_Before-1980_ExtWall_Mass_ClimateZone 3c_Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0b877208-9b7b-4262-b75c-d547a149e555}, ! Handle
  CBECS_Before-1980_ExtWall_Mass_ClimateZone 4a_Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1b520467-7699-4e24-a682-88847cd5f95a}, ! Handle
  CBECS_Before-1980_ExtWall_Mass_ClimateZone 4b_Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {29e5d2df-d9d2-4e37-8a4c-6f49dbcf7796}, ! Handle
  CBECS_Before-1980_ExtWall_Mass_ClimateZone 4c_Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {63fd6dbc-e3b3-4d3b-9057-3806faa3e261}, ! Handle
  CBECS_Before-1980_ExtWall_Mass_ClimateZone 5a_Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7065de87-b88f-4703-8d36-eb633741532a}, ! Handle
  CBECS_Before-1980_ExtWall_Mass_ClimateZone 5b_Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ccf9a487-1499-427c-9c58-c03ea13520f5}, ! Handle
  CBECS_Before-1980_ExtWall_Mass_ClimateZone 6_Color, ! Name
  35.6592,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {dfd364e1-e3ad-4419-8436-46b4dbc30a80}, ! Handle
  CBECS_Before-1980_ExtWall_Mass_ClimateZone 7_Color, ! Name
  38.8569,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6cc160fc-eda5-454a-9fc8-248d3602877c}, ! Handle
  CBECS_Before-1980_ExtWall_Mass_ClimateZone 8_Color, ! Name
  42.0546,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {cdf43e8c-2707-4023-a505-a103b5c1122e}, ! Handle
  CBECS_Before-1980_ExtWall_Metal_ClimateZone 1-2_Color, ! Name
  36.72,                                  ! Rendering Red Value
  83.3952,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {abf65fac-a143-4906-8870-b68e2b29853c}, ! Handle
  CBECS_Before-1980_ExtWall_Metal_ClimateZone 3a_Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {59430b4e-363e-4bae-96d8-a738d6abddda}, ! Handle
  CBECS_Before-1980_ExtWall_Metal_ClimateZone 3b_Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0cbff5e1-c8b0-4b2a-992b-628dec59481d}, ! Handle
  CBECS_Before-1980_ExtWall_Metal_ClimateZone 3c_Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {844fd75e-e0b0-46ae-8ced-5335fc28af5d}, ! Handle
  CBECS_Before-1980_ExtWall_Metal_ClimateZone 4a_Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {d7634987-5fd8-4a42-9823-18432cbb72dc}, ! Handle
  CBECS_Before-1980_ExtWall_Metal_ClimateZone 4b_Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {01a70f65-484e-4f80-b73d-f9b756234486}, ! Handle
  CBECS_Before-1980_ExtWall_Metal_ClimateZone 4c_Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {82bf2d2f-f378-41a4-b223-2130a1114b27}, ! Handle
  CBECS_Before-1980_ExtWall_Metal_ClimateZone 5a_Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1b992bb3-58f2-49ec-8b9d-d2d510a12242}, ! Handle
  CBECS_Before-1980_ExtWall_Metal_ClimateZone 5b_Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {93b3a8b8-1ed4-4327-b943-bf3b52676060}, ! Handle
  CBECS_Before-1980_ExtWall_Metal_ClimateZone 6_Color, ! Name
  60.0575999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c97c10eb-f21e-4e62-9967-72b4ef407d86}, ! Handle
  CBECS_Before-1980_ExtWall_Metal_ClimateZone 7_Color, ! Name
  65.4431999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {fdcfe45e-c6ba-43b1-8a9f-690c6f3e3825}, ! Handle
  CBECS_Before-1980_ExtWall_Metal_ClimateZone 8_Color, ! Name
  70.8287999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {94bf8dd4-d14d-4dce-ac68-d72e4411e103}, ! Handle
  CBECS_Before-1980_ExtWall_SteelFrame_ClimateZone 1-3b_Color, ! Name
  51.6375,                                ! Rendering Red Value
  117.2745,                               ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {55c209df-3b26-42d7-a30e-7421b4a7f912}, ! Handle
  CBECS_Before-1980_ExtWall_SteelFrame_ClimateZone 3c_Color, ! Name
  51.6375,                                ! Rendering Red Value
  71.8335,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {05353120-3742-43bb-b04c-a08dbcf670b8}, ! Handle
  CBECS_Before-1980_ExtWall_SteelFrame_ClimateZone 4a_Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {cdc7c4ba-a5c5-4fd3-b783-cf84a130443d}, ! Handle
  CBECS_Before-1980_ExtWall_SteelFrame_ClimateZone 4b_Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5482f903-095c-420e-bdc1-5cf22a47d7f7}, ! Handle
  CBECS_Before-1980_ExtWall_SteelFrame_ClimateZone 4c_Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b04bf47c-c5de-4f59-a18a-f063cfe28957}, ! Handle
  CBECS_Before-1980_ExtWall_SteelFrame_ClimateZone 5a_Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {849f1f45-ac9e-44aa-a8d1-c03e31cad58f}, ! Handle
  CBECS_Before-1980_ExtWall_SteelFrame_ClimateZone 5b_Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c83c7eab-0fe4-458d-8da2-85ed2e5446ed}, ! Handle
  CBECS_Before-1980_ExtWall_SteelFrame_ClimateZone 6_Color, ! Name
  84.4559999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c2dc01f1-5dc4-4910-8760-8a418f502eda}, ! Handle
  CBECS_Before-1980_ExtWall_SteelFrame_ClimateZone 7_Color, ! Name
  92.0294999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3833555c-94b3-4e59-8bc9-788dfe2ce1dd}, ! Handle
  CBECS_Before-1980_ExtWall_SteelFrame_ClimateZone 8_Color, ! Name
  99.6029999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
