  1.30175594768782, 7.82276006427394, 3.353, !- X,Y,Z Vertex 1 {m}
  1.30175594768782, 7.82276006427394, 0,  !- X,Y,Z Vertex 2 {m}
  -1.39998436083961, 7.82276006427396, 0, !- X,Y,Z Vertex 3 {m}
  -1.39998436083961, 7.82276006427396, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7059068-f8c5-4977-a25b-f0d9e5cee6cb}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0069df4f-1451-4e46-acf5-2c85b34202d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30175594768781, 2.74798644311541, 3.353, !- X,Y,Z Vertex 1 {m}
  1.30175594768781, 2.74798644311541, 0,  !- X,Y,Z Vertex 2 {m}
  1.30175594768782, 7.82276006427394, 0,  !- X,Y,Z Vertex 3 {m}
  1.30175594768782, 7.82276006427394, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b47ee4c5-3a7d-4cdd-a294-09ce37219111}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72015ceb-ac77-414b-b33b-744077ce0ff3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.89015311858973, 2.74798644311542, 3.353, !- X,Y,Z Vertex 1 {m}
  1.89015311858973, 2.74798644311542, 0,  !- X,Y,Z Vertex 2 {m}
  1.30175594768781, 2.74798644311541, 0,  !- X,Y,Z Vertex 3 {m}
  1.30175594768781, 2.74798644311541, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0fe7c10-b196-44b3-961b-c0ee79fb671d}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87aa21e7-f8d0-435c-84d4-24c390bcb581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.89015311858971, 0.149999700000008, 3.353, !- X,Y,Z Vertex 1 {m}
  1.89015311858971, 0.149999700000008, 0, !- X,Y,Z Vertex 2 {m}
  1.89015311858973, 2.74798644311542, 0,  !- X,Y,Z Vertex 3 {m}
  1.89015311858973, 2.74798644311542, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {792a3ca5-4a30-4695-82a5-1d3e0659bdfb}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb26d87d-1d0d-4889-9883-7c99d9951106}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.299999400000027, 0.149999699999996, 3.353, !- X,Y,Z Vertex 1 {m}
  0.299999400000027, 0.149999699999996, 2.17600175965932e-035, !- X,Y,Z Vertex 2 {m}
  1.89015311858971, 0.149999700000008, 0, !- X,Y,Z Vertex 3 {m}
  1.89015311858971, 0.149999700000008, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2703556-b0f6-4786-bf43-4e0cdeb2f27a}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {061b4f93-f5ae-42f9-b2c7-82b73f7b6d58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, -3.67012935085951e-035,           !- X,Y,Z Vertex 2 {m}
  0.299999400000027, 0.149999699999996, 2.17600175965932e-035, !- X,Y,Z Vertex 3 {m}
  0.299999400000027, 0.149999699999996, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c2783b-00c0-4ed0-a6dc-d43f6ac7f2c5}, !- Handle
  Surface 243,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1ac7a63-9293-4ffe-990a-7993b23fa423}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0.299999400000027, 0.149999699999996, 3.353, !- X,Y,Z Vertex 2 {m}
  1.89015311858971, 0.149999700000008, 3.353, !- X,Y,Z Vertex 3 {m}
  1.89015311858973, 2.74798644311542, 3.353, !- X,Y,Z Vertex 4 {m}
  1.30175594768781, 2.74798644311541, 3.353, !- X,Y,Z Vertex 5 {m}
  1.30175594768782, 7.82276006427394, 3.353, !- X,Y,Z Vertex 6 {m}
  -1.39998436083961, 7.82276006427396, 3.353, !- X,Y,Z Vertex 7 {m}
  -1.39998436083961, 6.72398655200003, 3.353, !- X,Y,Z Vertex 8 {m}
  -4.60562709804891, 6.72398655200003, 3.353, !- X,Y,Z Vertex 9 {m}
  -4.60562709804891, 4.67399065200002, 3.353, !- X,Y,Z Vertex 10 {m}
  -6.84602425309, 4.67399065200004, 3.353, !- X,Y,Z Vertex 11 {m}
  -6.84602425309, 1.15505827125162e-014, 3.353; !- X,Y,Z Vertex 12 {m}

OS:PortList,
  {7b8a02a5-dbc6-43a4-9e7c-15a7df4e8655}, !- Handle
  Port List 37,                           !- Name
  {8feabc11-5a76-4724-a2f7-b027c07863ac}, !- HVAC Component
  {9b3446de-07a6-4f8b-9e0c-a4253cc6c5b0}; !- Port 1

OS:PortList,
  {4cf461d7-aa5a-4879-ada3-1c5ec2cc23c8}, !- Handle
  Port List 38,                           !- Name
  {8feabc11-5a76-4724-a2f7-b027c07863ac}; !- HVAC Component

OS:ThermalZone,
  {8feabc11-5a76-4724-a2f7-b027c07863ac}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b8a02a5-dbc6-43a4-9e7c-15a7df4e8655}, !- Zone Air Inlet Port List
  {4cf461d7-aa5a-4879-ada3-1c5ec2cc23c8}, !- Zone Air Exhaust Port List
  {0626b33b-cfe3-4c2c-bb2b-56b890e20aa1}, !- Zone Air Node Name
  {193da4e6-4fbb-498c-9148-3e822dd289a0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e928a950-43fb-4186-a6eb-0bca52c9df1a}, !- Group Rendering Name
  {18bfbf3a-c53c-45d7-aa72-a1940baece5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4005f0c-ecff-4c69-824b-f17f7b8dc2b0}, !- Handle
  Node 19,                                !- Name
  {0626b33b-cfe3-4c2c-bb2b-56b890e20aa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0626b33b-cfe3-4c2c-bb2b-56b890e20aa1}, !- Handle
  Connection 19,                          !- Name
  {8feabc11-5a76-4724-a2f7-b027c07863ac}, !- Source Object
  11,                                     !- Outlet Port
  {f4005f0c-ecff-4c69-824b-f17f7b8dc2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {4cf099a8-2a66-469f-98a1-1b3f1c0461a5}, !- Handle
  {8feabc11-5a76-4724-a2f7-b027c07863ac}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {84794c92-6e79-4f80-9b7f-b22f3204971e}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {8feabc11-5a76-4724-a2f7-b027c07863ac}, !- Thermal Zone
  {b6c07afe-e9d6-452c-9740-c373e10b679e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9a96f287-2711-4418-b610-f3b633bdd409}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Handle
  Space 120,                              !- Name
  {e4213ef8-30aa-4a79-8cf2-5c4aed06d1d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  19.4741758935572,                       !- X Origin {m}
  62.3793833617569,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {b5426db7-357c-4d15-ba7a-1e745cca77b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b8d54ee6-dc4a-4793-96a2-dc8e2686dc5f}, !- Handle
  Surface 244,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.78001113841248, 0,                !- X,Y,Z Vertex 2 {m}
  -6.44555393214857, -8.78001113841248, 0, !- X,Y,Z Vertex 3 {m}
  -6.44555393214857, -18.2847307485122, 0, !- X,Y,Z Vertex 4 {m}
  -6.74555333214857, -18.2847307485122, 0, !- X,Y,Z Vertex 5 {m}
  -6.74555333214857, -18.6675443948707, 0, !- X,Y,Z Vertex 6 {m}
  -7.74555133214857, -18.6675443948707, 0, !- X,Y,Z Vertex 7 {m}
  -7.74555133214857, -16.0675495948707, 0, !- X,Y,Z Vertex 8 {m}
  -11.3455441321486, -16.0675495948707, 0, !- X,Y,Z Vertex 9 {m}
  -11.3455441321486, -16.3675489948707, 0, !- X,Y,Z Vertex 10 {m}
  -12.4455419321486, -16.3675489948707, 0, !- X,Y,Z Vertex 11 {m}
  -12.4455419321486, 0, 0;                !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {555aa11b-8995-474b-9e60-d1a718287509}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7527091a-26eb-44ea-ac05-388147a7ebcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.1731005572695, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, -3.1731005572695, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e2b0117-ea10-4877-a557-3fb4c291fae6}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ceaefd0-7b57-4add-adf2-eb451e79e475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.78001113841248, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -8.78001113841248, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.1731005572695, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -3.1731005572695, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bb216c4-73b2-4951-825f-5b671f319cbb}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f993fb74-79c6-4e2b-8f11-33e734b3ed96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.44555393214857, -8.78001113841248, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.44555393214857, -8.78001113841248, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.78001113841248, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.78001113841248, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dbf7a3e-9cfb-4300-b5e2-5f689b7e344a}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3018fd31-b515-4a94-ac8d-9e426652c4d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.44555393214857, -18.2847307485122, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.44555393214857, -18.2847307485122, 0, !- X,Y,Z Vertex 2 {m}
  -6.44555393214857, -8.78001113841248, 0, !- X,Y,Z Vertex 3 {m}
  -6.44555393214857, -8.78001113841248, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1bed071-f764-4b8a-99ee-e117d64edc97}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b44860f-9f70-424c-92ab-02350dd174ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.74555333214857, -18.2847307485122, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.74555333214857, -18.2847307485122, 0, !- X,Y,Z Vertex 2 {m}
  -6.44555393214857, -18.2847307485122, 0, !- X,Y,Z Vertex 3 {m}
  -6.44555393214857, -18.2847307485122, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efbc6e0f-a12e-4609-9d6c-02be7370d347}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baba3a75-daf3-469f-a559-1fb1a787bffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.74555333214857, -18.6675443948707, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.74555333214857, -18.6675443948707, 0, !- X,Y,Z Vertex 2 {m}
  -6.74555333214857, -18.2847307485122, 0, !- X,Y,Z Vertex 3 {m}
  -6.74555333214857, -18.2847307485122, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1801de1c-3796-4e9b-a9ea-324fe735b987}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.74555133214857, -18.6675443948707, 3.353, !- X,Y,Z Vertex 1 {m}
  -7.74555133214857, -18.6675443948707, 0, !- X,Y,Z Vertex 2 {m}
  -6.74555333214857, -18.6675443948707, 0, !- X,Y,Z Vertex 3 {m}
  -6.74555333214857, -18.6675443948707, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfee6b90-9339-483f-aa51-175201b001d8}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {348dabf8-7c64-4c2f-9203-d211b4b5409c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.74555133214857, -16.0675495948707, 3.353, !- X,Y,Z Vertex 1 {m}
  -7.74555133214857, -16.0675495948707, 0, !- X,Y,Z Vertex 2 {m}
  -7.74555133214857, -18.6675443948707, 0, !- X,Y,Z Vertex 3 {m}
  -7.74555133214857, -18.6675443948707, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf1edcf0-018f-4a01-b3e2-39d9da9a6952}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85dc6d96-2f3e-4e2e-a3ed-08fcc19cb180}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.3455441321486, -16.0675495948707, 3.353, !- X,Y,Z Vertex 1 {m}
  -11.3455441321486, -16.0675495948707, 0, !- X,Y,Z Vertex 2 {m}
  -7.74555133214857, -16.0675495948707, 0, !- X,Y,Z Vertex 3 {m}
  -7.74555133214857, -16.0675495948707, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed935b86-44b0-4c38-a9fa-218366efa645}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e44c428e-6491-4445-a64c-994f181ba520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.3455441321486, -16.3675489948707, 3.353, !- X,Y,Z Vertex 1 {m}
  -11.3455441321486, -16.3675489948707, 0, !- X,Y,Z Vertex 2 {m}
  -11.3455441321486, -16.0675495948707, 0, !- X,Y,Z Vertex 3 {m}
  -11.3455441321486, -16.0675495948707, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e417e1c-19e0-4b0c-90c3-7101d19fc48e}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4455419321486, -16.3675489948707, 3.353, !- X,Y,Z Vertex 1 {m}
  -12.4455419321486, -16.3675489948707, 0, !- X,Y,Z Vertex 2 {m}
  -11.3455441321486, -16.3675489948707, 0, !- X,Y,Z Vertex 3 {m}
  -11.3455441321486, -16.3675489948707, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f6f639a-ad1a-42c2-bcad-049a4fe53f62}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c711cdd-e7c1-4bd5-818f-98b7648b03c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4455419321486, -3.0999938, 3.353,   !- X,Y,Z Vertex 1 {m}
  -12.4455419321486, -3.0999938, 0,       !- X,Y,Z Vertex 2 {m}
  -12.4455419321486, -16.3675489948707, 0, !- X,Y,Z Vertex 3 {m}
  -12.4455419321486, -16.3675489948707, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45fa3be6-532d-456f-b50c-39d32ca08473}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87bbce42-f931-46b6-84a5-2c481d5511cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4455419321486, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  -12.4455419321486, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -12.4455419321486, -3.0999938, 0,       !- X,Y,Z Vertex 3 {m}
  -12.4455419321486, -3.0999938, 3.353;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd298ed-9a23-4bfa-bff5-853aad07260d}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ae2c084-b340-447d-8157-684ec0dcecf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.4455419321486, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.4455419321486, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0089ce1b-db6b-49da-acab-35c7b73069b6}, !- Handle
  Surface 259,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95fe002d-ef9a-4859-830d-5ad09261d15a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.74555333214857, -18.6675443948707, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.74555333214857, -18.2847307485122, 3.353, !- X,Y,Z Vertex 2 {m}
  -6.44555393214857, -18.2847307485122, 3.353, !- X,Y,Z Vertex 3 {m}
  -6.44555393214857, -8.78001113841248, 3.353, !- X,Y,Z Vertex 4 {m}
  0, -8.78001113841248, 3.353,            !- X,Y,Z Vertex 5 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 6 {m}
  -12.4455419321486, 0, 3.353,            !- X,Y,Z Vertex 7 {m}
  -12.4455419321486, -16.3675489948707, 3.353, !- X,Y,Z Vertex 8 {m}
  -11.3455441321486, -16.3675489948707, 3.353, !- X,Y,Z Vertex 9 {m}
  -11.3455441321486, -16.0675495948707, 3.353, !- X,Y,Z Vertex 10 {m}
  -7.74555133214857, -16.0675495948707, 3.353, !- X,Y,Z Vertex 11 {m}
  -7.74555133214857, -18.6675443948707, 3.353; !- X,Y,Z Vertex 12 {m}

OS:PortList,
  {fe92700b-05f3-43a1-bc75-77e88367a3d4}, !- Handle
  Port List 39,                           !- Name
  {b5426db7-357c-4d15-ba7a-1e745cca77b7}, !- HVAC Component
  {6fa79837-ea73-4e1a-8926-a6e7ecc0ea66}; !- Port 1

OS:PortList,
  {6e3da1f4-0d2c-47b8-998d-50ee2430a600}, !- Handle
  Port List 40,                           !- Name
  {b5426db7-357c-4d15-ba7a-1e745cca77b7}; !- HVAC Component

OS:ThermalZone,
  {b5426db7-357c-4d15-ba7a-1e745cca77b7}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe92700b-05f3-43a1-bc75-77e88367a3d4}, !- Zone Air Inlet Port List
  {6e3da1f4-0d2c-47b8-998d-50ee2430a600}, !- Zone Air Exhaust Port List
  {a1ba93ba-21cd-4ca1-985b-040f7bde9f6c}, !- Zone Air Node Name
  {407a1821-0ded-4421-957d-478d63213880}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e338dbe-f95e-4e25-8a76-fecf8a8cfd3f}, !- Group Rendering Name
  {77b102b7-c82c-4672-9a9e-f4b63a71c237}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09c8b912-e9d2-4145-a260-53d1d306a654}, !- Handle
  Node 20,                                !- Name
  {a1ba93ba-21cd-4ca1-985b-040f7bde9f6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1ba93ba-21cd-4ca1-985b-040f7bde9f6c}, !- Handle
  Connection 20,                          !- Name
  {b5426db7-357c-4d15-ba7a-1e745cca77b7}, !- Source Object
  11,                                     !- Outlet Port
  {09c8b912-e9d2-4145-a260-53d1d306a654}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {e4dd1248-d0b7-474d-ae3e-ec217dcde74b}, !- Handle
  {b5426db7-357c-4d15-ba7a-1e745cca77b7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {10cfb807-7f57-4c91-a016-f75026b23b80}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {b5426db7-357c-4d15-ba7a-1e745cca77b7}, !- Thermal Zone
  {e15b85b4-f8c1-41b2-8b8e-a115009c74d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4017adf9-e84a-4391-a008-2b2a4d5a9537}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {651d7659-acc6-4e2b-9dff-fb2efa57004c}, !- Handle
  Space 121,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  8.12863176140882,                       !- X Origin {m}
  43.7118389668864,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {8e76c141-710c-4d03-ac4c-bc99f1b80a59}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9ea446a3-2a3a-4c67-966b-97cf9c710de0}, !- Handle
  Surface 260,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {651d7659-acc6-4e2b-9dff-fb2efa57004c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5999928, 2.5999948, 0,                !- X,Y,Z Vertex 1 {m}
  3.5999928, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.5999948, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {214ba031-bdc1-4ea5-8051-e6564693eb70}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651d7659-acc6-4e2b-9dff-fb2efa57004c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.2999954, 3.353,                    !- X,Y,Z Vertex 1 {m}
  0, 2.2999954, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e44c428e-6491-4445-a64c-994f181ba520}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651d7659-acc6-4e2b-9dff-fb2efa57004c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed935b86-44b0-4c38-a9fa-218366efa645}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.5999948, 3.353,                    !- X,Y,Z Vertex 1 {m}
  0, 2.5999948, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 2.2999954, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 2.2999954, 3.353;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85dc6d96-2f3e-4e2e-a3ed-08fcc19cb180}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651d7659-acc6-4e2b-9dff-fb2efa57004c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1edcf0-018f-4a01-b3e2-39d9da9a6952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5999928, 2.5999948, 3.353,            !- X,Y,Z Vertex 1 {m}
  3.5999928, 2.5999948, 0,                !- X,Y,Z Vertex 2 {m}
  0, 2.5999948, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 2.5999948, 3.353;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348dabf8-7c64-4c2f-9203-d211b4b5409c}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651d7659-acc6-4e2b-9dff-fb2efa57004c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfee6b90-9339-483f-aa51-175201b001d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5999928, 0, 3.353,                    !- X,Y,Z Vertex 1 {m}
  3.5999928, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5999928, 2.5999948, 0,                !- X,Y,Z Vertex 3 {m}
  3.5999928, 2.5999948, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4284ffd-6980-4710-89e7-b4b2f8236c04}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {651d7659-acc6-4e2b-9dff-fb2efa57004c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5999928, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.5999928, 0, 3.353;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2bef521-0d10-44e3-bd03-c17214dc900e}, !- Handle
  Surface 266,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {651d7659-acc6-4e2b-9dff-fb2efa57004c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5999928, 0, 3.353,                    !- X,Y,Z Vertex 1 {m}
  3.5999928, 2.5999948, 3.353,            !- X,Y,Z Vertex 2 {m}
  0, 2.5999948, 3.353,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {bbceb2d6-0dcb-4afc-8efd-f85a236a638d}, !- Handle
  Port List 41,                           !- Name
  {8e76c141-710c-4d03-ac4c-bc99f1b80a59}, !- HVAC Component
  {5e8b5cb9-d411-4cf3-932d-e47ca05d2acf}; !- Port 1

OS:PortList,
  {02a18a6f-7d11-4bc8-a6bf-f0bc8b1c1b7b}, !- Handle
  Port List 42,                           !- Name
  {8e76c141-710c-4d03-ac4c-bc99f1b80a59}; !- HVAC Component

OS:ThermalZone,
  {8e76c141-710c-4d03-ac4c-bc99f1b80a59}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbceb2d6-0dcb-4afc-8efd-f85a236a638d}, !- Zone Air Inlet Port List
  {02a18a6f-7d11-4bc8-a6bf-f0bc8b1c1b7b}, !- Zone Air Exhaust Port List
  {7ac6caa8-8cea-4c7e-a49a-1150b1f75c3e}, !- Zone Air Node Name
  {4cf82e32-fa3b-43f2-9b11-8ba8df9a2dc8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8693cdc4-ac6c-4b53-8714-1580d100db14}, !- Group Rendering Name
  {ee336bec-0939-489c-b003-dc8caab4cc99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0621543e-7939-4001-a290-e08f55dd743d}, !- Handle
  Node 21,                                !- Name
  {7ac6caa8-8cea-4c7e-a49a-1150b1f75c3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ac6caa8-8cea-4c7e-a49a-1150b1f75c3e}, !- Handle
  Connection 21,                          !- Name
  {8e76c141-710c-4d03-ac4c-bc99f1b80a59}, !- Source Object
  11,                                     !- Outlet Port
  {0621543e-7939-4001-a290-e08f55dd743d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {9c7a479e-5363-4417-960c-c69b1efeb537}, !- Handle
  {8e76c141-710c-4d03-ac4c-bc99f1b80a59}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f5ee3581-7f46-4600-bf38-82f3cab58a36}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {8e76c141-710c-4d03-ac4c-bc99f1b80a59}, !- Thermal Zone
  {af8ea46e-cc81-4d80-8e25-b2cebbf576d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6ac8d2e4-028e-4e62-8bb1-2e04cf5a81f5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {e59325c2-8174-4923-b30d-0151626874a5}, !- Handle
  Space 122,                              !- Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  38.3263678621866,                       !- X Origin {m}
  43.9284326901777,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {e6058ee1-47d2-46ed-bc9f-294651b66a46}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6f7233e2-7a21-49e3-b4c6-57bf4909b4c0}, !- Handle
  Surface 267,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e59325c2-8174-4923-b30d-0151626874a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3344478810936e-029, 5.07477362115852, 0, !- X,Y,Z Vertex 1 {m}
  2.90219769922225, 5.07477362115851, 0,  !- X,Y,Z Vertex 2 {m}
  2.90219769922219, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0069df4f-1451-4e46-acf5-2c85b34202d8}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e59325c2-8174-4923-b30d-0151626874a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7059068-f8c5-4977-a25b-f0d9e5cee6cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.836119702734e-030, 5.07477362115852, 3.353, !- X,Y,Z Vertex 1 {m}
  1.7508359108202e-029, 5.07477362115852, -2.03163096836505e-059, !- X,Y,Z Vertex 2 {m}
  5.836119702734e-030, -1.34233744112764e-059, 2.03163096836505e-059, !- X,Y,Z Vertex 3 {m}
  -5.836119702734e-030, 1.34233744112764e-059, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5c25fba-ba35-41f9-9d5e-e121c11584d6}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e59325c2-8174-4923-b30d-0151626874a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6791ceb2-5380-4315-aebd-803f59b236d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90219769922225, 5.07477362115851, 3.353, !- X,Y,Z Vertex 1 {m}
  2.90219769922225, 5.07477362115851, 0,  !- X,Y,Z Vertex 2 {m}
  7.93712279571824e-029, 5.07477362115852, 0, !- X,Y,Z Vertex 3 {m}
  5.60267491462464e-029, 5.07477362115852, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead34fd5-7986-4282-8572-aaa8b5ea119f}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e59325c2-8174-4923-b30d-0151626874a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ab359ad-6083-431d-9be7-4f4a42621903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90219769922219, 0, 3.353,             !- X,Y,Z Vertex 1 {m}
  2.90219769922219, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.90219769922225, 5.07477362115851, 0,  !- X,Y,Z Vertex 3 {m}
  2.90219769922225, 5.07477362115851, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09079c86-cc55-4bfe-b225-9e51f13ed59b}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e59325c2-8174-4923-b30d-0151626874a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c4de8d9-5677-47d5-be42-08e40f02a837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.588397170901897, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  0.588397170901897, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.90219769922219, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.90219769922219, 0, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72015ceb-ac77-414b-b33b-744077ce0ff3}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e59325c2-8174-4923-b30d-0151626874a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b47ee4c5-3a7d-4cdd-a294-09ce37219111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.588397170901897, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.588397170901897, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a1f4d9-6af4-4fd6-921c-cb0fa032f1e6}, !- Handle
  Surface 273,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e59325c2-8174-4923-b30d-0151626874a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.90219769922219, 0, 3.353,             !- X,Y,Z Vertex 1 {m}
  2.90219769922225, 5.07477362115851, 3.353, !- X,Y,Z Vertex 2 {m}
  0, 5.07477362115852, 3.353,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {2e40da9a-0502-4a12-a436-5c6ca8d8a8a4}, !- Handle
  Port List 43,                           !- Name
  {e6058ee1-47d2-46ed-bc9f-294651b66a46}, !- HVAC Component
  {57a16a28-0ce5-4a51-9471-c06634b30e17}; !- Port 1

OS:PortList,
  {51e108ea-4eec-4410-8220-fb594161caec}, !- Handle
  Port List 44,                           !- Name
  {e6058ee1-47d2-46ed-bc9f-294651b66a46}; !- HVAC Component

OS:ThermalZone,
  {e6058ee1-47d2-46ed-bc9f-294651b66a46}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e40da9a-0502-4a12-a436-5c6ca8d8a8a4}, !- Zone Air Inlet Port List
  {51e108ea-4eec-4410-8220-fb594161caec}, !- Zone Air Exhaust Port List
  {f1b67bd6-1c62-4828-af0e-b57d81e0bf4c}, !- Zone Air Node Name
  {78aedb24-21aa-4346-bb6c-9c921566fa03}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43c88ad1-261f-4c33-ab55-5f47402152fe}, !- Group Rendering Name
  {f8de6dc2-9823-431d-990a-d432949ee9da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8ac0798-c9d7-4e20-9e2a-04737b3be47d}, !- Handle
  Node 22,                                !- Name
  {f1b67bd6-1c62-4828-af0e-b57d81e0bf4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1b67bd6-1c62-4828-af0e-b57d81e0bf4c}, !- Handle
  Connection 22,                          !- Name
  {e6058ee1-47d2-46ed-bc9f-294651b66a46}, !- Source Object
  11,                                     !- Outlet Port
  {d8ac0798-c9d7-4e20-9e2a-04737b3be47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {68927d5a-8780-48b6-bb89-a34c870f097d}, !- Handle
  {e6058ee1-47d2-46ed-bc9f-294651b66a46}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {324ae337-7e62-43a0-aff8-e0c8d2fd5e56}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {e6058ee1-47d2-46ed-bc9f-294651b66a46}, !- Thermal Zone
  {d35f11c1-0b1f-4e4f-aecb-ab19ec1bb35d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d410a5bf-2a76-4c26-934e-84d3a71eafdb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Handle
  Space 123,                              !- Name
  {e4213ef8-30aa-4a79-8cf2-5c4aed06d1d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  21.9262700056301,                       !- X Origin {m}
  44.0946526132447,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {a47a14c9-984b-4cf8-bb52-b8d4df9463c1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f556c675-d8a7-4cce-9bc4-dd9cee48fe2e}, !- Handle
  Surface 274,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9356728564406, 19.1047004100998, 0,   !- X,Y,Z Vertex 1 {m}
  4.71267472373721, 19.1047004100997, 0,  !- X,Y,Z Vertex 2 {m}
  4.71267472373721, 13.0097617858176, 0,  !- X,Y,Z Vertex 3 {m}
  8.25231765577871, 13.0097617858176, 0,  !- X,Y,Z Vertex 4 {m}
  8.25231765577871, 1.22132870017074, 0,  !- X,Y,Z Vertex 5 {m}
  0, 1.22132870017074, 0,                 !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  -8.89764804422132, 0, 0,                !- X,Y,Z Vertex 8 {m}
  -8.89764804422132, 9.50471961009976, 0, !- X,Y,Z Vertex 9 {m}
  -2.45209411207274, 9.50471961009976, 0, !- X,Y,Z Vertex 10 {m}
  -2.45209411207274, 15.1116301912427, 0, !- X,Y,Z Vertex 11 {m}
  1.9356728564406, 15.1116301912427, 0;   !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {f2a9981b-214e-43eb-9784-70fa0f62e9fd}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a64f580-6159-41d0-800c-7fa07e8f9804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89764804422132, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  -8.89764804422132, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3018fd31-b515-4a94-ac8d-9e426652c4d9}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dbf7a3e-9cfb-4300-b5e2-5f689b7e344a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.89764804422132, 9.50471961009976, 3.353, !- X,Y,Z Vertex 1 {m}
  -8.89764804422132, 9.50471961009976, 0, !- X,Y,Z Vertex 2 {m}
  -8.89764804422132, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.89764804422132, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f993fb74-79c6-4e2b-8f11-33e734b3ed96}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bb216c4-73b2-4951-825f-5b671f319cbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.45209411207274, 9.50471961009976, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.45209411207274, 9.50471961009976, 0, !- X,Y,Z Vertex 2 {m}
  -8.89764804422132, 9.50471961009976, 0, !- X,Y,Z Vertex 3 {m}
  -8.89764804422132, 9.50471961009976, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ceaefd0-7b57-4add-adf2-eb451e79e475}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e2b0117-ea10-4877-a557-3fb4c291fae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.45209411207274, 15.1116301912427, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.45209411207274, 15.1116301912427, 0, !- X,Y,Z Vertex 2 {m}
  -2.45209411207274, 9.50471961009976, 0, !- X,Y,Z Vertex 3 {m}
  -2.45209411207274, 9.50471961009976, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b716fd6e-49e9-45d7-846b-c7f85b89a4c9}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cdefe36-8714-4b01-a819-166ce407ec8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9356728564406, 15.1116301912427, 3.353, !- X,Y,Z Vertex 1 {m}
  1.9356728564406, 15.1116301912427, 0,   !- X,Y,Z Vertex 2 {m}
  -2.45209411207274, 15.1116301912427, 0, !- X,Y,Z Vertex 3 {m}
  -2.45209411207274, 15.1116301912427, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {373c4149-a43a-4ff3-8c49-49462b45e04f}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f055b010-7960-41c6-8b5f-f902afd0c1f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9356728564406, 18.6560953561355, 3.353, !- X,Y,Z Vertex 1 {m}
  1.9356728564406, 18.6560953561355, 0,   !- X,Y,Z Vertex 2 {m}
  1.9356728564406, 15.1116301912427, 0,   !- X,Y,Z Vertex 3 {m}
  1.9356728564406, 15.1116301912427, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2932159-1ff9-4aec-b8fc-74e61151afc3}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0caab743-221c-4d0f-bd8a-4a20cb961cf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9356728564406, 19.1047004100998, 3.353, !- X,Y,Z Vertex 1 {m}
  1.9356728564406, 19.1047004100998, 0,   !- X,Y,Z Vertex 2 {m}
  1.9356728564406, 18.6560953561355, 0,   !- X,Y,Z Vertex 3 {m}
  1.9356728564406, 18.6560953561355, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d95eba5-fb45-4868-a44a-cad1742238fa}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85155b3a-16ec-4012-bc88-29c0cafb45e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.71267472373721, 19.1047004100997, 3.353, !- X,Y,Z Vertex 1 {m}
  4.71267472373721, 19.1047004100997, 0,  !- X,Y,Z Vertex 2 {m}
  1.9356728564406, 19.1047004100998, 0,   !- X,Y,Z Vertex 3 {m}
  1.9356728564406, 19.1047004100998, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3748295a-6360-416f-ae77-d0188e664497}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6642923f-6ba4-4c5b-a219-49470fb883d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.71267472373721, 13.0097617858176, 3.353, !- X,Y,Z Vertex 1 {m}
  4.71267472373721, 13.0097617858176, 0,  !- X,Y,Z Vertex 2 {m}
  4.71267472373721, 19.1047004100997, 0,  !- X,Y,Z Vertex 3 {m}
  4.71267472373721, 19.1047004100997, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4b8ac3b-0db3-4d44-815c-fedc75f069ab}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {993d6c98-f2a8-4c4d-b4f9-621e0888484a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.95232025577868, 13.0097617858176, 3.353, !- X,Y,Z Vertex 1 {m}
  6.95232025577868, 13.0097617858176, 0,  !- X,Y,Z Vertex 2 {m}
  4.71267472373721, 13.0097617858176, 0,  !- X,Y,Z Vertex 3 {m}
  4.71267472373721, 13.0097617858176, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35612fa0-3fb8-44aa-bc20-b18de8000a19}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9192a21-445e-4b94-9ce3-c48a0966dbae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25231765577871, 13.0097617858176, 3.353, !- X,Y,Z Vertex 1 {m}
  8.25231765577871, 13.0097617858176, 0,  !- X,Y,Z Vertex 2 {m}
  6.95232025577868, 13.0097617858176, 0,  !- X,Y,Z Vertex 3 {m}
  6.95232025577868, 13.0097617858176, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231007e7-81ab-4141-a0d8-e6da23453949}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4970af82-c8a2-4aa5-9cb6-343eef500be3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25231765577871, 10.8097661858176, 3.353, !- X,Y,Z Vertex 1 {m}
  8.25231765577871, 10.8097661858176, 0,  !- X,Y,Z Vertex 2 {m}
  8.25231765577871, 13.0097617858176, 0,  !- X,Y,Z Vertex 3 {m}
  8.25231765577871, 13.0097617858176, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6f31343-c98c-4be9-94e2-261b582172d6}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fb0aeca-5289-4a52-af9b-0a98e4ea5c10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25231765577868, 6.35977508581757, 3.353, !- X,Y,Z Vertex 1 {m}
  8.25231765577868, 6.35977508581757, 0,  !- X,Y,Z Vertex 2 {m}
  8.25231765577871, 10.8097661858176, 0,  !- X,Y,Z Vertex 3 {m}
  8.25231765577871, 10.8097661858176, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db848983-92f8-42f0-90ce-2a8cfc242831}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {029893b3-6fc5-42ef-9a6b-d78f3a430e5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25231765577871, 1.75978428581757, 3.353, !- X,Y,Z Vertex 1 {m}
  8.25231765577871, 1.75978428581757, 0,  !- X,Y,Z Vertex 2 {m}
  8.25231765577868, 6.35977508581757, 0,  !- X,Y,Z Vertex 3 {m}
  8.25231765577868, 6.35977508581757, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4540f03e-1e68-4c81-9a40-66d5dfe2c3b1}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0514561f-fa99-4665-91ed-8a45427d3f3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.25231765577871, 1.22132870017074, 3.353, !- X,Y,Z Vertex 1 {m}
  8.25231765577871, 1.22132870017074, 0,  !- X,Y,Z Vertex 2 {m}
  8.25231765577871, 1.75978428581757, 0,  !- X,Y,Z Vertex 3 {m}
  8.25231765577871, 1.75978428581757, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a509e9-1808-4e28-b4be-8d3f32ca408b}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1322d3c-7e00-489e-beb2-7bdd28ee8f6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6999886, 1.22132870017074, 3.353,     !- X,Y,Z Vertex 1 {m}
  5.6999886, 1.22132870017074, 0,         !- X,Y,Z Vertex 2 {m}
  8.25231765577871, 1.22132870017074, 0,  !- X,Y,Z Vertex 3 {m}
  8.25231765577871, 1.22132870017074, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db8c1ac0-7456-4426-aa4a-e102db5ae6b5}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed7b6944-6212-4f59-9aa8-a6482311bbd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.22132870017074, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 1.22132870017074, 0,                 !- X,Y,Z Vertex 2 {m}
  5.6999886, 1.22132870017074, 0,         !- X,Y,Z Vertex 3 {m}
  5.6999886, 1.22132870017074, 3.353;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db2dcda1-16a8-40d4-b9f2-8772eac1b874}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {512b8cd5-cc9c-4f70-a433-a4c32cce219c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.22132870017074, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.22132870017074, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ccb21ac-4e7b-44e3-ae0a-17f3bc00a33b}, !- Handle
  Surface 293,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91557be2-c6b3-4e39-be8f-5e985621699d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 1.22132870017074, 3.353,             !- X,Y,Z Vertex 2 {m}
  8.25231765577871, 1.22132870017074, 3.353, !- X,Y,Z Vertex 3 {m}
  8.25231765577871, 13.0097617858176, 3.353, !- X,Y,Z Vertex 4 {m}
  4.71267472373721, 13.0097617858176, 3.353, !- X,Y,Z Vertex 5 {m}
  4.71267472373721, 19.1047004100997, 3.353, !- X,Y,Z Vertex 6 {m}
  1.9356728564406, 19.1047004100998, 3.353, !- X,Y,Z Vertex 7 {m}
  1.9356728564406, 15.1116301912427, 3.353, !- X,Y,Z Vertex 8 {m}
  -2.45209411207274, 15.1116301912427, 3.353, !- X,Y,Z Vertex 9 {m}
  -2.45209411207274, 9.50471961009976, 3.353, !- X,Y,Z Vertex 10 {m}
  -8.89764804422132, 9.50471961009976, 3.353, !- X,Y,Z Vertex 11 {m}
  -8.89764804422132, 0, 3.353;            !- X,Y,Z Vertex 12 {m}

OS:PortList,
  {7f07e765-c00a-47d7-968a-7c0496ee7b65}, !- Handle
  Port List 45,                           !- Name
  {a47a14c9-984b-4cf8-bb52-b8d4df9463c1}, !- HVAC Component
  {f5f948e9-201b-4520-8660-4843ba0eb8cf}; !- Port 1

OS:PortList,
  {30260da7-78fe-44f7-a85f-212371c901a4}, !- Handle
  Port List 46,                           !- Name
  {a47a14c9-984b-4cf8-bb52-b8d4df9463c1}; !- HVAC Component

OS:ThermalZone,
  {a47a14c9-984b-4cf8-bb52-b8d4df9463c1}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f07e765-c00a-47d7-968a-7c0496ee7b65}, !- Zone Air Inlet Port List
  {30260da7-78fe-44f7-a85f-212371c901a4}, !- Zone Air Exhaust Port List
  {f75f8f8c-c7ba-439b-91f1-96a3d19338c9}, !- Zone Air Node Name
  {9a9523aa-5f22-4277-84fd-82f117233016}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6958e68-9d2d-4e7f-8a05-1ced6ef3fc62}, !- Group Rendering Name
  {247309e5-d4e5-4911-9ef3-3423e0ac8a63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b019a77-ecd7-4459-abd7-3e7018f2e95d}, !- Handle
  Node 23,                                !- Name
  {f75f8f8c-c7ba-439b-91f1-96a3d19338c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f75f8f8c-c7ba-439b-91f1-96a3d19338c9}, !- Handle
  Connection 23,                          !- Name
  {a47a14c9-984b-4cf8-bb52-b8d4df9463c1}, !- Source Object
  11,                                     !- Outlet Port
  {1b019a77-ecd7-4459-abd7-3e7018f2e95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {24256595-0a8b-470f-b6d7-021b2ac1ce63}, !- Handle
  {a47a14c9-984b-4cf8-bb52-b8d4df9463c1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cf698a61-cfa4-460e-ae6f-85a06559b09e}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {a47a14c9-984b-4cf8-bb52-b8d4df9463c1}, !- Thermal Zone
  {cc9601ad-c1e1-4e1f-b1e6-deaef362e157}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {61cee85a-8044-4ba9-a7bd-710a428f4786}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {1e35af37-0a71-4362-9ea1-72b7e46ba3e7}, !- Handle
  Space 124,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  74.1671887328885,                       !- X Origin {m}
  45.1566117924327,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {a2862e27-3331-4daf-99bc-9c6d6d83d36c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {28d811ce-8236-4513-8870-55b98bfdf526}, !- Handle
  Surface 294,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e35af37-0a71-4362-9ea1-72b7e46ba3e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5954443067705, 3.91099217800001, 0,  !- X,Y,Z Vertex 1 {m}
  14.5954443067705, -0.299999399999963, 0, !- X,Y,Z Vertex 2 {m}
  0, -0.299999399999958, 0,               !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -6.73519233897885, 1.73258740687743e-014, 0, !- X,Y,Z Vertex 5 {m}
  -6.73519233897881, 3.91099217800001, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d2aa6c28-3ec0-4762-9f9a-3316cc26121f}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e35af37-0a71-4362-9ea1-72b7e46ba3e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a44782f-8f63-4d3d-a4c7-cc4b38547f5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.73519233897885, 1.73258740687743e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.73519233897885, 1.73258740687743e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b1d971-8739-426c-a9d9-6681a0f80d16}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e35af37-0a71-4362-9ea1-72b7e46ba3e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {819f0bd3-e6f6-475d-8047-9d80706f757f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.73519233897881, 3.91099217800001, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.73519233897881, 3.91099217800001, 0, !- X,Y,Z Vertex 2 {m}
  -6.73519233897885, 1.73258740687743e-014, 0, !- X,Y,Z Vertex 3 {m}
  -6.73519233897885, 1.73258740687743e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5501fd3-18c9-4b8d-a9ef-7b9c19ad9077}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e35af37-0a71-4362-9ea1-72b7e46ba3e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75795955-e7d6-454b-bc56-c120a46ca67e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5954443067705, 3.91099217800001, 3.353, !- X,Y,Z Vertex 1 {m}
  14.5954443067705, 3.91099217800001, 0,  !- X,Y,Z Vertex 2 {m}
  -6.73519233897881, 3.91099217800001, 0, !- X,Y,Z Vertex 3 {m}
  -6.73519233897881, 3.91099217800001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a58ee70c-aebf-4f0d-b55b-bae301b8c734}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e35af37-0a71-4362-9ea1-72b7e46ba3e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d417f43b-3eda-421a-9c8b-f085018760a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5954443067705, -0.299999399999963, 3.353, !- X,Y,Z Vertex 1 {m}
  14.5954443067705, -0.299999399999963, 0, !- X,Y,Z Vertex 2 {m}
  14.5954443067705, 3.91099217800001, 0,  !- X,Y,Z Vertex 3 {m}
  14.5954443067705, 3.91099217800001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8faaffe-1bfc-4a66-b22e-670ce02e0dfb}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e35af37-0a71-4362-9ea1-72b7e46ba3e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.299999399999958, 3.353,           !- X,Y,Z Vertex 1 {m}
  0, -0.299999399999958, 0,               !- X,Y,Z Vertex 2 {m}
  14.5954443067705, -0.299999399999963, 0, !- X,Y,Z Vertex 3 {m}
  14.5954443067705, -0.299999399999963, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64bed9bb-d79e-4c05-9a62-6317d243c278}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e35af37-0a71-4362-9ea1-72b7e46ba3e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37f7c40f-57ae-4657-8403-516d6ca1ea23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.299999399999958, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.299999399999958, 3.353;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {796e0af4-7a14-495d-b1de-7921dbe47c11}, !- Handle
  Surface 301,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e35af37-0a71-4362-9ea1-72b7e46ba3e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5954443067705, -0.299999399999963, 3.353, !- X,Y,Z Vertex 1 {m}
  14.5954443067705, 3.91099217800001, 3.353, !- X,Y,Z Vertex 2 {m}
  -6.73519233897881, 3.91099217800001, 3.353, !- X,Y,Z Vertex 3 {m}
  -6.73519233897885, 1.73258740687743e-014, 3.353, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 5 {m}
  0, -0.299999399999958, 3.353;           !- X,Y,Z Vertex 6 {m}

OS:PortList,
  {9564b9fb-1626-4458-a807-0538196f77a2}, !- Handle
  Port List 47,                           !- Name
  {a2862e27-3331-4daf-99bc-9c6d6d83d36c}, !- HVAC Component
  {1045f8f0-964e-458d-862e-57db520bd222}; !- Port 1

OS:PortList,
  {15adf52a-2a09-4548-9cc8-68b25afa7607}, !- Handle
  Port List 48,                           !- Name
  {a2862e27-3331-4daf-99bc-9c6d6d83d36c}; !- HVAC Component

OS:ThermalZone,
  {a2862e27-3331-4daf-99bc-9c6d6d83d36c}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9564b9fb-1626-4458-a807-0538196f77a2}, !- Zone Air Inlet Port List
  {15adf52a-2a09-4548-9cc8-68b25afa7607}, !- Zone Air Exhaust Port List
  {7e105360-8789-46e0-af38-3bd92f78485c}, !- Zone Air Node Name
  {02aedddf-61af-404d-9835-8f4948380939}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19dd9952-a644-44fa-88ee-4724f98b46c2}, !- Group Rendering Name
  {081b801a-1890-41bf-b761-32a6dfa2210e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27de62e9-747f-48bf-a329-5ba6fcbbeb96}, !- Handle
  Node 24,                                !- Name
  {7e105360-8789-46e0-af38-3bd92f78485c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e105360-8789-46e0-af38-3bd92f78485c}, !- Handle
  Connection 24,                          !- Name
  {a2862e27-3331-4daf-99bc-9c6d6d83d36c}, !- Source Object
  11,                                     !- Outlet Port
  {27de62e9-747f-48bf-a329-5ba6fcbbeb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {f4b84f8e-bacb-4f88-a3e1-3f25a7b464be}, !- Handle
  {a2862e27-3331-4daf-99bc-9c6d6d83d36c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {58879738-8007-4997-a534-4f6b683e8f3b}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {a2862e27-3331-4daf-99bc-9c6d6d83d36c}, !- Thermal Zone
  {2ed9090e-4bde-48e2-999f-8aaf05aa8081}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0a5b28b1-24e3-46b0-87dc-34243c57a526}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {d3e1ba37-a54f-46a3-9335-3c0441f3d348}, !- Handle
  Space 125,                              !- Name
  {157342b9-334a-427a-91c6-30cb9539a38f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  88.7626330396588,                       !- X Origin {m}
  44.8566123924327,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {2f3fe3c4-65fb-466a-b8e4-526d871e1d72}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {56fc8f4a-f520-4c2b-b379-7b0a36d9c92a}, !- Handle
  Surface 302,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3e1ba37-a54f-46a3-9335-3c0441f3d348}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.331991336, 11.943976112, -4.27930828139675e-063, !- X,Y,Z Vertex 1 {m}
  4.331991336, 2.09645561671586e-126, 1.57210838675443e-063, !- X,Y,Z Vertex 2 {m}
  -8.45453185238357e-126, -2.09645561671586e-126, 1.01307249495479e-062, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, 11.943976112, 4.27930828139675e-063; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d417f43b-3eda-421a-9c8b-f085018760a8}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e1ba37-a54f-46a3-9335-3c0441f3d348}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a58ee70c-aebf-4f0d-b55b-bae301b8c734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.21099157799997, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 4.21099157799997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 1.44100332309447e-062,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b67576-3f75-49b6-838f-969a3a42c7a9}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e1ba37-a54f-46a3-9335-3c0441f3d348}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5643349c-4c14-42db-9afe-21aeb8b23d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, 11.943976112, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, 11.943976112, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.21099157799997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.21099157799997, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb475d4-4096-4f57-82cb-1ff0cbdde08c}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e1ba37-a54f-46a3-9335-3c0441f3d348}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dd4e8c0-ae49-478c-a193-9c47e3aa7b12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.331991336, 11.943976112, 3.353,       !- X,Y,Z Vertex 1 {m}
  4.331991336, 11.943976112, 0,           !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, 11.943976112, 0, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, 11.943976112, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11cc857e-3203-4ea1-aed3-a4b15e476858}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e1ba37-a54f-46a3-9335-3c0441f3d348}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.331991336, 0, 3.353,                  !- X,Y,Z Vertex 1 {m}
  4.331991336, 0, -2.70719989464233e-063, !- X,Y,Z Vertex 2 {m}
  4.331991336, 11.943976112, 0,           !- X,Y,Z Vertex 3 {m}
  4.331991336, 11.943976112, 3.353;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {870cf5d8-a647-4979-83b6-4277d42375f3}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e1ba37-a54f-46a3-9335-3c0441f3d348}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 1.44100332309447e-062,            !- X,Y,Z Vertex 2 {m}
  4.331991336, 0, -2.70719989464233e-063, !- X,Y,Z Vertex 3 {m}
  4.331991336, 0, 3.353;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e01c3fc4-d554-442d-9425-3c37c7242413}, !- Handle
  Surface 308,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3e1ba37-a54f-46a3-9335-3c0441f3d348}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.331991336, 0, 3.353,                  !- X,Y,Z Vertex 1 {m}
  4.331991336, 11.943976112, 3.353,       !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, 11.943976112, 3.353, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {40f1b689-8bac-4427-9cf4-2cd571f3f6df}, !- Handle
  Port List 49,                           !- Name
  {2f3fe3c4-65fb-466a-b8e4-526d871e1d72}, !- HVAC Component
  {329b9e63-252e-4a71-ac65-69f20fcff101}; !- Port 1

OS:PortList,
  {546b1c3d-034b-4b79-bb93-8c53a0689842}, !- Handle
  Port List 50,                           !- Name
  {2f3fe3c4-65fb-466a-b8e4-526d871e1d72}; !- HVAC Component

OS:ThermalZone,
  {2f3fe3c4-65fb-466a-b8e4-526d871e1d72}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40f1b689-8bac-4427-9cf4-2cd571f3f6df}, !- Zone Air Inlet Port List
  {546b1c3d-034b-4b79-bb93-8c53a0689842}, !- Zone Air Exhaust Port List
  {265c647b-d31a-4323-ae7d-2c3b5a53c608}, !- Zone Air Node Name
  {9c8b53b5-24b9-4bda-8e01-1cb2aba77c36}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c8ef194-fb0f-49e7-8182-6f487ef8dc24}, !- Group Rendering Name
  {2eade09c-b4f4-4c10-8982-5d2b01b15deb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a153b349-12a6-4fdf-9d00-9490d67c3a39}, !- Handle
  Node 25,                                !- Name
  {265c647b-d31a-4323-ae7d-2c3b5a53c608}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {265c647b-d31a-4323-ae7d-2c3b5a53c608}, !- Handle
  Connection 25,                          !- Name
  {2f3fe3c4-65fb-466a-b8e4-526d871e1d72}, !- Source Object
  11,                                     !- Outlet Port
  {a153b349-12a6-4fdf-9d00-9490d67c3a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {8018004c-a43b-4008-a3c5-32bc75e91e9b}, !- Handle
  {2f3fe3c4-65fb-466a-b8e4-526d871e1d72}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9be56f8e-8284-49ec-ad0b-6b931a261755}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {2f3fe3c4-65fb-466a-b8e4-526d871e1d72}, !- Thermal Zone
  {687bd25b-b98b-414a-b80f-7dd9435338ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8021ee5d-db4b-4fe2-bced-ee82ada63450}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Handle
  Space 126,                              !- Name
  {157342b9-334a-427a-91c6-30cb9539a38f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  59.0601994071283,                       !- X Origin {m}
  45.1566117924325,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {fdcd630d-2f9c-43bf-b04e-144374ca88a6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {af6b9c7d-6656-4090-8483-44cef50c9c66}, !- Handle
  Surface 309,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7024336325304, 11.6439767120001, 0,  !- X,Y,Z Vertex 1 {m}
  29.7024336325304, 3.91099217800002, 0,  !- X,Y,Z Vertex 2 {m}
  8.37179698678107, 3.91099217800002, 0,  !- X,Y,Z Vertex 3 {m}
  8.37179698678104, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 2.39244676069338, 0,                 !- X,Y,Z Vertex 6 {m}
  -2.33859243710496, 2.39244676069338, 0, !- X,Y,Z Vertex 7 {m}
  -2.33859243710493, 11.6439767120001, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {88600ba8-decc-411e-95da-7f4599afa5e3}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11e3a67a-ad76-4156-b1a1-c9a7926a06e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.39244676069338, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 2.39244676069338, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7395f7b8-3538-42f3-b8f2-7ba6df0d88b5}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {740c3b36-d3e3-4292-bb15-96d8dcac210f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.33859243710496, 2.39244676069338, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.33859243710496, 2.39244676069338, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.39244676069338, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.39244676069338, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1330d5c-3d6c-47ec-86b8-8076e3241c42}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e8316f-e5f2-41b9-931d-9d8b33b27bb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.33859243710493, 11.6439767120001, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.33859243710493, 11.6439767120001, 0, !- X,Y,Z Vertex 2 {m}
  -2.33859243710496, 2.39244676069338, 0, !- X,Y,Z Vertex 3 {m}
  -2.33859243710496, 2.39244676069338, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c298b6e3-c239-4015-ac2e-17024a0943a6}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e4fed5a-3658-4298-97cd-57b20c247099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.2944344485304, 11.6439767120001, 3.353, !- X,Y,Z Vertex 1 {m}
  29.2944344485304, 11.6439767120001, 0,  !- X,Y,Z Vertex 2 {m}
  -2.33859243710493, 11.6439767120001, 0, !- X,Y,Z Vertex 3 {m}
  -2.33859243710493, 11.6439767120001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8660aa5-3f28-46f3-aeee-0fa40e185158}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f351840c-f102-47cb-9e2d-7b2c284b63fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7024336325304, 11.6439767120001, 3.353, !- X,Y,Z Vertex 1 {m}
  29.7024336325304, 11.6439767120001, 0,  !- X,Y,Z Vertex 2 {m}
  29.2944344485304, 11.6439767120001, 0,  !- X,Y,Z Vertex 3 {m}
  29.2944344485304, 11.6439767120001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5643349c-4c14-42db-9afe-21aeb8b23d48}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91b67576-3f75-49b6-838f-969a3a42c7a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.7024336325304, 3.91099217800002, 3.353, !- X,Y,Z Vertex 1 {m}
  29.7024336325304, 3.91099217800002, 0,  !- X,Y,Z Vertex 2 {m}
  29.7024336325304, 11.6439767120001, 0,  !- X,Y,Z Vertex 3 {m}
  29.7024336325304, 11.6439767120001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75795955-e7d6-454b-bc56-c120a46ca67e}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5501fd3-18c9-4b8d-a9ef-7b9c19ad9077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.37179698678107, 3.91099217800002, 3.353, !- X,Y,Z Vertex 1 {m}
  8.37179698678107, 3.91099217800002, 0,  !- X,Y,Z Vertex 2 {m}
  29.7024336325304, 3.91099217800002, 0,  !- X,Y,Z Vertex 3 {m}
  29.7024336325304, 3.91099217800002, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {819f0bd3-e6f6-475d-8047-9d80706f757f}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0b1d971-8739-426c-a9d9-6681a0f80d16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.37179698678104, 2.31011654250324e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  8.37179698678104, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.37179698678107, 3.91099217800002, 0,  !- X,Y,Z Vertex 3 {m}
  8.37179698678107, 3.91099217800002, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53e8db4-5a34-40ee-9022-491f8100dc92}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d259035b-b4cf-4cdf-b758-4807605a2521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.48720456535992, 2.31011654250324e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  7.48720456535992, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.37179698678104, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.37179698678104, 2.31011654250324e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36eb2264-bde2-497a-a7c0-7b6e13292158}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {495a1900-13c3-415b-a42b-2c5223d327a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45553022393657, 1.73258740687743e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  4.45553022393657, 1.73258740687743e-014, 0, !- X,Y,Z Vertex 2 {m}
  7.48720456535992, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.48720456535992, 2.31011654250324e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e63ec382-84b9-4dc6-81dd-eb423a998fcf}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e38d7440-77f9-4ae8-9fea-33105e5d0f04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.45553022393657, 1.73258740687743e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.45553022393657, 1.73258740687743e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc378e6c-f284-4f63-84b6-f4e931e7f177}, !- Handle
  Surface 321,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abe285f3-67dc-4830-97dd-25c8cef27ff3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  8.37179698678104, 2.31011654250324e-014, 3.353, !- X,Y,Z Vertex 2 {m}
  8.37179698678107, 3.91099217800002, 3.353, !- X,Y,Z Vertex 3 {m}
  29.7024336325304, 3.91099217800002, 3.353, !- X,Y,Z Vertex 4 {m}
  29.7024336325304, 11.6439767120001, 3.353, !- X,Y,Z Vertex 5 {m}
  -2.33859243710493, 11.6439767120001, 3.353, !- X,Y,Z Vertex 6 {m}
  -2.33859243710496, 2.39244676069338, 3.353, !- X,Y,Z Vertex 7 {m}
  0, 2.39244676069338, 3.353;             !- X,Y,Z Vertex 8 {m}

OS:PortList,
  {2e983416-1e3c-45c8-8ba8-a82eec891d33}, !- Handle
  Port List 51,                           !- Name
  {fdcd630d-2f9c-43bf-b04e-144374ca88a6}, !- HVAC Component
  {f99e6ef8-bd51-4f08-8264-e702efe63d7c}; !- Port 1

OS:PortList,
  {4d549c4c-f8b2-4f17-ae7b-112bd37cdf68}, !- Handle
  Port List 52,                           !- Name
  {fdcd630d-2f9c-43bf-b04e-144374ca88a6}; !- HVAC Component

OS:ThermalZone,
  {fdcd630d-2f9c-43bf-b04e-144374ca88a6}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e983416-1e3c-45c8-8ba8-a82eec891d33}, !- Zone Air Inlet Port List
  {4d549c4c-f8b2-4f17-ae7b-112bd37cdf68}, !- Zone Air Exhaust Port List
  {00953148-652b-4485-a3ef-5f8d731cc2c8}, !- Zone Air Node Name
  {680f449d-b0dd-468b-947c-57d77a7eb3ce}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44d5d8ae-cced-4456-bf3d-0a2543f67f79}, !- Group Rendering Name
  {07a5987d-9cb4-4ad3-bd8e-5ca308682475}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fc01ee6-22da-44ca-8c98-8e1386338a63}, !- Handle
  Node 26,                                !- Name
  {00953148-652b-4485-a3ef-5f8d731cc2c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00953148-652b-4485-a3ef-5f8d731cc2c8}, !- Handle
  Connection 26,                          !- Name
  {fdcd630d-2f9c-43bf-b04e-144374ca88a6}, !- Source Object
  11,                                     !- Outlet Port
  {2fc01ee6-22da-44ca-8c98-8e1386338a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {1a947942-b641-417f-ad8a-bf430c6617f4}, !- Handle
  {fdcd630d-2f9c-43bf-b04e-144374ca88a6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {86919efe-593e-4975-b964-56cd90be247d}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {fdcd630d-2f9c-43bf-b04e-144374ca88a6}, !- Thermal Zone
  {6f4cd50b-31f0-4a5e-b8af-e45eec82d3a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {77d469cb-8a26-4290-9636-eda1fc0a6251}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {83e49b4c-1a18-457d-9ea4-6a77e40ab287}, !- Handle
  Space 127,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  32.4189848164496,                       !- X Origin {m}
  45.8544368990623,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {e108cefa-ec2a-46b3-9b04-7737239a7ba7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ce57650b-ce21-41e4-93b4-b2e4914d4db3}, !- Handle
  Surface 322,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83e49b4c-1a18-457d-9ea4-6a77e40ab287}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2056427372093, 4.5999908, 0,          !- X,Y,Z Vertex 1 {m}
  3.2056427372093, 2.0499959, 0,          !- X,Y,Z Vertex 2 {m}
  0, 2.0499959, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -2.24039715504108, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -2.2403971550411, 4.5999908, 0;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4c505c26-eeba-4787-a38b-508963fb1e62}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e49b4c-1a18-457d-9ea4-6a77e40ab287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40b3f1d6-e4cb-4386-88e5-9f3ff5a64642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.24039715504108, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  -2.24039715504108, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {029893b3-6fc5-42ef-9a6b-d78f3a430e5b}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e49b4c-1a18-457d-9ea4-6a77e40ab287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db848983-92f8-42f0-90ce-2a8cfc242831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.2403971550411, 4.5999908, 3.353,     !- X,Y,Z Vertex 1 {m}
  -2.2403971550411, 4.5999908, 0,         !- X,Y,Z Vertex 2 {m}
  -2.24039715504108, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.24039715504108, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fdccff3-480d-4b0c-8a45-fc37b051d8bd}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e49b4c-1a18-457d-9ea4-6a77e40ab287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a36cc21-7b0d-4476-b81f-82846cf5fa3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2056427372093, 4.5999908, 3.353,      !- X,Y,Z Vertex 1 {m}
  3.2056427372093, 4.5999908, 0,          !- X,Y,Z Vertex 2 {m}
  -2.2403971550411, 4.5999908, 0,         !- X,Y,Z Vertex 3 {m}
  -2.2403971550411, 4.5999908, 3.353;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31921023-2a79-4fd9-896e-7f911bfe79b7}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e49b4c-1a18-457d-9ea4-6a77e40ab287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de15974a-0f07-4009-802a-e49391463df6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2056427372093, 3.14876941227393, 3.353, !- X,Y,Z Vertex 1 {m}
  3.2056427372093, 3.14876941227393, 0,   !- X,Y,Z Vertex 2 {m}
  3.2056427372093, 4.5999908, 0,          !- X,Y,Z Vertex 3 {m}
  3.2056427372093, 4.5999908, 3.353;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {339a9bb5-a546-47e4-a7f2-d8dbad8000d9}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e49b4c-1a18-457d-9ea4-6a77e40ab287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71754a0f-890f-43c1-a900-9567174ae813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2056427372093, 2.0499959, 3.353,      !- X,Y,Z Vertex 1 {m}
  3.2056427372093, 2.0499959, 0,          !- X,Y,Z Vertex 2 {m}
  3.2056427372093, 3.14876941227393, 0,   !- X,Y,Z Vertex 3 {m}
  3.2056427372093, 3.14876941227393, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {863b77da-1687-47f3-b764-39c6760fea51}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e49b4c-1a18-457d-9ea4-6a77e40ab287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b817853d-2448-45de-897a-fdc2b46c811c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.0499959, 3.353,                    !- X,Y,Z Vertex 1 {m}
  0, 2.0499959, 0,                        !- X,Y,Z Vertex 2 {m}
  3.2056427372093, 2.0499959, 0,          !- X,Y,Z Vertex 3 {m}
  3.2056427372093, 2.0499959, 3.353;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c79b6ee-13ca-40c0-8ded-89a39004d0b4}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83e49b4c-1a18-457d-9ea4-6a77e40ab287}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4ecf7df-3993-4ce0-9c11-f630a9a20667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.0499959, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 2.0499959, 3.353;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd7a2e2-81f5-4e30-bc74-f3b55d1070ea}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83e49b4c-1a18-457d-9ea4-6a77e40ab287}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 2.0499959, 3.353,                    !- X,Y,Z Vertex 2 {m}
  3.2056427372093, 2.0499959, 3.353,      !- X,Y,Z Vertex 3 {m}
  3.2056427372093, 4.5999908, 3.353,      !- X,Y,Z Vertex 4 {m}
  -2.2403971550411, 4.5999908, 3.353,     !- X,Y,Z Vertex 5 {m}
  -2.24039715504108, 0, 3.353;            !- X,Y,Z Vertex 6 {m}

OS:PortList,
  {97736971-ac94-4e06-b20a-e1759088dd36}, !- Handle
  Port List 53,                           !- Name
  {e108cefa-ec2a-46b3-9b04-7737239a7ba7}, !- HVAC Component
  {3e5e0d78-0d86-4b92-8ed1-65ea25817ab8}; !- Port 1

OS:PortList,
  {783da7e7-e2ce-46e7-a3a0-22186cda23dc}, !- Handle
  Port List 54,                           !- Name
  {e108cefa-ec2a-46b3-9b04-7737239a7ba7}; !- HVAC Component

OS:ThermalZone,
  {e108cefa-ec2a-46b3-9b04-7737239a7ba7}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97736971-ac94-4e06-b20a-e1759088dd36}, !- Zone Air Inlet Port List
  {783da7e7-e2ce-46e7-a3a0-22186cda23dc}, !- Zone Air Exhaust Port List
  {055694b3-e2d8-4cb5-a285-e4d4214c5714}, !- Zone Air Node Name
  {4bc11e10-5d87-4ff2-b2b5-01eec4d63ec3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7801bac0-097f-42c8-bda1-0d6c7534e62e}, !- Group Rendering Name
  {0e20e5e3-84ff-45da-9332-00e03eee45a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d98415d5-dec6-4026-9592-c98e565690fa}, !- Handle
  Node 27,                                !- Name
  {055694b3-e2d8-4cb5-a285-e4d4214c5714}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {055694b3-e2d8-4cb5-a285-e4d4214c5714}, !- Handle
  Connection 27,                          !- Name
  {e108cefa-ec2a-46b3-9b04-7737239a7ba7}, !- Source Object
  11,                                     !- Outlet Port
  {d98415d5-dec6-4026-9592-c98e565690fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {4b1311e0-3471-4988-8231-47cdbc4d7b9a}, !- Handle
  {e108cefa-ec2a-46b3-9b04-7737239a7ba7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c1b60f86-a27b-4705-a972-45ef1b9e1af4}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {e108cefa-ec2a-46b3-9b04-7737239a7ba7}, !- Thermal Zone
  {ea336625-8016-4546-b163-9419f7b4fa8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cd337474-1f32-47ae-bab7-122298496527}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {2a7151cd-bfc8-4eba-8b82-d2ac933bb244}, !- Handle
  Space 128,                              !- Name
  {e4213ef8-30aa-4a79-8cf2-5c4aed06d1d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  4.32863936140892,                       !- X Origin {m}
  46.0118343668862,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {3cb64229-fa8b-4145-b716-e016a4a96132}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c144b0ac-1461-4914-981e-a4e2cf15a24c}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2a7151cd-bfc8-4eba-8b82-d2ac933bb244}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999946, 13.2675551948707, 0,         !- X,Y,Z Vertex 1 {m}
  2.6999946, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13.2675551948707, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c3f69d-01aa-4721-ae0c-43c54857eabc}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a7151cd-bfc8-4eba-8b82-d2ac933bb244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.2675551948707, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 13.2675551948707, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fae36f6-0bda-4a8c-9b47-2e48aae3f91d}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a7151cd-bfc8-4eba-8b82-d2ac933bb244}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c966a356-3b48-4426-b9df-a1b29ba5a4ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999946, 13.2675551948707, 3.353,     !- X,Y,Z Vertex 1 {m}
  2.6999946, 13.2675551948707, 0,         !- X,Y,Z Vertex 2 {m}
  0, 13.2675551948707, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 13.2675551948707, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c711cdd-e7c1-4bd5-818f-98b7648b03c0}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a7151cd-bfc8-4eba-8b82-d2ac933bb244}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f6f639a-ad1a-42c2-bcad-049a4fe53f62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999946, 0, 3.353,                    !- X,Y,Z Vertex 1 {m}
  2.6999946, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  2.6999946, 13.2675551948707, 0,         !- X,Y,Z Vertex 3 {m}
  2.6999946, 13.2675551948707, 3.353;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {428aaa45-7c30-48bd-8ee0-32673be8f026}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a7151cd-bfc8-4eba-8b82-d2ac933bb244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.6999946, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.6999946, 0, 3.353;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e35383-142a-4362-a227-381a78ab593a}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a7151cd-bfc8-4eba-8b82-d2ac933bb244}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999946, 0, 3.353,                    !- X,Y,Z Vertex 1 {m}
  2.6999946, 13.2675551948707, 3.353,     !- X,Y,Z Vertex 2 {m}
  0, 13.2675551948707, 3.353,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {7cbe9821-b891-4370-9a15-6d5dc4f314e0}, !- Handle
  Port List 55,                           !- Name
  {3cb64229-fa8b-4145-b716-e016a4a96132}, !- HVAC Component
  {7f623965-4f84-4c2f-a1d7-4dea6ae6e384}; !- Port 1

OS:PortList,
  {1cc64f5d-0205-4b7b-bf6c-b44e89c2355b}, !- Handle
  Port List 56,                           !- Name
  {3cb64229-fa8b-4145-b716-e016a4a96132}; !- HVAC Component

OS:ThermalZone,
  {3cb64229-fa8b-4145-b716-e016a4a96132}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cbe9821-b891-4370-9a15-6d5dc4f314e0}, !- Zone Air Inlet Port List
  {1cc64f5d-0205-4b7b-bf6c-b44e89c2355b}, !- Zone Air Exhaust Port List
  {40c21e1a-b450-4f51-8507-8b752a85e6d6}, !- Zone Air Node Name
  {76e59924-d607-4ea6-bac2-6987feb9ebce}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b54d719f-e7ac-4b53-9a48-a93ad1cb6a54}, !- Group Rendering Name
  {a5842ed0-21ac-4a7b-a3d6-c5177ddfb681}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f76971bb-c58b-4b3c-a1e4-40bcc58a1549}, !- Handle
  Node 28,                                !- Name
  {40c21e1a-b450-4f51-8507-8b752a85e6d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40c21e1a-b450-4f51-8507-8b752a85e6d6}, !- Handle
  Connection 28,                          !- Name
  {3cb64229-fa8b-4145-b716-e016a4a96132}, !- Source Object
  11,                                     !- Outlet Port
  {f76971bb-c58b-4b3c-a1e4-40bcc58a1549}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {9aec3e07-13fe-410c-8e83-7ce9b1a4e539}, !- Handle
  {3cb64229-fa8b-4145-b716-e016a4a96132}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {347e0e25-61e1-4554-b4fe-b385eaff273a}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {3cb64229-fa8b-4145-b716-e016a4a96132}, !- Thermal Zone
  {4317f58d-1e98-4086-badd-9b8a69dd86ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {35fa0313-a274-45ad-ab5b-20472b2d250e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {3627ba8c-7388-471e-88c0-bacf582b4a1c}, !- Handle
  Space 129,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  35.6246275536591,                       !- X Origin {m}
  50.4544276990623,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {0bc909a7-6ff3-4a76-8c13-87a7c2d966cc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d7851b35-18a4-473b-a398-096b36ed77e4}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3627ba8c-7388-471e-88c0-bacf582b4a1c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.18244506046565, 4.44999110000001, -6.27977469769308e-040, !- X,Y,Z Vertex 1 {m}
  6.18244506046568, 1.29999739999998, -1.20105121767789e-038, !- X,Y,Z Vertex 2 {m}
  2.00394520774963, 1.29999739999998, -1.33340187913559e-038, !- X,Y,Z Vertex 3 {m}
  2.00394520774963, 0.848774012273933, -1.49645191543903e-038, !- X,Y,Z Vertex 4 {m}
  0.00394920774962698, 0.848774012273933, -1.55980019899604e-038, !- X,Y,Z Vertex 5 {m}
  5.28736084476104e-019, -2.46012320373276e-021, -1.86663065131568e-038, !- X,Y,Z Vertex 6 {m}
  -5.44603989225041, 7.36841596025152e-077, -2.03912963599218e-038, !- X,Y,Z Vertex 7 {m}
  -5.44603989225038, 4.44999110000001, -4.31120764684488e-039; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9a36cc21-7b0d-4476-b81f-82846cf5fa3e}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3627ba8c-7388-471e-88c0-bacf582b4a1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fdccff3-480d-4b0c-8a45-fc37b051d8bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.44603989225041, 6.1503080093319e-022, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.44603989225041, -6.1503080093319e-022, 2.25626535100818e-043, !- X,Y,Z Vertex 2 {m}
  5.28736084476104e-019, -1.84509240279957e-021, -4.62802440267649e-039, !- X,Y,Z Vertex 3 {m}
  -1.38913005993504e-043, -6.1503080093319e-022, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fb0aeca-5289-4a52-af9b-0a98e4ea5c10}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3627ba8c-7388-471e-88c0-bacf582b4a1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6f31343-c98c-4be9-94e2-261b582172d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.44603989225038, 4.44999110000001, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.44603989225038, 4.44999110000001, 0, !- X,Y,Z Vertex 2 {m}
  -5.44603989225041, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.44603989225041, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b93bbf92-feb9-4e60-a498-1c06091baf85}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3627ba8c-7388-471e-88c0-bacf582b4a1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c56cda-3964-401a-92b7-26aba3fca8c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.18244506046565, 4.44999110000001, 3.353, !- X,Y,Z Vertex 1 {m}
  6.18244506046565, 4.44999110000001, 0,  !- X,Y,Z Vertex 2 {m}
  -5.44603989225038, 4.44999110000001, 0, !- X,Y,Z Vertex 3 {m}
  -5.44603989225038, 4.44999110000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81b84be-00e5-4d89-ae3c-f60e7eedbf15}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3627ba8c-7388-471e-88c0-bacf582b4a1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c433905a-5f72-44da-a3ca-5a2dbd5d886c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.18244506046568, 1.29999739999998, 3.353, !- X,Y,Z Vertex 1 {m}
  6.18244506046568, 1.29999739999998, 0,  !- X,Y,Z Vertex 2 {m}
  6.18244506046565, 4.44999110000001, 0,  !- X,Y,Z Vertex 3 {m}
  6.18244506046565, 4.44999110000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c378bc-f8b3-45fe-85fc-74e46bee62c7}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3627ba8c-7388-471e-88c0-bacf582b4a1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cba9b17-0bd7-44ca-8aac-ddbf0b67f193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00394520774963, 1.29999739999998, 3.353, !- X,Y,Z Vertex 1 {m}
  2.00394520774963, 1.29999739999998, 0,  !- X,Y,Z Vertex 2 {m}
  6.18244506046568, 1.29999739999998, 0,  !- X,Y,Z Vertex 3 {m}
  6.18244506046568, 1.29999739999998, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d6bd26-2adb-4b06-945c-22f4bde3bdc7}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3627ba8c-7388-471e-88c0-bacf582b4a1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1e8071b-f88e-40c5-a276-287379bba566}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00394520774963, 0.848774012273933, 3.353, !- X,Y,Z Vertex 1 {m}
  2.00394520774963, 0.848774012273933, 0, !- X,Y,Z Vertex 2 {m}
  2.00394520774963, 1.29999739999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.00394520774963, 1.29999739999998, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d37c32-d8db-410c-9f88-4434b280aced}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3627ba8c-7388-471e-88c0-bacf582b4a1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dc06aa4-97fd-4892-8bb6-26b6811b12d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00394920774962698, 0.848774012273933, 3.353, !- X,Y,Z Vertex 1 {m}
  0.00394920774962698, 0.848774012273933, -9.52760413260369e-038, !- X,Y,Z Vertex 2 {m}
  2.00394520774963, 0.848774012273933, 0, !- X,Y,Z Vertex 3 {m}
  2.00394520774963, 0.848774012273933, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525ff1e3-104c-4ac9-b228-626e7eb8f105}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3627ba8c-7388-471e-88c0-bacf582b4a1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7305ad5-def1-4b8a-96bd-e65045d056bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.28736084476104e-019, -2.46012320373275e-021, 3.353, !- X,Y,Z Vertex 1 {m}
  5.28736084476104e-019, -2.46012320373276e-021, -9.25559755228272e-039, !- X,Y,Z Vertex 2 {m}
  0.00394920774962698, 0.848774012273933, -1.08886904372614e-037, !- X,Y,Z Vertex 3 {m}
  0.00394920774962698, 0.848774012273933, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24366d0c-8f94-4133-8404-ceedc8b866c4}, !- Handle
  Surface 346,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3627ba8c-7388-471e-88c0-bacf582b4a1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0.00394920774962698, 0.848774012273933, 3.353, !- X,Y,Z Vertex 2 {m}
  2.00394520774963, 0.848774012273933, 3.353, !- X,Y,Z Vertex 3 {m}
  2.00394520774963, 1.29999739999998, 3.353, !- X,Y,Z Vertex 4 {m}
  6.18244506046568, 1.29999739999998, 3.353, !- X,Y,Z Vertex 5 {m}
  6.18244506046565, 4.44999110000001, 3.353, !- X,Y,Z Vertex 6 {m}
  -5.44603989225038, 4.44999110000001, 3.353, !- X,Y,Z Vertex 7 {m}
  -5.44603989225041, 0, 3.353;            !- X,Y,Z Vertex 8 {m}

OS:PortList,
  {53f4a54c-60e0-4755-be86-75b6b3e33644}, !- Handle
  Port List 57,                           !- Name
  {0bc909a7-6ff3-4a76-8c13-87a7c2d966cc}, !- HVAC Component
  {44689262-9751-4e57-b125-d2877cd56538}; !- Port 1

OS:PortList,
  {87d1f56f-22bc-4035-a56a-48234f20f778}, !- Handle
  Port List 58,                           !- Name
  {0bc909a7-6ff3-4a76-8c13-87a7c2d966cc}; !- HVAC Component

OS:ThermalZone,
  {0bc909a7-6ff3-4a76-8c13-87a7c2d966cc}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53f4a54c-60e0-4755-be86-75b6b3e33644}, !- Zone Air Inlet Port List
  {87d1f56f-22bc-4035-a56a-48234f20f778}, !- Zone Air Exhaust Port List
  {b6e1fb43-6c5f-4fc5-a9a1-60a62b308910}, !- Zone Air Node Name
  {80016513-2d7f-495f-9dd2-34489c696664}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c29cfe5e-81d6-4b97-bb62-eaa7e52111fb}, !- Group Rendering Name
  {4e601851-628f-4df9-a4ae-348117fa0627}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc6332a7-ca00-411f-86e6-4d5a4150d7c7}, !- Handle
  Node 29,                                !- Name
  {b6e1fb43-6c5f-4fc5-a9a1-60a62b308910}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6e1fb43-6c5f-4fc5-a9a1-60a62b308910}, !- Handle
  Connection 29,                          !- Name
  {0bc909a7-6ff3-4a76-8c13-87a7c2d966cc}, !- Source Object
  11,                                     !- Outlet Port
  {fc6332a7-ca00-411f-86e6-4d5a4150d7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {6fae7651-aea1-4533-8758-0e337a8f3506}, !- Handle
  {0bc909a7-6ff3-4a76-8c13-87a7c2d966cc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {891bfb8c-1afd-4a73-961b-5df3b0a32631}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {0bc909a7-6ff3-4a76-8c13-87a7c2d966cc}, !- Thermal Zone
  {43c6f2b7-279d-4063-89b6-9163df204046}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c5504796-2e19-4045-814a-6dd11f30decc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {cdd59985-5063-43cd-b5e4-4ade694817d7}, !- Handle
  Space 130,                              !- Name
  {157342b9-334a-427a-91c6-30cb9539a38f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  88.3546338556587,                       !- X Origin {m}
  61.3205794644331,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {3b6dbf0a-6521-4ebe-9a8e-4bdbc16579df}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {979a4bec-2821-4246-86fc-a1cbd0ba1e23}, !- Handle
  Surface 347,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdd59985-5063-43cd-b5e4-4ade694817d7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.59979790261783e-032, 9.09271215997007e-016, 1.41156164762817e-031, !- X,Y,Z Vertex 1 {m}
  -6.18806488791481e-064, -4.51999095999993, 1.01605621216002e-031, !- X,Y,Z Vertex 2 {m}
  -31.6330268856353, -4.51999095999993, -9.10483093705042e-032, !- X,Y,Z Vertex 3 {m}
  -31.6330268856353, -0.450172597370482, -5.54368380637549e-032, !- X,Y,Z Vertex 4 {m}
  -30.8330284856353, -0.450172597370482, -5.05646253355792e-032, !- X,Y,Z Vertex 5 {m}
  -30.6830287856354, -9.09271215997007e-016, -4.57120132089811e-032; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {63e0d17c-a9a5-4e49-9e9e-81d60c3b65a7}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd59985-5063-43cd-b5e4-4ade694817d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cf6b59a-85d4-417c-9990-ba4d2e0c3938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.99949475654458e-033, -4.51999095999993, 3.353, !- X,Y,Z Vertex 1 {m}
  -8.99949475654456e-033, -4.51999095999993, 4.8309517371353e-065, !- X,Y,Z Vertex 2 {m}
  -2.69984842696337e-032, 9.09271215997007e-016, 2.47544406736272e-031, !- X,Y,Z Vertex 3 {m}
  -8.99949475654456e-033, -3.58367556881461e-065, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4fed5a-3658-4298-97cd-57b20c247099}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd59985-5063-43cd-b5e4-4ade694817d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c298b6e3-c239-4015-ac2e-17024a0943a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.6330268856353, -4.51999095999993, 3.353, !- X,Y,Z Vertex 1 {m}
  -31.6330268856353, -4.51999095999993, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.51999095999993, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.51999095999993, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afbc40c9-e1e8-476c-944e-3e08c1e544ea}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd59985-5063-43cd-b5e4-4ade694817d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df444738-0df5-4e5e-8bab-d38e6132e8d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.6330268856353, -3.80016589737049, 3.353, !- X,Y,Z Vertex 1 {m}
  -31.6330268856353, -3.80016589737049, 0, !- X,Y,Z Vertex 2 {m}
  -31.6330268856353, -4.51999095999993, 0, !- X,Y,Z Vertex 3 {m}
  -31.6330268856353, -4.51999095999993, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26ff249f-f020-49fe-9d01-2839b5063506}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd59985-5063-43cd-b5e4-4ade694817d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4063d7dd-fa72-4d12-b27a-19452ee82360}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.6330268856353, -0.450172597370482, 3.353, !- X,Y,Z Vertex 1 {m}
  -31.6330268856353, -0.450172597370482, 0, !- X,Y,Z Vertex 2 {m}
  -31.6330268856353, -3.80016589737049, 0, !- X,Y,Z Vertex 3 {m}
  -31.6330268856353, -3.80016589737049, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7bca7e6-d64a-4b6e-854d-c3528963ec66}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd59985-5063-43cd-b5e4-4ade694817d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e231d1-e442-42bd-9b08-5afa2474aab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.8330284856353, -0.450172597370482, 3.353, !- X,Y,Z Vertex 1 {m}
  -30.8330284856353, -0.450172597370482, 0, !- X,Y,Z Vertex 2 {m}
  -31.6330268856353, -0.450172597370482, 0, !- X,Y,Z Vertex 3 {m}
  -31.6330268856353, -0.450172597370482, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b121216-5744-49cd-bb4e-0dbb110d28c7}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd59985-5063-43cd-b5e4-4ade694817d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae70abb9-773f-45e6-a048-478b3d30ac1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.6830287856354, -7.30269588377209e-015, 3.353, !- X,Y,Z Vertex 1 {m}
  -30.6830287856354, -6.38629312882609e-015, -9.86001771417289e-031, !- X,Y,Z Vertex 2 {m}
  -30.8330284856353, -0.450172597370482, 0, !- X,Y,Z Vertex 3 {m}
  -30.8330284856353, -0.450172597370482, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a52d75f-1bc7-49e1-b721-f7acb16794be}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd59985-5063-43cd-b5e4-4ade694817d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05876408900462e-034, -1.78288473724801e-018, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.61038554350788e-032, 9.11054100734256e-016, 2.48029787925951e-031, !- X,Y,Z Vertex 2 {m}
  -30.6830287856354, -9.11054100734256e-016, -2.48029787925951e-031, !- X,Y,Z Vertex 3 {m}
  -30.6830287856354, -1.82389108620576e-015, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34393047-bf0c-4e9d-9d19-86b4ba6406e6}, !- Handle
  Surface 355,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdd59985-5063-43cd-b5e4-4ade694817d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.51999095999993, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  -30.6830287856354, -1.82567397094301e-015, 3.353, !- X,Y,Z Vertex 3 {m}
  -30.8330284856353, -0.450172597370482, 3.353, !- X,Y,Z Vertex 4 {m}
  -31.6330268856353, -0.450172597370482, 3.353, !- X,Y,Z Vertex 5 {m}
  -31.6330268856353, -4.51999095999993, 3.353; !- X,Y,Z Vertex 6 {m}

OS:PortList,
  {d884920e-70dd-4190-a5ae-6d81f19b6e0d}, !- Handle
  Port List 59,                           !- Name
  {3b6dbf0a-6521-4ebe-9a8e-4bdbc16579df}, !- HVAC Component
  {339e1b2f-303d-4d7d-84bd-e859477b9285}; !- Port 1

OS:PortList,
  {189afb07-e16f-408d-bc9d-e9c25be49b8d}, !- Handle
  Port List 60,                           !- Name
  {3b6dbf0a-6521-4ebe-9a8e-4bdbc16579df}; !- HVAC Component

OS:ThermalZone,
  {3b6dbf0a-6521-4ebe-9a8e-4bdbc16579df}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d884920e-70dd-4190-a5ae-6d81f19b6e0d}, !- Zone Air Inlet Port List
  {189afb07-e16f-408d-bc9d-e9c25be49b8d}, !- Zone Air Exhaust Port List
  {8a00c875-d3a7-45ac-b7cb-6c3dc9d2998f}, !- Zone Air Node Name
  {28b34afa-745a-4b63-8b95-4566a7229da0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ebde49d-4998-431b-8bf7-3b990615de76}, !- Group Rendering Name
  {af1e1969-2ec3-4e1e-9929-ae4a39f0d033}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e88ec374-144a-482d-b801-2e581d4b0302}, !- Handle
  Node 30,                                !- Name
  {8a00c875-d3a7-45ac-b7cb-6c3dc9d2998f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a00c875-d3a7-45ac-b7cb-6c3dc9d2998f}, !- Handle
  Connection 30,                          !- Name
  {3b6dbf0a-6521-4ebe-9a8e-4bdbc16579df}, !- Source Object
  11,                                     !- Outlet Port
  {e88ec374-144a-482d-b801-2e581d4b0302}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {ba727596-bc3c-4cea-a7e4-8abd6cc64a71}, !- Handle
  {3b6dbf0a-6521-4ebe-9a8e-4bdbc16579df}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {724bbea2-90b8-4919-a5cf-2edb634fef7f}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {3b6dbf0a-6521-4ebe-9a8e-4bdbc16579df}, !- Thermal Zone
  {d89bdc7f-2441-4fd5-b46d-5402ad76b45e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2a9dab22-4c4b-4b69-bc55-60bc115afddf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {15821aeb-b72b-498b-8f0e-a9698109c70f}, !- Handle
  Space 131,                              !- Name
  {b041753a-b87b-403f-9af9-b5e490c6c201}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  93.094624375659,                        !- X Origin {m}
  56.8005885044327,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {39d3c0f7-aad3-485d-ae06-22d12856ae34}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8fb4904f-83f1-4ea0-9cef-99174bd6a595}, !- Handle
  Surface 356,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15821aeb-b72b-498b-8f0e-a9698109c70f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.51999095999995, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.73999052, 1.15505827125162e-014, 0,  !- X,Y,Z Vertex 3 {m}
  -4.73999052, 4.51999095999995, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd4e8c0-ae49-478c-a193-9c47e3aa7b12}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15821aeb-b72b-498b-8f0e-a9698109c70f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bb475d4-4096-4f57-82cb-1ff0cbdde08c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.331991336, -2.05179566004364e-029, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.331991336, -2.05179566004364e-029, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f351840c-f102-47cb-9e2d-7b2c284b63fa}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15821aeb-b72b-498b-8f0e-a9698109c70f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8660aa5-3f28-46f3-aeee-0fa40e185158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.73999052, 1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.73999052, 1.15505827125162e-014, 0,  !- X,Y,Z Vertex 2 {m}
  -4.331991336, -2.05179566004364e-029, 0, !- X,Y,Z Vertex 3 {m}
  -4.331991336, -2.05179566004364e-029, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cf6b59a-85d4-417c-9990-ba4d2e0c3938}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15821aeb-b72b-498b-8f0e-a9698109c70f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63e0d17c-a9a5-4e49-9e9e-81d60c3b65a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.73999052, 4.51999095999995, 3.353,   !- X,Y,Z Vertex 1 {m}
  -4.73999052, 4.51999095999995, 0,       !- X,Y,Z Vertex 2 {m}
  -4.73999052, 1.15505827125162e-014, 0,  !- X,Y,Z Vertex 3 {m}
  -4.73999052, 1.15505827125162e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db653962-4f80-4ec3-9647-b06422b70f70}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15821aeb-b72b-498b-8f0e-a9698109c70f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.51999095999995, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 4.51999095999995, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.73999052, 4.51999095999995, 0,       !- X,Y,Z Vertex 3 {m}
  -4.73999052, 4.51999095999995, 3.353;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce47fb0-c843-4a1d-91e2-e2d3b126871f}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15821aeb-b72b-498b-8f0e-a9698109c70f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.51999095999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.51999095999995, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0d9cd4e-4f0e-41ec-978d-ba40dbd9a0cb}, !- Handle
  Surface 362,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15821aeb-b72b-498b-8f0e-a9698109c70f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 4.51999095999995, 3.353,             !- X,Y,Z Vertex 2 {m}
  -4.73999052, 4.51999095999995, 3.353,   !- X,Y,Z Vertex 3 {m}
  -4.73999052, 1.15505827125162e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {5f7e7b0f-50a1-41db-a2e0-c88e41d5777f}, !- Handle
  Port List 61,                           !- Name
  {39d3c0f7-aad3-485d-ae06-22d12856ae34}, !- HVAC Component
  {b2eacd5a-a003-459f-96ca-deb1efae9955}; !- Port 1

OS:PortList,
  {a7d5a3da-2ce8-4c87-a94e-56fd8c64d8c5}, !- Handle
  Port List 62,                           !- Name
  {39d3c0f7-aad3-485d-ae06-22d12856ae34}; !- HVAC Component

OS:ThermalZone,
  {39d3c0f7-aad3-485d-ae06-22d12856ae34}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f7e7b0f-50a1-41db-a2e0-c88e41d5777f}, !- Zone Air Inlet Port List
  {a7d5a3da-2ce8-4c87-a94e-56fd8c64d8c5}, !- Zone Air Exhaust Port List
  {a8246615-30d6-4e38-beaa-f0039a4f83b8}, !- Zone Air Node Name
  {508915b1-7048-43b9-83dd-4466aab74d0e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6c45513e-5768-4f53-91a5-dd19f154dd76}, !- Group Rendering Name
  {06e719d8-8d32-405d-b114-a6479e9227a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae11b8eb-d326-43c3-8c68-5b7981b05958}, !- Handle
  Node 31,                                !- Name
  {a8246615-30d6-4e38-beaa-f0039a4f83b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8246615-30d6-4e38-beaa-f0039a4f83b8}, !- Handle
  Connection 31,                          !- Name
  {39d3c0f7-aad3-485d-ae06-22d12856ae34}, !- Source Object
  11,                                     !- Outlet Port
  {ae11b8eb-d326-43c3-8c68-5b7981b05958}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {d2fa4409-b8fe-464f-bb11-4c708e7c303c}, !- Handle
  {39d3c0f7-aad3-485d-ae06-22d12856ae34}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {49460fd0-a743-4e6d-aea3-5d2d77388c0b}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {39d3c0f7-aad3-485d-ae06-22d12856ae34}, !- Thermal Zone
  {b6c21b2d-b990-48c7-97ad-7d49026e9a44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cc1584a2-9dac-4c7b-b042-1de8d74cd1a1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {df3193d5-dd27-4c64-a005-dc504a37001d}, !- Handle
  Space 132,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  50.4570553141249,                       !- X Origin {m}
  66.1043963990624,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {007902a7-fa46-444c-9155-9e5f9868d89f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {02b5c0b7-7d2b-40e1-a372-5ee4c817b969}, !- Handle
  Surface 363,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df3193d5-dd27-4c64-a005-dc504a37001d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.29026024490802, 0,                !- X,Y,Z Vertex 2 {m}
  -4.2999914, -9.290260244908, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2999914, -3.94999210000004, 0,       !- X,Y,Z Vertex 4 {m}
  -4.69999060000003, -3.94999210000004, 0, !- X,Y,Z Vertex 5 {m}
  -4.6999906, 0, 0;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8a9d9097-ae88-4904-95e2-8ed626a6f15c}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df3193d5-dd27-4c64-a005-dc504a37001d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b1cffe2-1f2c-4c63-8fe0-c1d5897dfadc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-014, -1.49999700000001, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-014, -1.49999700000001, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a118c5-dd80-451d-913d-0547d1f1be07}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df3193d5-dd27-4c64-a005-dc504a37001d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e99849c2-09a8-43a3-b0ed-25c3e385ba1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.29026024490802, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -9.29026024490802, 0,                !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-014, -1.49999700000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-014, -1.49999700000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6541e4e5-d941-4af3-93fa-5a2a8fa63ffe}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df3193d5-dd27-4c64-a005-dc504a37001d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6c0ae7e-d7d1-44b3-bfa5-45ef5a07f55e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2999914, -9.290260244908, 3.353,     !- X,Y,Z Vertex 1 {m}
  -4.2999914, -9.290260244908, 0,         !- X,Y,Z Vertex 2 {m}
  0, -9.29026024490802, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.29026024490802, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3455df08-3077-4de4-b8c5-8279ed1a0918}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df3193d5-dd27-4c64-a005-dc504a37001d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9cdd7d7-cb0e-4230-aa0d-958d65e33873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2999914, -3.94999210000004, 3.353,   !- X,Y,Z Vertex 1 {m}
  -4.2999914, -3.94999210000004, 0,       !- X,Y,Z Vertex 2 {m}
  -4.2999914, -9.290260244908, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2999914, -9.290260244908, 3.353;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc4596b-c661-44e0-9a2a-c76e0548a8aa}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df3193d5-dd27-4c64-a005-dc504a37001d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ad1a433-b625-4784-877e-3fceacbbe994}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.69999060000003, -3.94999210000004, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.69999060000003, -3.94999210000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.2999914, -3.94999210000004, 0,       !- X,Y,Z Vertex 3 {m}
  -4.2999914, -3.94999210000004, 3.353;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4145bc23-37af-4cbd-8b68-65e47b38e357}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df3193d5-dd27-4c64-a005-dc504a37001d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {add651e0-30bb-4f3c-b32d-10a4ba7f5cd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.69999060000003, -1.49999700000001, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.69999060000003, -1.49999700000001, 0, !- X,Y,Z Vertex 2 {m}
  -4.69999060000003, -3.94999210000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.69999060000003, -3.94999210000004, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ed9464-5ed4-4e89-b8d9-9d9edb4a9ed1}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df3193d5-dd27-4c64-a005-dc504a37001d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edaae77f-8fbb-43de-9718-14ca66540d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.6999906, 0, 3.353,                   !- X,Y,Z Vertex 1 {m}
  -4.6999906, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.69999060000003, -1.49999700000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.69999060000003, -1.49999700000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10695958-fa4e-40c1-9c9c-aa70e6e8dd02}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df3193d5-dd27-4c64-a005-dc504a37001d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0ec6b7b-c0e9-45e9-9581-81f61954a76e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.6999906, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.6999906, 0, 3.353;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c89ddc9-17f4-4730-9eb1-3aa4a1997bdd}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df3193d5-dd27-4c64-a005-dc504a37001d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.29026024490802, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  -4.6999906, 0, 3.353,                   !- X,Y,Z Vertex 3 {m}
  -4.69999060000003, -3.94999210000004, 3.353, !- X,Y,Z Vertex 4 {m}
  -4.2999914, -3.94999210000004, 3.353,   !- X,Y,Z Vertex 5 {m}
  -4.2999914, -9.290260244908, 3.353;     !- X,Y,Z Vertex 6 {m}

OS:PortList,
  {e4a954e2-d744-4700-97cb-cabca054c114}, !- Handle
  Port List 63,                           !- Name
  {007902a7-fa46-444c-9155-9e5f9868d89f}, !- HVAC Component
  {3a2284aa-8633-4b37-af8d-599804df198c}; !- Port 1

OS:PortList,
  {eb29706c-78fc-4887-a037-7256e3dc8c1e}, !- Handle
  Port List 64,                           !- Name
  {007902a7-fa46-444c-9155-9e5f9868d89f}; !- HVAC Component

OS:ThermalZone,
  {007902a7-fa46-444c-9155-9e5f9868d89f}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4a954e2-d744-4700-97cb-cabca054c114}, !- Zone Air Inlet Port List
  {eb29706c-78fc-4887-a037-7256e3dc8c1e}, !- Zone Air Exhaust Port List
  {30e2b836-e082-49dd-9346-8b3c1bdc3245}, !- Zone Air Node Name
  {9aeee29a-a15b-4b90-960b-1770da8e4f75}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {989e6b36-c83d-4564-8986-218aaebd8636}, !- Group Rendering Name
  {fe651c86-1e76-4a3b-8cc0-dc9b58872c81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {105d753a-39f6-468d-af7f-c97cc125cff8}, !- Handle
  Node 32,                                !- Name
  {30e2b836-e082-49dd-9346-8b3c1bdc3245}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30e2b836-e082-49dd-9346-8b3c1bdc3245}, !- Handle
  Connection 32,                          !- Name
  {007902a7-fa46-444c-9155-9e5f9868d89f}, !- Source Object
  11,                                     !- Outlet Port
  {105d753a-39f6-468d-af7f-c97cc125cff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {d2308ae9-2bd6-4c7a-9745-e3425efaea92}, !- Handle
  {007902a7-fa46-444c-9155-9e5f9868d89f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {796ceeb3-382a-4edf-957b-e91aeee7d337}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {007902a7-fa46-444c-9155-9e5f9868d89f}, !- Thermal Zone
  {9f3b9253-47f2-46fa-b594-acf313b827c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5cf7c6bb-d02f-4259-a71b-1970ccacd0af}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {b2b987da-a16c-4fec-bafa-9c742fef7396}, !- Handle
  Space 133,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  28.8785902614087,                       !- X Origin {m}
  63.1993530233443,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {31696684-fc59-4858-8616-b0b766e68794}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a9626f24-e6bf-46cd-b10c-3048508be05f}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2b987da-a16c-4fec-bafa-9c742fef7396}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.09493862428218, 0,                !- X,Y,Z Vertex 2 {m}
  -2.23964553204147, -6.09493862428218, 0, !- X,Y,Z Vertex 3 {m}
  -2.23964553204147, -1.15505827125162e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21547ab8-d515-4055-9cef-ca9167f081e3}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2b987da-a16c-4fec-bafa-9c742fef7396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c65d7d3-a78d-4720-bf49-b23bb0f36a9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.09493862428218, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -6.09493862428218, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {993d6c98-f2a8-4c4d-b4f9-621e0888484a}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2b987da-a16c-4fec-bafa-9c742fef7396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4b8ac3b-0db3-4d44-815c-fedc75f069ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.23964553204147, -6.09493862428218, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.23964553204147, -6.09493862428218, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.09493862428218, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.09493862428218, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6642923f-6ba4-4c5b-a219-49470fb883d4}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2b987da-a16c-4fec-bafa-9c742fef7396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3748295a-6360-416f-ae77-d0188e664497}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.23964553204147, -1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.23964553204147, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  -2.23964553204147, -6.09493862428218, 0, !- X,Y,Z Vertex 3 {m}
  -2.23964553204147, -6.09493862428218, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ca2e13-5126-4859-9956-c26bb0985508}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2b987da-a16c-4fec-bafa-9c742fef7396}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9359d6db-4a6c-4401-8e8f-22d74b5ec0b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.23964553204147, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.23964553204147, -1.15505827125162e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e5d0d7-d7cc-44b9-8212-9439ebc05a7c}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2b987da-a16c-4fec-bafa-9c742fef7396}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.09493862428218, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  -2.23964553204147, -1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 3 {m}
  -2.23964553204147, -6.09493862428218, 3.353; !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {eeb4e678-d0ef-488a-82f0-8a7bae511b8a}, !- Handle
  Port List 65,                           !- Name
  {31696684-fc59-4858-8616-b0b766e68794}, !- HVAC Component
  {ca406a46-1d1a-45e9-b0af-84365b90f039}; !- Port 1

OS:PortList,
  {5ff1737c-2395-40ae-b8af-378afacc38b6}, !- Handle
  Port List 66,                           !- Name
  {31696684-fc59-4858-8616-b0b766e68794}; !- HVAC Component

OS:ThermalZone,
  {31696684-fc59-4858-8616-b0b766e68794}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eeb4e678-d0ef-488a-82f0-8a7bae511b8a}, !- Zone Air Inlet Port List
  {5ff1737c-2395-40ae-b8af-378afacc38b6}, !- Zone Air Exhaust Port List
  {8a31b998-59f1-4496-b108-97d1b2c66965}, !- Zone Air Node Name
  {1d3e2939-8eef-4687-b75b-71487f7136b8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1dd04e49-ecba-4720-a8e4-90ea2d93fb74}, !- Group Rendering Name
  {74380ee0-8af0-4796-b21b-2cbc9d73f0d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b9e861d-50e3-4376-8af0-cdcb1993fc8f}, !- Handle
  Node 33,                                !- Name
  {8a31b998-59f1-4496-b108-97d1b2c66965}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a31b998-59f1-4496-b108-97d1b2c66965}, !- Handle
  Connection 33,                          !- Name
  {31696684-fc59-4858-8616-b0b766e68794}, !- Source Object
  11,                                     !- Outlet Port
  {1b9e861d-50e3-4376-8af0-cdcb1993fc8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {bb7e403e-dd43-4c77-9cc0-53d660c081db}, !- Handle
  {31696684-fc59-4858-8616-b0b766e68794}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {85341ec0-bd18-4073-a777-8efc7fd9519f}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {31696684-fc59-4858-8616-b0b766e68794}, !- Thermal Zone
  {dfa74376-1c2e-4512-9068-c0ff02ffbe72}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b6656d03-97c8-4c2d-b462-2dfeea224c3d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Handle
  Space 134,                              !- Name
  {2eefeb27-5a42-4723-9d3c-5078620e5e6c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  35.6516433086978,                       !- X Origin {m}
  57.1044143990621,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {8238354a-2e91-477a-88e5-720d9f2c70f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {57dd5291-ccba-46f7-ac66-fb902614b6b5}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77305504728902, 9.29998139999998, 0, !- X,Y,Z Vertex 1 {m}
  -5.77305504728905, 0.999997999999986, 0, !- X,Y,Z Vertex 2 {m}
  -2.32306194728902, 0.999997999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.32306194728902, 0.824998350000002, 0, !- X,Y,Z Vertex 4 {m}
  0, 0.824998350000002, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  -6.77305304728905, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 7 {m}
  -6.77305304728905, 9.29998139999998, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0bc9bcba-de81-4a38-87c0-a2f3459726d2}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de62ba0-0780-450a-88d9-84bc755b8634}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.47305564728902, -1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.47305564728902, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9192a21-445e-4b94-9ce3-c48a0966dbae}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35612fa0-3fb8-44aa-bc20-b18de8000a19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.77305304728905, -1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.77305304728905, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  -5.47305564728902, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -5.47305564728902, -1.15505827125162e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c65d7d3-a78d-4720-bf49-b23bb0f36a9a}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21547ab8-d515-4055-9cef-ca9167f081e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.77305304728905, 6.09493862428217, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.77305304728905, 6.09493862428217, 0, !- X,Y,Z Vertex 2 {m}
  -6.77305304728905, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -6.77305304728905, -1.15505827125162e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c2412f1-c3c0-4c09-962d-85b11d18e09c}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2c1acd9-b8a2-4194-a820-b7653e025467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.77305304728905, 9.29998139999998, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.77305304728905, 9.29998139999998, 0, !- X,Y,Z Vertex 2 {m}
  -6.77305304728905, 6.09493862428217, 0, !- X,Y,Z Vertex 3 {m}
  -6.77305304728905, 6.09493862428217, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744268a3-c2f1-4144-a026-ecb82229628b}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77305504728902, 9.29998139999998, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.77305504728902, 9.29998139999998, 0, !- X,Y,Z Vertex 2 {m}
  -6.77305304728905, 9.29998139999998, 0, !- X,Y,Z Vertex 3 {m}
  -6.77305304728905, 9.29998139999998, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761e65f6-2293-4955-9cf8-70d06c398032}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e10295fb-6483-4de5-91be-af737d99f299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77305504728905, 0.999997999999986, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.77305504728905, 0.999997999999986, 0, !- X,Y,Z Vertex 2 {m}
  -5.77305504728902, 9.29998139999998, 0, !- X,Y,Z Vertex 3 {m}
  -5.77305504728902, 9.29998139999998, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c76ec3-305f-4ae7-accb-6b947f0f057a}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de76f358-ef6f-411a-aa58-f99d7fa62206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32306194728902, 0.999997999999997, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.32306194728902, 0.999997999999997, 0, !- X,Y,Z Vertex 2 {m}
  -5.77305504728905, 0.999997999999986, 0, !- X,Y,Z Vertex 3 {m}
  -5.77305504728905, 0.999997999999986, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c48bca-a87e-4b68-b8da-e3bf4d9e97c3}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {651d9969-2f77-490c-9448-4646226874f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32306194728902, 0.824998350000002, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.32306194728902, 0.824998350000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.32306194728902, 0.999997999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.32306194728902, 0.999997999999997, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {974daed8-4492-412c-ae7a-158a2ecb8702}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8071688f-477f-496f-80a5-07934bd15a95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.824998350000002, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0.824998350000002, 0,                !- X,Y,Z Vertex 2 {m}
  -2.32306194728902, 0.824998350000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.32306194728902, 0.824998350000002, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ebb4c3d-ebbe-404c-ba87-427223651033}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e444098-b415-4a3b-af03-b3d24c26b793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0.824998350000002, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.824998350000002, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce543fb9-b35e-4e41-b328-fd3e29d2dd81}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f74c63a-3da4-4779-bbeb-f2633f5e6b8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.77305304728905, -1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  0, 0.824998350000002, 3.353,            !- X,Y,Z Vertex 3 {m}
  -2.32306194728902, 0.824998350000002, 3.353, !- X,Y,Z Vertex 4 {m}
  -2.32306194728902, 0.999997999999997, 3.353, !- X,Y,Z Vertex 5 {m}
  -5.77305504728905, 0.999997999999986, 3.353, !- X,Y,Z Vertex 6 {m}
  -5.77305504728902, 9.29998139999998, 3.353, !- X,Y,Z Vertex 7 {m}
  -6.77305304728905, 9.29998139999998, 3.353; !- X,Y,Z Vertex 8 {m}

OS:PortList,
  {80a6230b-b83a-4bd1-9e30-f49bbce58589}, !- Handle
  Port List 67,                           !- Name
  {8238354a-2e91-477a-88e5-720d9f2c70f3}, !- HVAC Component
  {aa4f8ac0-18c4-4a7f-be0f-7eb1fa2e6ca0}; !- Port 1

OS:PortList,
  {144a4fc5-26de-4c50-ba88-d89de9d3decd}, !- Handle
  Port List 68,                           !- Name
  {8238354a-2e91-477a-88e5-720d9f2c70f3}; !- HVAC Component

OS:ThermalZone,
  {8238354a-2e91-477a-88e5-720d9f2c70f3}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80a6230b-b83a-4bd1-9e30-f49bbce58589}, !- Zone Air Inlet Port List
  {144a4fc5-26de-4c50-ba88-d89de9d3decd}, !- Zone Air Exhaust Port List
  {abdcd392-f0a0-4b41-b46f-1df75b632de8}, !- Zone Air Node Name
  {3efb1f26-a870-4124-8e08-83acad4d454e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fd7739ae-bdd3-4f63-acc8-5d9938565e38}, !- Group Rendering Name
  {4524e24a-d090-4a73-85d7-905de0847fea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {555975e1-3452-4ab1-9680-01bb0666a382}, !- Handle
  Node 34,                                !- Name
  {abdcd392-f0a0-4b41-b46f-1df75b632de8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abdcd392-f0a0-4b41-b46f-1df75b632de8}, !- Handle
  Connection 34,                          !- Name
  {8238354a-2e91-477a-88e5-720d9f2c70f3}, !- Source Object
  11,                                     !- Outlet Port
  {555975e1-3452-4ab1-9680-01bb0666a382}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {166b722d-317b-43f9-83da-00a460f2f7ad}, !- Handle
  {8238354a-2e91-477a-88e5-720d9f2c70f3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b7617246-ff6c-4b58-ad85-53e0f3e8b11f}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {8238354a-2e91-477a-88e5-720d9f2c70f3}, !- Thermal Zone
  {0aa72274-2ea6-4f63-98bd-2352b0536fc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d1abe517-2267-49b7-a1d7-8776f406fc14}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Handle
  Space 135,                              !- Name
  {2eefeb27-5a42-4723-9d3c-5078620e5e6c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  43.0070702141249,                       !- X Origin {m}
  60.7512184221103,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {1a6026a8-43a0-464d-b60f-3227d6ea51c4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8d2d214e-f8bd-4b60-b12c-e6c6cdd102a6}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67848885271606, 5.63712511888389, 0, !- X,Y,Z Vertex 1 {m}
  0.549998899999997, 5.58953362513425, 0, !- X,Y,Z Vertex 2 {m}
  0.549998899999997, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.545623576745, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  -4.545623576745, -3.64680402304781, 0,  !- X,Y,Z Vertex 5 {m}
  -7.35542690542704, -3.64680402304779, 0, !- X,Y,Z Vertex 6 {m}
  -7.35542690542704, -0.0832867647523486, 0, !- X,Y,Z Vertex 7 {m}
  -9.67848885271606, -0.0832867647523486, 0, !- X,Y,Z Vertex 8 {m}
  -9.67848885271606, 0.516712035247647, 0, !- X,Y,Z Vertex 9 {m}
  -10.7057311628308, 0.516712035247647, 0, !- X,Y,Z Vertex 10 {m}
  -10.7057311628308, 2.33965961865676, 0, !- X,Y,Z Vertex 11 {m}
  -9.67848885271606, 2.33965961865676, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {7244df22-e07d-4be4-bc4f-f83b315b1b65}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37b65514-9ac5-4a42-978f-d30c8912d3d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.545623576745, 0, 3.353,              !- X,Y,Z Vertex 1 {m}
  -4.545623576745, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {662c4a1f-5206-416a-a5db-2a0863f26277}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48559d98-d727-4c16-8011-bd9010c844af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.545623576745, -3.44932443492087, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.545623576745, -3.44932443492087, 0,  !- X,Y,Z Vertex 2 {m}
  -4.545623576745, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  -4.545623576745, 0, 3.353;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2520d1c4-c424-4d6a-89d4-9152dd6e0e99}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14de0bb6-50d5-47da-b39d-e2f9fc068199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.545623576745, -3.64680402304781, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.545623576745, -3.64680402304781, 0,  !- X,Y,Z Vertex 2 {m}
  -4.545623576745, -3.44932443492087, 0,  !- X,Y,Z Vertex 3 {m}
  -4.545623576745, -3.44932443492087, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9f50a05-a12c-4136-8b81-8edc743ea729}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {235e1c39-dc7e-4da1-97df-ecc66869861b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.35542690542704, -3.64680402304779, 3.353, !- X,Y,Z Vertex 1 {m}
  -7.35542690542704, -3.64680402304779, 0, !- X,Y,Z Vertex 2 {m}
  -4.545623576745, -3.64680402304781, 0,  !- X,Y,Z Vertex 3 {m}
  -4.545623576745, -3.64680402304781, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e444098-b415-4a3b-af03-b3d24c26b793}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ebb4c3d-ebbe-404c-ba87-427223651033}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.35542690542704, -2.82180567304779, 3.353, !- X,Y,Z Vertex 1 {m}
  -7.35542690542704, -2.82180567304779, 0, !- X,Y,Z Vertex 2 {m}
  -7.35542690542704, -3.64680402304779, 0, !- X,Y,Z Vertex 3 {m}
  -7.35542690542704, -3.64680402304779, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c2969c-e107-4ddc-99ce-50e6eed1273e}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25f53f3d-d17a-433b-bbd0-bacdd066ae3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.35542690542704, -0.0832867647523486, 3.353, !- X,Y,Z Vertex 1 {m}
  -7.35542690542704, -0.0832867647523486, 0, !- X,Y,Z Vertex 2 {m}
  -7.35542690542704, -2.82180567304779, 0, !- X,Y,Z Vertex 3 {m}
  -7.35542690542704, -2.82180567304779, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a789e22d-1cf3-4db0-b442-6e680fd0da0f}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13f3bab5-4f88-4d81-9afd-1a9788d82e1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67848885271606, -0.0832867647523486, 3.353, !- X,Y,Z Vertex 1 {m}
  -9.67848885271606, -0.0832867647523486, 0, !- X,Y,Z Vertex 2 {m}
  -7.35542690542704, -0.0832867647523486, 0, !- X,Y,Z Vertex 3 {m}
  -7.35542690542704, -0.0832867647523486, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7ad55f-4b2a-40bb-bb74-cc21b3986e94}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94017d95-35bf-4986-82f1-539baf18325e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67848885271606, 0.516712035247647, 3.353, !- X,Y,Z Vertex 1 {m}
  -9.67848885271606, 0.516712035247647, 0, !- X,Y,Z Vertex 2 {m}
  -9.67848885271606, -0.0832867647523486, 0, !- X,Y,Z Vertex 3 {m}
  -9.67848885271606, -0.0832867647523486, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea681994-9b54-4b2f-8b73-1fc69d6f1741}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6fed81e-391c-4cc2-8021-2c5c1e562ef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7057311628308, 0.516712035247647, 3.353, !- X,Y,Z Vertex 1 {m}
  -10.7057311628308, 0.516712035247647, 0, !- X,Y,Z Vertex 2 {m}
  -9.67848885271606, 0.516712035247647, 0, !- X,Y,Z Vertex 3 {m}
  -9.67848885271606, 0.516712035247647, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b16803e7-db8d-43f6-9460-8ed690814a1b}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d5de14-1631-49c2-b8a0-7ef4d193072b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7057311628308, 2.33965961865676, 3.353, !- X,Y,Z Vertex 1 {m}
  -10.7057311628308, 2.33965961865676, 0, !- X,Y,Z Vertex 2 {m}
  -10.7057311628308, 0.516712035247647, 0, !- X,Y,Z Vertex 3 {m}
  -10.7057311628308, 0.516712035247647, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63aafd52-8a63-4820-918c-e01b32af09de}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2c8c27e-8493-4269-bdcb-88ea9737fc68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67848885271606, 2.33965961865676, 3.353, !- X,Y,Z Vertex 1 {m}
  -9.67848885271606, 2.33965961865676, 0, !- X,Y,Z Vertex 2 {m}
  -10.7057311628308, 2.33965961865676, 0, !- X,Y,Z Vertex 3 {m}
  -10.7057311628308, 2.33965961865676, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef725310-d2b2-484a-90a1-1a246439f257}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {362e8d77-97b3-4067-a0ca-5ab41035bf28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67848885271606, 5.63712511888389, 3.353, !- X,Y,Z Vertex 1 {m}
  -9.67848885271606, 5.63712511888389, 0, !- X,Y,Z Vertex 2 {m}
  -9.67848885271606, 2.33965961865676, 0, !- X,Y,Z Vertex 3 {m}
  -9.67848885271606, 2.33965961865676, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20aa7084-691d-453a-9330-ba52c37fa4c9}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a0570f6-4237-4d82-9dad-c383c0fa779f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.549998899999997, 5.58953362513425, 3.353, !- X,Y,Z Vertex 1 {m}
  0.549998899999997, 5.58953362513425, 0, !- X,Y,Z Vertex 2 {m}
  -9.67848885271606, 5.63712511888389, 0, !- X,Y,Z Vertex 3 {m}
  -9.67848885271606, 5.63712511888389, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a0a0cd-9418-49c7-8f10-285f59fbef0e}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2291f42-c6a5-413d-a206-8a35b7a60187}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.549998899999997, 3.85318097695219, 3.353, !- X,Y,Z Vertex 1 {m}
  0.549998899999997, 3.85318097695219, 0, !- X,Y,Z Vertex 2 {m}
  0.549998899999997, 5.58953362513425, 0, !- X,Y,Z Vertex 3 {m}
  0.549998899999997, 5.58953362513425, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d073ca07-13a4-433c-8fec-bdc04cfa0140}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65a67fa5-1d9b-4bbd-99e4-93bf885b7983}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.549998899999997, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  0.549998899999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.549998899999997, 3.85318097695219, 0, !- X,Y,Z Vertex 3 {m}
  0.549998899999997, 3.85318097695219, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe475ea-9279-48a3-bc8d-e4877f77d178}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b485a7f-a3ce-46ef-bb71-258502cabb02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.549998899999997, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.549998899999997, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f594496-c218-41a7-8cd6-d3ff72715126}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09ca5a68-bef6-43e3-8f4f-00a016db83e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.545623576745, -3.64680402304781, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.545623576745, 0, 3.353,              !- X,Y,Z Vertex 2 {m}
  0.549998899999997, 0, 3.353,            !- X,Y,Z Vertex 3 {m}
  0.549998899999997, 5.58953362513425, 3.353, !- X,Y,Z Vertex 4 {m}
  -9.67848885271606, 5.63712511888389, 3.353, !- X,Y,Z Vertex 5 {m}
  -9.67848885271606, 2.33965961865676, 3.353, !- X,Y,Z Vertex 6 {m}
  -10.7057311628308, 2.33965961865676, 3.353, !- X,Y,Z Vertex 7 {m}
  -10.7057311628308, 0.516712035247647, 3.353, !- X,Y,Z Vertex 8 {m}
  -9.67848885271606, 0.516712035247647, 3.353, !- X,Y,Z Vertex 9 {m}
  -9.67848885271606, -0.0832867647523486, 3.353, !- X,Y,Z Vertex 10 {m}
  -7.35542690542704, -0.0832867647523486, 3.353, !- X,Y,Z Vertex 11 {m}
  -7.35542690542704, -3.64680402304779, 3.353; !- X,Y,Z Vertex 12 {m}

OS:PortList,
  {ab747698-6382-44c5-b1c8-f5a847ac1b51}, !- Handle
  Port List 69,                           !- Name
  {1a6026a8-43a0-464d-b60f-3227d6ea51c4}, !- HVAC Component
  {1e7071b5-343e-4854-b55b-b33a585b340e}; !- Port 1

OS:PortList,
  {7a1fa57b-8ae0-4207-ac47-85eb0b1d8103}, !- Handle
  Port List 70,                           !- Name
  {1a6026a8-43a0-464d-b60f-3227d6ea51c4}; !- HVAC Component

OS:ThermalZone,
  {1a6026a8-43a0-464d-b60f-3227d6ea51c4}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab747698-6382-44c5-b1c8-f5a847ac1b51}, !- Zone Air Inlet Port List
  {7a1fa57b-8ae0-4207-ac47-85eb0b1d8103}, !- Zone Air Exhaust Port List
  {e1dfa419-6239-46e9-a74d-d1536d08d881}, !- Zone Air Node Name
  {e9d06b3e-54ef-4e10-8a78-ab8fac13fb73}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {191a5186-e0cd-482e-9cec-17ae78c2e722}, !- Group Rendering Name
  {e604578a-44cb-4402-b3e4-f087e7d3b990}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6165ccb-5ee6-461c-abda-d466d9c21d63}, !- Handle
  Node 35,                                !- Name
  {e1dfa419-6239-46e9-a74d-d1536d08d881}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1dfa419-6239-46e9-a74d-d1536d08d881}, !- Handle
  Connection 35,                          !- Name
  {1a6026a8-43a0-464d-b60f-3227d6ea51c4}, !- Source Object
  11,                                     !- Outlet Port
  {d6165ccb-5ee6-461c-abda-d466d9c21d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {cc8e4a59-019d-4232-afa8-3c65638ace17}, !- Handle
  {1a6026a8-43a0-464d-b60f-3227d6ea51c4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3c2a78c9-2e41-46b2-aa91-2cc66e83db63}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {1a6026a8-43a0-464d-b60f-3227d6ea51c4}, !- Thermal Zone
  {2269a68e-67b3-484c-ab91-5a8542a3f549}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a8ce7273-ce2b-4119-baa6-6c91d04f9f8b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {c34e20e9-4e62-4556-b7db-1e61048c601c}, !- Handle
  Space 136,                              !- Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  38.4614466373799,                       !- X Origin {m}
  57.3018939871892,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {6119f06b-a905-4f4b-aaab-624f03ac378d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a023bf8e-56ac-4439-a2ed-24a4ba6eab89}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c34e20e9-4e62-4556-b7db-1e61048c601c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.545623576745, 3.44932443492087, 0,    !- X,Y,Z Vertex 1 {m}
  4.545623576745, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.44932443492087, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48559d98-d727-4c16-8011-bd9010c844af}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34e20e9-4e62-4556-b7db-1e61048c601c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {662c4a1f-5206-416a-a5db-2a0863f26277}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.44932443492087, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 3.44932443492087, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b65514-9ac5-4a42-978f-d30c8912d3d7}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34e20e9-4e62-4556-b7db-1e61048c601c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7244df22-e07d-4be4-bc4f-f83b315b1b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.545623576745, 3.44932443492087, 3.353, !- X,Y,Z Vertex 1 {m}
  4.545623576745, 3.44932443492087, 0,    !- X,Y,Z Vertex 2 {m}
  0, 3.44932443492087, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.44932443492087, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd5b3d7-8df2-4aba-95e4-833719c2caad}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34e20e9-4e62-4556-b7db-1e61048c601c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c7f8bfe-3d47-4bc0-93a1-bc7819850d22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.545623576745, 0, 3.353,               !- X,Y,Z Vertex 1 {m}
  4.545623576745, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  4.545623576745, 3.44932443492087, 0,    !- X,Y,Z Vertex 3 {m}
  4.545623576745, 3.44932443492087, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fa36708-a7bd-41a2-8685-6f201ee36527}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c34e20e9-4e62-4556-b7db-1e61048c601c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae45207-1908-4b17-9b81-7a5ab71291c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.545623576745, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  4.545623576745, 0, 3.353;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5221a3e7-3084-4d1f-8e9c-4b635bc1f118}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c34e20e9-4e62-4556-b7db-1e61048c601c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.545623576745, 0, 3.353,               !- X,Y,Z Vertex 1 {m}
  4.545623576745, 3.44932443492087, 3.353, !- X,Y,Z Vertex 2 {m}
  0, 3.44932443492087, 3.353,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {e70aa33f-09af-4ebe-abca-a1abcf138677}, !- Handle
  Port List 71,                           !- Name
  {6119f06b-a905-4f4b-aaab-624f03ac378d}, !- HVAC Component
  {18284ecd-424d-4c59-ba28-db5bd69522e2}; !- Port 1

OS:PortList,
  {40b4255f-2f0e-438a-b41e-3313c3f3679c}, !- Handle
  Port List 72,                           !- Name
  {6119f06b-a905-4f4b-aaab-624f03ac378d}; !- HVAC Component

OS:ThermalZone,
  {6119f06b-a905-4f4b-aaab-624f03ac378d}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e70aa33f-09af-4ebe-abca-a1abcf138677}, !- Zone Air Inlet Port List
  {40b4255f-2f0e-438a-b41e-3313c3f3679c}, !- Zone Air Exhaust Port List
  {56bef194-826e-4b0e-ba6a-1b6ecec63599}, !- Zone Air Node Name
  {4c274dc8-d225-4ec7-a0d9-38b7e5f0441f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe4be115-35a8-47ad-bf0f-e59b06ba0442}, !- Group Rendering Name
  {b66ccfca-a69a-4e68-862e-f45a39854fe6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fee49376-891a-423b-a721-5edde133bb84}, !- Handle
  Node 36,                                !- Name
  {56bef194-826e-4b0e-ba6a-1b6ecec63599}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56bef194-826e-4b0e-ba6a-1b6ecec63599}, !- Handle
  Connection 36,                          !- Name
  {6119f06b-a905-4f4b-aaab-624f03ac378d}, !- Source Object
  11,                                     !- Outlet Port
  {fee49376-891a-423b-a721-5edde133bb84}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {217c7b1e-2c9d-499e-86da-723091bd98ac}, !- Handle
  {6119f06b-a905-4f4b-aaab-624f03ac378d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {803305fc-285f-4bd2-86c9-83c8931b3d39}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {6119f06b-a905-4f4b-aaab-624f03ac378d}, !- Thermal Zone
  {0e322b63-7327-4e6e-99db-c0cf044436a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d0ef15c2-0f35-4073-8749-57d81e47aee8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {bfeadd3c-39cc-4f32-8565-75d94e6048c4}, !- Handle
  Space 137,                              !- Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  56.7216069700237,                       !- X Origin {m}
  60.8704068670624,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {311ac10e-4511-429f-aa0c-d5c67283a815}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {07111465-3fcb-4203-a09e-95e68a44ca03}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfeadd3c-39cc-4f32-8565-75d94e6048c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.34999330000001, 0,                !- X,Y,Z Vertex 2 {m}
  -4.06455605589882, -3.34999330000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.06455605589882, -1.15505827125162e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4063d7dd-fa72-4d12-b27a-19452ee82360}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfeadd3c-39cc-4f32-8565-75d94e6048c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26ff249f-f020-49fe-9d01-2839b5063506}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.34999330000001, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -3.34999330000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66caa7a0-39c9-4e72-8d9a-2d4ff751c60d}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfeadd3c-39cc-4f32-8565-75d94e6048c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1003fee-ab05-40b9-bc1d-c70a52f5dfcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.06455605589882, -3.34999330000001, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.06455605589882, -3.34999330000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.34999330000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.34999330000001, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0979fc28-6ad8-4f1f-9f23-1ee0adb1ea32}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfeadd3c-39cc-4f32-8565-75d94e6048c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1c8ae7-59fc-4149-90cf-d3f2c6153c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.06455605589882, -1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.06455605589882, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  -4.06455605589882, -3.34999330000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.06455605589882, -3.34999330000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfdc3aba-92b2-4775-8363-408d0361e8bb}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfeadd3c-39cc-4f32-8565-75d94e6048c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {668609a2-2df7-4568-8f5d-45732644afea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.06455605589882, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.06455605589882, -1.15505827125162e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {134c3f03-9f9b-4c76-92f7-0c015d380f13}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfeadd3c-39cc-4f32-8565-75d94e6048c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.34999330000001, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  -4.06455605589882, -1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 3 {m}
  -4.06455605589882, -3.34999330000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {efdc25ac-dc14-46c5-98d2-ae040153ac25}, !- Handle
  Port List 73,                           !- Name
  {311ac10e-4511-429f-aa0c-d5c67283a815}, !- HVAC Component
  {8baf9cf6-1840-4167-afcd-d6918264291b}; !- Port 1

OS:PortList,
  {0e6b8dc3-f332-4da6-9d4f-a98be7b3d6ce}, !- Handle
  Port List 74,                           !- Name
  {311ac10e-4511-429f-aa0c-d5c67283a815}; !- HVAC Component

OS:ThermalZone,
  {311ac10e-4511-429f-aa0c-d5c67283a815}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efdc25ac-dc14-46c5-98d2-ae040153ac25}, !- Zone Air Inlet Port List
  {0e6b8dc3-f332-4da6-9d4f-a98be7b3d6ce}, !- Zone Air Exhaust Port List
  {b3e4cb14-b004-4a05-b4ff-249a92c07b2a}, !- Zone Air Node Name
  {ca8b5d4f-7da1-40bf-94a5-a38f296715f4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d82a93a2-ad6c-4a04-9fbf-21d6287175c1}, !- Group Rendering Name
  {957f1e6d-782a-4694-8213-12dabd2b5fec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efe511fa-c74f-441f-991d-dca9473967c1}, !- Handle
  Node 37,                                !- Name
  {b3e4cb14-b004-4a05-b4ff-249a92c07b2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3e4cb14-b004-4a05-b4ff-249a92c07b2a}, !- Handle
  Connection 37,                          !- Name
  {311ac10e-4511-429f-aa0c-d5c67283a815}, !- Source Object
  11,                                     !- Outlet Port
  {efe511fa-c74f-441f-991d-dca9473967c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {d12ce664-b618-4856-bff4-c6a1cda5768d}, !- Handle
  {311ac10e-4511-429f-aa0c-d5c67283a815}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e2460fe5-5a68-4198-8f2b-71c513d896bd}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {311ac10e-4511-429f-aa0c-d5c67283a815}, !- Thermal Zone
  {1044be6e-3d2b-4c16-af16-e9287a54d265}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6172550c-595f-4adc-a635-4a7abdc56f7e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {51318279-9bff-4864-b59d-7bf62179213d}, !- Handle
  Space 138,                              !- Name
  {29351a84-2899-4645-8532-54df39ffb94b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  35.6516433086976,                       !- X Origin {m}
  60.6679316573578,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {2e47ac66-a567-4ec3-86d5-93fd3137cbd3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {44763ba5-a49a-4b93-8055-c87c06939385}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {51318279-9bff-4864-b59d-7bf62179213d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.73851890829544, 0,                !- X,Y,Z Vertex 2 {m}
  -2.32306194728902, -2.73851890829544, 0, !- X,Y,Z Vertex 3 {m}
  -2.32306194728902, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f53f3d-d17a-433b-bbd0-bacdd066ae3d}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51318279-9bff-4864-b59d-7bf62179213d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4c2969c-e107-4ddc-99ce-50e6eed1273e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.73851890829544, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -2.73851890829544, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8071688f-477f-496f-80a5-07934bd15a95}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51318279-9bff-4864-b59d-7bf62179213d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {974daed8-4492-412c-ae7a-158a2ecb8702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32306194728902, -2.73851890829544, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.32306194728902, -2.73851890829544, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.73851890829544, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.73851890829544, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {651d9969-2f77-490c-9448-4646226874f5}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51318279-9bff-4864-b59d-7bf62179213d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36c48bca-a87e-4b68-b8da-e3bf4d9e97c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32306194728902, -2.56351925829545, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.32306194728902, -2.56351925829545, 0, !- X,Y,Z Vertex 2 {m}
  -2.32306194728902, -2.73851890829544, 0, !- X,Y,Z Vertex 3 {m}
  -2.32306194728902, -2.73851890829544, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231ab0fb-371b-43ba-b368-7f45fe57c5eb}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51318279-9bff-4864-b59d-7bf62179213d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abe57fa1-7e26-4ddd-8c6a-4dedc89d1021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32306194728902, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  -2.32306194728902, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.32306194728902, -2.56351925829545, 0, !- X,Y,Z Vertex 3 {m}
  -2.32306194728902, -2.56351925829545, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13f3bab5-4f88-4d81-9afd-1a9788d82e1d}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51318279-9bff-4864-b59d-7bf62179213d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a789e22d-1cf3-4db0-b442-6e680fd0da0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.32306194728902, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.32306194728902, 0, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0776f8a-23f0-455b-9058-12073782aadd}, !- Handle
  Surface 427,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51318279-9bff-4864-b59d-7bf62179213d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.73851890829544, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  -2.32306194728902, 0, 3.353,            !- X,Y,Z Vertex 3 {m}
  -2.32306194728902, -2.73851890829544, 3.353; !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {89fe2cd9-3f8c-432d-b7f0-a10de2a3ba1b}, !- Handle
  Port List 75,                           !- Name
  {2e47ac66-a567-4ec3-86d5-93fd3137cbd3}, !- HVAC Component
  {bb3212ae-d1ff-4864-b468-17104bcb3f2c}; !- Port 1

OS:PortList,
  {66a5ad3f-9544-4055-8913-158c18f9c5fb}, !- Handle
  Port List 76,                           !- Name
  {2e47ac66-a567-4ec3-86d5-93fd3137cbd3}; !- HVAC Component

OS:ThermalZone,
  {2e47ac66-a567-4ec3-86d5-93fd3137cbd3}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89fe2cd9-3f8c-432d-b7f0-a10de2a3ba1b}, !- Zone Air Inlet Port List
  {66a5ad3f-9544-4055-8913-158c18f9c5fb}, !- Zone Air Exhaust Port List
  {958d8ca2-5d61-47bd-80ca-aa11e7f214db}, !- Zone Air Node Name
  {4f468bb3-ca71-4909-8c1b-88246ec107ca}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {916b84d9-fb48-4bd6-a00e-eeff76c2673e}, !- Group Rendering Name
  {65e91485-b159-4bb9-b5f0-96de9624f316}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5c05a63-fc73-4686-8786-1fd653076d08}, !- Handle
  Node 38,                                !- Name
  {958d8ca2-5d61-47bd-80ca-aa11e7f214db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {958d8ca2-5d61-47bd-80ca-aa11e7f214db}, !- Handle
  Connection 38,                          !- Name
  {2e47ac66-a567-4ec3-86d5-93fd3137cbd3}, !- Source Object
  11,                                     !- Outlet Port
  {a5c05a63-fc73-4686-8786-1fd653076d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {b8bce2c1-560c-43f9-9950-2e979259deb5}, !- Handle
  {2e47ac66-a567-4ec3-86d5-93fd3137cbd3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8317150b-e767-4072-b79a-71bbbbaebc45}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {2e47ac66-a567-4ec3-86d5-93fd3137cbd3}, !- Thermal Zone
  {2b0ce23f-a7dc-4859-ac4f-83d1b546cc32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d9ce6bdb-1f51-40aa-a663-36db61bc9486}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {67d7dbc9-1145-4043-adad-5aa5653f85e2}, !- Handle
  Space 139,                              !- Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  33.3285813614088,                       !- X Origin {m}
  66.388343540994,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {e2817a89-eabc-4365-af77-78e2c4feb63e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d8420a01-8a2a-48d5-b0b0-ba32527690bc}, !- Handle
  Surface 428,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67d7dbc9-1145-4043-adad-5aa5653f85e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4499931, 0.0160522580682949, 0,      !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.29746550022713, 0,                !- X,Y,Z Vertex 3 {m}
  -1.02724231011472, -3.29746550022713, 0, !- X,Y,Z Vertex 4 {m}
  -1.02724231011472, -5.12041308363624, 0, !- X,Y,Z Vertex 5 {m}
  0, -5.12041308363624, 0,                !- X,Y,Z Vertex 6 {m}
  0, -8.28393114193169, 0,                !- X,Y,Z Vertex 7 {m}
  -3.44999310000003, -8.2839311419317, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {362e8d77-97b3-4067-a0ca-5ab41035bf28}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d7dbc9-1145-4043-adad-5aa5653f85e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef725310-d2b2-484a-90a1-1a246439f257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.29746550022713, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -3.29746550022713, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2c8c27e-8493-4269-bdcb-88ea9737fc68}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d7dbc9-1145-4043-adad-5aa5653f85e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63aafd52-8a63-4820-918c-e01b32af09de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.02724231011472, -3.29746550022713, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.02724231011472, -3.29746550022713, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.29746550022713, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.29746550022713, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d5de14-1631-49c2-b8a0-7ef4d193072b}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d7dbc9-1145-4043-adad-5aa5653f85e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b16803e7-db8d-43f6-9460-8ed690814a1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.02724231011472, -5.12041308363624, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.02724231011472, -5.12041308363624, 0, !- X,Y,Z Vertex 2 {m}
  -1.02724231011472, -3.29746550022713, 0, !- X,Y,Z Vertex 3 {m}
  -1.02724231011472, -3.29746550022713, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6fed81e-391c-4cc2-8021-2c5c1e562ef5}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d7dbc9-1145-4043-adad-5aa5653f85e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea681994-9b54-4b2f-8b73-1fc69d6f1741}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.12041308363624, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -5.12041308363624, 0,                !- X,Y,Z Vertex 2 {m}
  -1.02724231011472, -5.12041308363624, 0, !- X,Y,Z Vertex 3 {m}
  -1.02724231011472, -5.12041308363624, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94017d95-35bf-4986-82f1-539baf18325e}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d7dbc9-1145-4043-adad-5aa5653f85e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e7ad55f-4b2a-40bb-bb74-cc21b3986e94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.72041188363624, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -5.72041188363624, 0,                !- X,Y,Z Vertex 2 {m}
  0, -5.12041308363624, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.12041308363624, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abe57fa1-7e26-4ddd-8c6a-4dedc89d1021}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d7dbc9-1145-4043-adad-5aa5653f85e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {231ab0fb-371b-43ba-b368-7f45fe57c5eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.28393114193169, 3.353,            !- X,Y,Z Vertex 1 {m}
  0, -8.28393114193169, 0,                !- X,Y,Z Vertex 2 {m}
  0, -5.72041188363624, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.72041188363624, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de76f358-ef6f-411a-aa58-f99d7fa62206}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d7dbc9-1145-4043-adad-5aa5653f85e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45c76ec3-305f-4ae7-accb-6b947f0f057a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.44999310000003, -8.2839311419317, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.44999310000003, -8.2839311419317, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.28393114193169, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.28393114193169, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10295fb-6483-4de5-91be-af737d99f299}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d7dbc9-1145-4043-adad-5aa5653f85e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {761e65f6-2293-4955-9cf8-70d06c398032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4499931, 0.0160522580682949, 3.353,  !- X,Y,Z Vertex 1 {m}
  -3.4499931, 0.0160522580682949, 0,      !- X,Y,Z Vertex 2 {m}
  -3.44999310000003, -8.2839311419317, 0, !- X,Y,Z Vertex 3 {m}
  -3.44999310000003, -8.2839311419317, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6cd9fc8-6d06-4fe9-b0df-418720e84f53}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d7dbc9-1145-4043-adad-5aa5653f85e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7edf5262-4b8b-41da-8a23-82971f42f5f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.4499931, 0.0160522580682949, 0,      !- X,Y,Z Vertex 3 {m}
  -3.4499931, 0.0160522580682949, 3.353;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {159e9b56-9946-4a94-90bf-41c69559084f}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67d7dbc9-1145-4043-adad-5aa5653f85e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.44999310000003, -8.2839311419317, 3.353, !- X,Y,Z Vertex 1 {m}
  0, -8.28393114193169, 3.353,            !- X,Y,Z Vertex 2 {m}
  0, -5.12041308363624, 3.353,            !- X,Y,Z Vertex 3 {m}
  -1.02724231011472, -5.12041308363624, 3.353, !- X,Y,Z Vertex 4 {m}
  -1.02724231011472, -3.29746550022713, 3.353, !- X,Y,Z Vertex 5 {m}
  0, -3.29746550022713, 3.353,            !- X,Y,Z Vertex 6 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 7 {m}
  -3.4499931, 0.0160522580682949, 3.353;  !- X,Y,Z Vertex 8 {m}

OS:PortList,
  {3a3826c2-8493-47f8-841b-c108312373a0}, !- Handle
  Port List 77,                           !- Name
  {e2817a89-eabc-4365-af77-78e2c4feb63e}, !- HVAC Component
  {81180fd2-3a33-468c-bbfd-62f8073efd96}; !- Port 1

OS:PortList,
  {85ff173c-133e-4dd5-bf1e-4f0b329ed7a8}, !- Handle
  Port List 78,                           !- Name
  {e2817a89-eabc-4365-af77-78e2c4feb63e}; !- HVAC Component

OS:ThermalZone,
  {e2817a89-eabc-4365-af77-78e2c4feb63e}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a3826c2-8493-47f8-841b-c108312373a0}, !- Zone Air Inlet Port List
  {85ff173c-133e-4dd5-bf1e-4f0b329ed7a8}, !- Zone Air Exhaust Port List
  {9afa39a1-0df4-46b9-b071-88c2c9c4a1ab}, !- Zone Air Node Name
  {eded5426-bdaa-4caf-86e1-0937072fb2bc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8772ec88-5175-4b94-9df6-e4340f7d1aa9}, !- Group Rendering Name
  {9c4126df-a0b8-49b2-8dd9-f7cf9814fc45}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee7b8918-054b-4624-9183-e6b9b5d1bb8f}, !- Handle
  Node 39,                                !- Name
  {9afa39a1-0df4-46b9-b071-88c2c9c4a1ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9afa39a1-0df4-46b9-b071-88c2c9c4a1ab}, !- Handle
  Connection 39,                          !- Name
  {e2817a89-eabc-4365-af77-78e2c4feb63e}, !- Source Object
  11,                                     !- Outlet Port
  {ee7b8918-054b-4624-9183-e6b9b5d1bb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {a0d68ea9-a5b6-4a3a-bb90-eab5e2ddf439}, !- Handle
  {e2817a89-eabc-4365-af77-78e2c4feb63e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e242f8be-0bf1-4eb9-9b9f-d165b06f50e9}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {e2817a89-eabc-4365-af77-78e2c4feb63e}, !- Thermal Zone
  {2c42938e-d6e2-4a0d-83b9-85016e118590}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {836405d5-6ede-4d68-b5ca-519550b4e743}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {55d15570-fce8-4d92-bd43-9a4c9283f1aa}, !- Handle
  Space 140,                              !- Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  18.928610161409,                        !- X Origin {m}
  66.4043957990621,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {5bdfecec-107a-4797-b5c2-860f84f1053c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6a57140-f9ea-4ae0-b0b1-57a00c6ce910}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55d15570-fce8-4d92-bd43-9a4c9283f1aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93333270066191, -1.39622328840975e-121, 7.28995767444772e-061, !- X,Y,Z Vertex 1 {m}
  4.93333270066191, -7.19811299457483, -6.49636790444753e-061, !- X,Y,Z Vertex 2 {m}
  0.545565732148575, -7.19811299457483, -7.41196004259536e-061, !- X,Y,Z Vertex 3 {m}
  0.545565732148575, -3.20504277571781, 2.35845172194134e-062, !- X,Y,Z Vertex 4 {m}
  -3.21140243248179e-030, -3.20504277571782, 1.22002368147631e-062, !- X,Y,Z Vertex 5 {m}
  3.21140243248179e-030, -4.29877876089164e-060, 6.26052273225341e-061; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cf685d59-9ce8-487b-8c04-b87cebb40517}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d15570-fce8-4d92-bd43-9a4c9283f1aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93333270066191, 1.07469469022291e-060, 3.353, !- X,Y,Z Vertex 1 {m}
  4.93333270066191, -1.07469469022291e-060, 6.88916598385515e-121, !- X,Y,Z Vertex 2 {m}
  3.21140243248179e-030, -3.22408407066873e-060, 3.08784644636363e-060, !- X,Y,Z Vertex 3 {m}
  4.68230604855964e-121, -1.07469469022291e-060, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc39c503-54f8-4858-b38e-9486cf136758}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d15570-fce8-4d92-bd43-9a4c9283f1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de2985a-09b4-4e86-96c0-f662f25e4400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93333270066191, -3.20504277571779, 3.353, !- X,Y,Z Vertex 1 {m}
  4.93333270066191, -3.20504277571779, 0, !- X,Y,Z Vertex 2 {m}
  4.93333270066191, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.93333270066191, 0, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0caab743-221c-4d0f-bd8a-4a20cb961cf9}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d15570-fce8-4d92-bd43-9a4c9283f1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2932159-1ff9-4aec-b8fc-74e61151afc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93333270066191, -3.65364782968203, 3.353, !- X,Y,Z Vertex 1 {m}
  4.93333270066191, -3.65364782968203, 0, !- X,Y,Z Vertex 2 {m}
  4.93333270066191, -3.20504277571779, 0, !- X,Y,Z Vertex 3 {m}
  4.93333270066191, -3.20504277571779, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f055b010-7960-41c6-8b5f-f902afd0c1f9}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d15570-fce8-4d92-bd43-9a4c9283f1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {373c4149-a43a-4ff3-8c49-49462b45e04f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93333270066191, -7.19811299457483, 3.353, !- X,Y,Z Vertex 1 {m}
  4.93333270066191, -7.19811299457483, 0, !- X,Y,Z Vertex 2 {m}
  4.93333270066191, -3.65364782968203, 0, !- X,Y,Z Vertex 3 {m}
  4.93333270066191, -3.65364782968203, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cdefe36-8714-4b01-a819-166ce407ec8c}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d15570-fce8-4d92-bd43-9a4c9283f1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b716fd6e-49e9-45d7-846b-c7f85b89a4c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.545565732148575, -7.19811299457483, 3.353, !- X,Y,Z Vertex 1 {m}
  0.545565732148575, -7.19811299457483, 0, !- X,Y,Z Vertex 2 {m}
  4.93333270066191, -7.19811299457483, 0, !- X,Y,Z Vertex 3 {m}
  4.93333270066191, -7.19811299457483, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7527091a-26eb-44ea-ac05-388147a7ebcf}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d15570-fce8-4d92-bd43-9a4c9283f1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {555aa11b-8995-474b-9e60-d1a718287509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.545565732148575, -4.02501243730532, 3.353, !- X,Y,Z Vertex 1 {m}
  0.545565732148575, -4.02501243730532, 0, !- X,Y,Z Vertex 2 {m}
  0.545565732148575, -7.19811299457483, 0, !- X,Y,Z Vertex 3 {m}
  0.545565732148575, -7.19811299457483, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a53b1c2-452b-47da-8f80-9ab63c54c2bd}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d15570-fce8-4d92-bd43-9a4c9283f1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {793c501c-a931-492c-8195-2d93c01ad331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.545565732148575, -3.20504277571781, 3.353, !- X,Y,Z Vertex 1 {m}
  0.545565732148575, -3.20504277571781, 0, !- X,Y,Z Vertex 2 {m}
  0.545565732148575, -4.02501243730532, 0, !- X,Y,Z Vertex 3 {m}
  0.545565732148575, -4.02501243730532, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2f74e6-9642-4c1b-8245-f1c6c8b5280b}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d15570-fce8-4d92-bd43-9a4c9283f1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625bcc43-be74-401e-8f4f-0a2e82e8f0a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.61199808375555e-028, -3.20504277571782, 3.353, !- X,Y,Z Vertex 1 {m}
  -1.57963218473014e-028, -3.20504277571782, -3.08784644636363e-060, !- X,Y,Z Vertex 2 {m}
  0.545565732148575, -3.20504277571781, 0, !- X,Y,Z Vertex 3 {m}
  0.545565732148575, -3.20504277571781, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f4cb67f-d744-421a-b9ce-04b8d700f34e}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d15570-fce8-4d92-bd43-9a4c9283f1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e51534-febd-4a27-be75-0c52997f2c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.29686751467703e-033, 1.26434669438126e-062, 3.353, !- X,Y,Z Vertex 1 {m}
  3.21769929999646e-030, -4.31142222783546e-060, 3.09390104723886e-060, !- X,Y,Z Vertex 2 {m}
  -3.21769929999646e-030, -3.20504277571782, -3.09390104723886e-060, !- X,Y,Z Vertex 3 {m}
  -6.4416954675076e-030, -3.20504277571782, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62d3e0dc-ef8f-45ab-a6a4-c7a2d8b31c2c}, !- Handle
  Surface 449,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55d15570-fce8-4d92-bd43-9a4c9283f1aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93333270066191, -7.19811299457483, 3.353, !- X,Y,Z Vertex 1 {m}
  4.93333270066191, 0, 3.353,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 3 {m}
  -6.44799233502227e-030, -3.20504277571782, 3.353, !- X,Y,Z Vertex 4 {m}
  0.545565732148575, -3.20504277571781, 3.353, !- X,Y,Z Vertex 5 {m}
  0.545565732148575, -7.19811299457483, 3.353; !- X,Y,Z Vertex 6 {m}

OS:PortList,
  {e9d7ef62-25f7-4d39-9324-1b9656a85f56}, !- Handle
  Port List 79,                           !- Name
  {5bdfecec-107a-4797-b5c2-860f84f1053c}, !- HVAC Component
  {dc5d1df3-e999-48f8-abcf-b78c878c88e7}; !- Port 1

OS:PortList,
  {58f3998e-af83-48f7-be75-7ecc658fd940}, !- Handle
  Port List 80,                           !- Name
  {5bdfecec-107a-4797-b5c2-860f84f1053c}; !- HVAC Component

OS:ThermalZone,
  {5bdfecec-107a-4797-b5c2-860f84f1053c}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9d7ef62-25f7-4d39-9324-1b9656a85f56}, !- Zone Air Inlet Port List
  {58f3998e-af83-48f7-be75-7ecc658fd940}, !- Zone Air Exhaust Port List
  {372644bf-c1f5-4f4d-ab41-e47c64005d56}, !- Zone Air Node Name
  {138c008a-bdd9-4261-be47-d1cea9b8e786}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e597bd0e-900f-4e99-81ca-c17aef677068}, !- Group Rendering Name
  {8624902e-fada-4379-884d-d7f6e2255d56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41da2ed4-e605-4972-840f-897bf7c94fa6}, !- Handle
  Node 40,                                !- Name
  {372644bf-c1f5-4f4d-ab41-e47c64005d56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {372644bf-c1f5-4f4d-ab41-e47c64005d56}, !- Handle
  Connection 40,                          !- Name
  {5bdfecec-107a-4797-b5c2-860f84f1053c}, !- Source Object
  11,                                     !- Outlet Port
  {41da2ed4-e605-4972-840f-897bf7c94fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {3527e551-87fa-4ad8-b20f-44c6965c30c5}, !- Handle
  {5bdfecec-107a-4797-b5c2-860f84f1053c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {09db23d8-ef49-4182-8e75-d79802de17b3}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {5bdfecec-107a-4797-b5c2-860f84f1053c}, !- Thermal Zone
  {29062ff9-b6d2-4072-bb9f-779033f38499}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ac001f00-403c-42ec-a721-1bc3a1462d26}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {1647a033-84cb-45db-9a03-8b6614eaaf5c}, !- Handle
  Space 141,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  4.32863936140875,                       !- X Origin {m}
  62.379383361757,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {81d4ee54-4781-450b-8068-108101e41da1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ed8d3909-1132-4e91-a56f-93def57ce233}, !- Handle
  Surface 450,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1647a033-84cb-45db-9a03-8b6614eaaf5c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999946, 0, 0,                        !- X,Y,Z Vertex 1 {m}
  2.6999946, -3.0999938, 0,               !- X,Y,Z Vertex 2 {m}
  0, -3.0999938, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {437e78b3-57e9-4cb9-b0d9-51f519742d48}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1647a033-84cb-45db-9a03-8b6614eaaf5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {409c23da-9a7d-40c8-bdcd-d29ae0e3ba6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999946, 0, 3.353,                    !- X,Y,Z Vertex 1 {m}
  2.6999946, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87bbce42-f931-46b6-84a5-2c481d5511cd}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1647a033-84cb-45db-9a03-8b6614eaaf5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45fa3be6-532d-456f-b50c-39d32ca08473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999946, -3.0999938, 3.353,           !- X,Y,Z Vertex 1 {m}
  2.6999946, -3.0999938, 0,               !- X,Y,Z Vertex 2 {m}
  2.6999946, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.6999946, 0, 3.353;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c966a356-3b48-4426-b9df-a1b29ba5a4ff}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1647a033-84cb-45db-9a03-8b6614eaaf5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fae36f6-0bda-4a8c-9b47-2e48aae3f91d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.0999938, 3.353,                   !- X,Y,Z Vertex 1 {m}
  0, -3.0999938, 0,                       !- X,Y,Z Vertex 2 {m}
  2.6999946, -3.0999938, 0,               !- X,Y,Z Vertex 3 {m}
  2.6999946, -3.0999938, 3.353;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {312a6a30-ab75-4f1f-b655-e25030f3e096}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1647a033-84cb-45db-9a03-8b6614eaaf5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.0999938, 0,                       !- X,Y,Z Vertex 3 {m}
  0, -3.0999938, 3.353;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dfb3b6b-2f58-4634-82c1-624643d7a176}, !- Handle
  Surface 455,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1647a033-84cb-45db-9a03-8b6614eaaf5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6999946, -3.0999938, 3.353,           !- X,Y,Z Vertex 1 {m}
  2.6999946, 0, 3.353,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 3 {m}
  0, -3.0999938, 3.353;                   !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {fbfe0990-8ccd-4fba-95e0-0f7ec077d852}, !- Handle
  Port List 81,                           !- Name
  {81d4ee54-4781-450b-8068-108101e41da1}, !- HVAC Component
  {79a5cb13-a881-4f96-8645-54b12cda38fa}; !- Port 1

OS:PortList,
  {7c3c285c-079d-4bed-b08e-e269ac46b466}, !- Handle
  Port List 82,                           !- Name
  {81d4ee54-4781-450b-8068-108101e41da1}; !- HVAC Component

OS:ThermalZone,
  {81d4ee54-4781-450b-8068-108101e41da1}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbfe0990-8ccd-4fba-95e0-0f7ec077d852}, !- Zone Air Inlet Port List
  {7c3c285c-079d-4bed-b08e-e269ac46b466}, !- Zone Air Exhaust Port List
  {1d9b42f1-8f10-4771-bd72-bab52f05b68d}, !- Zone Air Node Name
  {87f345ea-e1c0-4760-babe-65da4b89b3d2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e4d20685-ce2c-4654-9a43-d44d7cd9df8a}, !- Group Rendering Name
  {9be85288-7983-4198-92f8-b83741763fd6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfec1a86-a057-47f0-9966-de0ac442dfca}, !- Handle
  Node 41,                                !- Name
  {1d9b42f1-8f10-4771-bd72-bab52f05b68d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d9b42f1-8f10-4771-bd72-bab52f05b68d}, !- Handle
  Connection 41,                          !- Name
  {81d4ee54-4781-450b-8068-108101e41da1}, !- Source Object
  11,                                     !- Outlet Port
  {cfec1a86-a057-47f0-9966-de0ac442dfca}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {21fee7a8-dc51-489c-af90-e6d7f53d0c94}, !- Handle
  {81d4ee54-4781-450b-8068-108101e41da1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0adda1a3-5eed-4b30-9dc4-92e92d2e220a}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {81d4ee54-4781-450b-8068-108101e41da1}, !- Thermal Zone
  {d0e1883c-2a61-4e94-83e8-97cdac4fc8ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e19e86e2-18c7-4935-9077-960300fe775b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {e6c6f08c-8bec-402d-8867-98682de0905f}, !- Handle
  Space 142,                              !- Name
  {064b88e0-7d56-46d7-bbfd-d6324c0d1cdd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  56.7216069700237,                       !- X Origin {m}
  60.8704068670624,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {9541a196-b788-4577-8b62-67a1269f0e6c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {494f38b6-75e5-4755-a3ad-070dfc6f6e9e}, !- Handle
  Surface 456,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e6c6f08c-8bec-402d-8867-98682de0905f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95291315626845, 5.53398893199999, 2.40383681636729e-034, !- X,Y,Z Vertex 1 {m}
  0.949998099999964, 5.53398893199996, -5.93835217198685e-034, !- X,Y,Z Vertex 2 {m}
  0.949998099999964, 0.450172597370482, -1.21926306243273e-033, !- X,Y,Z Vertex 3 {m}
  0.799998400000002, 9.50857350713384e-018, -1.24912268082889e-033, !- X,Y,Z Vertex 4 {m}
  -4.06455605589882, -1.15505827125162e-014, -4.21430101988823e-034, !- X,Y,Z Vertex 5 {m}
  -4.06455605589882, 5.23398953200003, 2.22472545059678e-034; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {668609a2-2df7-4568-8f5d-45732644afea}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6c6f08c-8bec-402d-8867-98682de0905f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfdc3aba-92b2-4775-8363-408d0361e8bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.06455605589882, -1.15458284257626e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.06455605589882, -1.15553369992698e-014, 1.34823993647504e-035, !- X,Y,Z Vertex 2 {m}
  -1.33298187031405e-032, -4.75428675359549e-018, 2.96617723504583e-035, !- X,Y,Z Vertex 3 {m}
  1.33298187031057e-032, 4.75428675360768e-018, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f6ff3a-69cd-4039-b812-eb54e87c5f21}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6c6f08c-8bec-402d-8867-98682de0905f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dce5bb8-8788-4b19-b864-64164d39e991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.06455605589882, 3.73399253200002, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.06455605589882, 3.73399253200002, 0, !- X,Y,Z Vertex 2 {m}
  -4.06455605589882, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.06455605589882, -1.15505827125162e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {433fe947-ae56-44f1-a413-c09b4560086a}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6c6f08c-8bec-402d-8867-98682de0905f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55db3359-26a2-4fe5-9fd7-7b8aafb75f7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.06455605589882, 5.23398953200003, 3.353, !- X,Y,Z Vertex 1 {m}
  -4.06455605589882, 5.23398953200003, 0, !- X,Y,Z Vertex 2 {m}
  -4.06455605589882, 3.73399253200002, 0, !- X,Y,Z Vertex 3 {m}
  -4.06455605589882, 3.73399253200002, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97768022-693b-4a73-b060-d905426a4e99}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6c6f08c-8bec-402d-8867-98682de0905f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e0dc2f-da9e-4d94-b07b-63f3f4088770}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95291315626845, 5.53398893199999, 3.353, !- X,Y,Z Vertex 1 {m}
  -3.95291315626845, 5.53398893199999, 0, !- X,Y,Z Vertex 2 {m}
  -4.06455605589882, 5.23398953200003, 0, !- X,Y,Z Vertex 3 {m}
  -4.06455605589882, 5.23398953200003, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01bdf668-c698-4857-8a2f-f83fa8e709d3}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6c6f08c-8bec-402d-8867-98682de0905f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.949998099999964, 5.53398893199996, 3.353, !- X,Y,Z Vertex 1 {m}
  0.949998099999964, 5.53398893199996, 0, !- X,Y,Z Vertex 2 {m}
  -3.95291315626845, 5.53398893199999, 0, !- X,Y,Z Vertex 3 {m}
  -3.95291315626845, 5.53398893199999, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a797405-a4ec-4226-9119-ebc262f0c041}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6c6f08c-8bec-402d-8867-98682de0905f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.949998099999964, 0.450172597370482, 3.353, !- X,Y,Z Vertex 1 {m}
  0.949998099999964, 0.450172597370482, -2.97765066403751e-033, !- X,Y,Z Vertex 2 {m}
  0.949998099999964, 5.53398893199996, 0, !- X,Y,Z Vertex 3 {m}
  0.949998099999964, 5.53398893199996, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae70abb9-773f-45e6-a048-478b3d30ac1b}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6c6f08c-8bec-402d-8867-98682de0905f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b121216-5744-49cd-bb4e-0dbb110d28c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.799998400000002, 7.98732362287883e-016, 3.353, !- X,Y,Z Vertex 1 {m}
  0.799998400000002, 7.79714779999021e-016, -1.90417583673863e-033, !- X,Y,Z Vertex 2 {m}
  0.949998099999964, 0.450172597370482, -6.14140449457736e-033, !- X,Y,Z Vertex 3 {m}
  0.949998099999964, 0.450172597370482, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e231d1-e442-42bd-9b08-5afa2474aab8}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6c6f08c-8bec-402d-8867-98682de0905f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7bca7e6-d64a-4b6e-854d-c3528963ec66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.80830958168187e-034, 9.50868232578235e-018, 3.353, !- X,Y,Z Vertex 1 {m}
  1.80830958168188e-034, -9.50868232578238e-018, 4.31447889069541e-035, !- X,Y,Z Vertex 2 {m}
  0.799998400000002, 9.50868232578237e-018, -4.3144788906954e-035, !- X,Y,Z Vertex 3 {m}
  0.799998400000002, 2.85260469773471e-017, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a4d786-5ab5-4921-b03b-8f723ef6a9f1}, !- Handle
  Surface 465,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6c6f08c-8bec-402d-8867-98682de0905f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.06455605589882, -1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  0.799998400000002, 2.85261557959956e-017, 3.353, !- X,Y,Z Vertex 2 {m}
  0.949998099999964, 0.450172597370482, 3.353, !- X,Y,Z Vertex 3 {m}
  0.949998099999964, 5.53398893199996, 3.353, !- X,Y,Z Vertex 4 {m}
  -3.95291315626845, 5.53398893199999, 3.353, !- X,Y,Z Vertex 5 {m}
  -4.06455605589882, 5.23398953200003, 3.353; !- X,Y,Z Vertex 6 {m}

OS:PortList,
  {8eaa8018-5353-4b08-a1a8-aa50e6358708}, !- Handle
  Port List 83,                           !- Name
  {9541a196-b788-4577-8b62-67a1269f0e6c}, !- HVAC Component
  {6e16690b-7d45-42aa-8419-149ace1d658a}; !- Port 1

OS:PortList,
  {5e07a6ea-02c1-47e5-858b-2064d35459ea}, !- Handle
  Port List 84,                           !- Name
  {9541a196-b788-4577-8b62-67a1269f0e6c}; !- HVAC Component

OS:ThermalZone,
  {9541a196-b788-4577-8b62-67a1269f0e6c}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8eaa8018-5353-4b08-a1a8-aa50e6358708}, !- Zone Air Inlet Port List
  {5e07a6ea-02c1-47e5-858b-2064d35459ea}, !- Zone Air Exhaust Port List
  {657fa63c-4ba3-4597-a774-4add544b4b24}, !- Zone Air Node Name
  {3c13454c-3058-4939-9845-028434bb605a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e457b39-1798-4cc0-b663-53fb4b40ad4f}, !- Group Rendering Name
  {65eecf4a-936f-498e-ab11-0d5429905012}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35dafccc-980b-4d7b-aea7-a9aa3bec0809}, !- Handle
  Node 42,                                !- Name
  {657fa63c-4ba3-4597-a774-4add544b4b24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {657fa63c-4ba3-4597-a774-4add544b4b24}, !- Handle
  Connection 42,                          !- Name
  {9541a196-b788-4577-8b62-67a1269f0e6c}, !- Source Object
  11,                                     !- Outlet Port
  {35dafccc-980b-4d7b-aea7-a9aa3bec0809}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {f78bee34-60b4-42a0-928d-5a946b307ad2}, !- Handle
  {9541a196-b788-4577-8b62-67a1269f0e6c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8adaf4a6-111d-4328-ba72-b7cba9f90fcd}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {9541a196-b788-4577-8b62-67a1269f0e6c}, !- Thermal Zone
  {e276bd63-8483-46bc-8fb1-4dbe9ce2f948}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dfcaa1d1-7d88-4b99-8f33-6cf597ef24a3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {8ef06ee7-bd2a-4990-9b87-2e9e5c310995}, !- Handle
  Space 143,                              !- Name
  {e4213ef8-30aa-4a79-8cf2-5c4aed06d1d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8a81b2f4-b374-4017-b769-325c976f1555}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  19.4741758935575,                       !- X Origin {m}
  63.1993530233445,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {f002139c-0561-413c-b812-3d535131e5f4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c9b4e8d6-1245-4f0b-a64f-e4396f862177}, !- Handle
  Surface 466,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ef06ee7-bd2a-4990-9b87-2e9e5c310995}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.545565732148575, 3.20504277571781, 0, !- X,Y,Z Vertex 1 {m}
  -0.545565732148575, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -0.819969661587511, 0,               !- X,Y,Z Vertex 4 {m}
  -15.1455365321486, -0.819969661587511, 0, !- X,Y,Z Vertex 5 {m}
  -15.1455365321486, 0.680027338412496, 0, !- X,Y,Z Vertex 6 {m}
  -13.5455397321486, 0.680027338412496, 0, !- X,Y,Z Vertex 7 {m}
  -13.5455397321486, 3.20504277571779, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {793c501c-a931-492c-8195-2d93c01ad331}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ef06ee7-bd2a-4990-9b87-2e9e5c310995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a53b1c2-452b-47da-8f80-9ab63c54c2bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.819969661587511, 3.353,           !- X,Y,Z Vertex 1 {m}
  0, -0.819969661587511, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ae2c084-b340-447d-8157-684ec0dcecf0}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ef06ee7-bd2a-4990-9b87-2e9e5c310995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bd298ed-9a23-4bfa-bff5-853aad07260d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4455419321486, -0.819969661587511, 3.353, !- X,Y,Z Vertex 1 {m}
  -12.4455419321486, -0.819969661587511, 0, !- X,Y,Z Vertex 2 {m}
  0, -0.819969661587511, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.819969661587511, 3.353;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {409c23da-9a7d-40c8-bdcd-d29ae0e3ba6e}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ef06ee7-bd2a-4990-9b87-2e9e5c310995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {437e78b3-57e9-4cb9-b0d9-51f519742d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.1455365321486, -0.819969661587511, 3.353, !- X,Y,Z Vertex 1 {m}
  -15.1455365321486, -0.819969661587511, 0, !- X,Y,Z Vertex 2 {m}
  -12.4455419321486, -0.819969661587511, 0, !- X,Y,Z Vertex 3 {m}
  -12.4455419321486, -0.819969661587511, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acc6129f-6c87-44c0-b20b-ce87cc15c6f1}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ef06ee7-bd2a-4990-9b87-2e9e5c310995}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.1455365321486, 0.680027338412496, 3.353, !- X,Y,Z Vertex 1 {m}
  -15.1455365321486, 0.680027338412496, 0, !- X,Y,Z Vertex 2 {m}
  -15.1455365321486, -0.819969661587511, 0, !- X,Y,Z Vertex 3 {m}
  -15.1455365321486, -0.819969661587511, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8288a012-2e95-4705-bce2-81557cae47f9}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ef06ee7-bd2a-4990-9b87-2e9e5c310995}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5455397321486, 0.680027338412496, 3.353, !- X,Y,Z Vertex 1 {m}
  -13.5455397321486, 0.680027338412496, 0, !- X,Y,Z Vertex 2 {m}
  -15.1455365321486, 0.680027338412496, 0, !- X,Y,Z Vertex 3 {m}
  -15.1455365321486, 0.680027338412496, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75953b8b-9e0a-414e-a84d-75d4643d1bf0}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ef06ee7-bd2a-4990-9b87-2e9e5c310995}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5455397321486, 3.20504277571779, 3.353, !- X,Y,Z Vertex 1 {m}
  -13.5455397321486, 3.20504277571779, 0, !- X,Y,Z Vertex 2 {m}
  -13.5455397321486, 0.680027338412496, 0, !- X,Y,Z Vertex 3 {m}
  -13.5455397321486, 0.680027338412496, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4753ffd-d21c-44a1-b817-98b36b1d87b1}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ef06ee7-bd2a-4990-9b87-2e9e5c310995}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.545565732148575, 3.20504277571781, 3.353, !- X,Y,Z Vertex 1 {m}
  -0.545565732148575, 3.20504277571781, 0, !- X,Y,Z Vertex 2 {m}
  -13.5455397321486, 3.20504277571779, 0, !- X,Y,Z Vertex 3 {m}
  -13.5455397321486, 3.20504277571779, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e51534-febd-4a27-be75-0c52997f2c14}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ef06ee7-bd2a-4990-9b87-2e9e5c310995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f4cb67f-d744-421a-b9ce-04b8d700f34e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.545565732148575, -1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -0.545565732148575, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  -0.545565732148575, 3.20504277571781, 0, !- X,Y,Z Vertex 3 {m}
  -0.545565732148575, 3.20504277571781, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625bcc43-be74-401e-8f4f-0a2e82e8f0a2}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ef06ee7-bd2a-4990-9b87-2e9e5c310995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e2f74e6-9642-4c1b-8245-f1c6c8b5280b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.545565732148575, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -0.545565732148575, -1.15505827125162e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53cd6976-b4d3-4125-943c-a3f949d1fa65}, !- Handle
  Surface 476,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ef06ee7-bd2a-4990-9b87-2e9e5c310995}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.819969661587511, 3.353,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.353,                            !- X,Y,Z Vertex 2 {m}
  -0.545565732148575, -1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 3 {m}
  -0.545565732148575, 3.20504277571781, 3.353, !- X,Y,Z Vertex 4 {m}
  -13.5455397321486, 3.20504277571779, 3.353, !- X,Y,Z Vertex 5 {m}
  -13.5455397321486, 0.680027338412496, 3.353, !- X,Y,Z Vertex 6 {m}
  -15.1455365321486, 0.680027338412496, 3.353, !- X,Y,Z Vertex 7 {m}
  -15.1455365321486, -0.819969661587511, 3.353; !- X,Y,Z Vertex 8 {m}

OS:PortList,
  {fd22eca9-cd8f-424f-9231-c69eff176b06}, !- Handle
  Port List 85,                           !- Name
  {f002139c-0561-413c-b812-3d535131e5f4}, !- HVAC Component
  {6b2143fa-e49b-4bdf-b109-be8a7a625590}; !- Port 1

OS:PortList,
  {31cc2b7b-e108-4d70-885e-cc4fccb97724}, !- Handle
  Port List 86,                           !- Name
  {f002139c-0561-413c-b812-3d535131e5f4}; !- HVAC Component

OS:ThermalZone,
  {f002139c-0561-413c-b812-3d535131e5f4}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd22eca9-cd8f-424f-9231-c69eff176b06}, !- Zone Air Inlet Port List
  {31cc2b7b-e108-4d70-885e-cc4fccb97724}, !- Zone Air Exhaust Port List
  {140ab6f5-6010-4697-8e64-9d8a9b9c0fa6}, !- Zone Air Node Name
  {d75a5bc2-5559-438f-83c7-129f5028b479}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a61fe2fc-04b7-4e0a-8968-55ef3a959e1f}, !- Group Rendering Name
  {7200fbf0-188e-4323-bfcc-42cac2e9ce3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {575c1c70-f11a-425c-9b9c-fa5bbd873895}, !- Handle
  Node 43,                                !- Name
  {140ab6f5-6010-4697-8e64-9d8a9b9c0fa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {140ab6f5-6010-4697-8e64-9d8a9b9c0fa6}, !- Handle
  Connection 43,                          !- Name
  {f002139c-0561-413c-b812-3d535131e5f4}, !- Source Object
  11,                                     !- Outlet Port
  {575c1c70-f11a-425c-9b9c-fa5bbd873895}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {a5db5e25-7c44-4c05-8f5f-c56de1585149}, !- Handle
  {f002139c-0561-413c-b812-3d535131e5f4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c33f67b6-84c2-4a62-a291-a5d8de30410c}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {f002139c-0561-413c-b812-3d535131e5f4}, !- Thermal Zone
  {53b0b8df-cfde-45cc-98cd-6714aaebf4ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {56ee7a29-4afd-468e-b8d9-0d5b944b5b8b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {3557ebc4-69d5-4241-ad97-e9604782b193}, !- Handle
  Space 144,                              !- Name
  {2eefeb27-5a42-4723-9d3c-5078620e5e6c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {911db665-b3f0-419d-ae15-b32587d26c9b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  28.8785902614087,                       !- X Origin {m}
  63.1993530233443,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {1a9403f8-d0b1-474d-b22c-a0d5f865a5a7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {707ccc74-734d-411a-859b-3bd9ceb00e77}, !- Handle
  Surface 477,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3557ebc4-69d5-4241-ad97-e9604782b193}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.20504277571781, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.01664739933809, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -5.01664739933809, 3.20504277571781, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9359d6db-4a6c-4401-8e8f-22d74b5ec0b1}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3557ebc4-69d5-4241-ad97-e9604782b193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ca2e13-5126-4859-9956-c26bb0985508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.23964553204147, -1.15505827125162e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.23964553204147, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.353;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85155b3a-16ec-4012-bc88-29c0cafb45e4}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3557ebc4-69d5-4241-ad97-e9604782b193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d95eba5-fb45-4868-a44a-cad1742238fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.01664739933809, 2.31011654250324e-014, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.01664739933809, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  -2.23964553204147, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.23964553204147, -1.15505827125162e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de2985a-09b4-4e86-96c0-f662f25e4400}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3557ebc4-69d5-4241-ad97-e9604782b193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc39c503-54f8-4858-b38e-9486cf136758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.01664739933809, 3.20504277571781, 3.353, !- X,Y,Z Vertex 1 {m}
  -5.01664739933809, 3.20504277571781, 0, !- X,Y,Z Vertex 2 {m}
  -5.01664739933809, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -5.01664739933809, 2.31011654250324e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66cf2943-a15b-4cda-822a-9f493f6072b1}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3557ebc4-69d5-4241-ad97-e9604782b193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.20504277571781, 3.353,             !- X,Y,Z Vertex 1 {m}
  0, 3.20504277571781, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.01664739933809, 3.20504277571781, 0, !- X,Y,Z Vertex 3 {m}
  -5.01664739933809, 3.20504277571781, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c1acd9-b8a2-4194-a820-b7653e025467}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3557ebc4-69d5-4241-ad97-e9604782b193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c2412f1-c3c0-4c09-962d-85b11d18e09c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.20504277571781, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.20504277571781, 3.353;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cf9d9a8-042b-4359-9b9c-28ee9c0042b4}, !- Handle
  Surface 483,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3557ebc4-69d5-4241-ad97-e9604782b193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.353,                            !- X,Y,Z Vertex 1 {m}
  0, 3.20504277571781, 3.353,             !- X,Y,Z Vertex 2 {m}
  -5.01664739933809, 3.20504277571781, 3.353, !- X,Y,Z Vertex 3 {m}
  -5.01664739933809, 2.31011654250324e-014, 3.353; !- X,Y,Z Vertex 4 {m}

OS:PortList,
  {edd1f600-c9f1-4d11-8939-425c9688c972}, !- Handle
  Port List 87,                           !- Name
  {1a9403f8-d0b1-474d-b22c-a0d5f865a5a7}, !- HVAC Component
  {4a380b6d-cc73-4c41-b8b6-f961f6acc3d6}; !- Port 1

OS:PortList,
  {5bb18434-cb25-4409-93a8-4b3efafddacf}, !- Handle
  Port List 88,                           !- Name
  {1a9403f8-d0b1-474d-b22c-a0d5f865a5a7}; !- HVAC Component

OS:ThermalZone,
  {1a9403f8-d0b1-474d-b22c-a0d5f865a5a7}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edd1f600-c9f1-4d11-8939-425c9688c972}, !- Zone Air Inlet Port List
  {5bb18434-cb25-4409-93a8-4b3efafddacf}, !- Zone Air Exhaust Port List
  {5de3b91c-67c4-4da3-8904-92dab52abc8b}, !- Zone Air Node Name
  {faa9abfa-d5fd-4976-b202-3fa4970dcbc1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ccbf91dd-e72c-479c-a091-5feae0880471}, !- Group Rendering Name
  {a5206627-e1ec-43f6-afbd-e7992b82d884}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {995bba0a-f214-4b91-b041-f288d079cd18}, !- Handle
  Node 44,                                !- Name
  {5de3b91c-67c4-4da3-8904-92dab52abc8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5de3b91c-67c4-4da3-8904-92dab52abc8b}, !- Handle
  Connection 44,                          !- Name
  {1a9403f8-d0b1-474d-b22c-a0d5f865a5a7}, !- Source Object
  11,                                     !- Outlet Port
  {995bba0a-f214-4b91-b041-f288d079cd18}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:Zone,
  {76b38681-795e-4d02-974e-37a038510f9e}, !- Handle
  {1a9403f8-d0b1-474d-b22c-a0d5f865a5a7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f8647606-2869-495c-ac29-a176c322bc08}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {1a9403f8-d0b1-474d-b22c-a0d5f865a5a7}, !- Thermal Zone
  {d604a8c1-fd32-494e-b6b9-fa59a08874bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e31aee80-e38f-4da6-a8ff-436d9d0fb9d6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Handle
  Space 145,                              !- Name
  {b1258e70-804d-4888-b525-209f0cda82e0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {dad1adc0-3285-4507-bafd-a9c32abf005b}, !- Default Schedule Set Name
  -3.74709098409921e-014,                 !- Direction of Relative North {deg}
  52.6570509141249,                       !- X Origin {m}
  66.1043963990622,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a5d2eed-2e1d-41f8-a736-7da705e62ef7}, !- Building Story Name
  {2129e23d-0cc6-4235-bc5a-b7553ede914a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c8ffd624-6bf0-432f-832f-5035b07d1591}, !- Handle
  Surface 484,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09998179999999, 3.99999199999998, 3.61613260257389e-036, !- X,Y,Z Vertex 1 {m}
  0.111642899630365, 3.99999199999997, -1.84574656226295e-035, !- X,Y,Z Vertex 2 {m}
  0.111642899630365, 0.299999399999958, -1.79321733748413e-035, !- X,Y,Z Vertex 3 {m}
  1.6189256012478e-017, -6.02473032976601e-018, -1.76220548737511e-035, !- X,Y,Z Vertex 4 {m}
  -4.17170107926083e-071, -1.49999700000001, -1.74090985570803e-035, !- X,Y,Z Vertex 5 {m}
  -2.19999560000002, -1.49999700000001, -1.21373011754995e-035, !- X,Y,Z Vertex 6 {m}
  -2.19999559999999, 1.53715400221287e-028, -1.23502574921705e-035, !- X,Y,Z Vertex 7 {m}
  -6.89998619999999, 2.91847998380601e-028, -1.08778126788446e-036, !- X,Y,Z Vertex 8 {m}
  -6.89998620000002, -1.49999700000001, -8.74824951213517e-037, !- X,Y,Z Vertex 9 {m}
  -9.09998179999999, -1.49999700000001, 4.39697243036709e-036; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {55db3359-26a2-4fe5-9fd7-7b8aafb75f7f}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {433fe947-ae56-44f1-a413-c09b4560086a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.0473140031195e-018, -1.49999700000001, 3.353, !- X,Y,Z Vertex 1 {m}
  4.0473140031195e-018, -1.49999700000001, 9.77080264828344e-036, !- X,Y,Z Vertex 2 {m}
  1.21419420093585e-017, -6.02473032976601e-018, -1.39333025552872e-035, !- X,Y,Z Vertex 3 {m}
  4.0473140031195e-018, -2.18410445352185e-035, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {292a0d44-8bb7-402a-a400-298c5e21c874}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2903f09-1199-4730-96bb-37e1283d3110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19999560000002, -1.49999700000001, 3.353, !- X,Y,Z Vertex 1 {m}
  -2.19999560000002, -1.49999700000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.49999700000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.49999700000001, 3.353;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b1cffe2-1f2c-4c63-8fe0-c1d5897dfadc}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a9d9097-ae88-4904-95e2-8ed626a6f15c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19999559999999, 0, 3.353,            !- X,Y,Z Vertex 1 {m}
  -2.19999559999999, 1.53715400221287e-028, 5.08390551800771e-057, !- X,Y,Z Vertex 2 {m}
  -2.19999560000002, -1.49999700000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.19999560000002, -1.49999700000001, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ec6b7b-c0e9-45e9-9581-81f61954a76e}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10695958-fa4e-40c1-9c9c-aa70e6e8dd02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89998619999999, 3.45331495398281e-029, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.89998619999999, 2.57314848840772e-028, -2.29446875535237e-057, !- X,Y,Z Vertex 2 {m}
  -2.19999559999999, 1.88248549761116e-028, 7.37837427336007e-057, !- X,Y,Z Vertex 3 {m}
  -2.19999559999999, -3.45331495398279e-029, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edaae77f-8fbb-43de-9718-14ca66540d28}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ed9464-5ed4-4e89-b8d9-9d9edb4a9ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.89998620000002, -1.49999700000001, 3.353, !- X,Y,Z Vertex 1 {m}
  -6.89998620000002, -1.49999700000001, 0, !- X,Y,Z Vertex 2 {m}
  -6.89998619999999, 9.92283194494041e-028, 0, !- X,Y,Z Vertex 3 {m}
  -6.89998619999999, 7.00435196113441e-028, 3.353; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a89ed8-04b8-427e-9410-bb6e0e04baf2}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2f3d47-47a8-48c0-9b40-424f0982d4e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2978a983-792d-4cae-9da7-4e3f2f77252d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.09998179999999, -1.49999700000001, 3.353, !- X,Y,Z Vertex 1 {m}
  -9.09998179999999, -1.49999700000001, 0, !- X,Y,Z Vertex 2 {m}
