
OS:Version,
  {a15894f7-129b-43bb-898e-01f2514f874b}, !- Handle
  1.2.3;                                  !- Version Identifier

OS:Schedule:Constant,
  {6c64abee-db8f-4022-9f0d-b46cf23d6579}, !- Handle
  Always On Discrete,                     !- Name
  {bc6d02da-6ef4-435e-a851-54459a22fda9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {bc6d02da-6ef4-435e-a851-54459a22fda9}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Construction,
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Handle
  000_Exterior Window,                    ! Name
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Surface Rendering Name
  {f1c02e84-56ed-458b-88f2-c04a48b49010}, ! Layer 1
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Layer 2
  {f1c02e84-56ed-458b-88f2-c04a48b49010}; ! Layer 3

OS:Construction,
  {3506a07b-6579-4526-86ca-84b833269727}, ! Handle
  000_Interior Window,                    ! Name
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Surface Rendering Name
  {f1c02e84-56ed-458b-88f2-c04a48b49010}; ! Layer 1

OS:DefaultConstructionSet,
  {8d276ca2-ac82-489c-8e07-395b89456514}, ! Handle
  Trenton_Construction_Set,               ! Name
  {10a56728-d349-4650-a259-a46789e73ea8}, ! Default Exterior Surface Constructions Name
  {67c7afba-e420-4d66-9646-246e304b4b86}, ! Default Interior Surface Constructions Name
  {3c99188a-5f80-46f5-940a-340304459562}, ! Default Ground Contact Surface Constructions Name
  {2ecf4f4c-85ee-4d44-969d-1cf3dc9d0651}, ! Default Exterior SubSurface Constructions Name
  {edc7805e-40b6-44a8-8a30-2abcacbc0e12}, ! Default Interior SubSurface Constructions Name
  {0b592349-15e1-4ac8-b255-6aa348bc5198}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultSubSurfaceConstructions,
  {edc7805e-40b6-44a8-8a30-2abcacbc0e12}, ! Handle
  000_Interior_DefSubCons,                ! Name
  ,                                       ! Fixed Window Construction Name
  ,                                       ! Operable Window Construction Name
  {3387c5bb-95fd-4cec-950e-c576953c3938}, ! Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Skylight Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Tubular Daylight Dome Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2ecf4f4c-85ee-4d44-969d-1cf3dc9d0651}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, ! Name
  {7f1e6127-621d-4ecc-ab89-cbcdc1f628cc}, ! Fixed Window Construction Name
  ,                                       ! Operable Window Construction Name
  {3387c5bb-95fd-4cec-950e-c576953c3938}, ! Door Construction Name
  ,                                       ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  ,                                       ! Skylight Construction Name
  ,                                       ! Tubular Daylight Dome Construction Name
  ;                                       ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3c99188a-5f80-46f5-940a-340304459562}, ! Handle
  000_Ground_DefSurfCons,                 ! Name
  {bff3ab07-fe79-44c1-8705-f0604ee2dd36}, ! Floor Construction Name
  ,                                       ! Wall Construction Name
  ;                                       ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {67c7afba-e420-4d66-9646-246e304b4b86}, ! Handle
  000_Interior_DefSurfCons,               ! Name
  ,                                       ! Floor Construction Name
  {0b592349-15e1-4ac8-b255-6aa348bc5198}, ! Wall Construction Name
  ;                                       ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {10a56728-d349-4650-a259-a46789e73ea8}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, ! Name
  {716dcae3-a9d8-4937-b9f6-015118e0598c}, ! Floor Construction Name
  {0746b5db-a240-49d4-819c-862ec8a89d9a}, ! Wall Construction Name
  {f277b585-187c-4dc5-881a-b3045a644696}; ! Roof Ceiling Construction Name

OS:Facility,
  {cf302468-3453-4b1f-a1ed-b05a0da3cd5c}; ! Handle

OS:Material:AirGap,
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Handle
  000_F05 Ceiling air space resistance,   ! Name
  0.18;                                   ! Thermal Resistance

OS:Rendering:Color,
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8_Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Handle
  000_Exterior Door_Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Handle
  000_Exterior Window_Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999,                       ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Handle
  000_Interior Ceiling_Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Handle
  000_Interior Door_Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Handle
  000_Interior Floor_Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Handle
  000_Interior Partition_Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Handle
  000_Interior Wall_Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Handle
  000_Interior Window_Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ffe7c1fb-032c-4ec1-a24d-8d1e06bad54e}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {00efa528-c739-4942-bb54-971e350d5081}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5_Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825,                               ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8_Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5_Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865,                                 ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {f16d79c6-23ca-4509-a014-2175d9ec5914}, ! Handle
  Air_Wall_Color,                         ! Name
  255,                                    ! Rendering Red Value
  69,                                     ! Rendering Green Value
  0,                                      ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {dca0f93c-b0ab-49ea-a058-869b6aa0620c}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {693caa13-3e74-48ae-8045-a3a848c2807a}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {01427c50-9f95-4617-88ea-a0e9186837e8}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4f7bd1ef-5d66-416c-b7cd-645da80eb8db}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c89b3655-49ce-4e5d-97c9-b2095fd6db9c}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {bc7c5297-77e3-4f10-bc89-f8f14a796e35}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d5293439-b4e0-42c4-ae8f-39daf0fa9e60}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5053f38e-2fe7-4c10-afbd-cc1965219b26}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {246c2b99-5ff6-48d4-a556-71bb50fed76b}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {086bd7a3-d72e-44c0-acc9-70d041c4c2f5}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {675b176b-6342-4e06-9b76-f297a6b58c55}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4d4d7ba3-4fd8-4f69-9194-9b7ffe61cc8d}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {d5de7a23-6ee1-4151-a263-1bfb8dd0a2ce}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:SimulationControl,
  {657ba578-29ab-439c-87b6-218865343bf2}, ! Handle
  No,                                     ! Do Zone Sizing Calculation
  No,                                     ! Do System Sizing Calculation
  No,                                     ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:SpaceType,
  {47591f78-c2de-46b3-aa66-77ec4e00a99e}, ! Handle
  Empty Space Type,                       ! Name
  {8d276ca2-ac82-489c-8e07-395b89456514}, ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  {dca0f93c-b0ab-49ea-a058-869b6aa0620c}; ! Group Rendering Name

OS:Timestep,
  {8a10f874-3682-42ca-98c2-f4b68d8deb26}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:WindowMaterial:Gas,
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Handle
  000_Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {f1c02e84-56ed-458b-88f2-c04a48b49010}, ! Handle
  000_Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Conductivity
  ,                                       ! Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       ! Solar Diffusing

OS:DesignSpecification:OutdoorAir,
  {1c61d1cd-d199-4946-9ac5-8496d110c280}, ! Handle
  MediumOffice_Outdoor_Air,               ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:BuildingStory,
  {2544b7cf-b0fa-41c8-b240-3ee7fdccc50a}, ! Handle
  Building Story 1,                       ! Name
  0,                                      ! Nominal Z Coordinate {m}
  3.27,                                   ! Nominal Floor to Floor Height {m}
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  {8f8c6027-0d87-46d7-8a60-507ea43d66b8}; ! Group Rendering Name

OS:Space,
  {e204215f-0e84-40b5-abb3-1abfba2af1a4}, ! Handle
  Laundry1,                               ! Name
  {62537b5b-8047-42ef-a147-1648a6a93ad8}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  1.61,                                   ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {2544b7cf-b0fa-41c8-b240-3ee7fdccc50a}, ! Building Story Name
  {4a78e0e8-9e19-4464-8ffe-177e94ff7aab}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {900bba5d-7235-4b6b-8277-e843fd340355}, ! Handle
  Surface 1,                              ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {e204215f-0e84-40b5-abb3-1abfba2af1a4}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3, -1.61, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.61, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0302d9ae-7360-4387-8436-8af3457859c8}, ! Handle
  Surface 2,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {e204215f-0e84-40b5-abb3-1abfba2af1a4}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {987582aa-b013-4bbd-a232-b8b4f5b904de}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0.992, 0, 3.27,                         !- X,Y,Z Vertex 1 {m}
  0.992, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.27;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f2aa2c1-96a0-406a-8406-1442ecc3ee85}, ! Handle
  Surface 3,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {e204215f-0e84-40b5-abb3-1abfba2af1a4}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {8c1c7344-1868-4388-b0ea-35e6bf770500}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 0, 3.27,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.992, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0.992, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4558e20d-5f83-4632-aca9-252fc4c653ce}, ! Handle
  Surface 4,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {e204215f-0e84-40b5-abb3-1abfba2af1a4}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {82251d34-3680-4241-b41f-281a53d7b399}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, -1.61, 3.27,                         !- X,Y,Z Vertex 1 {m}
  3, -1.61, 0,                            !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 3.27;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb48f679-66f3-468c-be05-cf398124da4c}, ! Handle
  Surface 5,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {e204215f-0e84-40b5-abb3-1abfba2af1a4}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, -1.61, 3.27,                         !- X,Y,Z Vertex 1 {m}
  0, -1.61, 0,                            !- X,Y,Z Vertex 2 {m}
  3, -1.61, 0,                            !- X,Y,Z Vertex 3 {m}
  3, -1.61, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c402e184-c4ae-4836-a799-266cb227266f}, ! Handle
  Surface 6,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {e204215f-0e84-40b5-abb3-1abfba2af1a4}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 3.27,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.61, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -1.61, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8613f2ee-ea9b-434c-82e6-3653c6f93c57}, ! Handle
  Surface 7,                              ! Name
  RoofCeiling,                            ! Surface Type
  {84d87ac7-2bf0-48e8-8897-586a49b9f664}, ! Construction Name
  {e204215f-0e84-40b5-abb3-1abfba2af1a4}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {497d9c2f-7067-478c-a7b2-d7cc144c2235}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, -1.61, 3.27,                         !- X,Y,Z Vertex 1 {m}
  3, 0, 3.27,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.27,                             !- X,Y,Z Vertex 3 {m}
  0, -1.61, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5d1e2150-09a3-4346-b54f-cebb9b3f5ff4}, ! Handle
  Washroom,                               ! Name
  {d221ba2b-55f8-4617-9610-c5b7d1c05117}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  3,                                      ! X Origin {m}
  0,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {2544b7cf-b0fa-41c8-b240-3ee7fdccc50a}, ! Building Story Name
  {ef7d5082-c7e0-432e-950a-541f1c6270e6}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {d0239839-bed4-4d83-ba74-1ff950f35b10}, ! Handle
  Surface 8,                              ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {5d1e2150-09a3-4346-b54f-cebb9b3f5ff4}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  5.8, 3.06, 0,                           !- X,Y,Z Vertex 1 {m}
  5.8, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.06, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82251d34-3680-4241-b41f-281a53d7b399}, ! Handle
  Surface 9,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {5d1e2150-09a3-4346-b54f-cebb9b3f5ff4}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {4558e20d-5f83-4632-aca9-252fc4c653ce}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 1.61, 3.27,                          !- X,Y,Z Vertex 1 {m}
  0, 1.61, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.27;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aabc9629-c687-4feb-a929-96ee3a3c0212}, ! Handle
  Surface 10,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {5d1e2150-09a3-4346-b54f-cebb9b3f5ff4}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {83ca0ab2-239b-49ca-99c6-31909c68131c}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 3.06, 3.27,                          !- X,Y,Z Vertex 1 {m}
  0, 3.06, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 1.61, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.61, 3.27;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76facef0-b905-4690-af1c-2bfb027a7ff1}, ! Handle
  Surface 11,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {5d1e2150-09a3-4346-b54f-cebb9b3f5ff4}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {8861795e-6fea-42dc-97f2-cae5e99144cb}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  5.8, 3.06, 3.27,                        !- X,Y,Z Vertex 1 {m}
  5.8, 3.06, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 3.06, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.06, 3.27;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bbb7ff-e1c1-42c7-8fb9-c5976dc1bb49}, ! Handle
  Surface 12,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {5d1e2150-09a3-4346-b54f-cebb9b3f5ff4}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {9e5e2cce-f26b-4591-b810-dbf750a7fdb8}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  5.8, 0, 3.27,                           !- X,Y,Z Vertex 1 {m}
  5.8, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  5.8, 3.06, 0,                           !- X,Y,Z Vertex 3 {m}
  5.8, 3.06, 3.27;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee8f527-3c3c-4033-9882-278292bb158e}, ! Handle
  Surface 13,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {5d1e2150-09a3-4346-b54f-cebb9b3f5ff4}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 3.27,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.8, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  5.8, 0, 3.27;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e9c2901-cd25-4a81-b869-aed4f6de13ec}, ! Handle
  Surface 14,                             ! Name
  RoofCeiling,                            ! Surface Type
  {84d87ac7-2bf0-48e8-8897-586a49b9f664}, ! Construction Name
  {5d1e2150-09a3-4346-b54f-cebb9b3f5ff4}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {d97e618e-fa1b-40f4-bb43-0b9e927f571d}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  5.8, 0, 3.27,                           !- X,Y,Z Vertex 1 {m}
  5.8, 3.06, 3.27,                        !- X,Y,Z Vertex 2 {m}
  0, 3.06, 3.27,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.27;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {36c00362-75a4-4293-a26b-412bd5717125}, ! Handle
  West Living Qrt,                        ! Name
  {62537b5b-8047-42ef-a147-1648a6a93ad8}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  17.62,                                  ! X Origin {m}
  0,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {2544b7cf-b0fa-41c8-b240-3ee7fdccc50a}, ! Building Story Name
  {f5b11673-bfa3-41b3-b449-4826f810aefb}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {0703cc1d-4bad-4bee-ad56-ff02dfc8d07f}, ! Handle
  Surface 15,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {36c00362-75a4-4293-a26b-412bd5717125}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 3.06, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.82, 3.06, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d3fd0f-4ff3-4869-9b23-d386c58f6c70}, ! Handle
  Surface 16,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {36c00362-75a4-4293-a26b-412bd5717125}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -8.82, 0, 3.27,                         !- X,Y,Z Vertex 1 {m}
  -8.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.27;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e5e2cce-f26b-4591-b810-dbf750a7fdb8}, ! Handle
  Surface 17,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {36c00362-75a4-4293-a26b-412bd5717125}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {81bbb7ff-e1c1-42c7-8fb9-c5976dc1bb49}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -8.82, 3.06, 3.27,                      !- X,Y,Z Vertex 1 {m}
  -8.82, 3.06, 0,                         !- X,Y,Z Vertex 2 {m}
  -8.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.82, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb16a6ce-927f-446e-a8f2-d36c33b506f8}, ! Handle
  Surface 18,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {36c00362-75a4-4293-a26b-412bd5717125}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {1dade258-4436-4314-b04c-9001ab70e5c4}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 3.06, 3.27,                          !- X,Y,Z Vertex 1 {m}
  0, 3.06, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.82, 3.06, 0,                         !- X,Y,Z Vertex 3 {m}
  -8.82, 3.06, 3.27;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce428737-e8c0-42a4-afec-90d75b98e137}, ! Handle
  Surface 19,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {36c00362-75a4-4293-a26b-412bd5717125}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 3.27,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.06, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.06, 3.27;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbdf4c41-6ea0-4997-ae2e-c0b7b5c22b07}, ! Handle
  Surface 20,                             ! Name
  RoofCeiling,                            ! Surface Type
  {84d87ac7-2bf0-48e8-8897-586a49b9f664}, ! Construction Name
  {36c00362-75a4-4293-a26b-412bd5717125}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {ba8321e1-d710-402f-8076-d87e85511d39}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 3.27,                             !- X,Y,Z Vertex 1 {m}
  0, 3.06, 3.27,                          !- X,Y,Z Vertex 2 {m}
  -8.82, 3.06, 3.27,                      !- X,Y,Z Vertex 3 {m}
  -8.82, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d518743b-d701-4ff9-9ae7-8bb1df36d36c}, ! Handle
  Mechanical,                             ! Name
  {1047e0f9-7842-461c-8143-cceb08991fee}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  3.06,                                   ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {2544b7cf-b0fa-41c8-b240-3ee7fdccc50a}, ! Building Story Name
  {70dda4cb-b642-460c-9b0d-a53b77cba0c9}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {ec1411b7-46a0-4f9a-9a86-6767099b8a75}, ! Handle
  Surface 21,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {d518743b-d701-4ff9-9ae7-8bb1df36d36c}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0.992, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  0.992, -1.45, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -1.45, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50bc3a24-5f7e-44af-8bc8-02252af938bd}, ! Handle
  Surface 22,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {d518743b-d701-4ff9-9ae7-8bb1df36d36c}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {e1863cd7-a42a-4ce7-bc23-86671f65cb03}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0.992, 0, 3.27,                         !- X,Y,Z Vertex 1 {m}
  0.992, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.27;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6741e81c-e4b3-4e10-b0a9-7a7cac18080d}, ! Handle
  Surface 23,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {d518743b-d701-4ff9-9ae7-8bb1df36d36c}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {9abbd56a-4c8c-4ff0-81a3-2ffedf4cb314}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0.992, -1.45, 3.27,                     !- X,Y,Z Vertex 1 {m}
  0.992, -1.45, 0,                        !- X,Y,Z Vertex 2 {m}
  0.992, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0.992, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {987582aa-b013-4bbd-a232-b8b4f5b904de}, ! Handle
  Surface 24,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {d518743b-d701-4ff9-9ae7-8bb1df36d36c}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {0302d9ae-7360-4387-8436-8af3457859c8}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, -1.45, 3.27,                         !- X,Y,Z Vertex 1 {m}
  0, -1.45, 0,                            !- X,Y,Z Vertex 2 {m}
  0.992, -1.45, 0,                        !- X,Y,Z Vertex 3 {m}
  0.992, -1.45, 3.27;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6879724e-df11-4e38-a2f7-6634cf7c25bd}, ! Handle
  Surface 25,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {d518743b-d701-4ff9-9ae7-8bb1df36d36c}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 3.27,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.45, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -1.45, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28594b19-af6e-4ca3-9010-b522ffffeedc}, ! Handle
  Surface 26,                             ! Name
  RoofCeiling,                            ! Surface Type
  {84d87ac7-2bf0-48e8-8897-586a49b9f664}, ! Construction Name
  {d518743b-d701-4ff9-9ae7-8bb1df36d36c}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {527e7868-3529-4807-84c0-a2ba8a2f7a88}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0.992, -1.45, 3.27,                     !- X,Y,Z Vertex 1 {m}
  0.992, 0, 3.27,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.27,                             !- X,Y,Z Vertex 3 {m}
  0, -1.45, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5b684ed0-58a4-4e3f-96a4-9024e444e979}, ! Handle
  Laundry2,                               ! Name
  {62537b5b-8047-42ef-a147-1648a6a93ad8}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  3,                                      ! X Origin {m}
  1.61,                                   ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {2544b7cf-b0fa-41c8-b240-3ee7fdccc50a}, ! Building Story Name
  {4a78e0e8-9e19-4464-8ffe-177e94ff7aab}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {a844d27a-aacf-421a-8118-1f296bbef7b2}, ! Handle
  Surface 27,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {5b684ed0-58a4-4e3f-96a4-9024e444e979}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 1.45, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.008, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.008, 1.45, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1c7344-1868-4388-b0ea-35e6bf770500}, ! Handle
  Surface 28,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {5b684ed0-58a4-4e3f-96a4-9024e444e979}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {5f2aa2c1-96a0-406a-8406-1442ecc3ee85}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -2.008, 0, 3.27,                        !- X,Y,Z Vertex 1 {m}
  -2.008, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.27;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9abbd56a-4c8c-4ff0-81a3-2ffedf4cb314}, ! Handle
  Surface 29,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {5b684ed0-58a4-4e3f-96a4-9024e444e979}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {6741e81c-e4b3-4e10-b0a9-7a7cac18080d}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -2.008, 1.45, 3.27,                     !- X,Y,Z Vertex 1 {m}
  -2.008, 1.45, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.008, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.008, 0, 3.27;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1486dddc-9ad0-4e62-bf07-b30cb054d191}, ! Handle
  Surface 30,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {5b684ed0-58a4-4e3f-96a4-9024e444e979}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {a747660c-836f-4159-8628-96ffdac419d2}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 1.45, 3.27,                          !- X,Y,Z Vertex 1 {m}
  0, 1.45, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.008, 1.45, 0,                        !- X,Y,Z Vertex 3 {m}
  -2.008, 1.45, 3.27;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ca0ab2-239b-49ca-99c6-31909c68131c}, ! Handle
  Surface 31,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {5b684ed0-58a4-4e3f-96a4-9024e444e979}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {aabc9629-c687-4feb-a929-96ee3a3c0212}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 3.27,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.45, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.45, 3.27;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7528a8-a0fa-4420-b6c9-b354351db9bb}, ! Handle
  Surface 32,                             ! Name
  RoofCeiling,                            ! Surface Type
  {84d87ac7-2bf0-48e8-8897-586a49b9f664}, ! Construction Name
  {5b684ed0-58a4-4e3f-96a4-9024e444e979}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {94335ba4-9be4-4920-b88c-3ee8ee48c55b}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 3.27,                             !- X,Y,Z Vertex 1 {m}
  0, 1.45, 3.27,                          !- X,Y,Z Vertex 2 {m}
  -2.008, 1.45, 3.27,                     !- X,Y,Z Vertex 3 {m}
  -2.008, 0, 3.27;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {532dfebb-dc9b-4fec-8b0a-1c92ef98ac11}, ! Handle
  Hallway,                                ! Name
  {914fce2b-34db-43d5-978a-f4b02271fb42}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  3.06,                                   ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {2544b7cf-b0fa-41c8-b240-3ee7fdccc50a}, ! Building Story Name
  {bd2088f9-db2d-4323-8851-878e347232f9}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {35781454-c69f-4ba0-ab1e-99ca857afa6b}, ! Handle
  Surface 33,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {532dfebb-dc9b-4fec-8b0a-1c92ef98ac11}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17.62, 1.253, 0,                        !- X,Y,Z Vertex 1 {m}
  17.62, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.253, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9b6e56e-536a-4b91-b4eb-9c01b5c77c63}, ! Handle
  Surface 35,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {532dfebb-dc9b-4fec-8b0a-1c92ef98ac11}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {32887f1e-3825-45c3-a4da-23f48afb5f4f}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17.62, 1.253, 3.27,                     !- X,Y,Z Vertex 1 {m}
  17.62, 1.253, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 1.253, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.253, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dade258-4436-4314-b04c-9001ab70e5c4}, ! Handle
  Surface 37,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {532dfebb-dc9b-4fec-8b0a-1c92ef98ac11}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {bb16a6ce-927f-446e-a8f2-d36c33b506f8}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  8.8, 0, 3.27,                           !- X,Y,Z Vertex 1 {m}
  8.8, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  17.62, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  17.62, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8861795e-6fea-42dc-97f2-cae5e99144cb}, ! Handle
  Surface 38,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {532dfebb-dc9b-4fec-8b0a-1c92ef98ac11}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {76facef0-b905-4690-af1c-2bfb027a7ff1}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 0, 3.27,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.8, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  8.8, 0, 3.27;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a747660c-836f-4159-8628-96ffdac419d2}, ! Handle
  Surface 39,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {532dfebb-dc9b-4fec-8b0a-1c92ef98ac11}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {1486dddc-9ad0-4e62-bf07-b30cb054d191}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0.992, 0, 3.27,                         !- X,Y,Z Vertex 1 {m}
  0.992, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 3.27;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1863cd7-a42a-4ce7-bc23-86671f65cb03}, ! Handle
  Surface 40,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {532dfebb-dc9b-4fec-8b0a-1c92ef98ac11}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {50bc3a24-5f7e-44af-8bc8-02252af938bd}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 3.27,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.992, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0.992, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {703e9030-6181-44c0-a3a1-6df1c01f6c05}, ! Handle
  Surface 41,                             ! Name
  RoofCeiling,                            ! Surface Type
  {84d87ac7-2bf0-48e8-8897-586a49b9f664}, ! Construction Name
  {532dfebb-dc9b-4fec-8b0a-1c92ef98ac11}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {97774560-3ce0-44b6-a6d1-2a8e71bf8e4b}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17.62, 0, 3.27,                         !- X,Y,Z Vertex 1 {m}
  17.62, 1.253, 3.27,                     !- X,Y,Z Vertex 2 {m}
  0, 1.253, 3.27,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.27;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0bd1dfd8-0fae-4189-b01e-fcd59cabcd3a}, ! Handle
  East Living Qrt,                        ! Name
  {62537b5b-8047-42ef-a147-1648a6a93ad8}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  17.62,                                  ! X Origin {m}
  7.376,                                  ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {2544b7cf-b0fa-41c8-b240-3ee7fdccc50a}, ! Building Story Name
  {75ee39c3-7991-43b4-bb4d-591fa7bd5b6b}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {25f8ac98-be44-44a2-b5fe-3b03b794bbab}, ! Handle
  Surface 42,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {0bd1dfd8-0fae-4189-b01e-fcd59cabcd3a}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.063, 0,                           !- X,Y,Z Vertex 2 {m}
  -17.62, -3.063, 0,                      !- X,Y,Z Vertex 3 {m}
  -17.62, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f51b462f-37c1-4bdb-89e0-de55c534bd85}, ! Handle
  Surface 43,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {0bd1dfd8-0fae-4189-b01e-fcd59cabcd3a}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, -3.063, 3.27,                        !- X,Y,Z Vertex 1 {m}
  0, -3.063, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.27;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32887f1e-3825-45c3-a4da-23f48afb5f4f}, ! Handle
  Surface 44,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {0bd1dfd8-0fae-4189-b01e-fcd59cabcd3a}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {a9b6e56e-536a-4b91-b4eb-9c01b5c77c63}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -17.62, -3.063, 3.27,                   !- X,Y,Z Vertex 1 {m}
  -17.62, -3.063, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -3.063, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.063, 3.27;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afedb88a-97fa-41ca-a4f8-05fd84790e11}, ! Handle
  Surface 45,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {0bd1dfd8-0fae-4189-b01e-fcd59cabcd3a}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -17.62, 0, 3.27,                        !- X,Y,Z Vertex 1 {m}
  -17.62, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -17.62, -3.063, 0,                      !- X,Y,Z Vertex 3 {m}
  -17.62, -3.063, 3.27;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d31eef-b1f1-40c3-a4db-20f57a5f5aee}, ! Handle
  Surface 46,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {0bd1dfd8-0fae-4189-b01e-fcd59cabcd3a}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 3.27,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.62, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.62, 0, 3.27;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {817c7464-953f-4210-8a54-b94a9ec577f9}, ! Handle
  Surface 47,                             ! Name
  RoofCeiling,                            ! Surface Type
  {84d87ac7-2bf0-48e8-8897-586a49b9f664}, ! Construction Name
  {0bd1dfd8-0fae-4189-b01e-fcd59cabcd3a}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {3e6a8504-f3b6-4643-b3ad-2c6299fd84ea}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, -3.063, 3.27,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.27,                             !- X,Y,Z Vertex 2 {m}
  -17.62, 0, 3.27,                        !- X,Y,Z Vertex 3 {m}
  -17.62, -3.063, 3.27;                   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8f8c6027-0d87-46d7-8a60-507ea43d66b8}, ! Handle
  Rendering Color 1,                      ! Name
  0,                                      ! Rendering Red Value
  255,                                    ! Rendering Green Value
  127;                                    ! Rendering Blue Value

OS:BuildingStory,
  {6fd074fb-64b7-4f9a-a6d5-24c3234ffd90}, ! Handle
  Building Story 2,                       ! Name
  0,                                      ! Nominal Z Coordinate {m}
  3.27,                                   ! Nominal Floor to Floor Height {m}
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  {30688045-4dc1-48ec-837b-802cda7ebbbe}; ! Group Rendering Name

OS:Space,
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, ! Handle
  Attic,                                  ! Name
  {47591f78-c2de-46b3-aa66-77ec4e00a99e}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  17.62,                                  ! X Origin {m}
  0,                                      ! Y Origin {m}
  3.27,                                   ! Z Origin {m}
  {6fd074fb-64b7-4f9a-a6d5-24c3234ffd90}, ! Building Story Name
  {cea773be-700a-4797-b00b-b41041824615}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {ba8321e1-d710-402f-8076-d87e85511d39}, ! Handle
  Surface 48,                             ! Name
  Floor,                                  ! Surface Type
  {8f41da50-9ffb-4243-849d-04b7a0326d14}, ! Construction Name
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {bbdf4c41-6ea0-4997-ae2e-c0b7b5c22b07}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 3.06, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.82, 7.21911419532262e-016, 0,        !- X,Y,Z Vertex 3 {m}
  -8.82, 3.06, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351922b9-8185-4b01-b9a1-eb84cfff2126}, ! Handle
  Surface 52,                             ! Name
  Wall,                                   ! Surface Type
  {f277b585-187c-4dc5-881a-b3045a644696}, ! Construction Name
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 3.688, 1.7253625,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.376, 0;                            !- X,Y,Z Vertex 3 {m}

OS:Rendering:Color,
  {30688045-4dc1-48ec-837b-802cda7ebbbe}, ! Handle
  Rendering Color 2,                      ! Name
  218,                                    ! Rendering Red Value
  112,                                    ! Rendering Green Value
  214;                                    ! Rendering Blue Value

OS:Surface,
  {5d0ab81a-f344-4106-9d1d-969e5f9595a3}, ! Handle
  Surface 54,                             ! Name
  Wall,                                   ! Surface Type
  {f277b585-187c-4dc5-881a-b3045a644696}, ! Construction Name
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -17.62, 3.688, 1.7253625,               !- X,Y,Z Vertex 1 {m}
  -17.62, 7.376, 0,                       !- X,Y,Z Vertex 2 {m}
  -17.62, 0, 0;                           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {213395d4-6aea-4248-89d9-69bb9c7863e8}, ! Handle
  Surface 56,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -17.62, 3.688, 1.7253625,               !- X,Y,Z Vertex 1 {m}
  -17.62, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.688, 1.7253625;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e50ad67-1422-4fce-9c22-0e52c7f40c86}, ! Handle
  Surface 49,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 3.688, 1.7253625,                    !- X,Y,Z Vertex 1 {m}
  0, 7.376, 0,                            !- X,Y,Z Vertex 2 {m}
  -17.62, 7.376, 0,                       !- X,Y,Z Vertex 3 {m}
  -17.62, 3.688, 1.7253625;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75c5ddce-9268-40b9-a4eb-e3f481b05c09}, ! Handle
  Sub Surface 1,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {fb48f679-66f3-468c-be05-cf398124da4c}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0.726687987734879, -1.61, 2.68483541583702, !- X,Y,Z Vertex 1 {m}
  0.726687987734879, -1.61, 1.68683541583702, !- X,Y,Z Vertex 2 {m}
  1.85268798773488, -1.61, 1.68683541583702, !- X,Y,Z Vertex 3 {m}
  1.85268798773488, -1.61, 2.68483541583702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cb79826-2f01-45a9-b09a-b492103d18c5}, ! Handle
  Sub Surface 2,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {81d3fd0f-4ff3-4869-9b23-d386c58f6c70}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -7.98115651619968, 0, 2.68170039031155, !- X,Y,Z Vertex 1 {m}
  -7.98115651619968, 0, 1.68370039031155, !- X,Y,Z Vertex 2 {m}
  -6.85515651619968, 0, 1.68370039031155, !- X,Y,Z Vertex 3 {m}
  -6.85515651619968, 0, 2.68170039031155; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2b059ce-42f4-4ef8-9942-aa0d8d522ca0}, ! Handle
  Sub Surface 3,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {81d3fd0f-4ff3-4869-9b23-d386c58f6c70}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -5.27853939007516, 0, 2.66609373221794, !- X,Y,Z Vertex 1 {m}
  -5.27853939007516, 0, 1.66809373221794, !- X,Y,Z Vertex 2 {m}
  -4.15253939007516, 0, 1.66809373221794, !- X,Y,Z Vertex 3 {m}
  -4.15253939007516, 0, 2.66609373221794; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {140bc612-fc7a-4685-a306-69d6d24df195}, ! Handle
  Sub Surface 4,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {81d3fd0f-4ff3-4869-9b23-d386c58f6c70}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -2.66252499819064, 0, 2.7352086182102,  !- X,Y,Z Vertex 1 {m}
  -2.66252499819064, 0, 1.7372086182102,  !- X,Y,Z Vertex 2 {m}
  -1.53652499819064, 0, 1.7372086182102,  !- X,Y,Z Vertex 3 {m}
  -1.53652499819064, 0, 2.7352086182102;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50de9ae6-a463-4457-acd6-21f8718f973e}, ! Handle
  Sub Surface 5,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {b0d31eef-b1f1-40c3-a4db-20f57a5f5aee}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -1.08431246175977, 0, 2.67056219877459, !- X,Y,Z Vertex 1 {m}
  -1.08431246175977, 0, 1.67256219877459, !- X,Y,Z Vertex 2 {m}
  -2.21031246175977, 0, 1.67256219877459, !- X,Y,Z Vertex 3 {m}
  -2.21031246175977, 0, 2.67056219877459; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d82a75a2-9354-44e7-a1eb-1b47139712f4}, ! Handle
  Sub Surface 6,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {b0d31eef-b1f1-40c3-a4db-20f57a5f5aee}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -3.74954618926568, 0, 2.70182304048552, !- X,Y,Z Vertex 1 {m}
  -3.74954618926568, 0, 1.70382304048552, !- X,Y,Z Vertex 2 {m}
  -4.87554618926568, 0, 1.70382304048552, !- X,Y,Z Vertex 3 {m}
  -4.87554618926568, 0, 2.70182304048552; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cca4bbf6-eb1c-42ac-9f02-01d01a17cdc1}, ! Handle
  Sub Surface 7,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {b0d31eef-b1f1-40c3-a4db-20f57a5f5aee}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -6.78070013572634, 0, 2.63668432380784, !- X,Y,Z Vertex 1 {m}
  -6.78070013572634, 0, 1.63868432380784, !- X,Y,Z Vertex 2 {m}
  -7.90670013572634, 0, 1.63868432380784, !- X,Y,Z Vertex 3 {m}
  -7.90670013572634, 0, 2.63668432380784; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6795445-78fb-4cd2-aab2-043834d41867}, ! Handle
  Sub Surface 8,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {b0d31eef-b1f1-40c3-a4db-20f57a5f5aee}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -9.88995802764377, 0, 2.65578425820885, !- X,Y,Z Vertex 1 {m}
  -9.88995802764377, 0, 1.65778425820885, !- X,Y,Z Vertex 2 {m}
  -11.0159580276438, 0, 1.65778425820885, !- X,Y,Z Vertex 3 {m}
  -11.0159580276438, 0, 2.65578425820885; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a454a095-5bb1-4934-874e-c836ccac4dd6}, ! Handle
  Sub Surface 9,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {b0d31eef-b1f1-40c3-a4db-20f57a5f5aee}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -12.7191725409703, 0, 2.61649892539023, !- X,Y,Z Vertex 1 {m}
  -12.7191725409703, 0, 1.61849892539023, !- X,Y,Z Vertex 2 {m}
  -13.8451725409703, 0, 1.61849892539023, !- X,Y,Z Vertex 3 {m}
  -13.8451725409703, 0, 2.61649892539023; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c036c8c0-1061-41be-ae57-864330c160d6}, ! Handle
  Sub Surface 10,                         ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {b0d31eef-b1f1-40c3-a4db-20f57a5f5aee}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -15.2778397332137, 0, 2.592099066731,   !- X,Y,Z Vertex 1 {m}
  -15.2778397332137, 0, 1.594099066731,   !- X,Y,Z Vertex 2 {m}
  -16.4038397332137, 0, 1.594099066731,   !- X,Y,Z Vertex 3 {m}
  -16.4038397332137, 0, 2.592099066731;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6a8504-f3b6-4643-b3ad-2c6299fd84ea}, ! Handle
  Surface 57,                             ! Name
  Floor,                                  ! Surface Type
  {8f41da50-9ffb-4243-849d-04b7a0326d14}, ! Construction Name
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {817c7464-953f-4210-8a54-b94a9ec577f9}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 7.376, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 4.313, 0,                            !- X,Y,Z Vertex 2 {m}
  -17.62, 4.313, 0,                       !- X,Y,Z Vertex 3 {m}
  -17.62, 7.376, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {527e7868-3529-4807-84c0-a2ba8a2f7a88}, ! Handle
  Surface 58,                             ! Name
  Floor,                                  ! Surface Type
  {8f41da50-9ffb-4243-849d-04b7a0326d14}, ! Construction Name
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {28594b19-af6e-4ca3-9010-b522ffffeedc}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -16.628, 3.06, 0,                       !- X,Y,Z Vertex 1 {m}
  -16.628, 1.61, 0,                       !- X,Y,Z Vertex 2 {m}
  -17.62, 1.61, 0,                        !- X,Y,Z Vertex 3 {m}
  -17.62, 3.06, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94335ba4-9be4-4920-b88c-3ee8ee48c55b}, ! Handle
  Surface 59,                             ! Name
  Floor,                                  ! Surface Type
  {8f41da50-9ffb-4243-849d-04b7a0326d14}, ! Construction Name
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {0a7528a8-a0fa-4420-b6c9-b354351db9bb}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -14.62, 3.06, 0,                        !- X,Y,Z Vertex 1 {m}
  -14.62, 1.61, 0,                        !- X,Y,Z Vertex 2 {m}
  -16.628, 1.61, 0,                       !- X,Y,Z Vertex 3 {m}
  -16.628, 3.06, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d97e618e-fa1b-40f4-bb43-0b9e927f571d}, ! Handle
  Surface 60,                             ! Name
  Floor,                                  ! Surface Type
  {8f41da50-9ffb-4243-849d-04b7a0326d14}, ! Construction Name
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {3e9c2901-cd25-4a81-b869-aed4f6de13ec}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -8.82, 3.06, 0,                         !- X,Y,Z Vertex 1 {m}
  -8.82, 7.21911419532262e-016, 0,        !- X,Y,Z Vertex 2 {m}
  -14.62, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -14.62, 3.06, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97774560-3ce0-44b6-a6d1-2a8e71bf8e4b}, ! Handle
  Surface 61,                             ! Name
  Floor,                                  ! Surface Type
  {8f41da50-9ffb-4243-849d-04b7a0326d14}, ! Construction Name
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {703e9030-6181-44c0-a3a1-6df1c01f6c05}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 4.313, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 3.06, 0,                             !- X,Y,Z Vertex 2 {m}
  -17.62, 3.06, 0,                        !- X,Y,Z Vertex 3 {m}
  -17.62, 4.313, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497d9c2f-7067-478c-a7b2-d7cc144c2235}, ! Handle
  Surface 62,                             ! Name
  Floor,                                  ! Surface Type
  {8f41da50-9ffb-4243-849d-04b7a0326d14}, ! Construction Name
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {8613f2ee-ea9b-434c-82e6-3653c6f93c57}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -14.62, 1.61, 0,                        !- X,Y,Z Vertex 1 {m}
  -14.62, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -17.62, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.62, 1.61, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed93b0d7-4a60-47bc-9153-b555715c172a}, ! Handle
  Surface 34,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {532dfebb-dc9b-4fec-8b0a-1c92ef98ac11}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 1.253, 3.27,                         !- X,Y,Z Vertex 1 {m}
  0, 1.253, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.27;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9577188-0ce6-4f5b-8870-7a8ac17ca212}, ! Handle
  Sub Surface 11,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {ed93b0d7-4a60-47bc-9153-b555715c172a}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0, 1.09894430089856, 1.655,             !- X,Y,Z Vertex 1 {m}
  0, 1.09894430089856, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0869443008985582, 0,               !- X,Y,Z Vertex 3 {m}
  0, 0.0869443008985578, 1.655;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6eeabecd-af33-4179-ac5a-0437073ffd9e}, ! Handle
  Sub Surface 13,                         ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {ed93b0d7-4a60-47bc-9153-b555715c172a}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0, 1.10037887907574, 2.3092328745954,   !- X,Y,Z Vertex 1 {m}
  0, 1.10037887907574, 1.8502328745954,   !- X,Y,Z Vertex 2 {m}
  0, 0.0883788790757447, 1.8502328745954, !- X,Y,Z Vertex 3 {m}
  0, 0.0883788790757447, 2.3092328745954; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b609bb9-d295-4cf9-93d8-2dfbe15dbd43}, ! Handle
  Surface 36,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {532dfebb-dc9b-4fec-8b0a-1c92ef98ac11}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17.62, 0, 3.27,                         !- X,Y,Z Vertex 1 {m}
  17.62, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  17.62, 1.253, 0,                        !- X,Y,Z Vertex 3 {m}
  17.62, 1.253, 3.27;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca321e15-a816-4782-9747-24e32b00b356}, ! Handle
  Sub Surface 12,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {4b609bb9-d295-4cf9-93d8-2dfbe15dbd43}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  17.62, 0.111903812862596, 1.655,        !- X,Y,Z Vertex 1 {m}
  17.62, 0.111903812862596, 0,            !- X,Y,Z Vertex 2 {m}
  17.62, 1.1239038128626, 0,              !- X,Y,Z Vertex 3 {m}
  17.62, 1.1239038128626, 1.655;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4abb5dab-5001-4a5f-90d3-1d92f2a6ff54}, ! Handle
  Sub Surface 14,                         ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {4b609bb9-d295-4cf9-93d8-2dfbe15dbd43}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  17.62, 0.118148980172143, 2.31058909602178, !- X,Y,Z Vertex 1 {m}
  17.62, 0.118148980172143, 1.85158909602178, !- X,Y,Z Vertex 2 {m}
  17.62, 1.13014898017214, 1.85158909602178, !- X,Y,Z Vertex 3 {m}
  17.62, 1.13014898017214, 2.31058909602178; !- X,Y,Z Vertex 4 {m}

OS:YearDescription,
  {87b37ec7-7606-4ca3-94c9-e70a992cb0ca}, ! Handle
  ,                                       ! Calendar Year
  Sunday;                                 ! Day of Week for Start Day

OS:WeatherFile,
  {24a1e442-cf3a-4698-a033-0dbfcdca1209}, ! Handle
  Trenton,                                ! City
  ON,                                     ! State Province Region
  CAN,                                    ! Country
  WYEC2-B-04715,                          ! Data Source
  716210,                                 ! WMO Number
  44.12,                                  ! Latitude {deg}
  -77.53,                                 ! Longitude {deg}
  -5,                                     ! Time Zone {hr}
  86,                                     ! Elevation {m}
  file:///C:/osruby/weather_files/CAN_ON_Trenton.716210_CWEC/CAN_ON_Trenton.716210_CWEC.epw, ! Url
  4311EE44;                               ! Checksum

OS:Site,
  {b8c1bf68-5d47-40d3-8785-b691ac159427}, ! Handle
  Site 1,                                 ! Name
  44.12,                                  ! Latitude {deg}
  -77.53,                                 ! Longitude {deg}
  -5,                                     ! Time Zone {hr}
  86,                                     ! Elevation {m}
  ;                                       ! Terrain

OS:PortList,
  {b02f7247-44fb-4790-92eb-4aaf65faae52}, !- Handle
  Port List 1,                            !- Name
  {75ee39c3-7991-43b4-bb4d-591fa7bd5b6b}, !- HVAC Component
  {c2ee20a7-079b-4266-bb29-1876615718db}; !- Port 1

OS:PortList,
  {3c6a1508-dda0-4345-8cb5-306008bbe5cc}, !- Handle
  Port List 2,                            !- Name
  {75ee39c3-7991-43b4-bb4d-591fa7bd5b6b}; !- HVAC Component

OS:ThermalZone,
  {75ee39c3-7991-43b4-bb4d-591fa7bd5b6b}, ! Handle
  East Living Qrt Zone,                   ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  TARP,                                   ! Zone Inside Convection Algorithm
  TARP,                                   ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {b02f7247-44fb-4790-92eb-4aaf65faae52}, ! Zone Air Inlet Port List
  {3c6a1508-dda0-4345-8cb5-306008bbe5cc}, ! Zone Air Exhaust Port List
  {0245e6fe-17de-47a2-9d50-9ace25bb7b25}, ! Zone Air Node Name
  {871bd4f0-5c5e-455f-bd9e-cacdc3316ec0}, ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  {405ec798-7814-4450-8760-d53135b887ba}, ! Group Rendering Name
  {c316159e-ec8f-4298-8c10-4a3f0a707c95}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {323f2377-bef1-44c0-8910-f9eb36091b47}, ! Handle
  Node 1,                                 ! Name
  {0245e6fe-17de-47a2-9d50-9ace25bb7b25}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {0245e6fe-17de-47a2-9d50-9ace25bb7b25}, ! Handle
  Connection 1,                           ! Name
  {75ee39c3-7991-43b4-bb4d-591fa7bd5b6b}, ! Source Object
  11,                                     ! Outlet Port
  {323f2377-bef1-44c0-8910-f9eb36091b47}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {25b05f25-7d58-409c-af47-8e13a17c470f}, ! Handle
  {75ee39c3-7991-43b4-bb4d-591fa7bd5b6b}, ! Zone or ZoneList Name
  12.8,                                   ! Zone Cooling Design Supply Air Temperature {C}
  45,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  0.000762,                               ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      ! Cooling Minimum Air Flow {m3/s}
  0,                                      ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  0,                                      ! Heating Design Air Flow Rate {m3/s}
  0.002032,                               ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b094e5b4-30c4-4b3f-a719-b52ee756a32b}, ! Handle
  Zone HVAC Equipment List 1,             ! Name
  {75ee39c3-7991-43b4-bb4d-591fa7bd5b6b}, ! Thermal Zone
  {aa858ecd-0115-4cab-a1c1-a4cefa4d56f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:DefaultScheduleSet,
  {bb52ef36-8da6-4270-a152-7aef973493dd}, ! Handle
  NECB-G,                                 ! Name
  {ef380ef5-ed70-4809-90ad-984fc19642b7}, ! Hours of Operation Schedule Name
  {46964aa0-3952-4f01-af9f-0b885b330f86}, ! Number of People Schedule Name
  ,                                       ! People Activity Level Schedule Name
  {1c596abc-0eda-48db-aa48-93586964a972}, ! Lighting Schedule Name
  {bc9079d3-b3f0-4989-a30c-24db90e2ad81}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  {8183b3e7-6734-479c-a561-e73e795028e9}, ! Hot Water Equipment Schedule Name
  ,                                       ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f122cd07-c21d-415b-9601-4253c097a2a5}, ! Handle
  NECB-Dormitory - living quarters-G-oa,  ! Name
  ,                                       ! Outdoor Air Method
  0.0139,                                 ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ef380ef5-ed70-4809-90ad-984fc19642b7}, ! Handle
  NECB-G-Fan,                             ! Name
  {1aa68656-f911-4039-ae3e-6ef5d10a3137}, ! Schedule Type Limits Name
  {d26a1e79-b062-4e40-a1a2-05b9d407afec}; ! Default Day Schedule Name

OS:Schedule:Day,
  {d26a1e79-b062-4e40-a1a2-05b9d407afec}, ! Handle
  Schedule Day 52,                        ! Name
  {1aa68656-f911-4039-ae3e-6ef5d10a3137}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {46964aa0-3952-4f01-af9f-0b885b330f86}, ! Handle
  NECB-G-Occ,                             ! Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, ! Schedule Type Limits Name
  {5326f1aa-93e6-4ba9-bf7d-75e7f55d52f1}; ! Default Day Schedule Name

OS:Schedule:Day,
  {5326f1aa-93e6-4ba9-bf7d-75e7f55d52f1}, ! Handle
  Schedule Day 49,                        ! Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1c596abc-0eda-48db-aa48-93586964a972}, ! Handle
  NECB-G-Ltg,                             ! Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, ! Schedule Type Limits Name
  {98f80117-ee17-41bf-b3bf-bdb699bd14d8}; ! Default Day Schedule Name

OS:Schedule:Day,
  {98f80117-ee17-41bf-b3bf-bdb699bd14d8}, ! Handle
  Schedule Day 50,                        ! Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  1;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {bc9079d3-b3f0-4989-a30c-24db90e2ad81}, ! Handle
  NECB-G-Equ,                             ! Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, ! Schedule Type Limits Name
  {89dda0cf-8b03-41b4-aa0b-379259f64400}; ! Default Day Schedule Name

OS:Schedule:Day,
  {89dda0cf-8b03-41b4-aa0b-379259f64400}, ! Handle
  Schedule Day 51,                        ! Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.00537061784416437,                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  1;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {8183b3e7-6734-479c-a561-e73e795028e9}, ! Handle
  NECB-G-HW,                              ! Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, ! Schedule Type Limits Name
  {535a297d-e0d4-4374-bc54-11c82717f3cb}; ! Default Day Schedule Name

OS:Schedule:Day,
  {535a297d-e0d4-4374-bc54-11c82717f3cb}, ! Handle
  Schedule Day 56,                        ! Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:ScheduleTypeLimits,
  {1aa68656-f911-4039-ae3e-6ef5d10a3137}, ! Handle
  OnOff,                                  ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Discrete,                               ! Numeric Type
  Availability;                           ! Unit Type

OS:ScheduleTypeLimits,
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, ! Handle
  Fractional,                             ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Continuous;                             ! Numeric Type

OS:HotWaterEquipment:Definition,
  {a923c41f-fbbe-4659-a2c9-854aa0cb5d22}, ! Handle
  NECB-Dormitory - living quarters-sched-G-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  500;                                    ! Watts per Person {W/Person}

OS:Rendering:Color,
  {f924e324-4214-4e7e-a6b8-98b64b3c39eb}, ! Handle
  Rendering Color 3,                      ! Name
  245,                                    ! Rendering Red Value
  255,                                    ! Rendering Green Value
  250;                                    ! Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {c316159e-ec8f-4298-8c10-4a3f0a707c95}, ! Handle
  Thermostat Setpoint Dual Setpoint 1,    ! Name
  {94aef150-76c5-417f-824d-f12eb5a6a41a}, ! Heating Setpoint Temperature Schedule Name
  {1c23f23e-8831-4009-b73a-ae128db290d7}; ! Cooling Setpoint Temperature Schedule Name

OS:PortList,
  {2cea0dd0-bd4f-4374-a814-bcd3c0ebf2b6}, !- Handle
  Port List 3,                            !- Name
  {bd2088f9-db2d-4323-8851-878e347232f9}, !- HVAC Component
  {aa08274b-ca89-4651-bf3b-767fb1a6c9df}; !- Port 1

OS:PortList,
  {671fc76f-3026-4473-9f5b-a51ee56a7efc}, !- Handle
  Port List 4,                            !- Name
  {bd2088f9-db2d-4323-8851-878e347232f9}; !- HVAC Component

OS:ThermalZone,
  {bd2088f9-db2d-4323-8851-878e347232f9}, ! Handle
  Hallway Zone,                           ! Name
  1,                                      ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  TARP,                                   ! Zone Inside Convection Algorithm
  TARP,                                   ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {2cea0dd0-bd4f-4374-a814-bcd3c0ebf2b6}, ! Zone Air Inlet Port List
  {671fc76f-3026-4473-9f5b-a51ee56a7efc}, ! Zone Air Exhaust Port List
  {eb721718-9b3e-44b7-84ce-0983502a828f}, ! Zone Air Node Name
  {b9552773-10c6-445b-9df6-31c65f96ec4e}, ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  {ca396701-fcca-4520-867e-c5116297fff0}, ! Group Rendering Name
  {be852ce8-1409-4687-b214-16f12afb93b2}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {f6125a47-355f-493a-a415-fb29adf701d7}, ! Handle
  Node 2,                                 ! Name
  {eb721718-9b3e-44b7-84ce-0983502a828f}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {eb721718-9b3e-44b7-84ce-0983502a828f}, ! Handle
  Connection 2,                           ! Name
  {bd2088f9-db2d-4323-8851-878e347232f9}, ! Source Object
  11,                                     ! Outlet Port
  {f6125a47-355f-493a-a415-fb29adf701d7}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {6f3e2a13-6fbb-4981-94f0-2a8d8b1c03d8}, ! Handle
  {bd2088f9-db2d-4323-8851-878e347232f9}, ! Zone or ZoneList Name
  12.8,                                   ! Zone Cooling Design Supply Air Temperature {C}
  45,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0,                                      ! Zone Heating Sizing Factor
  0,                                      ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  0,                                      ! Cooling Design Air Flow Rate {m3/s}
  0.000762,                               ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  0,                                      ! Heating Design Air Flow Rate {m3/s}
  0.002032,                               ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              ! Heating Maximum Air Flow {m3/s}
  0.3,                                    ! Heating Maximum Air Flow Fraction
  1,                                      ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7d71e792-05a3-428b-b393-b49c7bb2b4fd}, ! Handle
  Zone HVAC Equipment List 2,             ! Name
  {bd2088f9-db2d-4323-8851-878e347232f9}, ! Thermal Zone
  {8081707e-0813-4c37-8756-a065ea420e04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:DesignSpecification:OutdoorAir,
  {9e41a772-c4b3-4926-939e-cc879690e814}, ! Handle
  NECB-Corr. < 2.4m wide-*-oa,            ! Name
  ,                                       ! Outdoor Air Method
  ,                                       ! Outdoor Air Flow per Person {m3/s-person}
  0.000635,                               ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:HotWaterEquipment:Definition,
  {75abf11a-366c-4830-8425-68e6a5a834e0}, ! Handle
  NECB-Corr. < 2.4m wide-sched-*-hw_def,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:Rendering:Color,
  {cbd2572b-b45f-4fd4-a46e-f58feaf3c864}, ! Handle
  Rendering Color 4,                      ! Name
  0,                                      ! Rendering Red Value
  100,                                    ! Rendering Green Value
  0;                                      ! Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {be852ce8-1409-4687-b214-16f12afb93b2}, ! Handle
  Thermostat Setpoint Dual Setpoint 2,    ! Name
  {94aef150-76c5-417f-824d-f12eb5a6a41a}, ! Heating Setpoint Temperature Schedule Name
  {1c23f23e-8831-4009-b73a-ae128db290d7}; ! Cooling Setpoint Temperature Schedule Name

OS:PortList,
  {138c0d56-1340-4d1d-8eb8-4c234d81eeff}, !- Handle
  Port List 5,                            !- Name
  {4a78e0e8-9e19-4464-8ffe-177e94ff7aab}, !- HVAC Component
  {255e29dc-a271-42ab-bcf3-b3c04560bb77}; !- Port 1

OS:PortList,
  {80af9d4a-b70c-4e01-93e4-eae023337806}, !- Handle
  Port List 6,                            !- Name
  {4a78e0e8-9e19-4464-8ffe-177e94ff7aab}; !- HVAC Component

OS:ThermalZone,
  {4a78e0e8-9e19-4464-8ffe-177e94ff7aab}, ! Handle
  Laundry Zone,                           ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  TARP,                                   ! Zone Inside Convection Algorithm
  TARP,                                   ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {138c0d56-1340-4d1d-8eb8-4c234d81eeff}, ! Zone Air Inlet Port List
  {80af9d4a-b70c-4e01-93e4-eae023337806}, ! Zone Air Exhaust Port List
  {604cc574-f78b-4e37-b2d8-6bb93689ec9e}, ! Zone Air Node Name
  {00101354-8ce3-4247-a9e9-06b3435e32ee}, ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  {3b683044-9690-4f56-a2cb-fedd13a74119}, ! Group Rendering Name
  {3684cf4b-9b90-4408-b2cf-1cf145dae5e2}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {8baa5d8c-08fa-433d-b299-4d041452b2b2}, ! Handle
  Node 3,                                 ! Name
  {604cc574-f78b-4e37-b2d8-6bb93689ec9e}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {604cc574-f78b-4e37-b2d8-6bb93689ec9e}, ! Handle
  Connection 3,                           ! Name
  {4a78e0e8-9e19-4464-8ffe-177e94ff7aab}, ! Source Object
  11,                                     ! Outlet Port
  {8baa5d8c-08fa-433d-b299-4d041452b2b2}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {cced4c82-1873-4bcf-94e3-7e7ed7cc8d38}, ! Handle
  {4a78e0e8-9e19-4464-8ffe-177e94ff7aab}, ! Zone or ZoneList Name
  12.8,                                   ! Zone Cooling Design Supply Air Temperature {C}
  45,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {43437803-4bfe-4ed6-bbee-6a6c0ce981c4}, ! Handle
  Zone HVAC Equipment List 3,             ! Name
  {4a78e0e8-9e19-4464-8ffe-177e94ff7aab}, ! Thermal Zone
  {40349cda-1482-4650-8dfb-899f7aaa3f10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3684cf4b-9b90-4408-b2cf-1cf145dae5e2}, ! Handle
  Thermostat Setpoint Dual Setpoint 3,    ! Name
  {94aef150-76c5-417f-824d-f12eb5a6a41a}, ! Heating Setpoint Temperature Schedule Name
  {1c23f23e-8831-4009-b73a-ae128db290d7}; ! Cooling Setpoint Temperature Schedule Name

OS:PortList,
  {d5b28534-c4d9-4ec6-9c3a-3511695caa93}, !- Handle
  Port List 7,                            !- Name
  {70dda4cb-b642-460c-9b0d-a53b77cba0c9}, !- HVAC Component
  {0aaf4a1d-f725-4ae5-beb6-dfc3be54d116}; !- Port 1

OS:PortList,
  {8d7592e3-5906-489f-ad73-b7bb38f9db17}, !- Handle
  Port List 8,                            !- Name
  {70dda4cb-b642-460c-9b0d-a53b77cba0c9}; !- HVAC Component

OS:ThermalZone,
  {70dda4cb-b642-460c-9b0d-a53b77cba0c9}, ! Handle
  Mechanical Zone,                        ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  TARP,                                   ! Zone Inside Convection Algorithm
  TARP,                                   ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {d5b28534-c4d9-4ec6-9c3a-3511695caa93}, ! Zone Air Inlet Port List
  {8d7592e3-5906-489f-ad73-b7bb38f9db17}, ! Zone Air Exhaust Port List
  {78f23906-4358-49f0-9f72-a9c07805f7d7}, ! Zone Air Node Name
  {7df36780-78c4-47d5-81a1-943461ab67d5}, ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  {bc3a9a72-c6a1-444a-a285-6fd824c67821}, ! Group Rendering Name
  {4c788410-d839-40c5-a752-bbc1fc5becc4}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {f1f5be8f-9ab7-42d9-bd99-753ab19c2ad1}, ! Handle
  Node 4,                                 ! Name
  {78f23906-4358-49f0-9f72-a9c07805f7d7}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {78f23906-4358-49f0-9f72-a9c07805f7d7}, ! Handle
  Connection 4,                           ! Name
  {70dda4cb-b642-460c-9b0d-a53b77cba0c9}, ! Source Object
  11,                                     ! Outlet Port
  {f1f5be8f-9ab7-42d9-bd99-753ab19c2ad1}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {4c0d9eab-ad6b-4ba8-927e-0c64fd92a0f6}, ! Handle
  {70dda4cb-b642-460c-9b0d-a53b77cba0c9}, ! Zone or ZoneList Name
  12.8,                                   ! Zone Cooling Design Supply Air Temperature {C}
  45,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              ! Heating Maximum Air Flow {m3/s}
  0.3,                                    ! Heating Maximum Air Flow Fraction
  1,                                      ! Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf02d67c-5ffe-45f6-baea-b526ffc31b78}, ! Handle
  Zone HVAC Equipment List 4,             ! Name
  {70dda4cb-b642-460c-9b0d-a53b77cba0c9}, ! Thermal Zone
  {792bc9b5-6983-4bf8-abec-677c2c336e66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:DesignSpecification:OutdoorAir,
  {0834d580-36ab-434d-bc86-972c61505747}, ! Handle
  NECB-Electrical/Mechanical-*-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.0615,                                 ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:HotWaterEquipment:Definition,
  {38e4d677-b736-41f6-9e36-de28a8b8f69a}, ! Handle
  NECB-Electrical/Mechanical-sched-*-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:Rendering:Color,
  {63f35b9b-7f68-4bf1-908a-c15ebabb1feb}, ! Handle
  Rendering Color 5,                      ! Name
  139,                                    ! Rendering Red Value
  0,                                      ! Rendering Green Value
  0;                                      ! Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {4c788410-d839-40c5-a752-bbc1fc5becc4}, ! Handle
  Thermostat Setpoint Dual Setpoint 4,    ! Name
  {94aef150-76c5-417f-824d-f12eb5a6a41a}, ! Heating Setpoint Temperature Schedule Name
  {1c23f23e-8831-4009-b73a-ae128db290d7}; ! Cooling Setpoint Temperature Schedule Name

OS:PortList,
  {4a8f3440-77d1-4030-84a8-b5bcdd9f2a50}, !- Handle
  Port List 9,                            !- Name
  {ef7d5082-c7e0-432e-950a-541f1c6270e6}, !- HVAC Component
  {6b37885a-e2bb-48f5-b680-5366fccccacf}; !- Port 1

OS:PortList,
  {0b852eec-3b06-4992-82b0-1558a88c5b84}, !- Handle
  Port List 10,                           !- Name
  {ef7d5082-c7e0-432e-950a-541f1c6270e6}; !- HVAC Component

OS:ThermalZone,
  {ef7d5082-c7e0-432e-950a-541f1c6270e6}, ! Handle
  Washroom Zone,                          ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  TARP,                                   ! Zone Inside Convection Algorithm
  TARP,                                   ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {4a8f3440-77d1-4030-84a8-b5bcdd9f2a50}, ! Zone Air Inlet Port List
  {0b852eec-3b06-4992-82b0-1558a88c5b84}, ! Zone Air Exhaust Port List
  {6d1a0643-e20e-4136-89d4-474d132fcffb}, ! Zone Air Node Name
  {bbf71f6c-92b8-460d-904a-6e8b89e0c3b9}, ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  {1f08d108-9361-48f1-8962-1023c5db27d5}, ! Group Rendering Name
  {01dc4b03-5178-444f-bea8-308768ab6435}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {44c66f8b-5f00-41e7-925f-2023273e0889}, ! Handle
  Node 5,                                 ! Name
  {6d1a0643-e20e-4136-89d4-474d132fcffb}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {6d1a0643-e20e-4136-89d4-474d132fcffb}, ! Handle
  Connection 5,                           ! Name
  {ef7d5082-c7e0-432e-950a-541f1c6270e6}, ! Source Object
  11,                                     ! Outlet Port
  {44c66f8b-5f00-41e7-925f-2023273e0889}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {150a6a33-d54c-4ef5-ad51-af81cb6d2587}, ! Handle
  {ef7d5082-c7e0-432e-950a-541f1c6270e6}, ! Zone or ZoneList Name
  12.8,                                   ! Zone Cooling Design Supply Air Temperature {C}
  45,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {46a0f100-c82c-48c3-a97f-7ea111c22537}, ! Handle
  Zone HVAC Equipment List 5,             ! Name
  {ef7d5082-c7e0-432e-950a-541f1c6270e6}, ! Thermal Zone
  {a7cc1806-91f7-4ecc-913f-d125a723911a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:DesignSpecification:OutdoorAir,
  {7aa8011d-6b40-415d-b007-fad509f366c5}, ! Handle
  NECB-Washroom-*-oa,                     ! Name
  ,                                       ! Outdoor Air Method
  0.00913,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:HotWaterEquipment:Definition,
  {59497552-d6c2-41cf-ad9f-f86c372d4fa4}, ! Handle
  NECB-Washroom-sched-*-hw_def,           ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:Rendering:Color,
  {23cb5d44-c370-46f5-9fd8-f3cb1bbd4cf0}, ! Handle
  Rendering Color 6,                      ! Name
  210,                                    ! Rendering Red Value
  180,                                    ! Rendering Green Value
  140;                                    ! Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {01dc4b03-5178-444f-bea8-308768ab6435}, ! Handle
  Thermostat Setpoint Dual Setpoint 5,    ! Name
  {94aef150-76c5-417f-824d-f12eb5a6a41a}, ! Heating Setpoint Temperature Schedule Name
  {1c23f23e-8831-4009-b73a-ae128db290d7}; ! Cooling Setpoint Temperature Schedule Name

OS:PortList,
  {e7175941-1205-4bfa-9219-d4ed7af0060a}, !- Handle
  Port List 11,                           !- Name
  {f5b11673-bfa3-41b3-b449-4826f810aefb}, !- HVAC Component
  {355410bc-ef3a-4d97-9e23-fed292e3965e}; !- Port 1

OS:PortList,
  {68e0928a-8622-4a4e-8b94-6b2535189dd5}, !- Handle
  Port List 12,                           !- Name
  {f5b11673-bfa3-41b3-b449-4826f810aefb}; !- HVAC Component

OS:ThermalZone,
  {f5b11673-bfa3-41b3-b449-4826f810aefb}, ! Handle
  West Living Qrt Zone,                   ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  TARP,                                   ! Zone Inside Convection Algorithm
  TARP,                                   ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {e7175941-1205-4bfa-9219-d4ed7af0060a}, ! Zone Air Inlet Port List
  {68e0928a-8622-4a4e-8b94-6b2535189dd5}, ! Zone Air Exhaust Port List
  {b1a6cfa1-7ed3-4469-91db-f4a63efb34fb}, ! Zone Air Node Name
  {262a6cd1-cef1-4ae4-926a-a1530bbb2969}, ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  {4240187d-70bf-48f0-bf2c-550b0433b32f}, ! Group Rendering Name
  {c7c1fe94-a953-4213-aaab-9f27d30f4904}, ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {864feed3-453e-43d0-a7c1-950bdefe07b5}, ! Handle
  Node 6,                                 ! Name
  {b1a6cfa1-7ed3-4469-91db-f4a63efb34fb}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {b1a6cfa1-7ed3-4469-91db-f4a63efb34fb}, ! Handle
  Connection 6,                           ! Name
  {f5b11673-bfa3-41b3-b449-4826f810aefb}, ! Source Object
  11,                                     ! Outlet Port
  {864feed3-453e-43d0-a7c1-950bdefe07b5}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {e79c2db3-a671-47b9-b288-f764b9982af3}, ! Handle
  {f5b11673-bfa3-41b3-b449-4826f810aefb}, ! Zone or ZoneList Name
  12.8,                                   ! Zone Cooling Design Supply Air Temperature {C}
  45,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fea543bc-be3d-4b0e-8ec1-a49f46178396}, ! Handle
  Zone HVAC Equipment List 6,             ! Name
  {f5b11673-bfa3-41b3-b449-4826f810aefb}, ! Thermal Zone
  {4d15d99f-7b30-48de-a850-808f3b60be1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c7c1fe94-a953-4213-aaab-9f27d30f4904}, ! Handle
  Thermostat Setpoint Dual Setpoint 6,    ! Name
  {94aef150-76c5-417f-824d-f12eb5a6a41a}, ! Heating Setpoint Temperature Schedule Name
  {1c23f23e-8831-4009-b73a-ae128db290d7}; ! Cooling Setpoint Temperature Schedule Name

OS:PortList,
  {0593f47e-2d3c-4de2-867e-1198f774b468}, !- Handle
  Port List 13,                           !- Name
  {cea773be-700a-4797-b00b-b41041824615}; !- HVAC Component

OS:PortList,
  {ae0b7424-b846-4649-ac21-9292ed51c72c}, !- Handle
  Port List 14,                           !- Name
  {cea773be-700a-4797-b00b-b41041824615}; !- HVAC Component

OS:ThermalZone,
  {cea773be-700a-4797-b00b-b41041824615}, ! Handle
  Attic Zone,                             ! Name
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ,                                       ! Zone Outside Convection Algorithm
  ,                                       ! Zone Conditioning Equipment List Name
  {0593f47e-2d3c-4de2-867e-1198f774b468}, ! Zone Air Inlet Port List
  {ae0b7424-b846-4649-ac21-9292ed51c72c}, ! Zone Air Exhaust Port List
  {7c890d44-7a12-4914-90cc-b216863abf46}, ! Zone Air Node Name
  ,                                       ! Zone Return Air Node Name
  ,                                       ! Primary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       ! Secondary Daylighting Control Name
  ,                                       ! Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       ! Illuminance Map Name
  {ced7535b-684f-4dcc-87eb-8ab549ec0ceb}, ! Group Rendering Name
  ,                                       ! Thermostat Name
  No;                                     ! Use Ideal Air Loads

OS:Node,
  {ece11792-694a-40d0-8263-60a89b61b2fd}, ! Handle
  Node 7,                                 ! Name
  {7c890d44-7a12-4914-90cc-b216863abf46}, ! Inlet Port
  ;                                       ! Outlet Port

OS:Connection,
  {7c890d44-7a12-4914-90cc-b216863abf46}, ! Handle
  Connection 7,                           ! Name
  {cea773be-700a-4797-b00b-b41041824615}, ! Source Object
  11,                                     ! Outlet Port
  {ece11792-694a-40d0-8263-60a89b61b2fd}, ! Target Object
  2;                                      ! Inlet Port

OS:Sizing:Zone,
  {44d04cca-cee3-4961-b062-da9a97ab8ef6}, ! Handle
  {cea773be-700a-4797-b00b-b41041824615}, ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  ,                                       ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ,                                       ! Heating Maximum Air Flow Fraction
  ,                                       ! Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       ! Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {01dcf2a1-d5c8-402a-86c9-c24f5f11e48d}, ! Handle
  Zone HVAC Equipment List 7,             ! Name
  {cea773be-700a-4797-b00b-b41041824615}; ! Thermal Zone

OS:Rendering:Color,
  {bc3a9a72-c6a1-444a-a285-6fd824c67821}, ! Handle
  Rendering Color 7,                      ! Name
  221,                                    ! Rendering Red Value
  160,                                    ! Rendering Green Value
  221;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {405ec798-7814-4450-8760-d53135b887ba}, ! Handle
  Rendering Color 8,                      ! Name
  85,                                     ! Rendering Red Value
  107,                                    ! Rendering Green Value
  47;                                     ! Rendering Blue Value

OS:Rendering:Color,
  {ca396701-fcca-4520-867e-c5116297fff0}, ! Handle
  Rendering Color 9,                      ! Name
  0,                                      ! Rendering Red Value
  255,                                    ! Rendering Green Value
  0;                                      ! Rendering Blue Value

OS:Rendering:Color,
  {4240187d-70bf-48f0-bf2c-550b0433b32f}, ! Handle
  Rendering Color 10,                     ! Name
  250,                                    ! Rendering Red Value
  240,                                    ! Rendering Green Value
  230;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {1f08d108-9361-48f1-8962-1023c5db27d5}, ! Handle
  Rendering Color 11,                     ! Name
  85,                                     ! Rendering Red Value
  107,                                    ! Rendering Green Value
  47;                                     ! Rendering Blue Value

OS:Rendering:Color,
  {3b683044-9690-4f56-a2cb-fedd13a74119}, ! Handle
  Rendering Color 12,                     ! Name
  205,                                    ! Rendering Red Value
  92,                                     ! Rendering Green Value
  92;                                     ! Rendering Blue Value

OS:Rendering:Color,
  {ced7535b-684f-4dcc-87eb-8ab549ec0ceb}, ! Handle
  Rendering Color 13,                     ! Name
  255,                                    ! Rendering Red Value
  228,                                    ! Rendering Green Value
  225;                                    ! Rendering Blue Value

OS:RadianceParameters,
  {88c69f91-1b5d-4dbe-9a37-4052e908058b}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {5729b270-6c5d-4d26-b68c-3d9d14579fa3}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {1cbe4074-88c4-483a-b630-e4b02aeb668a}; !- Handle

OS:OutputControl:ReportingTolerances,
  {1096cb92-bb19-4c61-a9d5-434b9375c52b}; !- Handle

OS:ConvergenceLimits,
  {14791bd2-2b04-4620-ac64-25397ef2191f}; !- Handle

OS:ShadowCalculation,
  {77e28911-dcce-4627-81bb-ac3b272801e0}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {0db7c44b-ff3d-4687-a35e-e682d2fe9b04}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {02a72231-22fa-442f-b825-9b8db87dcefe}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9f630925-c9ee-4538-a6f6-b269f9d03ffe}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {829519d1-c84a-43e7-ba28-a42eead72fcc}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {16c4578e-1537-4d8f-af02-a0cd0f1906cd}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {f5683249-772e-4eca-9237-7f37aa5ee929}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {d7191c64-9324-4d7d-9f01-5aa3c3b52d5b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SpaceType,
  {62537b5b-8047-42ef-a147-1648a6a93ad8}, !- Handle
  MNECB-Dormitory-Bedroom-sched-G,        !- Name
  {8d276ca2-ac82-489c-8e07-395b89456514}, !- Default Construction Set Name
  {bb52ef36-8da6-4270-a152-7aef973493dd}, !- Default Schedule Set Name
  {509d5005-a179-4cbc-8ac7-b739ab77610f}, !- Group Rendering Name
  {c8bba812-71bf-4405-b895-3305715ebaac}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {509d5005-a179-4cbc-8ac7-b739ab77610f}, !- Handle
  Rendering Color 136,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c8bba812-71bf-4405-b895-3305715ebaac}, !- Handle
  MNECB-Dormitory-Bedroom-sched-G-oa,     !- Name
  ,                                       !- Outdoor Air Method
  0.0075,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {5c164206-7c5a-4533-921e-5317f9501fa2}, !- Handle
  People 5,                               !- Name
  {730be8d5-4db1-4e35-9b84-707f92ce5f49}, !- People Definition Name
  {62537b5b-8047-42ef-a147-1648a6a93ad8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {08dd19db-8ded-4215-829b-93257ffa4c9e}; !- Activity Level Schedule Name

OS:People:Definition,
  {730be8d5-4db1-4e35-9b84-707f92ce5f49}, ! Handle
  MNECB-Dormitory-Bedroom-sched-G-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  25,                                     ! Space Floor Area per Person {m2/person}
  0.3,                                    ! Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.8e-008;                               !- Carbon Dioxide Generation Rate {m3/s-W}

OS:Lights,
  {1162a92a-efb2-4464-afa7-77a611c9bf53}, !- Handle
  Lights 5,                               !- Name
  {078b9d2e-90ad-4272-8914-531d097ce978}, !- Lights Definition Name
  {62537b5b-8047-42ef-a147-1648a6a93ad8}; !- Space or SpaceType Name

OS:Lights:Definition,
  {078b9d2e-90ad-4272-8914-531d097ce978}, !- Handle
  MNECB-Dormitory-Bedroom-sched-G-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {e3779a37-2834-4c0f-8145-62e775f3cd7b}, !- Handle
  Electric Equipment 5,                   !- Name
  {b4049a3c-1015-4c2b-bfbe-60efe06373c7}, !- Electric Equipment Definition Name
  {62537b5b-8047-42ef-a147-1648a6a93ad8}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {b4049a3c-1015-4c2b-bfbe-60efe06373c7}, !- Handle
  MNECB-Dormitory-Bedroom-sched-G-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {4f0229a7-ee2e-43d6-9920-db2e182fc647}, !- Handle
  Space Infiltration Design Flow Rate 4,  !- Name
  {62537b5b-8047-42ef-a147-1648a6a93ad8}, !- Space or SpaceType Name
  {c1c6c488-60e5-4f11-8d64-02e70e3651d7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {914fce2b-34db-43d5-978a-f4b02271fb42}, !- Handle
  MNECB-Service and Common-Corridors-sched-*-, !- Name
  {8d276ca2-ac82-489c-8e07-395b89456514}, !- Default Construction Set Name
  {bb52ef36-8da6-4270-a152-7aef973493dd}, !- Default Schedule Set Name
  {79fa3c1e-079a-4b16-a83a-9b56ad49c1d0}, !- Group Rendering Name
  {44ea38ce-e844-4185-8cd4-703505b86ddf}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {79fa3c1e-079a-4b16-a83a-9b56ad49c1d0}, !- Handle
  Rendering Color 140,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {44ea38ce-e844-4185-8cd4-703505b86ddf}, !- Handle
  MNECB-Service and Common-Corridors-sched-*-, !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {aa0ff0bd-693d-40a1-b4c6-2d319f7a9ab2}, !- Handle
  People 7,                               !- Name
  {5652b46a-ebf7-4cb8-a82b-57e301f9b71f}, !- People Definition Name
  {914fce2b-34db-43d5-978a-f4b02271fb42}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {08dd19db-8ded-4215-829b-93257ffa4c9e}; !- Activity Level Schedule Name

OS:People:Definition,
  {5652b46a-ebf7-4cb8-a82b-57e301f9b71f}, ! Handle
  MNECB-Service and Common-Corridors-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {35a7719d-2b3b-4f1c-b25f-cfd24cc25712}, !- Handle
  Lights 7,                               !- Name
  {79e4417b-eead-4f5b-8bc1-14c9578976be}, !- Lights Definition Name
  {914fce2b-34db-43d5-978a-f4b02271fb42}; !- Space or SpaceType Name

OS:Lights:Definition,
  {79e4417b-eead-4f5b-8bc1-14c9578976be}, !- Handle
  MNECB-Service and Common-Corridors-sched-*-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {9e8129da-3dc7-4e6a-a58b-17b7dd2d346f}, !- Handle
  Electric Equipment 7,                   !- Name
  {86b10a70-1e69-43c4-a0f0-a2dd23cd7f03}, !- Electric Equipment Definition Name
  {914fce2b-34db-43d5-978a-f4b02271fb42}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {86b10a70-1e69-43c4-a0f0-a2dd23cd7f03}, !- Handle
  MNECB-Service and Common-Corridors-sched-*-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {a829d354-fed2-4a65-a7fc-8d9adaba0392}, !- Handle
  Space Infiltration Design Flow Rate 5,  !- Name
  {914fce2b-34db-43d5-978a-f4b02271fb42}, !- Space or SpaceType Name
  {c1c6c488-60e5-4f11-8d64-02e70e3651d7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {1047e0f9-7842-461c-8143-cceb08991fee}, !- Handle
  MNECB-Service and Common-Mechanical/electrical room-sched-*-, !- Name
  {8d276ca2-ac82-489c-8e07-395b89456514}, !- Default Construction Set Name
  {bb52ef36-8da6-4270-a152-7aef973493dd}, !- Default Schedule Set Name
  {1beac691-6eb6-416b-88cb-b529c1e66af6}, !- Group Rendering Name
  {b3eee5d6-97b1-46d5-9922-21fd74b87a3f}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {1beac691-6eb6-416b-88cb-b529c1e66af6}, !- Handle
  Rendering Color 139,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b3eee5d6-97b1-46d5-9922-21fd74b87a3f}, !- Handle
  MNECB-Service and Common-Mechanical/electrical room-sched-*-oa, !- Name
  ,                                       !- Outdoor Air Method
  0.05,                                   !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {b6d6b9c9-d78a-4739-9d76-99f112508c94}, !- Handle
  People 6,                               !- Name
  {13781e66-5d3e-4bb2-b610-bcd04eb02800}, !- People Definition Name
  {1047e0f9-7842-461c-8143-cceb08991fee}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {08dd19db-8ded-4215-829b-93257ffa4c9e}; !- Activity Level Schedule Name

OS:People:Definition,
  {13781e66-5d3e-4bb2-b610-bcd04eb02800}, ! Handle
  MNECB-Service and Common-Mechanical/electrical room-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  200,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {ab01fc0b-a978-4a9d-a2a4-4fc61339c95b}, !- Handle
  Lights 6,                               !- Name
  {a4f93f60-52c9-4cc8-a881-c458e771625b}, !- Lights Definition Name
  {1047e0f9-7842-461c-8143-cceb08991fee}; !- Space or SpaceType Name

OS:Lights:Definition,
  {a4f93f60-52c9-4cc8-a881-c458e771625b}, !- Handle
  MNECB-Service and Common-Mechanical/electrical room-sched-*-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.5,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {232abb23-097b-483f-93bc-50468eae7a53}, !- Handle
  Electric Equipment 6,                   !- Name
  {aec3afde-00e3-4292-8fa9-9b9c6281578a}, !- Electric Equipment Definition Name
  {1047e0f9-7842-461c-8143-cceb08991fee}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {aec3afde-00e3-4292-8fa9-9b9c6281578a}, !- Handle
  MNECB-Service and Common-Mechanical/electrical room-sched-*-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {9155359d-a46b-4dee-a7cc-dda844e23057}, !- Handle
  Space Infiltration Design Flow Rate 6,  !- Name
  {1047e0f9-7842-461c-8143-cceb08991fee}, !- Space or SpaceType Name
  {c1c6c488-60e5-4f11-8d64-02e70e3651d7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {7373a99e-1aaf-49d2-8994-ae3181f02341}, ! Handle
  MNECB-Service and Common-Toilet and Washrooms-sched-*-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  30,                                     ! Space Floor Area per Person {m2/person}
  0.3,                                    ! Fraction Radiant
  Autocalculate,                          !- Sensible Heat Fraction
  3.8e-008;                               !- Carbon Dioxide Generation Rate {m3/s-W}

OS:Lights:Definition,
  {9d99f407-1902-4cf9-9086-bcfc728d2b87}, !- Handle
  MNECB-Service and Common-Toilet and Washrooms-sched-*-lighting_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.7,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment:Definition,
  {898f162b-af54-4633-8158-ae2f86c25b0a}, !- Handle
  MNECB-Service and Common-Toilet and Washrooms-sched-*-equipment_W_per_m2_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ScheduleTypeLimits,
  {959bad36-4641-40ea-b27f-1ecc9a6a3e45}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {08dd19db-8ded-4215-829b-93257ffa4c9e}, !- Handle
  ActivityLevel,                          !- Name
  {959bad36-4641-40ea-b27f-1ecc9a6a3e45}, !- Schedule Type Limits Name
  {dc0fc4c1-de26-4bcb-a291-05498046594b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc0fc4c1-de26-4bcb-a291-05498046594b}, !- Handle
  Schedule Day 1,                         !- Name
  {959bad36-4641-40ea-b27f-1ecc9a6a3e45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c23f23e-8831-4009-b73a-ae128db290d7}, ! Handle
  NECB-G-Clg,                             ! Name
  {3d578302-c15f-4d38-a907-6ae4ce908baa}, ! Schedule Type Limits Name
  {8b87a741-3a42-4243-9a35-632c4dbef1f5}, ! Default Day Schedule Name
  {99f809e7-8236-4df5-b5ca-27bfa5e1a3de}; !- Summer Design Day Schedule Name

OS:ScheduleTypeLimits,
  {3d578302-c15f-4d38-a907-6ae4ce908baa}, ! Handle
  Temperature 68,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:Schedule:Day,
  {8b87a741-3a42-4243-9a35-632c4dbef1f5}, ! Handle
  Schedule Day 54,                        ! Name
  {3d578302-c15f-4d38-a907-6ae4ce908baa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {94aef150-76c5-417f-824d-f12eb5a6a41a}, ! Handle
  NECB-G-Htg,                             ! Name
  {014081fa-265d-4739-8913-a73989b97319}, ! Schedule Type Limits Name
  {70fd2738-7f45-4705-8c3c-dc41a203d796}, ! Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {26f0a23e-c9b5-4b90-be13-d89336e33d0b}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {014081fa-265d-4739-8913-a73989b97319}, ! Handle
  Temperature 69,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:Schedule:Day,
  {70fd2738-7f45-4705-8c3c-dc41a203d796}, ! Handle
  Schedule Day 55,                        ! Name
  {014081fa-265d-4739-8913-a73989b97319}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1c6c488-60e5-4f11-8d64-02e70e3651d7}, !- Handle
  InfiltrationSch,                        !- Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, !- Schedule Type Limits Name
  {af338212-5b8b-4ee7-8b91-ae00d6eebf6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af338212-5b8b-4ee7-8b91-ae00d6eebf6c}, !- Handle
  Schedule Day 2,                         !- Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Construction,
  {84d87ac7-2bf0-48e8-8897-586a49b9f664}, !- Handle
  V2-BRoof2,                              !- Name
  ,                                       !- Surface Rendering Name
  {3cbc2feb-d515-4d1b-a510-8cf92807eac7}, !- Layer 1
  {af1f15eb-6651-4f62-9d97-e18ad020247f}; !- Layer 2

OS:Material,
  {3cbc2feb-d515-4d1b-a510-8cf92807eac7}, !- Handle
  Insulation: Cellular glass - 141mm,     !- Name
  MediumRough,                            !- Roughness
  0.1405,                                 !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  136,                                    !- Density {kg/m3}
  750;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {af1f15eb-6651-4f62-9d97-e18ad020247f}, !- Handle
  Sheathing - regular density - 12.7mm,   !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.055,                                  !- Conductivity {W/m-K}
  290,                                    !- Density {kg/m3}
  1300;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {0746b5db-a240-49d4-819c-862ec8a89d9a}, !- Handle
  V2-BWall2,                              !- Name
  ,                                       !- Surface Rendering Name
  {9016a3d3-de4b-4d61-be98-5ebfb2f430d3}, !- Layer 1
  {af1f15eb-6651-4f62-9d97-e18ad020247f}, !- Layer 2
  {0b04ccab-9183-4ab8-b852-dd319b6a2132}, !- Layer 3
  {c8505864-735a-405e-9a84-2bd35fb7ce7a}; !- Layer 4

OS:Material,
  {9016a3d3-de4b-4d61-be98-5ebfb2f430d3}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0b04ccab-9183-4ab8-b852-dd319b6a2132}, !- Handle
  Insulation: Cellular glass - 85mm,      !- Name
  MediumRough,                            !- Roughness
  0.085,                                  !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  136,                                    !- Density {kg/m3}
  750;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {c8505864-735a-405e-9a84-2bd35fb7ce7a}, !- Handle
  Gypsum or plaster board - 5.9mm,        !- Name
  MediumSmooth,                           !- Roughness
  0.0059,                                 !- Thickness {m}
  0.58,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {bff3ab07-fe79-44c1-8705-f0604ee2dd36}, !- Handle
  MNECB_Uvalue_GrdConcreteFlr,            !- Name
  ,                                       !- Surface Rendering Name
  {bb6d0e4c-4c47-4225-a150-5a7d856a573b}, !- Layer 1
  {e470fdef-2d38-4dde-990b-748b542bd92b}; !- Layer 2

OS:Material,
  {bb6d0e4c-4c47-4225-a150-5a7d856a573b}, !- Handle
  Insulation: Expanded polystyrene - extruded (smooth skin surface) (CFC-12 exp.) 25mm, !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e470fdef-2d38-4dde-990b-748b542bd92b}, !- Handle
  M14a 100mm heavyweight concrete,        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0b592349-15e1-4ac8-b255-6aa348bc5198}, !- Handle
  IntPartition,                           !- Name
  ,                                       !- Surface Rendering Name
  {c3ed94af-0b87-473c-8483-48ad35e4c785}, !- Layer 1
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, !- Layer 2
  {c3ed94af-0b87-473c-8483-48ad35e4c785}; !- Layer 3

OS:Material,
  {c3ed94af-0b87-473c-8483-48ad35e4c785}, !- Handle
  G01 16mm gypsum board,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7f1e6127-621d-4ecc-ab89-cbcdc1f628cc}, !- Handle
  MNECBUvalue_Window,                     !- Name
  ,                                       !- Surface Rendering Name
  {afaac777-f541-4d23-bef5-719e7cac3a23}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {afaac777-f541-4d23-bef5-719e7cac3a23}, !- Handle
  MNECB1997_Window,                       !- Name
  2.8,                                    !- U-Factor {W/m2-K}
  0.5,                                    !- Solar Heat Gain Coefficient
  ;                                       !- Visible Transmittance

OS:Construction,
  {3387c5bb-95fd-4cec-950e-c576953c3938}, !- Handle
  PersonDoor,                             !- Name
  ,                                       !- Surface Rendering Name
  {09c10c20-c6d8-4683-835e-6ac16883ae7e}; !- Layer 1

OS:Material:NoMass,
  {09c10c20-c6d8-4683-835e-6ac16883ae7e}, !- Handle
  PersonDoorMat,                          !- Name
  Smooth,                                 !- Roughness
  0.304,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f277b585-187c-4dc5-881a-b3045a644696}, !- Handle
  Outside_Roof,                           !- Name
  ,                                       !- Surface Rendering Name
  {c8505864-735a-405e-9a84-2bd35fb7ce7a}; !- Layer 1

OS:Construction,
  {8f41da50-9ffb-4243-849d-04b7a0326d14}, !- Handle
  V2-BRoof2_rev,                          !- Name
  ,                                       !- Surface Rendering Name
  {af1f15eb-6651-4f62-9d97-e18ad020247f}, !- Layer 1
  {3cbc2feb-d515-4d1b-a510-8cf92807eac7}; !- Layer 2

OS:WaterUse:Equipment:Definition,
  {477a6793-8b81-4841-8713-e6c99b2b763a}, !- Handle
  Water Use Equipment Definition 1,       !- Name
  ,                                       !- End-Use Subcategory
  2.64e-005,                              !- Peak Flow Rate {m3/s}
  ;                                       !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {486d6354-b03d-450b-86b4-92e9162afc4c}, !- Handle
  Water Use Equipment 1,                  !- Name
  {477a6793-8b81-4841-8713-e6c99b2b763a}, !- Water Use Equipment Definition Name
  {e204215f-0e84-40b5-abb3-1abfba2af1a4}, !- Space Name
  {8183b3e7-6734-479c-a561-e73e795028e9}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {f7549563-0a8c-4d6a-8ae3-80f09165e58d}, !- Handle
  Plant Loop 1,                           !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {1b1c2ed3-5c52-4de3-82f7-b854a5dc8a06}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c3a8806e-082f-49f1-9033-a29b545000d6}, !- Plant Side Inlet Node Name
  {e90bf660-bb74-4524-b8a1-a966d67b5ea5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {699fb3fb-8bc7-46a3-95b2-13f3600e5310}, !- Demand Side Inlet Node Name
  {63d23833-d2ba-4062-880d-d83083e5ad2e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {c4d749b0-3cf1-4e88-b474-bec5a88226ad}, !- Handle
  {f7549563-0a8c-4d6a-8ae3-80f09165e58d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {c09f3f5c-4f2a-4d1c-ac39-549c1ed8d233}, !- Handle
  Node 8,                                 !- Name
  {c3a8806e-082f-49f1-9033-a29b545000d6}, !- Inlet Port
  {7bf53eb9-ce12-4408-b608-e2f7099113bd}; !- Outlet Port

OS:Node,
  {1b1c2ed3-5c52-4de3-82f7-b854a5dc8a06}, !- Handle
  Node 9,                                 !- Name
  {2712c9fe-5307-4f96-9b4f-f1e9f1be4954}, !- Inlet Port
  {e90bf660-bb74-4524-b8a1-a966d67b5ea5}; !- Outlet Port

OS:Node,
  {922d6079-5146-4b1f-9fb7-b03e6df2d68c}, !- Handle
  Node 10,                                !- Name
  {a7cd4a41-7c93-4d24-b844-53512b9eef44}, !- Inlet Port
  {28304423-6257-4fe2-8316-e5313a0ec516}; !- Outlet Port

OS:Connector:Mixer,
  {d40b19ee-cfa1-4273-aa21-fbbe14857d77}, !- Handle
  Connector Mixer 1,                      !- Name
  {2712c9fe-5307-4f96-9b4f-f1e9f1be4954}, !- Outlet Branch Name
  {432721e3-f6c2-4cc0-a701-b95f1c1f93e8}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {d4c35a4c-7844-4296-99c8-e145a88f6c10}, !- Handle
  Connector Splitter 1,                   !- Name
  {dc164cb3-f914-4d1c-a6de-685c84955a65}, !- Inlet Branch Name
  {a7cd4a41-7c93-4d24-b844-53512b9eef44}; !- Outlet Branch Name 1

OS:Connection,
  {c3a8806e-082f-49f1-9033-a29b545000d6}, !- Handle
  Connection 8,                           !- Name
  {f7549563-0a8c-4d6a-8ae3-80f09165e58d}, !- Source Object
  11,                                     !- Outlet Port
  {c09f3f5c-4f2a-4d1c-ac39-549c1ed8d233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cd4a41-7c93-4d24-b844-53512b9eef44}, !- Handle
  Connection 10,                          !- Name
  {d4c35a4c-7844-4296-99c8-e145a88f6c10}, !- Source Object
  3,                                      !- Outlet Port
  {922d6079-5146-4b1f-9fb7-b03e6df2d68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2712c9fe-5307-4f96-9b4f-f1e9f1be4954}, !- Handle
  Connection 12,                          !- Name
  {d40b19ee-cfa1-4273-aa21-fbbe14857d77}, !- Source Object
  2,                                      !- Outlet Port
  {1b1c2ed3-5c52-4de3-82f7-b854a5dc8a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e90bf660-bb74-4524-b8a1-a966d67b5ea5}, !- Handle
  Connection 13,                          !- Name
  {1b1c2ed3-5c52-4de3-82f7-b854a5dc8a06}, !- Source Object
  3,                                      !- Outlet Port
  {f7549563-0a8c-4d6a-8ae3-80f09165e58d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a92e4a60-0023-42d9-8503-6239f467c82e}, !- Handle
  Node 11,                                !- Name
  {699fb3fb-8bc7-46a3-95b2-13f3600e5310}, !- Inlet Port
  {94581640-8e76-4c84-a29e-6fbed69b82df}; !- Outlet Port

OS:Node,
  {a8a0534d-7eb0-4d4b-9fae-02104f31c499}, !- Handle
  Node 12,                                !- Name
  {1104c9e0-f787-4cc2-8f34-d1ef055f400f}, !- Inlet Port
  {63d23833-d2ba-4062-880d-d83083e5ad2e}; !- Outlet Port

OS:Connector:Mixer,
  {ef17240d-d72a-4711-88fa-ffbe896e6215}, !- Handle
  Connector Mixer 2,                      !- Name
  {1104c9e0-f787-4cc2-8f34-d1ef055f400f}, !- Outlet Branch Name
  {49a1a2d7-c492-44d6-a308-534dd6315822}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {8da1ede4-3d20-4177-932c-691f4645ff9a}, !- Handle
  Connector Splitter 2,                   !- Name
  {94581640-8e76-4c84-a29e-6fbed69b82df}, !- Inlet Branch Name
  {43a5070c-402a-4638-abe7-05f9c6d52907}; !- Outlet Branch Name 1

OS:Connection,
  {699fb3fb-8bc7-46a3-95b2-13f3600e5310}, !- Handle
  Connection 14,                          !- Name
  {f7549563-0a8c-4d6a-8ae3-80f09165e58d}, !- Source Object
  14,                                     !- Outlet Port
  {a92e4a60-0023-42d9-8503-6239f467c82e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94581640-8e76-4c84-a29e-6fbed69b82df}, !- Handle
  Connection 15,                          !- Name
  {a92e4a60-0023-42d9-8503-6239f467c82e}, !- Source Object
  3,                                      !- Outlet Port
  {8da1ede4-3d20-4177-932c-691f4645ff9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1104c9e0-f787-4cc2-8f34-d1ef055f400f}, !- Handle
  Connection 18,                          !- Name
  {ef17240d-d72a-4711-88fa-ffbe896e6215}, !- Source Object
  2,                                      !- Outlet Port
  {a8a0534d-7eb0-4d4b-9fae-02104f31c499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d23833-d2ba-4062-880d-d83083e5ad2e}, !- Handle
  Connection 19,                          !- Name
  {a8a0534d-7eb0-4d4b-9fae-02104f31c499}, !- Source Object
  3,                                      !- Outlet Port
  {f7549563-0a8c-4d6a-8ae3-80f09165e58d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterHeater:Mixed,
  {61ad3db8-6866-4ce3-9104-0cb91958e8d7}, ! Handle
  OS:WaterHeater:Mixed,                   ! Name
  0.189,                                  ! Tank Volume {m3}
  {d42ed381-daf2-4086-8d4f-58c1e630e822}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  10000,                                  ! Heater Maximum Capacity {W}
  0,                                      ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  NaturalGas,                             ! Heater Fuel Type
  0.9,                                    ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  0,                                      ! Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! Off Cycle Parasitic Fuel Type
  0.8,                                    ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            ! Ambient Temperature Indicator
  {0a6c04a4-3922-4ab1-beb5-0b4d9b3ac0fc}, ! Ambient Temperature Schedule Name
  {70dda4cb-b642-460c-9b0d-a53b77cba0c9}, ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  0,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      ! Off Cycle Loss Fraction to Thermal Zone
  0,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      ! On Cycle Loss Fraction to Thermal Zone
  2.64e-05,                               ! Peak Use Flow Rate {m3/s}
  {8183b3e7-6734-479c-a561-e73e795028e9}, ! Use Flow Rate Fraction Schedule Name
  {83803cd9-7039-4fd1-a021-d93ee437e197}, ! Cold Water Supply Temperature Schedule Name
  {28304423-6257-4fe2-8316-e5313a0ec516}, ! Use Side Inlet Node Name
  {fe5a8b3a-86f8-4f5e-b858-6ffeb25bc73b}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {d42ed381-daf2-4086-8d4f-58c1e630e822}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {e2a9fc8b-8bdf-4a6c-921d-1607bcd4cb9b}, ! Schedule Type Limits Name
  {06c90339-5edb-46cc-8b8c-86ccaa9537aa}; ! Default Day Schedule Name

OS:Schedule:Day,
  {06c90339-5edb-46cc-8b8c-86ccaa9537aa}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {e2a9fc8b-8bdf-4a6c-921d-1607bcd4cb9b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {0a6c04a4-3922-4ab1-beb5-0b4d9b3ac0fc}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {e2a9fc8b-8bdf-4a6c-921d-1607bcd4cb9b}, ! Schedule Type Limits Name
  {16b10abe-2b88-4f95-8cbe-069b892da204}; ! Default Day Schedule Name

OS:Schedule:Day,
  {16b10abe-2b88-4f95-8cbe-069b892da204}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {e2a9fc8b-8bdf-4a6c-921d-1607bcd4cb9b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {e2a9fc8b-8bdf-4a6c-921d-1607bcd4cb9b}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {69613e94-aaf1-46b7-9f8e-93684e5c84f0}, !- Handle
  Node 14,                                !- Name
  {fe5a8b3a-86f8-4f5e-b858-6ffeb25bc73b}, !- Inlet Port
  {432721e3-f6c2-4cc0-a701-b95f1c1f93e8}; !- Outlet Port

OS:Connection,
  {28304423-6257-4fe2-8316-e5313a0ec516}, !- Handle
  Connection 11,                          !- Name
  {922d6079-5146-4b1f-9fb7-b03e6df2d68c}, !- Source Object
  3,                                      !- Outlet Port
  {61ad3db8-6866-4ce3-9104-0cb91958e8d7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {fe5a8b3a-86f8-4f5e-b858-6ffeb25bc73b}, !- Handle
  Connection 20,                          !- Name
  {61ad3db8-6866-4ce3-9104-0cb91958e8d7}, !- Source Object
  32,                                     !- Outlet Port
  {69613e94-aaf1-46b7-9f8e-93684e5c84f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432721e3-f6c2-4cc0-a701-b95f1c1f93e8}, !- Handle
  Connection 21,                          !- Name
  {69613e94-aaf1-46b7-9f8e-93684e5c84f0}, !- Source Object
  3,                                      !- Outlet Port
  {d40b19ee-cfa1-4273-aa21-fbbe14857d77}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {2f11ca01-366a-4e12-97e0-5146b9c5cdd3}, !- Handle
  Water Use Equipment 2,                  !- Name
  {477a6793-8b81-4841-8713-e6c99b2b763a}, !- Water Use Equipment Definition Name
  {e204215f-0e84-40b5-abb3-1abfba2af1a4}, !- Space Name
  {8183b3e7-6734-479c-a561-e73e795028e9}; !- Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {0b1cd187-d356-44ad-94b1-10d4d5a4642b}, !- Handle
  Temperature 70,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {83803cd9-7039-4fd1-a021-d93ee437e197}, !- Handle
  Water Heater Cold Water Temperature,    !- Name
  {0b1cd187-d356-44ad-94b1-10d4d5a4642b}, !- Schedule Type Limits Name
  {0b1fd15f-668c-489a-8251-d3866742ba62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b1fd15f-668c-489a-8251-d3866742ba62}, !- Handle
  Schedule Day 3,                         !- Name
  {0b1cd187-d356-44ad-94b1-10d4d5a4642b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Pump:ConstantSpeed,
  {44f1b0d9-55ee-4e1f-9a47-2608e4e51e27}, !- Handle
  Pump Constant Speed,                    !- Name
  {7bf53eb9-ce12-4408-b608-e2f7099113bd}, !- Inlet Node Name
  {f8ebb228-3753-4951-9f4f-735a5b2d56d5}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {b3167322-726d-4f07-a7f8-3be2f8be932d}, !- Handle
  Node 16,                                !- Name
  {f8ebb228-3753-4951-9f4f-735a5b2d56d5}, !- Inlet Port
  {dc164cb3-f914-4d1c-a6de-685c84955a65}; !- Outlet Port

OS:Connection,
  {7bf53eb9-ce12-4408-b608-e2f7099113bd}, !- Handle
  Connection 9,                           !- Name
  {c09f3f5c-4f2a-4d1c-ac39-549c1ed8d233}, !- Source Object
  3,                                      !- Outlet Port
  {44f1b0d9-55ee-4e1f-9a47-2608e4e51e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8ebb228-3753-4951-9f4f-735a5b2d56d5}, !- Handle
  Connection 24,                          !- Name
  {44f1b0d9-55ee-4e1f-9a47-2608e4e51e27}, !- Source Object
  3,                                      !- Outlet Port
  {b3167322-726d-4f07-a7f8-3be2f8be932d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc164cb3-f914-4d1c-a6de-685c84955a65}, !- Handle
  Connection 25,                          !- Name
  {b3167322-726d-4f07-a7f8-3be2f8be932d}, !- Source Object
  3,                                      !- Outlet Port
  {d4c35a4c-7844-4296-99c8-e145a88f6c10}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {cea33964-1dec-41bf-8700-7d74c91a6b11}, ! Handle
  Hot Water SPM,                          ! Name
  Temperature,                            ! Control Variable
  {d42ed381-daf2-4086-8d4f-58c1e630e822}, ! Schedule Name
  {1b1c2ed3-5c52-4de3-82f7-b854a5dc8a06}; ! Setpoint Node or NodeList Name

OS:Node,
  {c466c3c1-c970-4f64-8378-20a234c8390e}, !- Handle
  Node 13,                                !- Name
  {43a5070c-402a-4638-abe7-05f9c6d52907}, !- Inlet Port
  {5263c18e-8c20-47dd-881e-6b5c97ed5bbd}; !- Outlet Port

OS:Connection,
  {43a5070c-402a-4638-abe7-05f9c6d52907}, !- Handle
  Connection 16,                          !- Name
  {8da1ede4-3d20-4177-932c-691f4645ff9a}, !- Source Object
  3,                                      !- Outlet Port
  {c466c3c1-c970-4f64-8378-20a234c8390e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2cb9b8e1-dd95-43da-9259-80534138f48d}, ! Handle
  Water Use Connection,                   ! Name
  {5263c18e-8c20-47dd-881e-6b5c97ed5bbd}, ! Inlet Node Name
  {80f22813-5bbd-48a9-8b78-4b5e8d94f0fa}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e71b1c3b-f8bd-4b93-9f83-451a53c06d98}; !- Water Use Equipment Name 1

OS:Node,
  {f475974a-b8ed-4c37-87d7-0bf07d82853d}, !- Handle
  Node 15,                                !- Name
  {80f22813-5bbd-48a9-8b78-4b5e8d94f0fa}, !- Inlet Port
  {49a1a2d7-c492-44d6-a308-534dd6315822}; !- Outlet Port

OS:Connection,
  {5263c18e-8c20-47dd-881e-6b5c97ed5bbd}, !- Handle
  Connection 17,                          !- Name
  {c466c3c1-c970-4f64-8378-20a234c8390e}, !- Source Object
  3,                                      !- Outlet Port
  {2cb9b8e1-dd95-43da-9259-80534138f48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f22813-5bbd-48a9-8b78-4b5e8d94f0fa}, !- Handle
  Connection 22,                          !- Name
  {2cb9b8e1-dd95-43da-9259-80534138f48d}, !- Source Object
  3,                                      !- Outlet Port
  {f475974a-b8ed-4c37-87d7-0bf07d82853d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a1a2d7-c492-44d6-a308-534dd6315822}, !- Handle
  Connection 23,                          !- Name
  {f475974a-b8ed-4c37-87d7-0bf07d82853d}, !- Source Object
  3,                                      !- Outlet Port
  {ef17240d-d72a-4711-88fa-ffbe896e6215}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {e71b1c3b-f8bd-4b93-9f83-451a53c06d98}, !- Handle
  Water Use Equipment 3,                  !- Name
  {477a6793-8b81-4841-8713-e6c99b2b763a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8183b3e7-6734-479c-a561-e73e795028e9}; !- Flow Rate Fraction Schedule Name

OS:AirLoopHVAC,
  {bca4bcc8-d522-4eb5-ac5e-e9000ee3a2b3}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {818b8808-df6e-457e-9e8f-27f8c88735a3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {62eee30a-2c83-4d41-b739-76d90b621b5d}, !- Supply Side Inlet Node Name
  {97e2c88f-754b-4506-a187-278d050d92c9}, !- Demand Side Outlet Node Name
  {4db7333d-a7d1-4a49-8fb2-59f96d0092de}, !- Demand Side Inlet Node Names
  {c3c73b30-8e1b-440d-bf1d-b499379f289c}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {818b8808-df6e-457e-9e8f-27f8c88735a3}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {49c2fb95-338e-42e7-8d9e-637438afd432}, !- Availability Manager Name 1
  {54f87d76-2797-457b-afd9-ad757d5a96df}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {49c2fb95-338e-42e7-8d9e-637438afd432}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {6c64abee-db8f-4022-9f0d-b46cf23d6579}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {54f87d76-2797-457b-afd9-ad757d5a96df}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {60d2cb30-3575-4f3d-b257-6139b9d43745}, !- Handle
  Node 17,                                !- Name
  {62eee30a-2c83-4d41-b739-76d90b621b5d}, !- Inlet Port
  {c42e3f15-e393-464c-8ac0-621a5d111a08}; !- Outlet Port

OS:Node,
  {b2deb482-0eab-4475-9b97-e4722918e672}, !- Handle
  Node 18,                                !- Name
  {131fff79-13bf-433e-ae11-a75fc30d05e2}, !- Inlet Port
  {c3c73b30-8e1b-440d-bf1d-b499379f289c}; !- Outlet Port

OS:Connection,
  {62eee30a-2c83-4d41-b739-76d90b621b5d}, !- Handle
  Connection 26,                          !- Name
  {bca4bcc8-d522-4eb5-ac5e-e9000ee3a2b3}, !- Source Object
  7,                                      !- Outlet Port
  {60d2cb30-3575-4f3d-b257-6139b9d43745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3c73b30-8e1b-440d-bf1d-b499379f289c}, !- Handle
  Connection 28,                          !- Name
  {b2deb482-0eab-4475-9b97-e4722918e672}, !- Source Object
  3,                                      !- Outlet Port
  {bca4bcc8-d522-4eb5-ac5e-e9000ee3a2b3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b729f000-a0b0-4758-b7f0-daa5b12f3a8e}, !- Handle
  Node 19,                                !- Name
  {4db7333d-a7d1-4a49-8fb2-59f96d0092de}, !- Inlet Port
  {c3242dda-c860-4504-8702-20f3f3116792}; !- Outlet Port

OS:Node,
  {3fa467a5-b9dc-42c6-a5d4-00493974cf45}, !- Handle
  Node 20,                                !- Name
  {4577f41b-f086-4fe5-bd09-7cdb73847f00}, !- Inlet Port
  {97e2c88f-754b-4506-a187-278d050d92c9}; !- Outlet Port

OS:Node,
  {f6fa550f-253e-4c62-aba2-b54bc07bc5e6}, !- Handle
  Node 21,                                !- Name
  {3dcd68f0-c6fc-4771-81ad-d9e6e0be3b09}, !- Inlet Port
  {aa08274b-ca89-4651-bf3b-767fb1a6c9df}; !- Outlet Port

OS:Connection,
  {4db7333d-a7d1-4a49-8fb2-59f96d0092de}, !- Handle
  Connection 29,                          !- Name
  {bca4bcc8-d522-4eb5-ac5e-e9000ee3a2b3}, !- Source Object
  9,                                      !- Outlet Port
  {b729f000-a0b0-4758-b7f0-daa5b12f3a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e2c88f-754b-4506-a187-278d050d92c9}, !- Handle
  Connection 30,                          !- Name
  {3fa467a5-b9dc-42c6-a5d4-00493974cf45}, !- Source Object
  3,                                      !- Outlet Port
  {bca4bcc8-d522-4eb5-ac5e-e9000ee3a2b3}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2004d430-8c67-4742-8219-2b3383db9809}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {c3242dda-c860-4504-8702-20f3f3116792}, !- Inlet Node Name
  {1554a9c6-279e-4569-876e-8569fb09f508}, !- Outlet Node Name 1
  {07ca8336-de45-4a56-a6ea-bbb049946eb0}, !- Outlet Node Name 2
  {0ae99434-b77d-4b59-9b62-6334e2910a22}, !- Outlet Node Name 3
  {abc53046-4087-40ae-bf33-09ca440d47a3}, !- Outlet Node Name 4
  {6b13a837-3d9a-4478-b36c-db2b72586a41}, !- Outlet Node Name 5
  {024a798a-2123-49b7-9e8f-bd6b1cbe731c}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {ccfa67f0-24e7-4fbd-842e-d5300d6c7252}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4577f41b-f086-4fe5-bd09-7cdb73847f00}, !- Outlet Node Name
  {2209441c-0d59-4c88-987b-abf85388eb26}, !- Inlet Node Name 1
  {c1ebc17f-0112-4ac4-9a7a-281f1814cc9b}, !- Inlet Node Name 2
  {10db8b10-38e3-436d-a2ad-0f9b8930cb2c}, !- Inlet Node Name 3
  {1e4bd555-28cd-4c9a-99df-69583f4d12b7}, !- Inlet Node Name 4
  {d24b7ac4-b3d9-4af7-ac6a-bbcc197a76a6}, !- Inlet Node Name 5
  {b480448b-0d70-4463-80fe-5e55d990ee80}; !- Inlet Node Name 6

OS:Connection,
  {c3242dda-c860-4504-8702-20f3f3116792}, !- Handle
  Connection 31,                          !- Name
  {b729f000-a0b0-4758-b7f0-daa5b12f3a8e}, !- Source Object
  3,                                      !- Outlet Port
  {2004d430-8c67-4742-8219-2b3383db9809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4577f41b-f086-4fe5-bd09-7cdb73847f00}, !- Handle
  Connection 34,                          !- Name
  {ccfa67f0-24e7-4fbd-842e-d5300d6c7252}, !- Source Object
  2,                                      !- Outlet Port
  {3fa467a5-b9dc-42c6-a5d4-00493974cf45}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a92541c-170f-4c3a-8fe9-0ccdb03a05ca}, !- Handle
  {bca4bcc8-d522-4eb5-ac5e-e9000ee3a2b3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.078,                                  !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  -99,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  99,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  45,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ;                                       !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {d3e1628f-5c82-4b4c-9f66-c32f4482f1c3}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {6c64abee-db8f-4022-9f0d-b46cf23d6579}, !- Availability Schedule Name
  0.7,                                    !- Fan Efficiency
  600,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7c1ad37a-0158-4d6b-aa18-b0da8bf5f48d}, !- Air Inlet Node Name
  {131fff79-13bf-433e-ae11-a75fc30d05e2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ab0c27c0-3e6c-403a-a358-8e6ba52db714}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {6c64abee-db8f-4022-9f0d-b46cf23d6579}, !- Availability Schedule Name
  0.93,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e2ff72fd-05c1-4057-882d-3cf14a6278bb}, !- Air Inlet Node Name
  {29f094fa-7c92-43d5-9dfd-1d388ae02e37}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {741dc188-fd8d-4c08-b65f-e585d215585e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1ccc90f5-0ef5-459e-9f8b-d70e7b859f80}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {12ea419d-27b3-4621-a067-be7cef627e45}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1827d872-ad51-4188-975c-7d9f925374a5}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {6eb94662-05c7-4508-a5a2-3823517355d3}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {68789dbc-6985-473f-b8ac-5d32325ea18c}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {6c64abee-db8f-4022-9f0d-b46cf23d6579}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  600,                                    !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ac7245b4-900a-493a-8741-0e09bafe336a}, !- Air Inlet Node Name
  {1ac6bf57-07c7-4147-9f68-73162e4d1e88}, !- Air Outlet Node Name
  {741dc188-fd8d-4c08-b65f-e585d215585e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1ccc90f5-0ef5-459e-9f8b-d70e7b859f80}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {12ea419d-27b3-4621-a067-be7cef627e45}, !- Energy Input Ratio Function of Temperature Curve Name
  {1827d872-ad51-4188-975c-7d9f925374a5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6eb94662-05c7-4508-a5a2-3823517355d3}, !- Part Load Fraction Correlation Curve Name
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {5ce7bf00-fc02-4dff-92d7-7ac679baabf1}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {b2deb482-0eab-4475-9b97-e4722918e672}, !- Reference Setpoint Node Name
  {6067e14c-ac62-4f95-9f93-c55ab24adf1d}, !- Fan Inlet Node Name
  {b2deb482-0eab-4475-9b97-e4722918e672}, !- Fan Outlet Node Name
  {6067e14c-ac62-4f95-9f93-c55ab24adf1d}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {5f143d42-07b3-444f-a78c-c27e018f5ad2}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {b2deb482-0eab-4475-9b97-e4722918e672}, !- Reference Setpoint Node Name
  {6067e14c-ac62-4f95-9f93-c55ab24adf1d}, !- Fan Inlet Node Name
  {b2deb482-0eab-4475-9b97-e4722918e672}, !- Fan Outlet Node Name
  {a8eb682b-2d94-4b96-a1b2-9614f27ffc11}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {ff20b995-60ce-4a57-b437-97d36b068821}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {b2deb482-0eab-4475-9b97-e4722918e672}, !- Reference Setpoint Node Name
  {6067e14c-ac62-4f95-9f93-c55ab24adf1d}, !- Fan Inlet Node Name
  {b2deb482-0eab-4475-9b97-e4722918e672}, !- Fan Outlet Node Name
  {0ccfe6bd-16e1-4b61-8895-69192cc4486e}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {ffd1510b-9fc4-4fdb-9b5c-f34f2adf7ecf}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {bd2088f9-db2d-4323-8851-878e347232f9}, !- Control Zone Name
  {b2deb482-0eab-4475-9b97-e4722918e672}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {20c3af50-4855-496e-9d6e-b919f84187ea}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.078,                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ,                                       !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  ,                                       !- Lockout Type
  ,                                       !- Minimum Limit Type
  {7b3049e5-bcac-4a84-8775-a032fbe44389}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d5c76ebe-9bfc-410c-81a9-1c5bd896c3f1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  ;                                       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d5c76ebe-9bfc-410c-81a9-1c5bd896c3f1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {6c64abee-db8f-4022-9f0d-b46cf23d6579}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8c5f774e-1974-49bb-9efe-68fb9da079b5}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {20c3af50-4855-496e-9d6e-b919f84187ea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f0123105-0a7a-4423-a600-36263dae3215}, !- Mixed Air Node Name
  {80b91399-5c9b-484a-b5f4-63094f013506}, !- Outdoor Air Stream Node Name
  {95d824b4-3694-43eb-87d3-f1e06bbc11f6}, !- Relief Air Stream Node Name
  {c42e3f15-e393-464c-8ac0-621a5d111a08}; !- Return Air Stream Node Name

OS:Node,
  {c6e3dcc4-ca20-490c-96f4-9e50bc7d8c43}, !- Handle
  Node 22,                                !- Name
  ,                                       !- Inlet Port
  {80b91399-5c9b-484a-b5f4-63094f013506}; !- Outlet Port

OS:Connection,
  {80b91399-5c9b-484a-b5f4-63094f013506}, !- Handle
  Connection 35,                          !- Name
  {c6e3dcc4-ca20-490c-96f4-9e50bc7d8c43}, !- Source Object
  3,                                      !- Outlet Port
  {8c5f774e-1974-49bb-9efe-68fb9da079b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c04e46b-8358-4e15-8c5c-de5f8ae6aa6c}, !- Handle
  Node 23,                                !- Name
  {95d824b4-3694-43eb-87d3-f1e06bbc11f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95d824b4-3694-43eb-87d3-f1e06bbc11f6}, !- Handle
  Connection 36,                          !- Name
  {8c5f774e-1974-49bb-9efe-68fb9da079b5}, !- Source Object
  7,                                      !- Outlet Port
  {1c04e46b-8358-4e15-8c5c-de5f8ae6aa6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42e3f15-e393-464c-8ac0-621a5d111a08}, !- Handle
  Connection 27,                          !- Name
  {60d2cb30-3575-4f3d-b257-6139b9d43745}, !- Source Object
  3,                                      !- Outlet Port
  {8c5f774e-1974-49bb-9efe-68fb9da079b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0ccfe6bd-16e1-4b61-8895-69192cc4486e}, !- Handle
  Node 24,                                !- Name
  {f0123105-0a7a-4423-a600-36263dae3215}, !- Inlet Port
  {ac7245b4-900a-493a-8741-0e09bafe336a}; !- Outlet Port

OS:Connection,
  {f0123105-0a7a-4423-a600-36263dae3215}, !- Handle
  Connection 37,                          !- Name
  {8c5f774e-1974-49bb-9efe-68fb9da079b5}, !- Source Object
  5,                                      !- Outlet Port
  {0ccfe6bd-16e1-4b61-8895-69192cc4486e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac7245b4-900a-493a-8741-0e09bafe336a}, !- Handle
  Connection 38,                          !- Name
  {0ccfe6bd-16e1-4b61-8895-69192cc4486e}, !- Source Object
  3,                                      !- Outlet Port
  {68789dbc-6985-473f-b8ac-5d32325ea18c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a8eb682b-2d94-4b96-a1b2-9614f27ffc11}, !- Handle
  Node 25,                                !- Name
  {1ac6bf57-07c7-4147-9f68-73162e4d1e88}, !- Inlet Port
  {e2ff72fd-05c1-4057-882d-3cf14a6278bb}; !- Outlet Port

OS:Connection,
  {1ac6bf57-07c7-4147-9f68-73162e4d1e88}, !- Handle
  Connection 39,                          !- Name
  {68789dbc-6985-473f-b8ac-5d32325ea18c}, !- Source Object
  9,                                      !- Outlet Port
  {a8eb682b-2d94-4b96-a1b2-9614f27ffc11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ff72fd-05c1-4057-882d-3cf14a6278bb}, !- Handle
  Connection 40,                          !- Name
  {a8eb682b-2d94-4b96-a1b2-9614f27ffc11}, !- Source Object
  3,                                      !- Outlet Port
  {ab0c27c0-3e6c-403a-a358-8e6ba52db714}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6067e14c-ac62-4f95-9f93-c55ab24adf1d}, !- Handle
  Node 26,                                !- Name
  {29f094fa-7c92-43d5-9dfd-1d388ae02e37}, !- Inlet Port
  {7c1ad37a-0158-4d6b-aa18-b0da8bf5f48d}; !- Outlet Port

OS:Connection,
  {29f094fa-7c92-43d5-9dfd-1d388ae02e37}, !- Handle
  Connection 41,                          !- Name
  {ab0c27c0-3e6c-403a-a358-8e6ba52db714}, !- Source Object
  6,                                      !- Outlet Port
  {6067e14c-ac62-4f95-9f93-c55ab24adf1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c1ad37a-0158-4d6b-aa18-b0da8bf5f48d}, !- Handle
  Connection 42,                          !- Name
  {6067e14c-ac62-4f95-9f93-c55ab24adf1d}, !- Source Object
  3,                                      !- Outlet Port
  {d3e1628f-5c82-4b4c-9f66-c32f4482f1c3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {131fff79-13bf-433e-ae11-a75fc30d05e2}, !- Handle
  Connection 43,                          !- Name
  {d3e1628f-5c82-4b4c-9f66-c32f4482f1c3}, !- Source Object
  9,                                      !- Outlet Port
  {b2deb482-0eab-4475-9b97-e4722918e672}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8081707e-0813-4c37-8756-a065ea420e04}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {6c64abee-db8f-4022-9f0d-b46cf23d6579}, !- Availability Schedule Name
  {1554a9c6-279e-4569-876e-8569fb09f508}, !- Inlet Air Node Name
  {3dcd68f0-c6fc-4771-81ad-d9e6e0be3b09}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {55c4024a-6983-4bd6-b5d4-0b86bc62cae1}, !- Handle
  Node 27,                                !- Name
  {b9552773-10c6-445b-9df6-31c65f96ec4e}, !- Inlet Port
  {2209441c-0d59-4c88-987b-abf85388eb26}; !- Outlet Port

OS:Connection,
  {aa08274b-ca89-4651-bf3b-767fb1a6c9df}, !- Handle
  Connection 33,                          !- Name
  {f6fa550f-253e-4c62-aba2-b54bc07bc5e6}, !- Source Object
  3,                                      !- Outlet Port
  {2cea0dd0-bd4f-4374-a814-bcd3c0ebf2b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9552773-10c6-445b-9df6-31c65f96ec4e}, !- Handle
  Connection 44,                          !- Name
  {bd2088f9-db2d-4323-8851-878e347232f9}, !- Source Object
  12,                                     !- Outlet Port
  {55c4024a-6983-4bd6-b5d4-0b86bc62cae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2209441c-0d59-4c88-987b-abf85388eb26}, !- Handle
  Connection 45,                          !- Name
  {55c4024a-6983-4bd6-b5d4-0b86bc62cae1}, !- Source Object
  3,                                      !- Outlet Port
  {ccfa67f0-24e7-4fbd-842e-d5300d6c7252}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1554a9c6-279e-4569-876e-8569fb09f508}, !- Handle
  Connection 32,                          !- Name
  {2004d430-8c67-4742-8219-2b3383db9809}, !- Source Object
  3,                                      !- Outlet Port
  {8081707e-0813-4c37-8756-a065ea420e04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dcd68f0-c6fc-4771-81ad-d9e6e0be3b09}, !- Handle
  Connection 46,                          !- Name
  {8081707e-0813-4c37-8756-a065ea420e04}, !- Source Object
  4,                                      !- Outlet Port
  {f6fa550f-253e-4c62-aba2-b54bc07bc5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2b4f7e9-0dfb-4051-aa9f-4f1a189a6e91}, !- Handle
  Node 28,                                !- Name
  {e97a2f2a-c6d2-43c0-85f7-08040d6020f0}, !- Inlet Port
  {c2ee20a7-079b-4266-bb29-1876615718db}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {aa858ecd-0115-4cab-a1c1-a4cefa4d56f8}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {6c64abee-db8f-4022-9f0d-b46cf23d6579}, !- Availability Schedule Name
  {07ca8336-de45-4a56-a6ea-bbb049946eb0}, !- Inlet Air Node Name
  {e97a2f2a-c6d2-43c0-85f7-08040d6020f0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c990186-6242-48c7-898c-caec2eab773c}, !- Handle
  Node 29,                                !- Name
  {871bd4f0-5c5e-455f-bd9e-cacdc3316ec0}, !- Inlet Port
  {c1ebc17f-0112-4ac4-9a7a-281f1814cc9b}; !- Outlet Port

OS:Connection,
  {c2ee20a7-079b-4266-bb29-1876615718db}, !- Handle
  Connection 48,                          !- Name
  {e2b4f7e9-0dfb-4051-aa9f-4f1a189a6e91}, !- Source Object
  3,                                      !- Outlet Port
  {b02f7247-44fb-4790-92eb-4aaf65faae52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {871bd4f0-5c5e-455f-bd9e-cacdc3316ec0}, !- Handle
  Connection 49,                          !- Name
  {75ee39c3-7991-43b4-bb4d-591fa7bd5b6b}, !- Source Object
  12,                                     !- Outlet Port
  {7c990186-6242-48c7-898c-caec2eab773c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ebc17f-0112-4ac4-9a7a-281f1814cc9b}, !- Handle
  Connection 50,                          !- Name
  {7c990186-6242-48c7-898c-caec2eab773c}, !- Source Object
  3,                                      !- Outlet Port
  {ccfa67f0-24e7-4fbd-842e-d5300d6c7252}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {07ca8336-de45-4a56-a6ea-bbb049946eb0}, !- Handle
  Connection 47,                          !- Name
  {2004d430-8c67-4742-8219-2b3383db9809}, !- Source Object
  4,                                      !- Outlet Port
  {aa858ecd-0115-4cab-a1c1-a4cefa4d56f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e97a2f2a-c6d2-43c0-85f7-08040d6020f0}, !- Handle
  Connection 51,                          !- Name
  {aa858ecd-0115-4cab-a1c1-a4cefa4d56f8}, !- Source Object
  4,                                      !- Outlet Port
  {e2b4f7e9-0dfb-4051-aa9f-4f1a189a6e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {305bb5fd-ac38-4380-8a1b-d6de6eaeebdf}, !- Handle
  Node 30,                                !- Name
  {4753e4d6-68b5-462e-8640-27ed5ac4c19e}, !- Inlet Port
  {255e29dc-a271-42ab-bcf3-b3c04560bb77}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {40349cda-1482-4650-8dfb-899f7aaa3f10}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {6c64abee-db8f-4022-9f0d-b46cf23d6579}, !- Availability Schedule Name
  {0ae99434-b77d-4b59-9b62-6334e2910a22}, !- Inlet Air Node Name
  {4753e4d6-68b5-462e-8640-27ed5ac4c19e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2f76de81-c69d-460d-9976-9fe1f704771e}, !- Handle
  Node 31,                                !- Name
  {00101354-8ce3-4247-a9e9-06b3435e32ee}, !- Inlet Port
  {10db8b10-38e3-436d-a2ad-0f9b8930cb2c}; !- Outlet Port

OS:Connection,
  {255e29dc-a271-42ab-bcf3-b3c04560bb77}, !- Handle
  Connection 53,                          !- Name
  {305bb5fd-ac38-4380-8a1b-d6de6eaeebdf}, !- Source Object
  3,                                      !- Outlet Port
  {138c0d56-1340-4d1d-8eb8-4c234d81eeff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00101354-8ce3-4247-a9e9-06b3435e32ee}, !- Handle
  Connection 54,                          !- Name
  {4a78e0e8-9e19-4464-8ffe-177e94ff7aab}, !- Source Object
  12,                                     !- Outlet Port
  {2f76de81-c69d-460d-9976-9fe1f704771e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10db8b10-38e3-436d-a2ad-0f9b8930cb2c}, !- Handle
  Connection 55,                          !- Name
  {2f76de81-c69d-460d-9976-9fe1f704771e}, !- Source Object
  3,                                      !- Outlet Port
  {ccfa67f0-24e7-4fbd-842e-d5300d6c7252}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ae99434-b77d-4b59-9b62-6334e2910a22}, !- Handle
  Connection 52,                          !- Name
  {2004d430-8c67-4742-8219-2b3383db9809}, !- Source Object
  5,                                      !- Outlet Port
  {40349cda-1482-4650-8dfb-899f7aaa3f10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4753e4d6-68b5-462e-8640-27ed5ac4c19e}, !- Handle
  Connection 56,                          !- Name
  {40349cda-1482-4650-8dfb-899f7aaa3f10}, !- Source Object
  4,                                      !- Outlet Port
  {305bb5fd-ac38-4380-8a1b-d6de6eaeebdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce8ec270-6a00-48c8-bb82-ce53cb9a4d53}, !- Handle
  Node 32,                                !- Name
  {6161c3f0-7a65-4274-afc3-dc0897045cc7}, !- Inlet Port
  {0aaf4a1d-f725-4ae5-beb6-dfc3be54d116}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {792bc9b5-6983-4bf8-abec-677c2c336e66}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {6c64abee-db8f-4022-9f0d-b46cf23d6579}, !- Availability Schedule Name
  {abc53046-4087-40ae-bf33-09ca440d47a3}, !- Inlet Air Node Name
  {6161c3f0-7a65-4274-afc3-dc0897045cc7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7784fcd3-8d45-4254-91e6-90b7170e74d3}, !- Handle
  Node 33,                                !- Name
  {7df36780-78c4-47d5-81a1-943461ab67d5}, !- Inlet Port
  {1e4bd555-28cd-4c9a-99df-69583f4d12b7}; !- Outlet Port

OS:Connection,
  {0aaf4a1d-f725-4ae5-beb6-dfc3be54d116}, !- Handle
  Connection 58,                          !- Name
  {ce8ec270-6a00-48c8-bb82-ce53cb9a4d53}, !- Source Object
  3,                                      !- Outlet Port
  {d5b28534-c4d9-4ec6-9c3a-3511695caa93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7df36780-78c4-47d5-81a1-943461ab67d5}, !- Handle
  Connection 59,                          !- Name
  {70dda4cb-b642-460c-9b0d-a53b77cba0c9}, !- Source Object
  12,                                     !- Outlet Port
  {7784fcd3-8d45-4254-91e6-90b7170e74d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e4bd555-28cd-4c9a-99df-69583f4d12b7}, !- Handle
  Connection 60,                          !- Name
  {7784fcd3-8d45-4254-91e6-90b7170e74d3}, !- Source Object
  3,                                      !- Outlet Port
  {ccfa67f0-24e7-4fbd-842e-d5300d6c7252}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {abc53046-4087-40ae-bf33-09ca440d47a3}, !- Handle
  Connection 57,                          !- Name
  {2004d430-8c67-4742-8219-2b3383db9809}, !- Source Object
  6,                                      !- Outlet Port
  {792bc9b5-6983-4bf8-abec-677c2c336e66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6161c3f0-7a65-4274-afc3-dc0897045cc7}, !- Handle
  Connection 61,                          !- Name
  {792bc9b5-6983-4bf8-abec-677c2c336e66}, !- Source Object
  4,                                      !- Outlet Port
  {ce8ec270-6a00-48c8-bb82-ce53cb9a4d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9545f699-29e0-45f4-887b-5b972b476f4b}, !- Handle
  Node 34,                                !- Name
  {832a28c9-61ab-4a40-af50-f73dc34ecdc3}, !- Inlet Port
  {6b37885a-e2bb-48f5-b680-5366fccccacf}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a7cc1806-91f7-4ecc-913f-d125a723911a}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {6c64abee-db8f-4022-9f0d-b46cf23d6579}, !- Availability Schedule Name
  {6b13a837-3d9a-4478-b36c-db2b72586a41}, !- Inlet Air Node Name
  {832a28c9-61ab-4a40-af50-f73dc34ecdc3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a98b9632-58d8-4b04-8870-770dcb1bbf8c}, !- Handle
  Node 35,                                !- Name
  {bbf71f6c-92b8-460d-904a-6e8b89e0c3b9}, !- Inlet Port
  {d24b7ac4-b3d9-4af7-ac6a-bbcc197a76a6}; !- Outlet Port

OS:Connection,
  {6b37885a-e2bb-48f5-b680-5366fccccacf}, !- Handle
  Connection 63,                          !- Name
  {9545f699-29e0-45f4-887b-5b972b476f4b}, !- Source Object
  3,                                      !- Outlet Port
  {4a8f3440-77d1-4030-84a8-b5bcdd9f2a50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbf71f6c-92b8-460d-904a-6e8b89e0c3b9}, !- Handle
  Connection 64,                          !- Name
  {ef7d5082-c7e0-432e-950a-541f1c6270e6}, !- Source Object
  12,                                     !- Outlet Port
  {a98b9632-58d8-4b04-8870-770dcb1bbf8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d24b7ac4-b3d9-4af7-ac6a-bbcc197a76a6}, !- Handle
  Connection 65,                          !- Name
  {a98b9632-58d8-4b04-8870-770dcb1bbf8c}, !- Source Object
  3,                                      !- Outlet Port
  {ccfa67f0-24e7-4fbd-842e-d5300d6c7252}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6b13a837-3d9a-4478-b36c-db2b72586a41}, !- Handle
  Connection 62,                          !- Name
  {2004d430-8c67-4742-8219-2b3383db9809}, !- Source Object
  7,                                      !- Outlet Port
  {a7cc1806-91f7-4ecc-913f-d125a723911a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {832a28c9-61ab-4a40-af50-f73dc34ecdc3}, !- Handle
  Connection 66,                          !- Name
  {a7cc1806-91f7-4ecc-913f-d125a723911a}, !- Source Object
  4,                                      !- Outlet Port
  {9545f699-29e0-45f4-887b-5b972b476f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c81cea5a-5922-4c4c-95c7-79f684f03b94}, !- Handle
  Node 36,                                !- Name
  {56863be3-87c4-410b-a3b4-7dbe2bfae7ca}, !- Inlet Port
  {355410bc-ef3a-4d97-9e23-fed292e3965e}; !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4d15d99f-7b30-48de-a850-808f3b60be1b}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {6c64abee-db8f-4022-9f0d-b46cf23d6579}, !- Availability Schedule Name
  {024a798a-2123-49b7-9e8f-bd6b1cbe731c}, !- Inlet Air Node Name
  {56863be3-87c4-410b-a3b4-7dbe2bfae7ca}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6fa4e79-a054-4389-9480-21423a21a931}, !- Handle
  Node 37,                                !- Name
  {262a6cd1-cef1-4ae4-926a-a1530bbb2969}, !- Inlet Port
  {b480448b-0d70-4463-80fe-5e55d990ee80}; !- Outlet Port

OS:Connection,
  {355410bc-ef3a-4d97-9e23-fed292e3965e}, !- Handle
  Connection 68,                          !- Name
  {c81cea5a-5922-4c4c-95c7-79f684f03b94}, !- Source Object
  3,                                      !- Outlet Port
  {e7175941-1205-4bfa-9219-d4ed7af0060a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {262a6cd1-cef1-4ae4-926a-a1530bbb2969}, !- Handle
  Connection 69,                          !- Name
  {f5b11673-bfa3-41b3-b449-4826f810aefb}, !- Source Object
  12,                                     !- Outlet Port
  {e6fa4e79-a054-4389-9480-21423a21a931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b480448b-0d70-4463-80fe-5e55d990ee80}, !- Handle
  Connection 70,                          !- Name
  {e6fa4e79-a054-4389-9480-21423a21a931}, !- Source Object
  3,                                      !- Outlet Port
  {ccfa67f0-24e7-4fbd-842e-d5300d6c7252}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {024a798a-2123-49b7-9e8f-bd6b1cbe731c}, !- Handle
  Connection 67,                          !- Name
  {2004d430-8c67-4742-8219-2b3383db9809}, !- Source Object
  8,                                      !- Outlet Port
  {4d15d99f-7b30-48de-a850-808f3b60be1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56863be3-87c4-410b-a3b4-7dbe2bfae7ca}, !- Handle
  Connection 71,                          !- Name
  {4d15d99f-7b30-48de-a850-808f3b60be1b}, !- Source Object
  4,                                      !- Outlet Port
  {c81cea5a-5922-4c4c-95c7-79f684f03b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d1dbc1f7-319a-47bc-9bb2-3ee5c9a8df8f}, !- Handle
  HeatingAvailability,                    !- Name
  {1aa68656-f911-4039-ae3e-6ef5d10a3137}, !- Schedule Type Limits Name
  {500520ec-86bc-4ff2-9ff7-3c6833c99001}; !- Default Day Schedule Name

OS:Schedule:Day,
  {500520ec-86bc-4ff2-9ff7-3c6833c99001}, !- Handle
  Schedule Day 4,                         !- Name
  {1aa68656-f911-4039-ae3e-6ef5d10a3137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22f89974-eb24-4c2f-bec0-19ec065e3bf3}, !- Handle
  Schedule Rule 1,                        !- Name
  {d1dbc1f7-319a-47bc-9bb2-3ee5c9a8df8f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6e27e344-a7e5-4754-8623-819245237e70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e27e344-a7e5-4754-8623-819245237e70}, !- Handle
  Schedule Day 5,                         !- Name
  {1aa68656-f911-4039-ae3e-6ef5d10a3137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84105038-6aeb-4cc8-ba17-20e31e589d0c}, !- Handle
  Schedule Rule 2,                        !- Name
  {d1dbc1f7-319a-47bc-9bb2-3ee5c9a8df8f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84ee5e83-2ecf-4a6e-8d51-e26fdf5f73ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {84ee5e83-2ecf-4a6e-8d51-e26fdf5f73ee}, !- Handle
  Schedule Day 6,                         !- Name
  {1aa68656-f911-4039-ae3e-6ef5d10a3137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c748d64-15fb-47f4-8de1-4f64f6d8db64}, !- Handle
  Schedule Rule 3,                        !- Name
  {d1dbc1f7-319a-47bc-9bb2-3ee5c9a8df8f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3fcf28d-59df-451e-99fd-22983b6a4ca2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3fcf28d-59df-451e-99fd-22983b6a4ca2}, !- Handle
  Schedule Day 7,                         !- Name
  {1aa68656-f911-4039-ae3e-6ef5d10a3137}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fabf5782-286b-443c-814a-a46b358fe95f}, !- Handle
  Schedule Rule 4,                        !- Name
  {94aef150-76c5-417f-824d-f12eb5a6a41a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ade3911-f6c8-4993-8683-6a5cac013819}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ade3911-f6c8-4993-8683-6a5cac013819}, !- Handle
  Schedule Day 8,                         !- Name
  {014081fa-265d-4739-8913-a73989b97319}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e86fe56a-fb12-4200-b0bc-87f42e4be9aa}, !- Handle
  Schedule Rule 5,                        !- Name
  {94aef150-76c5-417f-824d-f12eb5a6a41a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e1001dcf-1fef-4529-895f-17f795489244}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e1001dcf-1fef-4529-895f-17f795489244}, !- Handle
  Schedule Day 9,                         !- Name
  {014081fa-265d-4739-8913-a73989b97319}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -99;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {21ff876d-08cd-4846-8c3a-a3d8b2ee9d2d}, !- Handle
  Schedule Rule 6,                        !- Name
  {94aef150-76c5-417f-824d-f12eb5a6a41a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f502584-cdf3-4d4b-b068-e5a3b887f59b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f502584-cdf3-4d4b-b068-e5a3b887f59b}, !- Handle
  Schedule Day 10,                        !- Name
  {014081fa-265d-4739-8913-a73989b97319}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SpaceType,
  {d221ba2b-55f8-4617-9610-c5b7d1c05117}, !- Handle
  MNECB-Service and Common-Toilet and Washrooms-sched-*-, !- Name
  ,                                       !- Default Construction Set Name
  {bb52ef36-8da6-4270-a152-7aef973493dd}, !- Default Schedule Set Name
  {509d5005-a179-4cbc-8ac7-b739ab77610f}, !- Group Rendering Name
  {c8bba812-71bf-4405-b895-3305715ebaac}; !- Design Specification Outdoor Air Object Name

OS:People,
  {679a72af-b51a-438b-95b9-d5b8f8289d69}, !- Handle
  People 8,                               !- Name
  {7373a99e-1aaf-49d2-8994-ae3181f02341}, !- People Definition Name
  {d221ba2b-55f8-4617-9610-c5b7d1c05117}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {08dd19db-8ded-4215-829b-93257ffa4c9e}; !- Activity Level Schedule Name

OS:Lights,
  {e43e2c4e-7439-42e8-822b-1f2d6dd1c024}, !- Handle
  Lights 8,                               !- Name
  {9d99f407-1902-4cf9-9086-bcfc728d2b87}, !- Lights Definition Name
  {d221ba2b-55f8-4617-9610-c5b7d1c05117}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {04383508-7612-4d7e-94f5-30945d744c4a}, !- Handle
  Electric Equipment 8,                   !- Name
  {898f162b-af54-4633-8158-ae2f86c25b0a}, !- Electric Equipment Definition Name
  {d221ba2b-55f8-4617-9610-c5b7d1c05117}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {83094519-c6b0-4c09-ad27-9e4415f2cb74}, !- Handle
  Space Infiltration Design Flow Rate 8,  !- Name
  {d221ba2b-55f8-4617-9610-c5b7d1c05117}, !- Space or SpaceType Name
  {7b3049e5-bcac-4a84-8775-a032fbe44389}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00035,                                !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {7b3049e5-bcac-4a84-8775-a032fbe44389}, !- Handle
  AlwaysON,                               !- Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, !- Schedule Type Limits Name
  {10935a35-b6e3-445e-9efc-79ac6304db7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10935a35-b6e3-445e-9efc-79ac6304db7f}, !- Handle
  Schedule Day 73,                        !- Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6283813a-1041-4a38-9f63-5642db5830f9}, !- Handle
  Min Fraction OA,                        !- Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, !- Schedule Type Limits Name
  {394556f5-2176-4584-800b-1cc191c8549e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {394556f5-2176-4584-800b-1cc191c8549e}, !- Handle
  Schedule Day 11,                        !- Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.156000003218651;                      !- Value Until Time 1

OS:Output:Variable,
  {8cc5780c-b81a-4bdd-8cf8-b982e8a3bdf0}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  Monthly;                                !- Reporting Frequency

OS:Schedule:Day,
  {26f0a23e-c9b5-4b90-be13-d89336e33d0b}, !- Handle
  Schedule Day 74,                        !- Name
  {014081fa-265d-4739-8913-a73989b97319}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {99f809e7-8236-4df5-b5ca-27bfa5e1a3de}, !- Handle
  Schedule Day 75,                        !- Name
  {3d578302-c15f-4d38-a907-6ae4ce908baa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Material,
  {a950e569-574f-4efb-b689-9b7273d814de}, !- Handle
  Insulation: Expanded polystyrene - extruded (smooth skin surface) (CFC-12 exp.) 55mm, !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {716dcae3-a9d8-4937-b9f6-015118e0598c}, !- Handle
  MNECB_Uvalue_ExpConcreteFlr,            !- Name
  ,                                       !- Surface Rendering Name
  {a950e569-574f-4efb-b689-9b7273d814de}, !- Layer 1
  {e470fdef-2d38-4dde-990b-748b542bd92b}; !- Layer 2

OS:SpaceInfiltration:DesignFlowRate,
  {0efd5226-7587-4144-8fd3-5c42f1ac6f22}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {fb49204b-7db2-4c58-b1a3-98b9e526de5f}, !- Space or SpaceType Name
  {7b3049e5-bcac-4a84-8775-a032fbe44389}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SizingPeriod:DesignDay,
  {52224c97-5eb0-4ec8-9980-d86ec003fca2}, !- Handle
  Trenton Ann Clg .4% Condns Enth=>MDB,   !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  70700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Taub {dimensionless}
  2.014;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e76d2013-ef2f-4fa7-aac0-3dc5e9a2fad1}, !- Handle
  Trenton Ann Htg 99.6% Condns DB,        !- Name
  -21.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {36ef6a87-0077-49c9-9a81-ff2042271c1c}, !- Handle
  Trenton Ann Clg .4% Condns DP=>MDB,     !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Taub {dimensionless}
  2.014;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d2454380-3d67-4206-8669-4ca4a1f3f568}, !- Handle
  Trenton Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  13.4,                                   !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {46727052-0632-45d3-9e54-33de98c63e92}, !- Handle
  Trenton Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -21,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -27.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {26a9f597-5793-4997-8740-13b5d7f748be}, !- Handle
  Trenton Ann Clg .4% Condns WB=>MDB,     !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Taub {dimensionless}
  2.014;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {52de17c2-d0d0-465a-81ab-777e4baa9a3c}, !- Handle
  Trenton Ann Clg .4% Condns DB=>MWB,     !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100296,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Taub {dimensionless}
  2.014;                                  !- ASHRAE Taud {dimensionless}

OS:ScheduleTypeLimits,
  {351073e0-9a4a-4768-b799-e3e984d5236b}, !- Handle
  Temperature 71,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f365c08a-08e7-445e-80d2-df906bdf3084}, !- Handle
  Temperature 72,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f60851c0-66ca-49ef-a2b6-85626254cbbe}, !- Handle
  Clg SetP SetBack,                       !- Name
  {f365c08a-08e7-445e-80d2-df906bdf3084}, !- Schedule Type Limits Name
  {0c61d764-11d7-4ef4-b015-82527a78a5c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c61d764-11d7-4ef4-b015-82527a78a5c8}, !- Handle
  Schedule Day 12,                        !- Name
  {f365c08a-08e7-445e-80d2-df906bdf3084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  23.5,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {43c22d6c-a5fc-4c3a-8f33-a664890fc0d2}, !- Handle
  Temperature 73,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {045fecfb-4e90-4291-8b5b-c518f14041c7}, !- Handle
  Htg SetP SetBack,                       !- Name
  {43c22d6c-a5fc-4c3a-8f33-a664890fc0d2}, !- Schedule Type Limits Name
  {24d66aa0-70e5-4582-9e10-99ad3419b165}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24d66aa0-70e5-4582-9e10-99ad3419b165}, !- Handle
  Schedule Day 13,                        !- Name
  {43c22d6c-a5fc-4c3a-8f33-a664890fc0d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {43fe1928-74cb-4e81-b101-c0a9eee42932}, !- Handle
  Min Fraction OA DCV,                    !- Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, !- Schedule Type Limits Name
  {0987906f-913f-4aa0-a61e-003d2ea18f03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0987906f-913f-4aa0-a61e-003d2ea18f03}, !- Handle
  Schedule Day 14,                        !- Name
  {6b78a00a-343e-421c-bb9d-f2d5a32e342b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.156000003218651,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.156000003218651;                      !- Value Until Time 3

OS:Building,
  {08678ddd-175a-469b-9626-2f02c40b6916}, !- Handle
  Trenton Base Bldg 260,                  !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8d276ca2-ac82-489c-8e07-395b89456514}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

