
OS:Version,
  {9ad98924-78ab-45af-b37d-a7149ec1136e}, !- Handle
  1.2.3;                                  !- Version Identifier

OS:Schedule:Constant,
  {7d37d5ea-fd4c-44c4-8c83-6274b553e286}, !- Handle
  Always On Discrete,                     !- Name
  {7ae7a10b-c052-4381-a0f7-bac47ae8bf76}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7ae7a10b-c052-4381-a0f7-bac47ae8bf76}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Construction,
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Name
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Surface Rendering Name
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, ! Layer 1
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; ! Layer 2

OS:Construction,
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}, ! Handle
  000_Exterior Door,                      ! Name
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Surface Rendering Name
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, ! Layer 1
  {fe097386-a229-4196-90e2-4a422c321f26}; ! Layer 2

OS:Construction,
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Handle
  000_Exterior Window,                    ! Name
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Surface Rendering Name
  {f1c02e84-56ed-458b-88f2-c04a48b49010}, ! Layer 1
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Layer 2
  {f1c02e84-56ed-458b-88f2-c04a48b49010}; ! Layer 3

OS:Construction,
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}, ! Handle
  000_Interior Ceiling,                   ! Name
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Surface Rendering Name
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}, ! Layer 1
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Layer 2
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}; ! Layer 3

OS:Construction,
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}, ! Handle
  000_Interior Door,                      ! Name
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Surface Rendering Name
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}; ! Layer 1

OS:Construction,
  {93349841-d95e-46e4-93eb-90902241d529}, ! Handle
  000_Interior Floor,                     ! Name
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Surface Rendering Name
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}, ! Layer 1
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Layer 2
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}; ! Layer 3

OS:Construction,
  {b823a257-780f-4555-a887-40683e3a9161}, ! Handle
  000_Interior Partition,                 ! Name
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Surface Rendering Name
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}; ! Layer 1

OS:Construction,
  {3926bc23-cb28-4481-bed7-a8959aa9784e}, ! Handle
  000_Interior Wall,                      ! Name
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Surface Rendering Name
  {29d7f267-ab87-4d62-8306-440e6f53637e}, ! Layer 1
  {b5810d0b-c582-4615-81dc-b681455a0b89}, ! Layer 2
  {29d7f267-ab87-4d62-8306-440e6f53637e}; ! Layer 3

OS:Construction,
  {3506a07b-6579-4526-86ca-84b833269727}, ! Handle
  000_Interior Window,                    ! Name
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Surface Rendering Name
  {f1c02e84-56ed-458b-88f2-c04a48b49010}; ! Layer 1

OS:Construction,
  {a8ec8d46-f820-4692-b7d1-8346031294e7}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Name
  {00efa528-c739-4942-bb54-971e350d5081}, ! Surface Rendering Name
  {c5f0408f-a551-46fc-bb2a-66e8fe03a7e4}, ! Layer 1
  {18b72934-41b6-4f32-a5f4-8b7a91e77efd}, ! Layer 2
  {fcb365fd-eecd-4d24-85d7-1f03e46a153f}; ! Layer 3

OS:Construction,
  {d3f0263a-db9d-4775-bdee-fb25f77960c4}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Name
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Surface Rendering Name
  {ef054e0e-b819-4df7-af1e-4bced2204c22}, ! Layer 1
  {23728136-9ebb-48c4-8d6a-634b96902763}, ! Layer 2
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}; ! Layer 3

OS:Construction,
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Name
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Surface Rendering Name
  {21af3466-d55f-4752-adcd-d84768abc6a2}; ! Layer 1

OS:DefaultConstructionSet,
  {8d276ca2-ac82-489c-8e07-395b89456514}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, ! Name
  {276cc1a1-d233-4688-a18a-0fac24eed13b}, ! Default Exterior Surface Constructions Name
  {67c7afba-e420-4d66-9646-246e304b4b86}, ! Default Interior Surface Constructions Name
  {3c99188a-5f80-46f5-940a-340304459562}, ! Default Ground Contact Surface Constructions Name
  {16e7050d-e867-4588-8881-1cdf401208bd}, ! Default Exterior SubSurface Constructions Name
  {edc7805e-40b6-44a8-8a30-2abcacbc0e12}, ! Default Interior SubSurface Constructions Name
  {b823a257-780f-4555-a887-40683e3a9161}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultSubSurfaceConstructions,
  {edc7805e-40b6-44a8-8a30-2abcacbc0e12}, ! Handle
  000_Interior_DefSubCons,                ! Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Fixed Window Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Operable Window Construction Name
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}, ! Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Skylight Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Tubular Daylight Dome Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2ecf4f4c-85ee-4d44-969d-1cf3dc9d0651}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, ! Name
  ,                                       ! Fixed Window Construction Name
  ,                                       ! Operable Window Construction Name
  {0450d37d-52f1-4423-96c9-b8c2cad4782f}, ! Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Skylight Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Tubular Daylight Dome Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3c99188a-5f80-46f5-940a-340304459562}, ! Handle
  000_Ground_DefSurfCons,                 ! Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Floor Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Wall Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {67c7afba-e420-4d66-9646-246e304b4b86}, ! Handle
  000_Interior_DefSurfCons,               ! Name
  {93349841-d95e-46e4-93eb-90902241d529}, ! Floor Construction Name
  {3926bc23-cb28-4481-bed7-a8959aa9784e}, ! Wall Construction Name
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {10a56728-d349-4650-a259-a46789e73ea8}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, ! Name
  {2f8bc2b3-e7a7-4411-856d-22aaff48fd58}, ! Floor Construction Name
  {c66a7bea-07e1-4e27-a824-36d93a92dfe6}, ! Wall Construction Name
  {ee5f954a-020b-489e-83bd-670e1b12a9a0}; ! Roof Ceiling Construction Name

OS:Facility,
  {cf302468-3453-4b1f-a1ed-b05a0da3cd5c}; ! Handle

OS:Material,
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, ! Handle
  000_F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}, ! Handle
  000_F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material,
  {29d7f267-ab87-4d62-8306-440e6f53637e}, ! Handle
  000_G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material,
  {2d8c20fd-e8a4-44df-b399-58414f1b82da}, ! Handle
  000_G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {fe097386-a229-4196-90e2-4a422c321f26}, ! Handle
  000_I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}, ! Handle
  000_M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {dd291baf-0dfd-4dc8-9861-b87566b1ebe7}, ! Handle
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {fcb365fd-eecd-4d24-85d7-1f03e46a153f}, ! Handle
  Metal Decking,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {18b72934-41b6-4f32-a5f4-8b7a91e77efd}, ! Handle
  Roof Insulation [21],                   ! Name
  MediumRough,                            ! Roughness
  0.21049999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c5f0408f-a551-46fc-bb2a-66e8fe03a7e4}, ! Handle
  Roof Membrane,                          ! Name
  VeryRough,                              ! Roughness
  0.0094999999999999998,                  ! Thickness
  0.16,                                   ! Conductivity
  1121.29,                                ! Density
  1460,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {23728136-9ebb-48c4-8d6a-634b96902763}, ! Handle
  Wall Insulation [39],                   ! Name
  MediumRough,                            ! Roughness
  0.11840000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:AirGap,
  {b5810d0b-c582-4615-81dc-b681455a0b89}, ! Handle
  000_F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Handle
  000_F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:AirWall,
  {1fe29fd1-e434-43da-9987-3e0281921913}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:Material:NoMass,
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {ef054e0e-b819-4df7-af1e-4bced2204c22}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Rendering:Color,
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8_Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Handle
  000_Exterior Door_Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Handle
  000_Exterior Window_Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999,                       ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Handle
  000_Interior Ceiling_Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Handle
  000_Interior Door_Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Handle
  000_Interior Floor_Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Handle
  000_Interior Partition_Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Handle
  000_Interior Wall_Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Handle
  000_Interior Window_Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ffe7c1fb-032c-4ec1-a24d-8d1e06bad54e}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {00efa528-c739-4942-bb54-971e350d5081}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5_Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825,                               ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8_Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5_Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865,                                 ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {f16d79c6-23ca-4509-a014-2175d9ec5914}, ! Handle
  Air_Wall_Color,                         ! Name
  255,                                    ! Rendering Red Value
  69,                                     ! Rendering Green Value
  0,                                      ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {dca0f93c-b0ab-49ea-a058-869b6aa0620c}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {693caa13-3e74-48ae-8045-a3a848c2807a}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {01427c50-9f95-4617-88ea-a0e9186837e8}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4f7bd1ef-5d66-416c-b7cd-645da80eb8db}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c89b3655-49ce-4e5d-97c9-b2095fd6db9c}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {bc7c5297-77e3-4f10-bc89-f8f14a796e35}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d5293439-b4e0-42c4-ae8f-39daf0fa9e60}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5053f38e-2fe7-4c10-afbd-cc1965219b26}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {246c2b99-5ff6-48d4-a556-71bb50fed76b}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {086bd7a3-d72e-44c0-acc9-70d041c4c2f5}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {675b176b-6342-4e06-9b76-f297a6b58c55}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4d4d7ba3-4fd8-4f69-9194-9b7ffe61cc8d}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {d5de7a23-6ee1-4151-a263-1bfb8dd0a2ce}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:SimulationControl,
  {657ba578-29ab-439c-87b6-218865343bf2}, ! Handle
  Yes,                                    ! Do Zone Sizing Calculation
  Yes,                                    ! Do System Sizing Calculation
  Yes,                                    ! Do Plant Sizing Calculation
  Yes,                                    ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:ThermostatSetpoint:DualSetpoint,
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, ! Handle
  Medium Office_Thermostat,               ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {8a10f874-3682-42ca-98c2-f4b68d8deb26}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:WindowMaterial:Gas,
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Handle
  000_Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {f1c02e84-56ed-458b-88f2-c04a48b49010}, ! Handle
  000_Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Conductivity
  ,                                       ! Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {21af3466-d55f-4752-adcd-d84768abc6a2}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:DesignSpecification:OutdoorAir,
  {1c61d1cd-d199-4946-9ac5-8496d110c280}, ! Handle
  MediumOffice_Outdoor_Air,               ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  {6e356d32-26b3-472f-b14d-72eec40ab293}; ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Handle
  Medium Office_Clothing,                 ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  {abf3a7a4-5618-4802-9999-2d404909509e}, ! Default Day Schedule Name
  {657357ea-6c6c-4a3d-b323-fb7fb7beff67}, ! Summer Design Day Schedule Name
  {8c3228ca-0962-4ece-b716-86104f378195}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {abf3a7a4-5618-4802-9999-2d404909509e}, ! Handle
  Medium Office_Clothing Default Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {89e56bfa-aef8-4c17-8b1a-f600eba05c03}, ! Handle
  Medium Office_Clothing Rule 3,          ! Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {d0f2c14e-3cfa-4681-b2d8-6ddd67226515}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  4,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {d0f2c14e-3cfa-4681-b2d8-6ddd67226515}, ! Handle
  Medium Office_Clothing Rule 3 Day Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8c3228ca-0962-4ece-b716-86104f378195}, ! Handle
  Medium Office_Clothing Winter Design Day, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {93134e4d-2171-49ee-a0f5-e1c7d470aec2}, ! Handle
  Medium Office_Clothing Rule 2,          ! Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {635a4460-73a0-47fe-971d-8530d2aed1f8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {635a4460-73a0-47fe-971d-8530d2aed1f8}, ! Handle
  Medium Office_Clothing Rule 2 Day Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Day,
  {657357ea-6c6c-4a3d-b323-fb7fb7beff67}, ! Handle
  Medium Office_Clothing Summer Design Day, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {a0723843-08d2-478a-93c5-b1b5550fb05e}, ! Handle
  Medium Office_Clothing Rule 1,          ! Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {88e1c690-2eba-4209-a8f9-7b4482336c74}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  10,                                     ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {88e1c690-2eba-4209-a8f9-7b4482336c74}, ! Handle
  Medium Office_Clothing Rule 1 Day Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Handle
  BLDG034_Infil_Quarter_On,               ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {f423e681-6f74-40bc-a331-344c28df3bd1}, ! Default Day Schedule Name
  {0400c198-d3d6-4b11-97fa-6aedf97cc043}, ! Summer Design Day Schedule Name
  {461db9be-1777-4016-9e98-530238f7be1c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f423e681-6f74-40bc-a331-344c28df3bd1}, ! Handle
  Medium Office_Infil_Quarter_On Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {be6fc4b3-e34c-4186-854e-d3b36c362d6f}, ! Handle
  Medium Office_Infil_Quarter_On Rule 3,  ! Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {6f89656e-5e77-4ecd-97d3-54e0f022736e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6f89656e-5e77-4ecd-97d3-54e0f022736e}, ! Handle
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0400c198-d3d6-4b11-97fa-6aedf97cc043}, ! Handle
  Medium Office_Infil_Quarter_On Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e79cc5fd-8782-4ecc-90bb-db81ea2fa926}, ! Handle
  Medium Office_Infil_Quarter_On Rule 2,  ! Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {997bd35d-ddb6-4746-a228-40098f05a30d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {997bd35d-ddb6-4746-a228-40098f05a30d}, ! Handle
  Medium Office_Infil_Quarter_On Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {461db9be-1777-4016-9e98-530238f7be1c}, ! Handle
  Medium Office_Infil_Quarter_On Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {daf8f977-913a-4687-ab19-482eafeec91b}, ! Handle
  Medium Office_Infil_Quarter_On Rule 1,  ! Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {939262c5-3402-485e-852e-d9c3cb646785}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {939262c5-3402-485e-852e-d9c3cb646785}, ! Handle
  Medium Office_Infil_Quarter_On Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Handle
  BLDG034_Light,                          ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {ae67b0c3-fb4a-495f-961d-122e6cecd3a2}, ! Default Day Schedule Name
  {846facd4-dccb-4609-aaba-9a16d507aa32}, ! Summer Design Day Schedule Name
  {64b57e8d-4312-4a06-b74c-9e2db6571d7f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae67b0c3-fb4a-495f-961d-122e6cecd3a2}, ! Handle
  Medium Office_Bldg_Light Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {eafbc2a9-f9f9-4b43-bc9e-34442e120dce}, ! Handle
  Medium Office_Bldg_Light Rule 3,        ! Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {e0e77eb9-a984-4396-84c3-b02cbbc724b8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e0e77eb9-a984-4396-84c3-b02cbbc724b8}, ! Handle
  Medium Office_Bldg_Light Rule 3 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55964320898056,                       !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0458936467766762;                     !- Value Until Time 6

OS:Schedule:Rule,
  {8f6b04a2-d4d0-4f72-a79f-f41dcad31249}, ! Handle
  Medium Office_Bldg_Light Rule 2,        ! Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9bea73d8-8236-4cba-a405-b2d3488043c5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9bea73d8-8236-4cba-a405-b2d3488043c5}, ! Handle
  Medium Office_Bldg_Light Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Day,
  {846facd4-dccb-4609-aaba-9a16d507aa32}, ! Handle
  Medium Office_Bldg_Light Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {64b57e8d-4312-4a06-b74c-9e2db6571d7f}, ! Handle
  Medium Office_Bldg_Light Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {32b9ab4a-cfa2-488a-93a6-2f830390ece9}, ! Handle
  BLDG034 Light,                          ! Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {41f7c022-ed57-43dd-8e83-a386aad0f064}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {41f7c022-ed57-43dd-8e83-a386aad0f064}, ! Handle
  Medium Office_Bldg_Light Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Handle
  Always_Off,                             ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  {9db1a904-1ee8-4880-89c2-5ceba8201efa}, ! Default Day Schedule Name
  {f5a85d34-6672-4b35-a9c1-0c97cfd4f20f}, ! Summer Design Day Schedule Name
  {b5ce8155-e3a7-4f94-bdee-0156d4466783}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9db1a904-1ee8-4880-89c2-5ceba8201efa}, ! Handle
  Always_Off Default Schedule,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {780d3b22-9185-4368-ad3d-7cb50fdcfbeb}, ! Handle
  Always_Off Rule 1,                      ! Name
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d7ad6eec-2668-42e8-b4d8-81c5b315c10b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d7ad6eec-2668-42e8-b4d8-81c5b315c10b}, ! Handle
  Always_Off Rule 1 Day Schedule,         ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b5ce8155-e3a7-4f94-bdee-0156d4466783}, ! Handle
  Always_Off Winter Design Day,           ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f5a85d34-6672-4b35-a9c1-0c97cfd4f20f}, ! Handle
  Always_Off Summer Design Day,           ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Handle
  Medium Office_BLDG_ELEVATORS,           ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {863bb8e0-ec3e-478e-9f9d-d3d26ad16e0f}, ! Default Day Schedule Name
  {aa6a8d08-91a1-493f-a734-38e6bf8e573e}, ! Summer Design Day Schedule Name
  {1d4f8ebb-3c0a-4b86-8278-e1062f719881}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {863bb8e0-ec3e-478e-9f9d-d3d26ad16e0f}, ! Handle
  Medium Office_BLDG_ELEVATORS Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3528c922-a9bd-4afa-a1ba-716eb3039918}, ! Handle
  Medium Office_BLDG_ELEVATORS Rule 3,    ! Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {c78a91cf-1797-4bd2-be3c-2ad8de2a2dce}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c78a91cf-1797-4bd2-be3c-2ad8de2a2dce}, ! Handle
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.68999999999999995,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.42999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.37,                                   ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.42999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.57999999999999996,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.47999999999999998,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.37,                                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.37,                                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.46000000000000002,                    ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.62,                                   ! Value Until Time 12
  19,                                     ! Hour 13
  0,                                      ! Minute 13
  0.12,                                   ! Value Until Time 13
  20,                                     ! Hour 14
  0,                                      ! Minute 14
  0.040000000000000001,                   ! Value Until Time 14
  21,                                     ! Hour 15
  0,                                      ! Minute 15
  0.040000000000000001,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0;                                      ! Value Until Time 16

OS:Schedule:Day,
  {aa6a8d08-91a1-493f-a734-38e6bf8e573e}, ! Handle
  Medium Office_BLDG_ELEVATORS Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.68999999999999995,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.42999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.37,                                   ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.42999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.57999999999999996,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.47999999999999998,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.37,                                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.37,                                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.46000000000000002,                    ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.62,                                   ! Value Until Time 12
  19,                                     ! Hour 13
  0,                                      ! Minute 13
  0.12,                                   ! Value Until Time 13
  20,                                     ! Hour 14
  0,                                      ! Minute 14
  0.040000000000000001,                   ! Value Until Time 14
  21,                                     ! Hour 15
  0,                                      ! Minute 15
  0.040000000000000001,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0;                                      ! Value Until Time 16

OS:Schedule:Rule,
  {71130ec1-583b-4d50-a408-108e32919e83}, ! Handle
  Medium Office_BLDG_ELEVATORS Rule 2,    ! Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d36585c9-cd5b-46f9-9ca6-8f74bc0aceef}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d36585c9-cd5b-46f9-9ca6-8f74bc0aceef}, ! Handle
  Medium Office_BLDG_ELEVATORS Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.16,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.14000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20999999999999999,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.13,                                   ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.080000000000000002,                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.040000000000000001,                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.050000000000000003,                   ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.059999999999999998,                   ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0;                                      ! Value Until Time 13

OS:Schedule:Day,
  {1d4f8ebb-3c0a-4b86-8278-e1062f719881}, ! Handle
  Medium Office_BLDG_ELEVATORS Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.16,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.14000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20999999999999999,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.13,                                   ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.080000000000000002,                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.040000000000000001,                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.050000000000000003,                   ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.059999999999999998,                   ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0;                                      ! Value Until Time 13

OS:Schedule:Rule,
  {ea3461f3-388f-4416-8323-58699d9187d1}, ! Handle
  Medium Office_BLDG_ELEVATORS Rule 1,    ! Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {772732a7-6e7b-46c3-913c-58162c976a16}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {772732a7-6e7b-46c3-913c-58162c976a16}, ! Handle
  Medium Office_BLDG_ELEVATORS Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Handle
  Bldg034_Equip,                          ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {274ebc80-69a6-4093-bfe5-d699969b5dbe}, ! Default Day Schedule Name
  {2a5a593d-607e-467b-9519-b82f8f9d1e21}, ! Summer Design Day Schedule Name
  {89cbfe3c-8d74-4ebe-91f2-b4ea95bc7903}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {274ebc80-69a6-4093-bfe5-d699969b5dbe}, ! Handle
  Medium Office_Bldg_Equip Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5871fe0e-5e01-49f0-82d0-da4737261ec4}, ! Handle
  Medium Office_Bldg_Equip Rule 3,        ! Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {315afce2-1e0f-49e9-8396-26316dbfe2f8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {315afce2-1e0f-49e9-8396-26316dbfe2f8}, ! Handle
  Medium Office_Bldg_Equip Rule 3 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.899999976158142,                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.800000011920929,                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.706428825855255,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.398179054260254;                      !- Value Until Time 6

OS:Schedule:Rule,
  {48fd2d38-2797-4e0c-afd1-41ae9cfc8fe2}, ! Handle
  Medium Office_Bldg_Equip Rule 2,        ! Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {29c38996-74cb-4fca-9ef7-67391754578e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {29c38996-74cb-4fca-9ef7-67391754578e}, ! Handle
  Medium Office_Bldg_Equip Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {2a5a593d-607e-467b-9519-b82f8f9d1e21}, ! Handle
  Medium Office_Bldg_Equip Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {89cbfe3c-8d74-4ebe-91f2-b4ea95bc7903}, ! Handle
  Medium Office_Bldg_Equip Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3a9b7835-c19c-458a-abf6-6a20846f82dd}, ! Handle
  Medium Office_Bldg_Equip Rule 1,        ! Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a7b1d794-7e83-4708-bd8f-adaa1e83cb72}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a7b1d794-7e83-4708-bd8f-adaa1e83cb72}, ! Handle
  Medium Office_Bldg_Equip Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Handle
  BLDG034_HtgSetp,                        ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  {063e5629-a170-4418-8757-3f0125e1d80d}, ! Default Day Schedule Name
  {616fcb29-21a5-40d4-860d-78070ea5676b}, ! Summer Design Day Schedule Name
  {3a44ca24-9d86-4ea7-bafd-71591f2fd5ec}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {063e5629-a170-4418-8757-3f0125e1d80d}, ! Handle
  Medium Office_HtgSetp Default Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d45fdbd6-62c2-4165-a0a5-b45a80d3ed97}, ! Handle
  Medium Office_HtgSetp Rule 3,           ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {32e50c1c-ed7d-4a3a-9d10-9411a9de16ed}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {32e50c1c-ed7d-4a3a-9d10-9411a9de16ed}, ! Handle
  Medium Office_HtgSetp Rule 3 Day Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:Schedule:Day,
  {616fcb29-21a5-40d4-860d-78070ea5676b}, ! Handle
  Medium Office_HtgSetp Summer Design Day, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {8481dbc7-23e8-4523-8f37-e3274d623060}, ! Handle
  Medium Office_HtgSetp Rule 2,           ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6959a3b4-2c7a-424d-b69b-1331a2a9f7a9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6959a3b4-2c7a-424d-b69b-1331a2a9f7a9}, ! Handle
  Medium Office_HtgSetp Rule 2 Day Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  21,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21;                                     !- Value Until Time 3

OS:Schedule:Day,
  {3a44ca24-9d86-4ea7-bafd-71591f2fd5ec}, ! Handle
  Medium Office_HtgSetp Winter Design Day, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {736fb37e-1e77-4b84-bde3-cf40466a5e11}, ! Handle
  Medium Office_HtgSetp Rule 1,           ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c19c87b0-f54e-4b61-8780-3253d1b943e1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c19c87b0-f54e-4b61-8780-3253d1b943e1}, ! Handle
  Medium Office_HtgSetp Rule 1 Day Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f496668-ca10-426a-bd48-f1bb0f7859b0}, ! Handle
  Medium Office_Work_Eff,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {6da697f6-1726-45fd-9c45-e082eca8b8cf}, ! Default Day Schedule Name
  {f256baa3-e81a-4492-8f9d-81c42edd253d}, ! Summer Design Day Schedule Name
  {25f1aa94-f1e6-41e8-8521-0ff1277b430f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6da697f6-1726-45fd-9c45-e082eca8b8cf}, ! Handle
  Medium Office_Work_Eff Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e3ba5c2f-af04-4eac-8d5b-51add73e3c05}, ! Handle
  Medium Office_Work_Eff Rule 1,          ! Name
  {8f496668-ca10-426a-bd48-f1bb0f7859b0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7cd0e4ec-a4cb-4de6-a92c-488ff0ae86d5}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7cd0e4ec-a4cb-4de6-a92c-488ff0ae86d5}, ! Handle
  Medium Office_Work_Eff Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {25f1aa94-f1e6-41e8-8521-0ff1277b430f}, ! Handle
  Medium Office_Work_Eff Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f256baa3-e81a-4492-8f9d-81c42edd253d}, ! Handle
  Medium Office_Work_Eff Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Handle
  Bldg034_Swh,                            ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {f41b32d0-55a3-414e-9efa-4f5ebf789a3d}, ! Default Day Schedule Name
  {e36afbc0-dd7c-4d72-b8ca-2177c34ffd93}, ! Summer Design Day Schedule Name
  {2d4b0c26-7e93-483d-bfed-f60ab47cf7a0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f41b32d0-55a3-414e-9efa-4f5ebf789a3d}, ! Handle
  Medium Office_Bldg_Swh Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {95fa2a48-cf39-45eb-9319-685d7f0cdd8a}, ! Handle
  Medium Office_Bldg_Swh Rule 3,          ! Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {6044fed8-ccaa-4ebd-bc7c-824592e32e20}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6044fed8-ccaa-4ebd-bc7c-824592e32e20}, ! Handle
  Medium Office_Bldg_Swh Rule 3 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0799999982118607,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0700000002980232,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.189999997615814,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.349999994039536,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.379999995231628,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.389999985694885,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.469999998807907,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.569999992847443,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.540000021457672,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.340000003576279,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.330000013113022,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.439999997615814,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.259999990463257,                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0532329268753529;                     !- Value Until Time 15

OS:Schedule:Day,
  {e36afbc0-dd7c-4d72-b8ca-2177c34ffd93}, ! Handle
  Medium Office_Bldg_Swh Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.19,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.34999999999999998,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.38,                                   ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.39000000000000001,                    ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.46999999999999997,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.56999999999999995,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.54000000000000004,                    ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.34000000000000002,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.33000000000000002,                    ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.44,                                   ! Value Until Time 13
  18,                                     ! Hour 14
  0,                                      ! Minute 14
  0.26000000000000001,                    ! Value Until Time 14
  19,                                     ! Hour 15
  0,                                      ! Minute 15
  0.20999999999999999,                    ! Value Until Time 15
  20,                                     ! Hour 16
  0,                                      ! Minute 16
  0.14999999999999999,                    ! Value Until Time 16
  21,                                     ! Hour 17
  0,                                      ! Minute 17
  0.17000000000000001,                    ! Value Until Time 17
  22,                                     ! Hour 18
  0,                                      ! Minute 18
  0.080000000000000002,                   ! Value Until Time 18
  24,                                     ! Hour 19
  0,                                      ! Minute 19
  0.050000000000000003;                   ! Value Until Time 19

OS:Schedule:Rule,
  {e01836d9-b1ae-4b9c-8de8-957faa83a00d}, ! Handle
  Medium Office_Bldg_Swh Rule 2,          ! Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {71da8f1b-099d-4876-b537-aba860ef0152}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {71da8f1b-099d-4876-b537-aba860ef0152}, ! Handle
  Medium Office_Bldg_Swh Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.11,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20999999999999999,                    ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.19,                                   ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.23000000000000001,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.20000000000000001,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.19,                                   ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.14999999999999999,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.13,                                   ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14000000000000001,                    ! Value Until Time 13
  21,                                     ! Hour 14
  0,                                      ! Minute 14
  0.070000000000000007,                   ! Value Until Time 14
  22,                                     ! Hour 15
  0,                                      ! Minute 15
  0.089999999999999997,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.050000000000000003;                   ! Value Until Time 16

OS:Schedule:Day,
  {2d4b0c26-7e93-483d-bfed-f60ab47cf7a0}, ! Handle
  Medium Office_Bldg_Swh Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.11,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20999999999999999,                    ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.19,                                   ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.23000000000000001,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.20000000000000001,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.19,                                   ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.14999999999999999,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.13,                                   ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14000000000000001,                    ! Value Until Time 13
  21,                                     ! Hour 14
  0,                                      ! Minute 14
  0.070000000000000007,                   ! Value Until Time 14
  22,                                     ! Hour 15
  0,                                      ! Minute 15
  0.089999999999999997,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.050000000000000003;                   ! Value Until Time 16

OS:Schedule:Rule,
  {12b858df-8060-403f-95a0-b0983a3954b8}, ! Handle
  Medium Office_Bldg_Swh Rule 1,          ! Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5ff6ca6d-415f-4565-b607-f866ee7df65a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5ff6ca6d-415f-4565-b607-f866ee7df65a}, ! Handle
  Medium Office_Bldg_Swh Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.040000000000000001,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.070000000000000007,                   ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  0.040000000000000001,                   ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.059999999999999998,                   ! Value Until Time 4
  14,                                     ! Hour 5
  0,                                      ! Minute 5
  0.089999999999999997,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.059999999999999998,                   ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.040000000000000001,                   ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.070000000000000007,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.040000000000000001;                   ! Value Until Time 9

OS:Schedule:Ruleset,
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Handle
  BLDG034 Occ,                            ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {7082896b-bf24-48d2-bd4f-b33f56491e33}, ! Default Day Schedule Name
  {ba5fd312-e068-45d9-bbd9-31ffba2f7da0}, ! Summer Design Day Schedule Name
  {74c1c888-d1b1-45c5-abfb-56f10ec8b920}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7082896b-bf24-48d2-bd4f-b33f56491e33}, ! Handle
  Medium Office_Bldg_Occ Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ba5fd312-e068-45d9-bbd9-31ffba2f7da0}, ! Handle
  Medium Office_Bldg_Occ Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Rule,
  {cc9a6233-d03c-4afb-a837-7efe744660b7}, ! Handle
  Medium Office_Bldg_Occ Rule 3,          ! Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {7495c9a6-80d3-49ea-96d4-0deee4a436aa}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7495c9a6-80d3-49ea-96d4-0deee4a436aa}, ! Handle
  Medium Office_Bldg_Occ Rule 3 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0954337865114212,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.949999988079071,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.949999988079071,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.207357794046402,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {801d3700-1a84-4423-8bbe-2a23e1cf9afa}, ! Handle
  Medium Office_Bldg_Occ Rule 2,          ! Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {391968bc-c3a8-4a40-a8a2-d811ce2aac6e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {391968bc-c3a8-4a40-a8a2-d811ce2aac6e}, ! Handle
  Medium Office_Bldg_Occ Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c908ee67-ea6e-49ed-bd0d-4bec5059ff37}, ! Handle
  Medium Office_Bldg_Occ Rule 1,          ! Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b06ac4fe-a4a5-4493-af7b-d6380a080be3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b06ac4fe-a4a5-4493-af7b-d6380a080be3}, ! Handle
  Medium Office_Bldg_Occ Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {74c1c888-d1b1-45c5-abfb-56f10ec8b920}, ! Handle
  Medium Office_Bldg_Occ Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Handle
  BLDG034_ClgSetp,                        ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  {5c11f371-6961-45b9-aeb1-7162111d5839}, ! Default Day Schedule Name
  {5c2aba1b-f93c-4afd-ad14-41f7951dc245}, ! Summer Design Day Schedule Name
  {c99f7715-c3fc-47a2-8872-620ab7614cde}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c11f371-6961-45b9-aeb1-7162111d5839}, ! Handle
  Medium Office_ClgSetp Default Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {2571268d-0ac3-4a91-8ba7-db23efa7e653}, ! Handle
  Medium Office_ClgSetp Rule 3,           ! Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {f26396d5-0cab-4d3f-8ed5-041569f145bc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f26396d5-0cab-4d3f-8ed5-041569f145bc}, ! Handle
  Medium Office_ClgSetp Rule 3 Day Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  32,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  24.0000019073486,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  32;                                     !- Value Until Time 3

OS:Schedule:Day,
  {5c2aba1b-f93c-4afd-ad14-41f7951dc245}, ! Handle
  Medium Office_ClgSetp Summer Design Day, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {62c70222-4115-4e04-8c79-6c384c3ff658}, ! Handle
  Medium Office_ClgSetp Rule 2,           ! Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6ee12714-127e-412b-b303-0353260df287}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6ee12714-127e-412b-b303-0353260df287}, ! Handle
  Medium Office_ClgSetp Rule 2 Day Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  32,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  32,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  32;                                     !- Value Until Time 3

OS:Schedule:Day,
  {c99f7715-c3fc-47a2-8872-620ab7614cde}, ! Handle
  Medium Office_ClgSetp Winter Design Day, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {5c260c4a-e2ea-43e8-88f9-c3bdd1fe7b16}, ! Handle
  Medium Office_ClgSetp Rule 1,           ! Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1e8620a8-54e0-47ec-b834-4fe1f951457d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1e8620a8-54e0-47ec-b834-4fe1f951457d}, ! Handle
  Medium Office_ClgSetp Rule 1 Day Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  31.9999980926514;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {104f68c3-b4b9-47ab-991e-8172073916a8}, ! Handle
  BLDG034 Activite,                       ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  {069afe81-e7e1-4f73-98c0-2cbc168d5511}, ! Default Day Schedule Name
  {cae49c63-f957-4757-babd-b55f57554e3f}, ! Summer Design Day Schedule Name
  {6b8562bd-8db0-47db-b87c-ae3b3e5c12a5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {069afe81-e7e1-4f73-98c0-2cbc168d5511}, ! Handle
  Medium Office_Activity Default Schedule, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {24f923fc-381e-4fac-8161-efe964b174c4}, ! Handle
  BLDG034 Activite,                       ! Name
  {104f68c3-b4b9-47ab-991e-8172073916a8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {924ec5aa-7972-437e-8751-44b3898f339f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {924ec5aa-7972-437e-8751-44b3898f339f}, ! Handle
  Medium Office_Activity Rule 1 Day Schedule, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6b8562bd-8db0-47db-b87c-ae3b3e5c12a5}, ! Handle
  Medium Office_Activity Winter Design Day, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {cae49c63-f957-4757-babd-b55f57554e3f}, ! Handle
  Medium Office_Activity Summer Design Day, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {7141e6e1-cce3-476e-b309-e02c49018e72}, ! Handle
  Always_On,                              ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Default Day Schedule Name
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Summer Design Day Schedule Name
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Handle
  Always_On Default Schedule,             ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {510bcee7-9c6e-4ded-9bfb-bdb28f0662fc}, ! Handle
  Always_On Rule 1,                       ! Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {44e46b69-42e9-44a1-9f94-27c246d6473d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {44e46b69-42e9-44a1-9f94-27c246d6473d}, ! Handle
  Always_On Rule 1 Day Schedule,          ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}, ! Handle
  Always_On Winter Design Day,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Handle
  Always_On Summer Design Day,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:BuildingStory,
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.658,                                  !- Nominal Floor to Floor Height {m}
  {72068800-524f-471e-b4dd-3aeca566972a}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e767bfd3-ca3f-4939-9bf7-beadd7039d45}; !- Group Rendering Name

OS:Space,
  {9412d0d2-ed8a-4b28-a951-a0c042ad3cdb}, !- Handle
  Space 101,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.02135197469033e-014,                  !- X Origin {m}
  7.22805609566403,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {d79fed99-b4e9-4059-bb6b-01f0fcdaecc1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7e3161dd-6c6a-4c40-87c7-347b0a1743f4}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9412d0d2-ed8a-4b28-a951-a0c042ad3cdb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2633495967096, 2.57999999999997, 0,  !- X,Y,Z Vertex 1 {m}
  26.2633495967096, -7.228056095664, 0,   !- X,Y,Z Vertex 2 {m}
  0, -7.22805609566401, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  18.4482689045067, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 5 {m}
  18.4482689045067, 2.57999999999997, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6ea4c187-f5ab-454f-b1e1-6357fe9a176f}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9412d0d2-ed8a-4b28-a951-a0c042ad3cdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1, 4.62023308500648e-014, 3.658,      !- X,Y,Z Vertex 1 {m}
  1.1, 4.62023308500648e-014, 0,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc5dee2-2f20-4a05-8710-bb914bf37915}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9412d0d2-ed8a-4b28-a951-a0c042ad3cdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eff1149-4e72-499b-b803-3de9a8ea01f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54590057683582, 2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  3.54590057683582, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  1.1, 4.62023308500648e-014, 0,          !- X,Y,Z Vertex 3 {m}
  1.1, 4.62023308500648e-014, 3.658;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2366faed-341e-41b4-879f-3737810ab869}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9412d0d2-ed8a-4b28-a951-a0c042ad3cdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af2a7638-0c47-4ade-8e68-2754eb5d80f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4482689045067, 2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  18.4482689045067, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.54590057683582, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.54590057683582, 2.31011654250324e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1751ae22-c901-4471-ad54-a025e7e0e0cb}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9412d0d2-ed8a-4b28-a951-a0c042ad3cdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5448e877-a904-4f55-a6c1-5e435ae54af4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4482689045067, 2.57999999999997, 3.658, !- X,Y,Z Vertex 1 {m}
  18.4482689045067, 2.57999999999997, 0,  !- X,Y,Z Vertex 2 {m}
  18.4482689045067, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  18.4482689045067, 2.31011654250324e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8989a20b-98e3-4fa9-bbe0-7e887a8b8053}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9412d0d2-ed8a-4b28-a951-a0c042ad3cdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ac93a8-3267-4a8c-b670-6dd2083b1a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2633495967096, 2.57999999999997, 3.658, !- X,Y,Z Vertex 1 {m}
  26.2633495967096, 2.57999999999997, 0,  !- X,Y,Z Vertex 2 {m}
  18.4482689045067, 2.57999999999997, 0,  !- X,Y,Z Vertex 3 {m}
  18.4482689045067, 2.57999999999997, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7265569-3f31-4899-9d39-f65fcd1e4982}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9412d0d2-ed8a-4b28-a951-a0c042ad3cdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2633495967096, -7.228056095664, 3.658, !- X,Y,Z Vertex 1 {m}
  26.2633495967096, -7.228056095664, 0,   !- X,Y,Z Vertex 2 {m}
  26.2633495967096, 2.57999999999997, 0,  !- X,Y,Z Vertex 3 {m}
  26.2633495967096, 2.57999999999997, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a4fcf97-1de8-41fd-b7a5-f5abd300f47d}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9412d0d2-ed8a-4b28-a951-a0c042ad3cdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.22805609566401, 3.658,            !- X,Y,Z Vertex 1 {m}
  0, -7.22805609566401, 0,                !- X,Y,Z Vertex 2 {m}
  26.2633495967096, -7.228056095664, 0,   !- X,Y,Z Vertex 3 {m}
  26.2633495967096, -7.228056095664, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8ee7b5-de74-4a36-8a4b-4b718d7a80a8}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9412d0d2-ed8a-4b28-a951-a0c042ad3cdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.22805609566401, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.22805609566401, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba73baf-560f-4a72-abe9-2c1512d3ff5f}, !- Handle
  Surface 10,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9412d0d2-ed8a-4b28-a951-a0c042ad3cdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2633495967096, -7.228056095664, 3.658, !- X,Y,Z Vertex 1 {m}
  26.2633495967096, 2.57999999999997, 3.658, !- X,Y,Z Vertex 2 {m}
  18.4482689045067, 2.57999999999997, 3.658, !- X,Y,Z Vertex 3 {m}
  18.4482689045067, 2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 5 {m}
  0, -7.22805609566401, 3.658;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {0064eb43-eab0-40d8-9214-0efb83d6e77e}, !- Handle
  Space 102,                              !- Name
  {08716a7b-a5fa-4e77-a775-89ce508890b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.7893694294921,                       !- X Origin {m}
  3.64454436511485,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {305aaba5-a9c2-46f0-9f08-2767a07be36e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f60ec6b7-325e-45e3-ba6b-40dde897f1b0}, !- Handle
  Surface 11,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0064eb43-eab0-40d8-9214-0efb83d6e77e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74, 6.08, 0,                          !- X,Y,Z Vertex 1 {m}
  4.74, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.08, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89730396-07ea-4808-abbd-abda2c012bb3}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0064eb43-eab0-40d8-9214-0efb83d6e77e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.08, 3.658,                         !- X,Y,Z Vertex 1 {m}
  0, 6.08, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9e3a90-9123-4861-85d9-606695fb6ad7}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0064eb43-eab0-40d8-9214-0efb83d6e77e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e7c1802-88ed-45fe-a3ce-01ccf0c42f67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83192865033258, 6.08, 3.658,          !- X,Y,Z Vertex 1 {m}
  1.83192865033258, 6.08, 0,              !- X,Y,Z Vertex 2 {m}
  0, 6.08, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.08, 3.658;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4c2f095-594d-4842-bcec-df45bfbfd681}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0064eb43-eab0-40d8-9214-0efb83d6e77e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40cd1ae0-69e1-43ae-a580-f705e6f79f09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74, 6.08, 3.658,                      !- X,Y,Z Vertex 1 {m}
  4.74, 6.08, 0,                          !- X,Y,Z Vertex 2 {m}
  1.83192865033258, 6.08, 0,              !- X,Y,Z Vertex 3 {m}
  1.83192865033258, 6.08, 3.658;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c813f1ac-dc67-414c-b184-126563c551dc}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0064eb43-eab0-40d8-9214-0efb83d6e77e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74, 0, 3.658,                         !- X,Y,Z Vertex 1 {m}
  4.74, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.74, 6.08, 0,                          !- X,Y,Z Vertex 3 {m}
  4.74, 6.08, 3.658;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8d35270-39b1-4d14-8584-3d257aec279a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0064eb43-eab0-40d8-9214-0efb83d6e77e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.74, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.74, 0, 3.658;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb4ee0a-ec2f-4995-9b8a-4a5483b85416}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0064eb43-eab0-40d8-9214-0efb83d6e77e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74, 0, 3.658,                         !- X,Y,Z Vertex 1 {m}
  4.74, 6.08, 3.658,                      !- X,Y,Z Vertex 2 {m}
  0, 6.08, 3.658,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Handle
  Space 103,                              !- Name
  {08716a7b-a5fa-4e77-a775-89ce508890b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.209369429492,                        !- X Origin {m}
  6.0545443651148,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {1162aa76-19c2-4170-b94d-2db8da5e2cd4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {857dc717-51f3-4e4f-909a-04b9d608527e}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1328692648132, 10.0700000000001, 0,  !- X,Y,Z Vertex 1 {m}
  11.1328692648132, 8.19818600606423, 0,  !- X,Y,Z Vertex 2 {m}
  12.4119286503326, 8.19818600606423, 0,  !- X,Y,Z Vertex 3 {m}
  12.4119286503326, 3.67000000000004, 0,  !- X,Y,Z Vertex 4 {m}
  6.20592066887032, 3.67000000000004, 0,  !- X,Y,Z Vertex 5 {m}
  6.20592066887033, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 3.67, 0,                             !- X,Y,Z Vertex 8 {m}
  0.301928650332586, 4.15233537494338, 0, !- X,Y,Z Vertex 9 {m}
  0.301928650332586, 7.0945965389851, 0,  !- X,Y,Z Vertex 10 {m}
  5.7319286503326, 7.0945965389851, 0,    !- X,Y,Z Vertex 11 {m}
  5.7319286503326, 10.0700000000001, 0;   !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {3efa7bf6-6ffe-4c3d-9e5b-4408409bbe71}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.67, 3.658,                         !- X,Y,Z Vertex 1 {m}
  0, 3.67, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bbd40e6-debd-411c-85fe-99505419fb84}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {341e5e59-be01-4964-8bb6-a42d5083a3f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.301928650332586, 4.15233537494338, 3.658, !- X,Y,Z Vertex 1 {m}
  0.301928650332586, 4.15233537494338, 0, !- X,Y,Z Vertex 2 {m}
  0, 3.67, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.67, 3.658;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4176ffea-ff76-4b11-b0a0-5eac9bf66afe}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {578b4826-0182-4f8c-ae0e-3548de296aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.301928650332586, 7.0945965389851, 3.658, !- X,Y,Z Vertex 1 {m}
  0.301928650332586, 7.0945965389851, 0,  !- X,Y,Z Vertex 2 {m}
  0.301928650332586, 4.15233537494338, 0, !- X,Y,Z Vertex 3 {m}
  0.301928650332586, 4.15233537494338, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a883699e-c93c-47ba-a251-a1d4b98117e3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22c6c488-792d-4dd0-99b2-beef77acad9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.8019286503326, 7.09459653898512, 3.658, !- X,Y,Z Vertex 1 {m}
  0.8019286503326, 7.09459653898512, 0,   !- X,Y,Z Vertex 2 {m}
  0.301928650332586, 7.0945965389851, 0,  !- X,Y,Z Vertex 3 {m}
  0.301928650332586, 7.0945965389851, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e0fc0ce-02cb-4be7-95c3-e87994b55e18}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c64bf7-9c9e-48a0-8acf-bc7642712183}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7319286503326, 7.0945965389851, 3.658, !- X,Y,Z Vertex 1 {m}
  5.7319286503326, 7.0945965389851, 0,    !- X,Y,Z Vertex 2 {m}
  0.8019286503326, 7.09459653898512, 0,   !- X,Y,Z Vertex 3 {m}
  0.8019286503326, 7.09459653898512, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad304992-0c32-45ad-929b-bd17cd4b18cc}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43f3e2a9-71ee-4e9d-b975-5ee27a716b8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7319286503326, 10.0700000000001, 3.658, !- X,Y,Z Vertex 1 {m}
  5.7319286503326, 10.0700000000001, 0,   !- X,Y,Z Vertex 2 {m}
  5.7319286503326, 7.0945965389851, 0,    !- X,Y,Z Vertex 3 {m}
  5.7319286503326, 7.0945965389851, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {477c72e3-345e-4cc5-997a-0506c7850c18}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2de6ac9e-dc75-43a7-982d-80b62c1949e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1328692648132, 10.0700000000001, 3.658, !- X,Y,Z Vertex 1 {m}
  11.1328692648132, 10.0700000000001, 0,  !- X,Y,Z Vertex 2 {m}
  5.7319286503326, 10.0700000000001, 0,   !- X,Y,Z Vertex 3 {m}
  5.7319286503326, 10.0700000000001, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa0d82e3-de49-4c00-99ff-aaf0ca762997}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49869a6c-4683-4e54-a49a-59b5a24a9e2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1328692648132, 8.19818600606423, 3.658, !- X,Y,Z Vertex 1 {m}
  11.1328692648132, 8.19818600606423, 0,  !- X,Y,Z Vertex 2 {m}
  11.1328692648132, 10.0700000000001, 0,  !- X,Y,Z Vertex 3 {m}
  11.1328692648132, 10.0700000000001, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {750c7040-07ed-4bb1-a258-aaffd5fede3b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9459bbcb-b21f-4c33-8f9b-fe9c06f02c30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4119286503326, 8.19818600606423, 3.658, !- X,Y,Z Vertex 1 {m}
  12.4119286503326, 8.19818600606423, 0,  !- X,Y,Z Vertex 2 {m}
  11.1328692648132, 8.19818600606423, 0,  !- X,Y,Z Vertex 3 {m}
  11.1328692648132, 8.19818600606423, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bff687ec-3a2a-49fd-9f29-bfeea48b3411}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0afa320e-3654-49c8-8488-11b3c63f94ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4119286503326, 3.67000000000004, 3.658, !- X,Y,Z Vertex 1 {m}
  12.4119286503326, 3.67000000000004, 0,  !- X,Y,Z Vertex 2 {m}
  12.4119286503326, 8.19818600606423, 0,  !- X,Y,Z Vertex 3 {m}
  12.4119286503326, 8.19818600606423, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7c1802-88ed-45fe-a3ce-01ccf0c42f67}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff9e3a90-9123-4861-85d9-606695fb6ad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.58, 3.67000000000004, 3.658,         !- X,Y,Z Vertex 1 {m}
  10.58, 3.67000000000004, 0,             !- X,Y,Z Vertex 2 {m}
  12.4119286503326, 3.67000000000004, 0,  !- X,Y,Z Vertex 3 {m}
  12.4119286503326, 3.67000000000004, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff7f3b3d-ccdf-42c5-938f-beff99041b35}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.20592066887032, 3.67000000000004, 3.658, !- X,Y,Z Vertex 1 {m}
  6.20592066887032, 3.67000000000004, 0,  !- X,Y,Z Vertex 2 {m}
  10.58, 3.67000000000004, 0,             !- X,Y,Z Vertex 3 {m}
  10.58, 3.67000000000004, 3.658;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d139b12-8120-4891-9009-7ad90b3a61e0}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.20592066887033, 1.15505827125162e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  6.20592066887033, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  6.20592066887032, 3.67000000000004, 0,  !- X,Y,Z Vertex 3 {m}
  6.20592066887032, 3.67000000000004, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d11090b9-ae7d-4df0-9a44-1293ba20ebc5}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58016512754231e-045, -1.92355843129091e-030, 3.658, !- X,Y,Z Vertex 1 {m}
  3.58016512754231e-045, -1.92355843129091e-030, 0, !- X,Y,Z Vertex 2 {m}
  6.20592066887033, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  6.20592066887033, 1.15505827125162e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d69746be-a881-4da7-94ca-d30b28dda171}, !- Handle
  Surface 33,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}, !- Construction Name
  {78b23221-943a-470f-aa4c-cfdf639c1618}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4119286503326, 4.02203473720845, 3.658, !- X,Y,Z Vertex 1 {m}
  12.4119286503326, 8.19818600606423, 3.658, !- X,Y,Z Vertex 2 {m}
  11.1328692648132, 8.19818600606423, 3.658, !- X,Y,Z Vertex 3 {m}
  11.1328692648132, 10.0700000000001, 3.658, !- X,Y,Z Vertex 4 {m}
  5.7319286503326, 10.0700000000001, 3.658, !- X,Y,Z Vertex 5 {m}
  5.7319286503326, 7.0945965389851, 3.658, !- X,Y,Z Vertex 6 {m}
  0.724236390989745, 7.09459653898513, 3.658, !- X,Y,Z Vertex 7 {m}
  0.724236390989745, 4.02203473720844, 3.658; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {65ae1d4f-e879-4a0f-91fe-6d6d0652b0bd}, !- Handle
  Space 104,                              !- Name
  {08716a7b-a5fa-4e77-a775-89ce508890b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.739369429492,                        !- X Origin {m}
  9.72454436511484,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {4be94adc-0e4b-4333-a24e-30f01e6b9d3d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b5e35a0a-a7af-4f37-945d-8ec8dcf7587a}, !- Handle
  Surface 34,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65ae1d4f-e879-4a0f-91fe-6d6d0652b0bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3.13999999999998, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.14000000000005, -2.75000000000003, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-014, -2.74999999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8250670-2056-4df5-afcd-809b7c454b2c}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ae1d4f-e879-4a0f-91fe-6d6d0652b0bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {153b7d57-f266-42a9-89c3-704cad720ee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.94232241234042, -1.15505827125162e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  2.94232241234042, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd0a40ae-3075-4fe6-b99c-f50dce0c47e9}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ae1d4f-e879-4a0f-91fe-6d6d0652b0bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e52a847-c113-4aa1-8e11-bfb76ea4a2f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.13999999999998, -1.15505827125162e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  3.13999999999998, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  2.94232241234042, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.94232241234042, -1.15505827125162e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad233647-6d85-4de8-bc10-81883969cbaf}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ae1d4f-e879-4a0f-91fe-6d6d0652b0bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.14000000000005, -2.75000000000003, 3.658, !- X,Y,Z Vertex 1 {m}
  3.14000000000005, -2.75000000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.13999999999998, -1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.13999999999998, -1.15505827125162e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24784ddc-e356-4b3e-a585-c0ef1990c46d}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ae1d4f-e879-4a0f-91fe-6d6d0652b0bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-014, -2.74999999999999, 3.658, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-014, -2.74999999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.14000000000005, -2.75000000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.14000000000005, -2.75000000000003, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a4927b0-0c37-4467-ab31-efe292d9e3fe}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ae1d4f-e879-4a0f-91fe-6d6d0652b0bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.69423372516366e-030, 1.61587060094427e-043, 3.658, !- X,Y,Z Vertex 1 {m}
  7.69423372516366e-030, 1.61587060094427e-043, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-014, -2.74999999999999, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-014, -2.74999999999999, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18e1df50-4d42-4aec-9945-7071de582719}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65ae1d4f-e879-4a0f-91fe-6d6d0652b0bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.14000000000005, -2.75000000000003, 3.658, !- X,Y,Z Vertex 1 {m}
  3.13999999999998, -1.15505827125162e-014, 3.658, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-014, -2.74999999999999, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {16d3b4e5-15e7-48b6-b230-6f13789c2558}, !- Handle
  Space 105,                              !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.25000000000001,                       !- X Origin {m}
  9.99805609566404,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {b48d6aaa-b553-4d64-b037-68128e9e4b31}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6d8967f1-c4e8-486c-ac45-8029e39dd285}, !- Handle
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16d3b4e5-15e7-48b6-b230-6f13789c2558}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.29590057683582, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.29590057683582, -2.76999999999995, 0, !- X,Y,Z Vertex 2 {m}
  -0.15, -2.76999999999992, 0,            !- X,Y,Z Vertex 3 {m}
  -0.15, -2.61999999999992, 0,            !- X,Y,Z Vertex 4 {m}
  0, -2.61999999999995, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {03d1d3e8-d198-41cb-9be5-b128b11cf7b3}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d3b4e5-15e7-48b6-b230-6f13789c2558}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {742e92d1-b12f-4261-8b29-b328e313ef64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.29590057683582, 1.15505827125162e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  2.29590057683582, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed211d50-dfda-4570-90b0-5ea9bdebf24d}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d3b4e5-15e7-48b6-b230-6f13789c2558}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4d2ddc4-65b4-4e8a-8b8a-4a49bef3591b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.29590057683582, -2.76999999999995, 3.658, !- X,Y,Z Vertex 1 {m}
  2.29590057683582, -2.76999999999995, 0, !- X,Y,Z Vertex 2 {m}
  2.29590057683582, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.29590057683582, 1.15505827125162e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eff1149-4e72-499b-b803-3de9a8ea01f3}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d3b4e5-15e7-48b6-b230-6f13789c2558}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbc5dee2-2f20-4a05-8710-bb914bf37915}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.15, -2.76999999999992, 3.658,        !- X,Y,Z Vertex 1 {m}
  -0.15, -2.76999999999992, 0,            !- X,Y,Z Vertex 2 {m}
  2.29590057683582, -2.76999999999995, 0, !- X,Y,Z Vertex 3 {m}
  2.29590057683582, -2.76999999999995, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6101efc4-51de-432b-97b7-dc030e1f9748}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d3b4e5-15e7-48b6-b230-6f13789c2558}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.15, -2.61999999999992, 3.658,        !- X,Y,Z Vertex 1 {m}
  -0.15, -2.61999999999992, 0,            !- X,Y,Z Vertex 2 {m}
  -0.15, -2.76999999999992, 0,            !- X,Y,Z Vertex 3 {m}
  -0.15, -2.76999999999992, 3.658;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fbb8ce-eed5-49eb-8349-055dbe54d722}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d3b4e5-15e7-48b6-b230-6f13789c2558}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.61999999999995, 3.658,            !- X,Y,Z Vertex 1 {m}
  0, -2.61999999999995, 0,                !- X,Y,Z Vertex 2 {m}
  -0.15, -2.61999999999992, 0,            !- X,Y,Z Vertex 3 {m}
  -0.15, -2.61999999999992, 3.658;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5c64ac5-15ad-4cfc-ad06-22eec4a0ab6e}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d3b4e5-15e7-48b6-b230-6f13789c2558}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.341176166471672, 3.658,           !- X,Y,Z Vertex 1 {m}
  0, -0.341176166471672, 0,               !- X,Y,Z Vertex 2 {m}
  0, -2.61999999999995, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.61999999999995, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3bd8af4-761a-48f4-b58b-a9342a880ec1}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d3b4e5-15e7-48b6-b230-6f13789c2558}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e60bc520-68ef-48f5-894b-1a6a32761b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.341176166471672, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.341176166471672, 3.658;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f3e6128-95f1-402b-a906-0ba21b84290f}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16d3b4e5-15e7-48b6-b230-6f13789c2558}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.29590057683582, -2.76999999999995, 3.658, !- X,Y,Z Vertex 1 {m}
  2.29590057683582, 1.15505827125162e-014, 3.658, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 3 {m}
  0, -2.61999999999995, 3.658,            !- X,Y,Z Vertex 4 {m}
  -0.15, -2.61999999999992, 3.658,        !- X,Y,Z Vertex 5 {m}
  -0.15, -2.76999999999992, 3.658;        !- X,Y,Z Vertex 6 {m}

OS:Space,
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Handle
  Space 106,                              !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.4482689045067,                       !- X Origin {m}
  7.22805609566403,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {65960315-d386-4b83-8024-c4869842e1f4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2d429326-8190-463f-87db-20392d66c1bb}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0674713142549554, 48.6247397763532, 0, !- X,Y,Z Vertex 1 {m}
  -0.0674713142549554, 38.627485093613, 0, !- X,Y,Z Vertex 2 {m}
  7.81508069220298, 38.627485093613, 0,   !- X,Y,Z Vertex 3 {m}
  7.81508069220298, 38.9498204685563, 0,  !- X,Y,Z Vertex 4 {m}
  13.8611005249854, 38.9498204685563, 0,  !- X,Y,Z Vertex 5 {m}
  13.8611005249854, 35.268188846062, 0,   !- X,Y,Z Vertex 6 {m}
  7.81508069220297, 35.268188846062, 0,   !- X,Y,Z Vertex 7 {m}
  7.41836023073432, 35.392163990271, 0,   !- X,Y,Z Vertex 8 {m}
  -5.77529135625809e-015, 35.392163990271, 0, !- X,Y,Z Vertex 9 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 10 {m}
  -14.9023683276708, 0, 0,                !- X,Y,Z Vertex 11 {m}
  -14.9023683276708, 2.76999999999996, 0, !- X,Y,Z Vertex 12 {m}
  -2.54718821230364, 2.76999999999997, 0, !- X,Y,Z Vertex 13 {m}
  -2.54718821230368, 35.5905242210053, 0, !- X,Y,Z Vertex 14 {m}
  -6.72554844303801, 35.5905242210053, 0, !- X,Y,Z Vertex 15 {m}
  -6.72554844303802, 38.5778950359294, 0, !- X,Y,Z Vertex 16 {m}
  -2.54718821230367, 38.5778950359295, 0, !- X,Y,Z Vertex 17 {m}
  -2.54718821230367, 48.6247397763535, 0; !- X,Y,Z Vertex 18 {m}

OS:Surface,
  {af2a7638-0c47-4ade-8e68-2754eb5d80f6}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2366faed-341e-41b4-879f-3737810ab869}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.9023683276708, 0, 3.658,            !- X,Y,Z Vertex 1 {m}
  -14.9023683276708, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d2ddc4-65b4-4e8a-8b8a-4a49bef3591b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed211d50-dfda-4570-90b0-5ea9bdebf24d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.9023683276708, 2.76999999999996, 3.658, !- X,Y,Z Vertex 1 {m}
  -14.9023683276708, 2.76999999999996, 0, !- X,Y,Z Vertex 2 {m}
  -14.9023683276708, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -14.9023683276708, 0, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d572b87c-4012-41dc-b49b-d88a4100cc31}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b17d9980-067c-451d-a6cf-65cccf544075}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4722689045067, 2.76999999999997, 3.658, !- X,Y,Z Vertex 1 {m}
  -10.4722689045067, 2.76999999999997, 0, !- X,Y,Z Vertex 2 {m}
  -14.9023683276708, 2.76999999999996, 0, !- X,Y,Z Vertex 3 {m}
  -14.9023683276708, 2.76999999999996, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc8a836-c88b-457e-bd51-4c3dbad4611b}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4ea5978-059a-49e9-af3f-bf5238d91790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54718821230364, 2.76999999999997, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.54718821230364, 2.76999999999997, 0, !- X,Y,Z Vertex 2 {m}
  -10.4722689045067, 2.76999999999997, 0, !- X,Y,Z Vertex 3 {m}
  -10.4722689045067, 2.76999999999997, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d5bafb-4392-4493-81bb-a74d2a5d36d6}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4591d8b8-0be9-47ce-83cb-aea9f70b93aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54718821230368, 13.86, 3.658,        !- X,Y,Z Vertex 1 {m}
  -2.54718821230368, 13.86, 0,            !- X,Y,Z Vertex 2 {m}
  -2.54718821230364, 2.76999999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.54718821230364, 2.76999999999997, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c9d8e3-4a07-4c69-94ed-ef91c71024f4}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b45fd88-c513-46ea-ac4d-1d70f04f862e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54718821230368, 35.5905242210053, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.54718821230368, 35.5905242210053, 0, !- X,Y,Z Vertex 2 {m}
  -2.54718821230368, 13.86, 0,            !- X,Y,Z Vertex 3 {m}
  -2.54718821230368, 13.86, 3.658;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c62e029e-b16d-4061-89df-6e92d5a0d4aa}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e5d14a5-98a4-4020-8e5c-31c2aff9ba22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.72554844303801, 35.5905242210053, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.72554844303801, 35.5905242210053, 0, !- X,Y,Z Vertex 2 {m}
  -2.54718821230368, 35.5905242210053, 0, !- X,Y,Z Vertex 3 {m}
  -2.54718821230368, 35.5905242210053, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7782bf7-da06-4ed1-8e1e-00a91af29e2f}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b319e764-d9f2-4e23-9024-d72609c482b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.72554844303802, 38.5778950359294, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.72554844303802, 38.5778950359294, 0, !- X,Y,Z Vertex 2 {m}
  -6.72554844303801, 35.5905242210053, 0, !- X,Y,Z Vertex 3 {m}
  -6.72554844303801, 35.5905242210053, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b840681-9fd9-4a6f-912a-74143582352e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0d06891-d136-4c9a-9bb1-77f3b7a3d888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54718821230367, 38.5778950359295, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.54718821230367, 38.5778950359295, 0, !- X,Y,Z Vertex 2 {m}
  -6.72554844303802, 38.5778950359294, 0, !- X,Y,Z Vertex 3 {m}
  -6.72554844303802, 38.5778950359294, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199b93da-343a-4558-bcf7-ab931ad59952}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6a15168-8755-43d6-85df-099139bb6705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54718821230367, 48.6247397763535, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.54718821230367, 48.6247397763535, 0, !- X,Y,Z Vertex 2 {m}
  -2.54718821230367, 38.5778950359295, 0, !- X,Y,Z Vertex 3 {m}
  -2.54718821230367, 38.5778950359295, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e1c4702-4232-44a4-971b-3fa95e400203}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9dceb8a-43e6-4ed6-9531-e520fa22e951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0674713142549554, 48.6247397763532, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.0674713142549554, 48.6247397763532, 0, !- X,Y,Z Vertex 2 {m}
  -2.54718821230367, 48.6247397763535, 0, !- X,Y,Z Vertex 3 {m}
  -2.54718821230367, 48.6247397763535, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ed99a23-a4ec-4b02-b668-0990a78d52cc}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {506a8da5-d998-4d94-87b7-a4ae0de3bdcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0674713142549554, 38.627485093613, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.0674713142549554, 38.627485093613, 0, !- X,Y,Z Vertex 2 {m}
  -0.0674713142549554, 48.6247397763532, 0, !- X,Y,Z Vertex 3 {m}
  -0.0674713142549554, 48.6247397763532, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {585fd755-df90-4d9a-b8f0-c3dee5759449}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91943a49-a0c2-4d93-8b7f-9e5aaeafbc50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81508069220298, 38.627485093613, 3.658, !- X,Y,Z Vertex 1 {m}
  7.81508069220298, 38.627485093613, 0,   !- X,Y,Z Vertex 2 {m}
  -0.0674713142549554, 38.627485093613, 0, !- X,Y,Z Vertex 3 {m}
  -0.0674713142549554, 38.627485093613, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b044925f-4474-4d10-acaa-fe342cda32d7}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44d1ae38-a20a-4cff-b656-dd3c7723e539}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81508069220298, 38.9498204685563, 3.658, !- X,Y,Z Vertex 1 {m}
  7.81508069220298, 38.9498204685563, 0,  !- X,Y,Z Vertex 2 {m}
  7.81508069220298, 38.627485093613, 0,   !- X,Y,Z Vertex 3 {m}
  7.81508069220298, 38.627485093613, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82eaf886-c299-4dde-bdaf-3af8cbaab88d}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8611005249854, 38.9498204685563, 3.658, !- X,Y,Z Vertex 1 {m}
  13.8611005249854, 38.9498204685563, 0,  !- X,Y,Z Vertex 2 {m}
  7.81508069220298, 38.9498204685563, 0,  !- X,Y,Z Vertex 3 {m}
  7.81508069220298, 38.9498204685563, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce250449-ff0f-4c57-9624-8668ff74c20b}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32f961ff-0ceb-4f4c-a789-8a81ab592cef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8611005249854, 37.7843669394876, 3.658, !- X,Y,Z Vertex 1 {m}
  13.8611005249854, 37.7843669394876, 0,  !- X,Y,Z Vertex 2 {m}
  13.8611005249854, 38.9498204685563, 0,  !- X,Y,Z Vertex 3 {m}
  13.8611005249854, 38.9498204685563, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bee1429-5810-4781-9969-eaed13118a68}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8ca79fe-57b1-468d-8333-2b62d110ea4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8611005249854, 36.197485093613, 3.658, !- X,Y,Z Vertex 1 {m}
  13.8611005249854, 36.197485093613, 0,   !- X,Y,Z Vertex 2 {m}
  13.8611005249854, 37.7843669394876, 0,  !- X,Y,Z Vertex 3 {m}
  13.8611005249854, 37.7843669394876, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaad8e52-8f51-4af1-8568-a8a66e51c0bb}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0143fd7-49b1-459a-aeb1-dd3e0005bc16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8611005249854, 35.268188846062, 3.658, !- X,Y,Z Vertex 1 {m}
  13.8611005249854, 35.268188846062, 0,   !- X,Y,Z Vertex 2 {m}
  13.8611005249854, 36.197485093613, 0,   !- X,Y,Z Vertex 3 {m}
  13.8611005249854, 36.197485093613, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea37e6d3-20a2-41fc-a596-5369921dbd0c}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81508069220297, 35.268188846062, 3.658, !- X,Y,Z Vertex 1 {m}
  7.81508069220297, 35.268188846062, 0,   !- X,Y,Z Vertex 2 {m}
  13.8611005249854, 35.268188846062, 0,   !- X,Y,Z Vertex 3 {m}
  13.8611005249854, 35.268188846062, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa575e0-c5ee-494a-ba32-3aa48ff193dc}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4385cae7-cd39-46a3-9722-aa229c8b02a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.41836023073432, 35.392163990271, 3.658, !- X,Y,Z Vertex 1 {m}
  7.41836023073432, 35.392163990271, 0,   !- X,Y,Z Vertex 2 {m}
  7.81508069220297, 35.268188846062, 0,   !- X,Y,Z Vertex 3 {m}
  7.81508069220297, 35.268188846062, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83df747b-20f9-4438-80ab-dfb463b5c7af}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86044962-e9da-45a8-8b44-486d638d46f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 35.392163990271, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 35.392163990271, 0, !- X,Y,Z Vertex 2 {m}
  7.41836023073432, 35.392163990271, 0,   !- X,Y,Z Vertex 3 {m}
  7.41836023073432, 35.392163990271, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2dc65c7-8656-4bf1-848b-db130269121c}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc83dacf-4b65-43ba-94a0-cd6be3217880}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 2.57999999999994, 3.658, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 2.57999999999994, 0, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 35.392163990271, 0, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 35.392163990271, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5448e877-a904-4f55-a6c1-5e435ae54af4}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1751ae22-c901-4471-ad54-a025e7e0e0cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.20593071881819e-030, -1.43528557900414e-044, 3.658, !- X,Y,Z Vertex 1 {m}
  3.20593071881819e-030, -1.43528557900414e-044, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 2.57999999999994, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 2.57999999999994, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04da0a3-18d8-4392-bf03-f3dcb5d082c1}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b81a45c-f136-4c36-8afc-538ef58f0b39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 35.392163990271, 3.658, !- X,Y,Z Vertex 2 {m}
  7.41836023073432, 35.392163990271, 3.658, !- X,Y,Z Vertex 3 {m}
  7.81508069220297, 35.268188846062, 3.658, !- X,Y,Z Vertex 4 {m}
  13.8611005249854, 35.268188846062, 3.658, !- X,Y,Z Vertex 5 {m}
  13.8611005249854, 38.9498204685563, 3.658, !- X,Y,Z Vertex 6 {m}
  7.81508069220298, 38.9498204685563, 3.658, !- X,Y,Z Vertex 7 {m}
  7.81508069220298, 38.627485093613, 3.658, !- X,Y,Z Vertex 8 {m}
  -0.0674713142549554, 38.627485093613, 3.658, !- X,Y,Z Vertex 9 {m}
  -0.0674713142549554, 48.6247397763532, 3.658, !- X,Y,Z Vertex 10 {m}
  -2.54718821230367, 48.6247397763535, 3.658, !- X,Y,Z Vertex 11 {m}
  -2.54718821230367, 38.5778950359295, 3.658, !- X,Y,Z Vertex 12 {m}
  -6.72554844303802, 38.5778950359294, 3.658, !- X,Y,Z Vertex 13 {m}
  -6.72554844303801, 35.5905242210053, 3.658, !- X,Y,Z Vertex 14 {m}
  -2.54718821230368, 35.5905242210053, 3.658, !- X,Y,Z Vertex 15 {m}
  -2.54718821230364, 2.76999999999997, 3.658, !- X,Y,Z Vertex 16 {m}
  -14.9023683276708, 2.76999999999996, 3.658, !- X,Y,Z Vertex 17 {m}
  -14.9023683276708, 0, 3.658;            !- X,Y,Z Vertex 18 {m}

OS:Space,
  {59443932-a602-423d-8128-433f904bfe7b}, !- Handle
  Space 107,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  19.3547765571327,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {0462a12e-c315-4d0c-a8a9-8778df60dc51}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a1b260ae-9fa3-4212-9d1c-7d793e384d4f}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {59443932-a602-423d-8128-433f904bfe7b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.976, -1.15505827125162e-014, 0,       !- X,Y,Z Vertex 1 {m}
  7.976, -9.35672046146874, 0,            !- X,Y,Z Vertex 2 {m}
  1.25000000000001, -9.35672046146876, 0, !- X,Y,Z Vertex 3 {m}
  1.25000000000001, -9.69789662794043, 0, !- X,Y,Z Vertex 4 {m}
  1.10000000000001, -9.69789662794042, 0, !- X,Y,Z Vertex 5 {m}
  1.10000000000001, -9.54672046146871, 0, !- X,Y,Z Vertex 6 {m}
  0, -9.54672046146871, 0,                !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {be06fe26-07a8-43a7-81f7-477f8eb95180}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59443932-a602-423d-8128-433f904bfe7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.976, -1.15505827125162e-014, 3.658,   !- X,Y,Z Vertex 1 {m}
  7.976, -1.15505827125162e-014, 0,       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77d24db2-63b4-408a-af5f-9c92fc0f3300}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59443932-a602-423d-8128-433f904bfe7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {860564b2-f816-45f9-b922-4130223d13c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.976, -9.35672046146874, 3.658,        !- X,Y,Z Vertex 1 {m}
  7.976, -9.35672046146874, 0,            !- X,Y,Z Vertex 2 {m}
  7.976, -1.15505827125162e-014, 0,       !- X,Y,Z Vertex 3 {m}
  7.976, -1.15505827125162e-014, 3.658;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b17d9980-067c-451d-a6cf-65cccf544075}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59443932-a602-423d-8128-433f904bfe7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d572b87c-4012-41dc-b49b-d88a4100cc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.54590057683583, -9.35672046146875, 3.658, !- X,Y,Z Vertex 1 {m}
  3.54590057683583, -9.35672046146875, 0, !- X,Y,Z Vertex 2 {m}
  7.976, -9.35672046146874, 0,            !- X,Y,Z Vertex 3 {m}
  7.976, -9.35672046146874, 3.658;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {742e92d1-b12f-4261-8b29-b328e313ef64}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59443932-a602-423d-8128-433f904bfe7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03d1d3e8-d198-41cb-9be5-b128b11cf7b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25000000000001, -9.35672046146876, 3.658, !- X,Y,Z Vertex 1 {m}
  1.25000000000001, -9.35672046146876, 0, !- X,Y,Z Vertex 2 {m}
  3.54590057683583, -9.35672046146875, 0, !- X,Y,Z Vertex 3 {m}
  3.54590057683583, -9.35672046146875, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e60bc520-68ef-48f5-894b-1a6a32761b74}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59443932-a602-423d-8128-433f904bfe7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3bd8af4-761a-48f4-b58b-a9342a880ec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25000000000001, -9.69789662794043, 3.658, !- X,Y,Z Vertex 1 {m}
  1.25000000000001, -9.69789662794043, 0, !- X,Y,Z Vertex 2 {m}
  1.25000000000001, -9.35672046146876, 0, !- X,Y,Z Vertex 3 {m}
  1.25000000000001, -9.35672046146876, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4d55023-3f58-48c7-9098-11f127587f49}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59443932-a602-423d-8128-433f904bfe7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10000000000001, -9.69789662794042, 3.658, !- X,Y,Z Vertex 1 {m}
  1.10000000000001, -9.69789662794042, 0, !- X,Y,Z Vertex 2 {m}
  1.25000000000001, -9.69789662794043, 0, !- X,Y,Z Vertex 3 {m}
  1.25000000000001, -9.69789662794043, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab76755-e3c4-4d3e-98a7-02ff192ac89c}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59443932-a602-423d-8128-433f904bfe7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10000000000001, -9.54672046146871, 3.658, !- X,Y,Z Vertex 1 {m}
  1.10000000000001, -9.54672046146871, 0, !- X,Y,Z Vertex 2 {m}
  1.10000000000001, -9.69789662794042, 0, !- X,Y,Z Vertex 3 {m}
  1.10000000000001, -9.69789662794042, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2505690-a7e8-4a71-907c-8642d8b4abdc}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59443932-a602-423d-8128-433f904bfe7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.54672046146871, 3.658,            !- X,Y,Z Vertex 1 {m}
  0, -9.54672046146871, 0,                !- X,Y,Z Vertex 2 {m}
  1.10000000000001, -9.54672046146871, 0, !- X,Y,Z Vertex 3 {m}
  1.10000000000001, -9.54672046146871, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0edff728-eae7-46fc-8a49-3b1f780e2d71}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59443932-a602-423d-8128-433f904bfe7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.54672046146871, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.54672046146871, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdfe2bf2-b1ac-4e87-94ac-6a73efe7cfde}, !- Handle
  Surface 85,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59443932-a602-423d-8128-433f904bfe7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25000000000001, -9.69789662794043, 3.658, !- X,Y,Z Vertex 1 {m}
  1.25000000000001, -9.35672046146876, 3.658, !- X,Y,Z Vertex 2 {m}
  7.976, -9.35672046146874, 3.658,        !- X,Y,Z Vertex 3 {m}
  7.976, -1.15505827125162e-014, 3.658,   !- X,Y,Z Vertex 4 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 5 {m}
  0, -9.54672046146871, 3.658,            !- X,Y,Z Vertex 6 {m}
  1.10000000000001, -9.54672046146871, 3.658, !- X,Y,Z Vertex 7 {m}
  1.10000000000001, -9.69789662794042, 3.658; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {3a0078d3-dd29-434e-ab71-ac7ffc18580f}, !- Handle
  Space 108,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.3093694294921,                       !- X Origin {m}
  41.493210999375,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {de1c22e5-8eb3-4336-b059-47ec023d846c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {90659d05-dc8d-49ba-9ee4-11e864bb8ad9}, !- Handle
  Surface 86,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a0078d3-dd29-434e-ab71-ac7ffc18580f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.37232241234042, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.37232241234042, -31.76866663426, 0,   !- X,Y,Z Vertex 2 {m}
  0, -31.76866663426, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e4ed84f-36b6-4268-9694-786db0d5774e}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0078d3-dd29-434e-ab71-ac7ffc18580f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e763befb-bafe-4b32-9a77-f5c2e6a503af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.37232241234042, 0, 3.658,             !- X,Y,Z Vertex 1 {m}
  6.37232241234042, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d842fff-4c98-4cd5-be9e-a389cacf0bc7}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0078d3-dd29-434e-ab71-ac7ffc18580f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b93f2a9f-13ea-465a-9ed4-c3eabd7eb086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.37232241234049, -24.007561086266, 3.658, !- X,Y,Z Vertex 1 {m}
  6.37232241234049, -24.007561086266, 0,  !- X,Y,Z Vertex 2 {m}
  6.37232241234042, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.37232241234042, 0, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b383533-d20e-48ee-b2c4-bc3e640b8284}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0078d3-dd29-434e-ab71-ac7ffc18580f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ed50be0-d0c5-4ee5-be9a-8752065d818a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.37232241234042, -31.76866663426, 3.658, !- X,Y,Z Vertex 1 {m}
  6.37232241234042, -31.76866663426, 0,   !- X,Y,Z Vertex 2 {m}
  6.37232241234049, -24.007561086266, 0,  !- X,Y,Z Vertex 3 {m}
  6.37232241234049, -24.007561086266, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153b7d57-f266-42a9-89c3-704cad720ee3}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0078d3-dd29-434e-ab71-ac7ffc18580f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8250670-2056-4df5-afcd-809b7c454b2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42999999999999, -31.76866663426, 3.658, !- X,Y,Z Vertex 1 {m}
  3.42999999999999, -31.76866663426, 0,   !- X,Y,Z Vertex 2 {m}
  6.37232241234042, -31.76866663426, 0,   !- X,Y,Z Vertex 3 {m}
  6.37232241234042, -31.76866663426, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd99069c-1475-4e82-9edf-ad6e02f106e8}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0078d3-dd29-434e-ab71-ac7ffc18580f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -31.76866663426, 3.658,              !- X,Y,Z Vertex 1 {m}
  0, -31.76866663426, 0,                  !- X,Y,Z Vertex 2 {m}
  3.42999999999999, -31.76866663426, 0,   !- X,Y,Z Vertex 3 {m}
  3.42999999999999, -31.76866663426, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2c9d2d8-a722-42d3-9ab8-a4fef5606b4b}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0078d3-dd29-434e-ab71-ac7ffc18580f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -31.76866663426, 0,                  !- X,Y,Z Vertex 3 {m}
  0, -31.76866663426, 3.658;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba59ce8e-7ce4-4ffc-99d1-1ff670912af4}, !- Handle
  Surface 93,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a0078d3-dd29-434e-ab71-ac7ffc18580f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.37232241234042, -31.76866663426, 3.658, !- X,Y,Z Vertex 1 {m}
  6.37232241234042, 0, 3.658,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 3 {m}
  0, -31.76866663426, 3.658;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Handle
  Space 109,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.6816918418325,                       !- X Origin {m}
  9.72454436511484,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {f9f8f34a-adf4-44a6-8622-13637f0353e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ccff84ea-a010-4159-89ec-316067bc6102}, !- Handle
  Surface 94,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.32960623799216, 7.76110554799404, 0,  !- X,Y,Z Vertex 1 {m}
  6.32960623799217, 3.42459653898507, 0,  !- X,Y,Z Vertex 2 {m}
  5.82960623799215, 3.42459653898506, 0,  !- X,Y,Z Vertex 3 {m}
  5.82960623799215, 0.482335374943332, 0, !- X,Y,Z Vertex 4 {m}
  5.52767758765957, -4.62023308500648e-014, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  6.93034962750971e-014, 7.76110554799404, 0; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {5ed50be0-d0c5-4ee5-be9a-8752065d818a}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b383533-d20e-48ee-b2c4-bc3e640b8284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.93034962750971e-014, 7.76110554799404, 3.658, !- X,Y,Z Vertex 1 {m}
  6.93034962750971e-014, 7.76110554799404, 9.14514930629268e-060, !- X,Y,Z Vertex 2 {m}
  7.83684418075855e-030, -6.9979811269297e-044, -7.45872977103739e-060, !- X,Y,Z Vertex 3 {m}
  1.01163678446233e-029, -9.03350246819634e-044, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {076b784b-f238-49eb-8eb6-86213645368a}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59806c17-31aa-42cb-9fe1-da6fa77dfd2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79999999999999, 7.76110554799405, 3.658, !- X,Y,Z Vertex 1 {m}
  1.79999999999999, 7.76110554799405, 0,  !- X,Y,Z Vertex 2 {m}
  6.93034962750971e-014, 7.76110554799404, 0, !- X,Y,Z Vertex 3 {m}
  6.93034962750971e-014, 7.76110554799404, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a93b13-86a0-475c-ac40-97524f308a4c}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {547e6440-f52e-433d-8be8-d16675edad63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.32960623799216, 7.76110554799404, 3.658, !- X,Y,Z Vertex 1 {m}
  6.32960623799216, 7.76110554799404, 0,  !- X,Y,Z Vertex 2 {m}
  1.79999999999999, 7.76110554799405, 0,  !- X,Y,Z Vertex 3 {m}
  1.79999999999999, 7.76110554799405, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {933722b7-ea7e-42a3-8c57-7c1ee645e46e}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b6b2d70-7ed2-4d2e-a690-7b0932d7e065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.32960623799217, 3.42459653898507, 3.658, !- X,Y,Z Vertex 1 {m}
  6.32960623799217, 3.42459653898507, 0,  !- X,Y,Z Vertex 2 {m}
  6.32960623799216, 7.76110554799404, 0,  !- X,Y,Z Vertex 3 {m}
  6.32960623799216, 7.76110554799404, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c6c488-792d-4dd0-99b2-beef77acad9b}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a883699e-c93c-47ba-a251-a1d4b98117e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.82960623799215, 3.42459653898506, 3.658, !- X,Y,Z Vertex 1 {m}
  5.82960623799215, 3.42459653898506, 0,  !- X,Y,Z Vertex 2 {m}
  6.32960623799217, 3.42459653898507, 0,  !- X,Y,Z Vertex 3 {m}
  6.32960623799217, 3.42459653898507, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {578b4826-0182-4f8c-ae0e-3548de296aae}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4176ffea-ff76-4b11-b0a0-5eac9bf66afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.82960623799215, 0.482335374943332, 3.658, !- X,Y,Z Vertex 1 {m}
  5.82960623799215, 0.482335374943332, 0, !- X,Y,Z Vertex 2 {m}
  5.82960623799215, 3.42459653898506, 0,  !- X,Y,Z Vertex 3 {m}
  5.82960623799215, 3.42459653898506, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {341e5e59-be01-4964-8bb6-a42d5083a3f5}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bbd40e6-debd-411c-85fe-99505419fb84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.52767758765957, -4.62023308500648e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  5.52767758765957, -4.62023308500648e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.82960623799215, 0.482335374943332, 0, !- X,Y,Z Vertex 3 {m}
  5.82960623799215, 0.482335374943332, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfe71e0f-f5c5-4a01-97a1-4ea11df007cb}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.197677587659557, -1.12207575158637e-029, 3.658, !- X,Y,Z Vertex 1 {m}
  0.197677587659557, -1.12207575158637e-029, 0, !- X,Y,Z Vertex 2 {m}
  5.52767758765957, -4.62023308500648e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.52767758765957, -4.62023308500648e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e52a847-c113-4aa1-8e11-bfb76ea4a2f9}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd0a40ae-3075-4fe6-b99c-f50dce0c47e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.69423372516366e-030, -4.27739125872187e-044, 3.658, !- X,Y,Z Vertex 1 {m}
  -1.45112201908129e-072, -2.55646109209744e-044, -2.00059642077232e-088, !- X,Y,Z Vertex 2 {m}
  0.197677587659557, -1.12207575158637e-029, 2.02405729797557e-088, !- X,Y,Z Vertex 3 {m}
  0.197677587659557, -1.12207575158637e-029, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac712d0-1efa-476d-908b-647f96385b3e}, !- Handle
  Surface 104,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d65b444-576c-445f-bbbd-54756d5fdc6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.52767758765957, -4.62023308500648e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  5.82960623799215, 0.482335374943332, 3.658, !- X,Y,Z Vertex 2 {m}
  5.82960623799215, 3.42459653898506, 3.658, !- X,Y,Z Vertex 3 {m}
  6.25191397864924, 3.42459653898507, 3.658, !- X,Y,Z Vertex 4 {m}
  6.25191397864924, 7.76110554799404, 3.658, !- X,Y,Z Vertex 5 {m}
  6.93034962750971e-014, 7.76110554799404, 3.658, !- X,Y,Z Vertex 6 {m}
  7.69423372516366e-030, -6.87063582648258e-044, 3.658; !- X,Y,Z Vertex 7 {m}

OS:Space,
  {e1ae50c2-9522-44f3-81ef-bd5de4edaa03}, !- Handle
  Space 110,                              !- Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.5293694294921,                       !- X Origin {m}
  9.72454436511484,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {be08d01f-2847-4497-84d0-b06c09db5bb6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {24fd3a38-826c-40f4-aa49-119be2f72804}, !- Handle
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1ae50c2-9522-44f3-81ef-bd5de4edaa03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.78575689071843, 4.70717408518927, 0,  !- X,Y,Z Vertex 1 {m}
  9.78575689071841, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  -2.90807134966741, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.90807134966741, 4.70717408518927, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40cd1ae0-69e1-43ae-a580-f705e6f79f09}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ae50c2-9522-44f3-81ef-bd5de4edaa03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4c2f095-594d-4842-bcec-df45bfbfd681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.90807134966741, 0, 3.658,            !- X,Y,Z Vertex 1 {m}
  -2.90807134966741, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afa320e-3654-49c8-8488-11b3c63f94ee}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ae50c2-9522-44f3-81ef-bd5de4edaa03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bff687ec-3a2a-49fd-9f29-bfeea48b3411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.90807134966741, 4.52818600606419, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.90807134966741, 4.52818600606419, 0, !- X,Y,Z Vertex 2 {m}
  -2.90807134966741, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.90807134966741, 0, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af5f84bc-4f39-4541-97fa-fcf95615ef32}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ae50c2-9522-44f3-81ef-bd5de4edaa03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd418238-307c-4dad-b23b-347b7d797e24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.90807134966741, 4.70717408518927, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.90807134966741, 4.70717408518927, 0, !- X,Y,Z Vertex 2 {m}
  -2.90807134966741, 4.52818600606419, 0, !- X,Y,Z Vertex 3 {m}
  -2.90807134966741, 4.52818600606419, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0181e82-a1f7-4ae0-a6ed-ba4d0ce19048}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ae50c2-9522-44f3-81ef-bd5de4edaa03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91925717-e202-4766-9540-71f5dd0c0936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37575689071834, 4.70717408518927, 3.658, !- X,Y,Z Vertex 1 {m}
  3.37575689071834, 4.70717408518927, 0,  !- X,Y,Z Vertex 2 {m}
  -2.90807134966741, 4.70717408518927, 0, !- X,Y,Z Vertex 3 {m}
  -2.90807134966741, 4.70717408518927, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0c80cb-86e0-4ca2-9dde-9f290b0250ee}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ae50c2-9522-44f3-81ef-bd5de4edaa03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5da2d8d-336a-4962-82fe-23be085b3b75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.78575689071843, 4.70717408518927, 3.658, !- X,Y,Z Vertex 1 {m}
  9.78575689071843, 4.70717408518927, 0,  !- X,Y,Z Vertex 2 {m}
  3.37575689071834, 4.70717408518927, 0,  !- X,Y,Z Vertex 3 {m}
  3.37575689071834, 4.70717408518927, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1192b2f-53f0-4ffa-af29-a65604bcb4c0}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ae50c2-9522-44f3-81ef-bd5de4edaa03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.78575689071841, 1.15505827125162e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  9.78575689071841, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  9.78575689071843, 4.70717408518927, 0,  !- X,Y,Z Vertex 3 {m}
  9.78575689071843, 4.70717408518927, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c9cc632-be13-404d-958e-3430c5424926}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1ae50c2-9522-44f3-81ef-bd5de4edaa03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.78575689071841, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  9.78575689071841, 1.15505827125162e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cac87f8-2201-4840-9552-a48018fb0d2d}, !- Handle
  Surface 113,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1ae50c2-9522-44f3-81ef-bd5de4edaa03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.90807134966741, 0, 3.658,            !- X,Y,Z Vertex 1 {m}
  9.78575689071841, 1.15505827125162e-014, 3.658, !- X,Y,Z Vertex 2 {m}
  9.78575689071843, 4.70717408518927, 3.658, !- X,Y,Z Vertex 3 {m}
  -2.14865913043106, 4.70717408518927, 3.658, !- X,Y,Z Vertex 4 {m}
  -2.14865913043106, 0.352034737208347, 3.658, !- X,Y,Z Vertex 5 {m}
  -2.90807134966741, 0.352034737208347, 3.658; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {f09202e5-96dd-48d5-97c7-f9ae0e7e766f}, !- Handle
  Space 111,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.2633495967096,                       !- X Origin {m}
  9.80805609566404,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {aa917cb4-7e02-4fe2-a451-9a5b215ce709}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3a701488-5528-47ef-8e94-e058b7f95ea8}, !- Handle
  Surface 114,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f09202e5-96dd-48d5-97c7-f9ae0e7e766f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.396720461468658, 32.812163990271, 0, !- X,Y,Z Vertex 1 {m}
  -8.66293703438714e-015, 32.688188846062, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -7.81508069220297, 0, 0,                !- X,Y,Z Vertex 4 {m}
  -7.81508069220299, 32.812163990271, 0;  !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {25ac93a8-3267-4a8c-b670-6dd2083b1a28}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f09202e5-96dd-48d5-97c7-f9ae0e7e766f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8989a20b-98e3-4fa9-bbe0-7e887a8b8053}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.81508069220297, 0, 3.658,            !- X,Y,Z Vertex 1 {m}
  -7.81508069220297, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc83dacf-4b65-43ba-94a0-cd6be3217880}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f09202e5-96dd-48d5-97c7-f9ae0e7e766f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2dc65c7-8656-4bf1-848b-db130269121c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.81508069220299, 32.812163990271, 3.658, !- X,Y,Z Vertex 1 {m}
  -7.81508069220299, 32.812163990271, 0,  !- X,Y,Z Vertex 2 {m}
  -7.81508069220297, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.81508069220297, 0, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86044962-e9da-45a8-8b44-486d638d46f8}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f09202e5-96dd-48d5-97c7-f9ae0e7e766f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83df747b-20f9-4438-80ab-dfb463b5c7af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.396720461468658, 32.812163990271, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.396720461468658, 32.812163990271, 0, !- X,Y,Z Vertex 2 {m}
  -7.81508069220299, 32.812163990271, 0,  !- X,Y,Z Vertex 3 {m}
  -7.81508069220299, 32.812163990271, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4385cae7-cd39-46a3-9722-aa229c8b02a3}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f09202e5-96dd-48d5-97c7-f9ae0e7e766f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fa575e0-c5ee-494a-ba32-3aa48ff193dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66293703438714e-015, 32.688188846062, 3.658, !- X,Y,Z Vertex 1 {m}
  -8.66293703438714e-015, 32.688188846062, 0, !- X,Y,Z Vertex 2 {m}
  -0.396720461468658, 32.812163990271, 0, !- X,Y,Z Vertex 3 {m}
  -0.396720461468658, 32.812163990271, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72abd3d3-a0b9-4d83-a639-a47850fde296}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f09202e5-96dd-48d5-97c7-f9ae0e7e766f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.61779215645457e-031, -2.54888174605079e-046, 3.658, !- X,Y,Z Vertex 1 {m}
  -9.61779215645457e-031, -2.54888174605079e-046, 0, !- X,Y,Z Vertex 2 {m}
  -8.66293703438714e-015, 32.688188846062, 0, !- X,Y,Z Vertex 3 {m}
  -8.66293703438714e-015, 32.688188846062, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b36d681-72a4-49c4-827f-12f9e11e54d4}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f09202e5-96dd-48d5-97c7-f9ae0e7e766f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  -8.66293703438714e-015, 32.688188846062, 3.658, !- X,Y,Z Vertex 2 {m}
  -0.396720461468658, 32.812163990271, 3.658, !- X,Y,Z Vertex 3 {m}
  -7.81508069220299, 32.812163990271, 3.658, !- X,Y,Z Vertex 4 {m}
  -7.81508069220297, 0, 3.658;            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {19c493a4-c7c8-4638-bd4d-3dea46ffa48d}, !- Handle
  Space 112,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.976,                                  !- X Origin {m}
  19.3547765571327,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {790c0eaa-f159-400f-899e-1ff7f8ce17c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a96a28f4-6b41-4fea-bb3c-9ed925059db5}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19c493a4-c7c8-4638-bd4d-3dea46ffa48d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.75644554065477, 0,                 !- X,Y,Z Vertex 1 {m}
  7.92508069220299, 1.73327953853133, 0,  !- X,Y,Z Vertex 2 {m}
  7.92508069220303, -9.35672046146873, 0, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-015, -9.35672046146873, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd2be1cf-ce6a-4139-8963-1a528dede204}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19c493a4-c7c8-4638-bd4d-3dea46ffa48d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.75644554065477, 3.658,             !- X,Y,Z Vertex 1 {m}
  0, 1.75644554065477, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f956a051-5ba9-4b9c-aee7-45c7d65b9bb1}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19c493a4-c7c8-4638-bd4d-3dea46ffa48d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a9f7405-514d-4dfa-b878-db9c156dd4fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92508069220299, 1.73327953853133, 3.658, !- X,Y,Z Vertex 1 {m}
  7.92508069220299, 1.73327953853133, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.75644554065477, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.75644554065477, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4591d8b8-0be9-47ce-83cb-aea9f70b93aa}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19c493a4-c7c8-4638-bd4d-3dea46ffa48d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d5bafb-4392-4493-81bb-a74d2a5d36d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92508069220303, -9.35672046146873, 3.658, !- X,Y,Z Vertex 1 {m}
  7.92508069220303, -9.35672046146873, 0, !- X,Y,Z Vertex 2 {m}
  7.92508069220299, 1.73327953853133, 0,  !- X,Y,Z Vertex 3 {m}
  7.92508069220299, 1.73327953853133, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ea5978-059a-49e9-af3f-bf5238d91790}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19c493a4-c7c8-4638-bd4d-3dea46ffa48d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcc8a836-c88b-457e-bd51-4c3dbad4611b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-015, -9.35672046146873, 3.658, !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-015, -9.35672046146873, 0, !- X,Y,Z Vertex 2 {m}
  7.92508069220303, -9.35672046146873, 0, !- X,Y,Z Vertex 3 {m}
  7.92508069220303, -9.35672046146873, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860564b2-f816-45f9-b922-4130223d13c4}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19c493a4-c7c8-4638-bd4d-3dea46ffa48d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77d24db2-63b4-408a-af5f-9c92fc0f3300}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20222401955682e-031, 1.85513557261453e-047, 3.658, !- X,Y,Z Vertex 1 {m}
  -1.20222401955682e-031, 1.85513557261453e-047, 0, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-015, -9.35672046146873, 0, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-015, -9.35672046146873, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9425068-279a-425f-90e1-6251a88f18c1}, !- Handle
  Surface 127,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19c493a4-c7c8-4638-bd4d-3dea46ffa48d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92508069220303, -9.35672046146873, 3.658, !- X,Y,Z Vertex 1 {m}
  7.92508069220299, 1.73327953853133, 3.658, !- X,Y,Z Vertex 2 {m}
  0, 1.75644554065477, 3.658,             !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-015, -9.35672046146873, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Handle
  Space 113,                              !- Name
  {734be2b7-6ada-4737-af83-7d9fd08fdab4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.1712980798246,                       !- X Origin {m}
  22.3838579279112,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {3bf73380-c5ef-402b-839f-7902c069e849}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b19379fd-64b5-4eb4-953c-9b60eb43a8fc}, !- Handle
  Surface 128,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16000000000002, 5.59122982694929, 0, !- X,Y,Z Vertex 1 {m}
  0.0298263608083027, 5.59122982694928, 0, !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, 1.06245965389859, 0, !- X,Y,Z Vertex 3 {m}
  0, -4.22, 0,                            !- X,Y,Z Vertex 4 {m}
  3.63105332898491, -4.22000000000001, 0, !- X,Y,Z Vertex 5 {m}
  3.63105332898492, 0, 0,                 !- X,Y,Z Vertex 6 {m}
  6.81382824038591, 0, 0,                 !- X,Y,Z Vertex 7 {m}
  6.81382824038602, -5.96778793395853, 0, !- X,Y,Z Vertex 8 {m}
  6.45000000000001, -6.04877017305071, 0, !- X,Y,Z Vertex 9 {m}
  5.36000000000002, -6.04877017305071, 0, !- X,Y,Z Vertex 10 {m}
  5.36000000000002, -4.86877017305071, 0, !- X,Y,Z Vertex 11 {m}
  -0.229999999999982, -4.86877017305074, 0, !- X,Y,Z Vertex 12 {m}
  -0.229999999999994, -9.2347170238114, 0, !- X,Y,Z Vertex 13 {m}
  -5.15999999999999, -9.23471702381139, 0; !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {e9855555-5673-4a44-b87f-7206c46a9d45}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e8c5351-2cb7-4ada-9070-bb6a3bd8d501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74122982694926, 0, 3.658,             !- X,Y,Z Vertex 1 {m}
  4.74122982694926, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae99d230-e4b3-4e77-ae23-3536f280b1b5}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04a614fe-9041-4abf-a096-85cc7a742393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.81382824038591, 0, 3.658,             !- X,Y,Z Vertex 1 {m}
  6.81382824038591, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.74122982694926, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.74122982694926, 0, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c281fcac-d228-4796-96de-7aafff2ce87d}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7bb33dd-1e51-436a-b4c8-d0092ad2d339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.81382824038602, -5.96778793395853, 3.658, !- X,Y,Z Vertex 1 {m}
  6.81382824038602, -5.96778793395853, 0, !- X,Y,Z Vertex 2 {m}
  6.81382824038591, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.81382824038591, 0, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35fd2ed8-be1d-4daa-8b33-b0ccbfe45891}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f0dd324-b6d8-46d0-8a94-3497521bdda5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.45000000000001, -6.04877017305071, 3.658, !- X,Y,Z Vertex 1 {m}
  6.45000000000001, -6.04877017305071, 0, !- X,Y,Z Vertex 2 {m}
  6.81382824038602, -5.96778793395853, 0, !- X,Y,Z Vertex 3 {m}
  6.81382824038602, -5.96778793395853, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c4c7329-df43-477a-ba53-46aa72227775}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48c05dbd-9521-425c-b373-531b1130fc50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36000000000002, -6.04877017305071, 3.658, !- X,Y,Z Vertex 1 {m}
  5.36000000000002, -6.04877017305071, 0, !- X,Y,Z Vertex 2 {m}
  6.45000000000001, -6.04877017305071, 0, !- X,Y,Z Vertex 3 {m}
  6.45000000000001, -6.04877017305071, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8125ba2-770d-495f-9b67-b488e091e349}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe809f37-06ac-44b1-b6b7-c0063995d5dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36000000000002, -4.86877017305071, 3.658, !- X,Y,Z Vertex 1 {m}
  5.36000000000002, -4.86877017305071, 0, !- X,Y,Z Vertex 2 {m}
  5.36000000000002, -6.04877017305071, 0, !- X,Y,Z Vertex 3 {m}
  5.36000000000002, -6.04877017305071, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d5b86d-c4d5-4377-a40e-2fc20715ed58}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {978a346d-5009-48ae-8d08-b799fdfa9bad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.229999999999982, -4.86877017305074, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.229999999999982, -4.86877017305074, 0, !- X,Y,Z Vertex 2 {m}
  5.36000000000002, -4.86877017305071, 0, !- X,Y,Z Vertex 3 {m}
  5.36000000000002, -4.86877017305071, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d7828c-e985-4176-a641-75dc53cb4772}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60364617-d4ca-40ae-b5af-5c52bd2c8d8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.229999999999988, -6.25931356279645, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.229999999999988, -6.25931356279645, 0, !- X,Y,Z Vertex 2 {m}
  -0.229999999999982, -4.86877017305074, 0, !- X,Y,Z Vertex 3 {m}
  -0.229999999999982, -4.86877017305074, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43f3e2a9-71ee-4e9d-b975-5ee27a716b8a}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad304992-0c32-45ad-929b-bd17cd4b18cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.229999999999994, -9.2347170238114, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.229999999999994, -9.2347170238114, 0, !- X,Y,Z Vertex 2 {m}
  -0.229999999999988, -6.25931356279645, 0, !- X,Y,Z Vertex 3 {m}
  -0.229999999999988, -6.25931356279645, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c64bf7-9c9e-48a0-8acf-bc7642712183}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e0fc0ce-02cb-4be7-95c3-e87994b55e18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.15999999999999, -9.23471702381139, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.15999999999999, -9.23471702381139, 0, !- X,Y,Z Vertex 2 {m}
  -0.229999999999994, -9.2347170238114, 0, !- X,Y,Z Vertex 3 {m}
  -0.229999999999994, -9.2347170238114, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b6b2d70-7ed2-4d2e-a690-7b0932d7e065}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {933722b7-ea7e-42a3-8c57-7c1ee645e46e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16, -4.89820801480242, 3.658,        !- X,Y,Z Vertex 1 {m}
  -5.16, -4.89820801480242, 0,            !- X,Y,Z Vertex 2 {m}
  -5.15999999999999, -9.23471702381139, 0, !- X,Y,Z Vertex 3 {m}
  -5.15999999999999, -9.23471702381139, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814c4e84-0fdc-4134-b8fd-395391d0cb85}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e90b8594-9e35-462f-8184-f3ce3ad6c3b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16000000000002, 3.07122982694931, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.16000000000002, 3.07122982694931, 0, !- X,Y,Z Vertex 2 {m}
  -5.16, -4.89820801480242, 0,            !- X,Y,Z Vertex 3 {m}
  -5.16, -4.89820801480242, 3.658;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24a962ca-0d3a-4234-99b5-90b2800f94b0}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c732691d-9d21-4f3b-95d5-bb588e12469b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16000000000002, 5.59122982694929, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.16000000000002, 5.59122982694929, 0, !- X,Y,Z Vertex 2 {m}
  -5.16000000000002, 3.07122982694931, 0, !- X,Y,Z Vertex 3 {m}
  -5.16000000000002, 3.07122982694931, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d8d1698-b5ea-4127-87f7-537d59614d9a}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {679a353a-b86a-45b9-baa1-807758a8c488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0298263608083027, 5.59122982694928, 3.658, !- X,Y,Z Vertex 1 {m}
  0.0298263608083027, 5.59122982694928, 0, !- X,Y,Z Vertex 2 {m}
  -5.16000000000002, 5.59122982694929, 0, !- X,Y,Z Vertex 3 {m}
  -5.16000000000002, 5.59122982694929, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f701f2b-ae12-4ed1-a2b9-f695290966a9}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0eea3f3-fe53-4105-92ac-660be8fb7ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, 1.06245965389859, 3.658, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, 1.06245965389859, 0, !- X,Y,Z Vertex 2 {m}
  0.0298263608083027, 5.59122982694928, 0, !- X,Y,Z Vertex 3 {m}
  0.0298263608083027, 5.59122982694928, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa33b98a-32ed-49e6-a8d4-9c6ad836362e}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db54b85-502d-486e-b747-e54cf0b4ef80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, 1.06245965389859, 0, !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, 1.06245965389859, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13934b98-ae5c-48b1-bd82-4d0d8706b769}, !- Handle
  Surface 145,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}, !- Construction Name
  {122ed6a9-63bb-48bc-a7f7-e423d447fcea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.229999999999994, -9.2347170238114, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.229999999999982, -4.86877017305074, 3.658, !- X,Y,Z Vertex 2 {m}
  6.32220939007174, -4.86877017305068, 3.658, !- X,Y,Z Vertex 3 {m}
  6.32220939007174, 0, 3.658,             !- X,Y,Z Vertex 4 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 5 {m}
  2.31011654250324e-014, 1.06245965389859, 3.658, !- X,Y,Z Vertex 6 {m}
  0.0298263608083027, 5.59122982694928, 3.658, !- X,Y,Z Vertex 7 {m}
  -5.16000000000002, 5.59122982694929, 3.658, !- X,Y,Z Vertex 8 {m}
  -5.15999999999999, -9.23471702381139, 3.658; !- X,Y,Z Vertex 9 {m}

OS:Space,
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Handle
  Space 114,                              !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.9924392652474,                       !- X Origin {m}
  46.543210999375,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {30a10d2a-8c70-415b-9ac0-a322be7e61c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {449e799e-559b-4bbd-9ddd-1105e0ce321b}, !- Handle
  Surface 146,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91268705496295, 1.03000000000015, 0,  !- X,Y,Z Vertex 1 {m}
  1.91268705496296, -32.1114925490708, 0, !- X,Y,Z Vertex 2 {m}
  -4.37114118542279, -32.1114925490708, 0, !- X,Y,Z Vertex 3 {m}
  -4.37114118542279, -32.2904806281959, 0, !- X,Y,Z Vertex 4 {m}
  -5.65020057094221, -32.2904806281959, 0, !- X,Y,Z Vertex 5 {m}
  -5.65020057094221, -30.4186666342601, 0, !- X,Y,Z Vertex 6 {m}
  -5.46114118542279, -30.2081232445143, 0, !- X,Y,Z Vertex 7 {m}
  -4.37114118542279, -30.2081232445143, 0, !- X,Y,Z Vertex 8 {m}
  -4.00731294503679, -30.1271410054221, 0, !- X,Y,Z Vertex 9 {m}
  -0.0273129450368966, -30.1271410054221, 0, !- X,Y,Z Vertex 10 {m}
  -0.0273129450370583, -3.41, 0,          !- X,Y,Z Vertex 11 {m}
  -20.510747423415, -3.40999999999993, 0, !- X,Y,Z Vertex 12 {m}
  -20.510747423415, -18.6881232445143, 0, !- X,Y,Z Vertex 13 {m}
  -16.4811411854228, -18.6881232445143, 0, !- X,Y,Z Vertex 14 {m}
  -15.9811411854228, -18.5681232445143, 0, !- X,Y,Z Vertex 15 {m}
  -15.9811411854228, -21.0881232445143, 0, !- X,Y,Z Vertex 16 {m}
  -20.510747423415, -21.0881232445143, 0, !- X,Y,Z Vertex 17 {m}
  -20.510747423415, -29.057561086266, 0,  !- X,Y,Z Vertex 18 {m}
  -22.3107474234149, -29.057561086266, 0, !- X,Y,Z Vertex 19 {m}
  -22.310747423415, -3.17000000000001, 0, !- X,Y,Z Vertex 20 {m}
  -28.3855294896539, -3.17000000000001, 0, !- X,Y,Z Vertex 21 {m}
  -28.3855294896539, -3.11766981009784, 0, !- X,Y,Z Vertex 22 {m}
  -28.6830698357554, -3.11766981009786, 0, !- X,Y,Z Vertex 23 {m}
  -28.6830698357554, -1.5307879642232, 0, !- X,Y,Z Vertex 24 {m}
  -28.3539679590403, -1.5307879642232, 0, !- X,Y,Z Vertex 25 {m}
  -28.3539679590403, -1.45000000000001, 0, !- X,Y,Z Vertex 26 {m}
  -25.467312945037, -1.45000000000001, 0, !- X,Y,Z Vertex 27 {m}
  -25.467312945037, -0.429999999999937, 0, !- X,Y,Z Vertex 28 {m}
  -22.737312945037, -0.429999999999937, 0, !- X,Y,Z Vertex 29 {m}
  -22.737312945037, -0.359999999999941, 0, !- X,Y,Z Vertex 30 {m}
  -22.1646258900739, -0.349999999999932, 0, !- X,Y,Z Vertex 31 {m}
  -22.1646258900739, 0.590000000000132, 0, !- X,Y,Z Vertex 32 {m}
  -20.657312945037, 0.590000000000016, 0, !- X,Y,Z Vertex 33 {m}
  -20.657312945037, -0.400000000000001, 0, !- X,Y,Z Vertex 34 {m}
  -16.0600000000001, -0.400000000000001, 0, !- X,Y,Z Vertex 35 {m}
  -16.0600000000001, -0.129999999999982, 0, !- X,Y,Z Vertex 36 {m}
  -8.022828440805, -0.130000000000005, 0, !- X,Y,Z Vertex 37 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 38 {m}
  0, 1.03000000000024, 0;                 !- X,Y,Z Vertex 39 {m}

OS:Surface,
  {a5d41c55-5c66-4b32-a6d3-6c8413199d07}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd1839db-4e40-4982-91ca-70e644b8630c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.03000000000024, 3.658,             !- X,Y,Z Vertex 1 {m}
  0, 1.03000000000024, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dee623a0-66d6-494e-80ef-707729627514}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {583574d4-ae13-4d95-bf11-76909d995858}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91268705496295, 1.03000000000015, 3.658, !- X,Y,Z Vertex 1 {m}
  1.91268705496295, 1.03000000000015, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.03000000000024, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.03000000000024, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27870b4-d36f-434c-aaec-00b2fb298ad6}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {236c614d-3ca6-4183-b506-45937696d63b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91268705496302, -0.00999999999993997, 3.658, !- X,Y,Z Vertex 1 {m}
  1.91268705496302, -0.00999999999993997, 0, !- X,Y,Z Vertex 2 {m}
  1.91268705496295, 1.03000000000015, 0,  !- X,Y,Z Vertex 3 {m}
  1.91268705496295, 1.03000000000015, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e70cd783-6474-45ce-827c-c896cc8031d8}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ea6e540-4404-439f-a148-e5990f3a7963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91268705496296, -2.52, 3.658,         !- X,Y,Z Vertex 1 {m}
  1.91268705496296, -2.52, 0,             !- X,Y,Z Vertex 2 {m}
  1.91268705496302, -0.00999999999993997, 0, !- X,Y,Z Vertex 3 {m}
  1.91268705496302, -0.00999999999993997, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e0e8f2a-687e-4e36-85d6-5a6bd02c3001}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8425303-1fa6-46c4-b778-4a2e3ee213ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91268705496296, -30.8365976156764, 3.658, !- X,Y,Z Vertex 1 {m}
  1.91268705496296, -30.8365976156764, 0, !- X,Y,Z Vertex 2 {m}
  1.91268705496296, -2.52, 0,             !- X,Y,Z Vertex 3 {m}
  1.91268705496296, -2.52, 3.658;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ed365e-6af6-48ec-ac08-b5788c0a6d67}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9a18741-53af-4add-a47a-5f74f4c5ac7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91268705496296, -32.1114925490708, 3.658, !- X,Y,Z Vertex 1 {m}
  1.91268705496296, -32.1114925490708, 0, !- X,Y,Z Vertex 2 {m}
  1.91268705496296, -30.8365976156764, 0, !- X,Y,Z Vertex 3 {m}
  1.91268705496296, -30.8365976156764, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91925717-e202-4766-9540-71f5dd0c0936}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0181e82-a1f7-4ae0-a6ed-ba4d0ce19048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.37114118542279, -32.1114925490708, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.37114118542279, -32.1114925490708, 0, !- X,Y,Z Vertex 2 {m}
  1.91268705496296, -32.1114925490708, 0, !- X,Y,Z Vertex 3 {m}
  1.91268705496296, -32.1114925490708, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd418238-307c-4dad-b23b-347b7d797e24}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af5f84bc-4f39-4541-97fa-fcf95615ef32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.37114118542279, -32.2904806281959, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.37114118542279, -32.2904806281959, 0, !- X,Y,Z Vertex 2 {m}
  -4.37114118542279, -32.1114925490708, 0, !- X,Y,Z Vertex 3 {m}
  -4.37114118542279, -32.1114925490708, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9459bbcb-b21f-4c33-8f9b-fe9c06f02c30}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {750c7040-07ed-4bb1-a258-aaffd5fede3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.65020057094221, -32.2904806281959, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.65020057094221, -32.2904806281959, 0, !- X,Y,Z Vertex 2 {m}
  -4.37114118542279, -32.2904806281959, 0, !- X,Y,Z Vertex 3 {m}
  -4.37114118542279, -32.2904806281959, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49869a6c-4683-4e54-a49a-59b5a24a9e2b}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa0d82e3-de49-4c00-99ff-aaf0ca762997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.65020057094221, -30.4186666342601, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.65020057094221, -30.4186666342601, 0, !- X,Y,Z Vertex 2 {m}
  -5.65020057094221, -32.2904806281959, 0, !- X,Y,Z Vertex 3 {m}
  -5.65020057094221, -32.2904806281959, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed9294a2-a798-411e-a0b4-9849ea128ce5}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c40537e5-b65e-4bf0-9a96-624268f5df95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.46114118542279, -30.2081232445143, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.46114118542279, -30.2081232445143, 0, !- X,Y,Z Vertex 2 {m}
  -5.65020057094221, -30.4186666342601, 0, !- X,Y,Z Vertex 3 {m}
  -5.65020057094221, -30.4186666342601, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c05dbd-9521-425c-b373-531b1130fc50}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c4c7329-df43-477a-ba53-46aa72227775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.37114118542279, -30.2081232445143, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.37114118542279, -30.2081232445143, 0, !- X,Y,Z Vertex 2 {m}
  -5.46114118542279, -30.2081232445143, 0, !- X,Y,Z Vertex 3 {m}
  -5.46114118542279, -30.2081232445143, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0dd324-b6d8-46d0-8a94-3497521bdda5}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35fd2ed8-be1d-4daa-8b33-b0ccbfe45891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00731294503679, -30.1271410054221, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.00731294503679, -30.1271410054221, 0, !- X,Y,Z Vertex 2 {m}
  -4.37114118542279, -30.2081232445143, 0, !- X,Y,Z Vertex 3 {m}
  -4.37114118542279, -30.2081232445143, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d562bed-a734-4bba-b4c3-0a3bef065245}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d5ebe2f-6361-4e8d-921f-f15d80a939df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0273129450368966, -30.1271410054221, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.0273129450368966, -30.1271410054221, 0, !- X,Y,Z Vertex 2 {m}
  -4.00731294503679, -30.1271410054221, 0, !- X,Y,Z Vertex 3 {m}
  -4.00731294503679, -30.1271410054221, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d735bc1-e77f-43fb-a922-06f1ef5aab67}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1ea6bd0-5d6e-4b70-944e-6713f7ce4220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0273129450370583, -3.41, 3.658,      !- X,Y,Z Vertex 1 {m}
  -0.0273129450370583, -3.41, 0,          !- X,Y,Z Vertex 2 {m}
  -0.0273129450368966, -30.1271410054221, 0, !- X,Y,Z Vertex 3 {m}
  -0.0273129450368966, -30.1271410054221, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7c2878-7aae-40c3-b179-59fd593197ab}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {252fb85e-74b1-4037-b417-d21950cce761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00731294503679, -3.41000000000002, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.00731294503679, -3.41000000000002, 0, !- X,Y,Z Vertex 2 {m}
  -0.0273129450370583, -3.41, 0,          !- X,Y,Z Vertex 3 {m}
  -0.0273129450370583, -3.41, 3.658;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4762accd-186c-4db6-8cc3-df0c27b6a8c4}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {303cc3b9-eb1d-4f6d-8b7a-30436b07a5b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7913148246146, -3.40999999999995, 3.658, !- X,Y,Z Vertex 1 {m}
  -10.7913148246146, -3.40999999999995, 0, !- X,Y,Z Vertex 2 {m}
  -4.00731294503679, -3.41000000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.00731294503679, -3.41000000000002, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76da35c0-ceeb-4c76-a78b-a4cd07c724fa}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7aa6115-ae40-4741-bc20-101d69ccd58f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.510747423415, -3.40999999999993, 3.658, !- X,Y,Z Vertex 1 {m}
  -20.510747423415, -3.40999999999993, 0, !- X,Y,Z Vertex 2 {m}
  -10.7913148246146, -3.40999999999995, 0, !- X,Y,Z Vertex 3 {m}
  -10.7913148246146, -3.40999999999995, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df32ae24-beca-44a3-ba11-79d65d6eafac}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f930fa8-4fb0-4774-8612-498e6ddb6f35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.510747423415, -11.07, 3.658,        !- X,Y,Z Vertex 1 {m}
  -20.510747423415, -11.07, 0,            !- X,Y,Z Vertex 2 {m}
  -20.510747423415, -3.40999999999993, 0, !- X,Y,Z Vertex 3 {m}
  -20.510747423415, -3.40999999999993, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5739e2d5-8c78-4158-86e2-55dbad172dc5}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72199990-f0b0-4ede-a036-8a8814881b9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.510747423415, -18.6881232445143, 3.658, !- X,Y,Z Vertex 1 {m}
  -20.510747423415, -18.6881232445143, 0, !- X,Y,Z Vertex 2 {m}
  -20.510747423415, -11.07, 0,            !- X,Y,Z Vertex 3 {m}
  -20.510747423415, -11.07, 3.658;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6c5a48a-a9ba-446f-b285-c327ca0d8bd4}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2321fa09-a6f7-42d5-bcf9-b318233ace9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.4811411854228, -18.6881232445143, 3.658, !- X,Y,Z Vertex 1 {m}
  -16.4811411854228, -18.6881232445143, 0, !- X,Y,Z Vertex 2 {m}
  -20.510747423415, -18.6881232445143, 0, !- X,Y,Z Vertex 3 {m}
  -20.510747423415, -18.6881232445143, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d654552b-5cd1-4f26-8cc4-59ba71c10c68}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {618cee95-4f2b-4d7f-b188-e1a17fa0633e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.9811411854228, -18.5681232445143, 3.658, !- X,Y,Z Vertex 1 {m}
  -15.9811411854228, -18.5681232445143, 0, !- X,Y,Z Vertex 2 {m}
  -16.4811411854228, -18.6881232445143, 0, !- X,Y,Z Vertex 3 {m}
  -16.4811411854228, -18.6881232445143, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c732691d-9d21-4f3b-95d5-bb588e12469b}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24a962ca-0d3a-4234-99b5-90b2800f94b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.9811411854228, -21.0881232445143, 3.658, !- X,Y,Z Vertex 1 {m}
  -15.9811411854228, -21.0881232445143, 0, !- X,Y,Z Vertex 2 {m}
  -15.9811411854228, -18.5681232445143, 0, !- X,Y,Z Vertex 3 {m}
  -15.9811411854228, -18.5681232445143, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7017012c-f41d-46c0-9187-94a1e31da3fa}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {605e114c-147f-4854-ae68-b8766e3b0e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.510747423415, -21.0881232445143, 3.658, !- X,Y,Z Vertex 1 {m}
  -20.510747423415, -21.0881232445143, 0, !- X,Y,Z Vertex 2 {m}
  -15.9811411854228, -21.0881232445143, 0, !- X,Y,Z Vertex 3 {m}
  -15.9811411854228, -21.0881232445143, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc980b0a-54f1-4715-a46b-857d9f53fc6c}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e420fdfe-623d-4a21-94f8-3db62958b812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.510747423415, -29.057561086266, 3.658, !- X,Y,Z Vertex 1 {m}
  -20.510747423415, -29.057561086266, 0,  !- X,Y,Z Vertex 2 {m}
  -20.510747423415, -21.0881232445143, 0, !- X,Y,Z Vertex 3 {m}
  -20.510747423415, -21.0881232445143, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59806c17-31aa-42cb-9fe1-da6fa77dfd2b}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {076b784b-f238-49eb-8eb6-86213645368a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.3107474234149, -29.057561086266, 3.658, !- X,Y,Z Vertex 1 {m}
  -22.3107474234149, -29.057561086266, 0, !- X,Y,Z Vertex 2 {m}
  -20.510747423415, -29.057561086266, 0,  !- X,Y,Z Vertex 3 {m}
  -20.510747423415, -29.057561086266, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b93f2a9f-13ea-465a-9ed4-c3eabd7eb086}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d842fff-4c98-4cd5-be9e-a389cacf0bc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.310747423415, -5.05000000000002, 3.658, !- X,Y,Z Vertex 1 {m}
  -22.310747423415, -5.05000000000002, 0, !- X,Y,Z Vertex 2 {m}
  -22.3107474234149, -29.057561086266, 0, !- X,Y,Z Vertex 3 {m}
  -22.3107474234149, -29.057561086266, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eec201e-e854-48aa-a481-00c6fecdab8c}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87d7a408-452f-4b0c-8be9-3cbe289b9ec2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.310747423415, -3.17000000000001, 3.658, !- X,Y,Z Vertex 1 {m}
  -22.310747423415, -3.17000000000001, 0, !- X,Y,Z Vertex 2 {m}
  -22.310747423415, -5.05000000000002, 0, !- X,Y,Z Vertex 3 {m}
  -22.310747423415, -5.05000000000002, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4180a6a-f5a2-42ee-90b8-44044148c2a4}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cc7cac4-593d-4451-b194-184ec02fc4bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3855294896539, -3.17000000000001, 3.658, !- X,Y,Z Vertex 1 {m}
  -28.3855294896539, -3.17000000000001, 0, !- X,Y,Z Vertex 2 {m}
  -22.310747423415, -3.17000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -22.310747423415, -3.17000000000001, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b33ff73-9075-49cb-bd77-a4eb822fe568}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b650354-70d7-4e57-81a9-767b913419b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3855294896539, -3.11766981009784, 3.658, !- X,Y,Z Vertex 1 {m}
  -28.3855294896539, -3.11766981009784, 0, !- X,Y,Z Vertex 2 {m}
  -28.3855294896539, -3.17000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -28.3855294896539, -3.17000000000001, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57cd424f-48c0-4519-91dc-1b8dc87cb1fc}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9aeed8d-5a12-4972-9144-e269a54ef2d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.6830698357554, -3.11766981009786, 3.658, !- X,Y,Z Vertex 1 {m}
  -28.6830698357554, -3.11766981009786, 0, !- X,Y,Z Vertex 2 {m}
  -28.3855294896539, -3.11766981009784, 0, !- X,Y,Z Vertex 3 {m}
  -28.3855294896539, -3.11766981009784, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8ca79fe-57b1-468d-8333-2b62d110ea4c}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bee1429-5810-4781-9969-eaed13118a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.6830698357554, -1.5307879642232, 3.658, !- X,Y,Z Vertex 1 {m}
  -28.6830698357554, -1.5307879642232, 0, !- X,Y,Z Vertex 2 {m}
  -28.6830698357554, -3.11766981009786, 0, !- X,Y,Z Vertex 3 {m}
  -28.6830698357554, -3.11766981009786, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {452a1691-4b77-4d7e-b1f8-1fa3b51c5933}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07a8e854-ff9a-4ec4-8a26-3e8a4b41aee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3539679590403, -1.5307879642232, 3.658, !- X,Y,Z Vertex 1 {m}
  -28.3539679590403, -1.5307879642232, 0, !- X,Y,Z Vertex 2 {m}
  -28.6830698357554, -1.5307879642232, 0, !- X,Y,Z Vertex 3 {m}
  -28.6830698357554, -1.5307879642232, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b58956-6b65-4000-b096-eddd19443769}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4ec0c9d-089c-483b-8999-fa082ab6f6bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.3539679590403, -1.45000000000001, 3.658, !- X,Y,Z Vertex 1 {m}
  -28.3539679590403, -1.45000000000001, 0, !- X,Y,Z Vertex 2 {m}
  -28.3539679590403, -1.5307879642232, 0, !- X,Y,Z Vertex 3 {m}
  -28.3539679590403, -1.5307879642232, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3965ca0b-daba-4433-a0cc-0e86f95ba988}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {940d51a5-61cc-4854-806d-7d38c42b62cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.467312945037, -1.45000000000001, 3.658, !- X,Y,Z Vertex 1 {m}
  -25.467312945037, -1.45000000000001, 0, !- X,Y,Z Vertex 2 {m}
  -28.3539679590403, -1.45000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -28.3539679590403, -1.45000000000001, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ba14187-83a5-4679-a617-b5324aa93dc1}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df172288-55e1-44a6-85cf-73712350fe97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.467312945037, -0.429999999999937, 3.658, !- X,Y,Z Vertex 1 {m}
  -25.467312945037, -0.429999999999937, 0, !- X,Y,Z Vertex 2 {m}
  -25.467312945037, -1.45000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -25.467312945037, -1.45000000000001, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be69de02-9ebf-42dd-89d3-599d6d129e04}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19019936-5ed6-4d6c-9fa3-4b408af2b00e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.737312945037, -0.429999999999937, 3.658, !- X,Y,Z Vertex 1 {m}
  -22.737312945037, -0.429999999999937, 0, !- X,Y,Z Vertex 2 {m}
  -25.467312945037, -0.429999999999937, 0, !- X,Y,Z Vertex 3 {m}
  -25.467312945037, -0.429999999999937, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbd75fe-bc58-4b39-89dc-ef97351438db}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b69da121-17b7-4901-9051-ba07d4f61a06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.737312945037, -0.359999999999941, 3.658, !- X,Y,Z Vertex 1 {m}
  -22.737312945037, -0.359999999999941, 0, !- X,Y,Z Vertex 2 {m}
  -22.737312945037, -0.429999999999937, 0, !- X,Y,Z Vertex 3 {m}
  -22.737312945037, -0.429999999999937, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5054f232-df56-4135-8f6d-fc390b321838}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9466b4b8-c52b-4942-9ad7-505f42c27355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.1646258900739, -0.349999999999932, 3.658, !- X,Y,Z Vertex 1 {m}
  -22.1646258900739, -0.349999999999932, 0, !- X,Y,Z Vertex 2 {m}
  -22.737312945037, -0.359999999999941, 0, !- X,Y,Z Vertex 3 {m}
  -22.737312945037, -0.359999999999941, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f443313-26c4-44cd-80ec-c4288b47f726}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c97c0ce-d09d-4d75-84fd-6fb9a4c0c980}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.1646258900739, 0.590000000000132, 3.658, !- X,Y,Z Vertex 1 {m}
  -22.1646258900739, 0.590000000000132, 0, !- X,Y,Z Vertex 2 {m}
  -22.1646258900739, -0.349999999999932, 0, !- X,Y,Z Vertex 3 {m}
  -22.1646258900739, -0.349999999999932, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06b3704-915d-4bd3-885e-b53009a6dd4c}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eda86e59-fc89-46b4-8f26-396db4149b9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.657312945037, 0.590000000000016, 3.658, !- X,Y,Z Vertex 1 {m}
  -20.657312945037, 0.590000000000016, 0, !- X,Y,Z Vertex 2 {m}
  -22.1646258900739, 0.590000000000132, 0, !- X,Y,Z Vertex 3 {m}
  -22.1646258900739, 0.590000000000132, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b0e3cb-d0c0-4141-bf0e-a8135be3f1a6}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a2cfcbd-d969-4db5-be07-dc7abb773cb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.657312945037, -0.400000000000001, 3.658, !- X,Y,Z Vertex 1 {m}
  -20.657312945037, -0.400000000000001, 0, !- X,Y,Z Vertex 2 {m}
  -20.657312945037, 0.590000000000016, 0, !- X,Y,Z Vertex 3 {m}
  -20.657312945037, 0.590000000000016, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c743c6c0-155e-473a-9db9-03e4748bee78}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36832821-ac81-49c8-87a9-fe044ce142e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1893359579926, -0.400000000000001, 3.658, !- X,Y,Z Vertex 1 {m}
  -16.1893359579926, -0.400000000000001, 0, !- X,Y,Z Vertex 2 {m}
  -20.657312945037, -0.400000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -20.657312945037, -0.400000000000001, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68623e02-6c13-499a-971a-175f7fea1132}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17772c67-0455-4f84-85e1-cb7883faa364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.0600000000001, -0.400000000000001, 3.658, !- X,Y,Z Vertex 1 {m}
  -16.0600000000001, -0.400000000000001, 0, !- X,Y,Z Vertex 2 {m}
  -16.1893359579926, -0.400000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -16.1893359579926, -0.400000000000001, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15db625-af52-4590-99b1-103b29f0c8b6}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5170c6d-bebc-450d-b8cf-459bb1560484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.0600000000001, -0.129999999999982, 3.658, !- X,Y,Z Vertex 1 {m}
  -16.0600000000001, -0.129999999999982, 0, !- X,Y,Z Vertex 2 {m}
  -16.0600000000001, -0.400000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -16.0600000000001, -0.400000000000001, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7f7c143-2fae-46e1-b9b3-7345847a60a5}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98daaeff-2e74-423a-a5f9-d93efa776c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.022828440805, -0.130000000000005, 3.658, !- X,Y,Z Vertex 1 {m}
  -8.022828440805, -0.130000000000005, 0, !- X,Y,Z Vertex 2 {m}
  -16.0600000000001, -0.129999999999982, 0, !- X,Y,Z Vertex 3 {m}
  -16.0600000000001, -0.129999999999982, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acbee5f0-52f7-4be6-8e6a-715b72f4bd75}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c915f146-28a5-40ca-9846-48fed40011ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74116409800324e-019, -1.69168379125947e-017, 3.658, !- X,Y,Z Vertex 1 {m}
  2.74116409800324e-019, -1.69168379125947e-017, 0, !- X,Y,Z Vertex 2 {m}
  -8.022828440805, -0.130000000000005, 0, !- X,Y,Z Vertex 3 {m}
  -8.022828440805, -0.130000000000005, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {210aa1cf-3c97-4839-8c26-6a8428ec0a7c}, !- Handle
  Surface 194,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1458b85a-fd6c-4eb3-814a-cd8ea8b85b3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91268705496296, -32.1114925490708, 3.658, !- X,Y,Z Vertex 1 {m}
  1.91268705496295, 1.03000000000015, 3.658, !- X,Y,Z Vertex 2 {m}
  0, 1.03000000000024, 3.658,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 4 {m}
  -8.022828440805, -0.130000000000005, 3.658, !- X,Y,Z Vertex 5 {m}
  -16.0600000000001, -0.129999999999982, 3.658, !- X,Y,Z Vertex 6 {m}
  -16.0600000000001, -0.400000000000001, 3.658, !- X,Y,Z Vertex 7 {m}
  -20.657312945037, -0.400000000000001, 3.658, !- X,Y,Z Vertex 8 {m}
  -20.657312945037, 0.590000000000016, 3.658, !- X,Y,Z Vertex 9 {m}
  -22.1646258900739, 0.590000000000132, 3.658, !- X,Y,Z Vertex 10 {m}
  -22.1646258900739, -0.349999999999932, 3.658, !- X,Y,Z Vertex 11 {m}
  -22.737312945037, -0.359999999999941, 3.658, !- X,Y,Z Vertex 12 {m}
  -22.737312945037, -0.429999999999937, 3.658, !- X,Y,Z Vertex 13 {m}
  -25.467312945037, -0.429999999999937, 3.658, !- X,Y,Z Vertex 14 {m}
  -25.467312945037, -1.45000000000001, 3.658, !- X,Y,Z Vertex 15 {m}
  -28.3539679590403, -1.45000000000001, 3.658, !- X,Y,Z Vertex 16 {m}
  -28.3539679590403, -1.5307879642232, 3.658, !- X,Y,Z Vertex 17 {m}
  -28.6830698357554, -1.5307879642232, 3.658, !- X,Y,Z Vertex 18 {m}
  -28.6830698357554, -3.11766981009786, 3.658, !- X,Y,Z Vertex 19 {m}
  -28.3855294896539, -3.11766981009784, 3.658, !- X,Y,Z Vertex 20 {m}
  -28.3855294896539, -3.17000000000001, 3.658, !- X,Y,Z Vertex 21 {m}
  -22.310747423415, -3.17000000000001, 3.658, !- X,Y,Z Vertex 22 {m}
  -22.3107474234149, -29.057561086266, 3.658, !- X,Y,Z Vertex 23 {m}
  -20.510747423415, -29.057561086266, 3.658, !- X,Y,Z Vertex 24 {m}
  -20.510747423415, -21.0881232445143, 3.658, !- X,Y,Z Vertex 25 {m}
  -16.0588334447657, -21.0881232445143, 3.658, !- X,Y,Z Vertex 26 {m}
  -16.0588334447656, -18.5867693867566, 3.658, !- X,Y,Z Vertex 27 {m}
  -16.4811411854228, -18.6881232445143, 3.658, !- X,Y,Z Vertex 28 {m}
  -20.510747423415, -18.6881232445143, 3.658, !- X,Y,Z Vertex 29 {m}
  -20.510747423415, -3.40999999999993, 3.658, !- X,Y,Z Vertex 30 {m}
  -0.0273129450370583, -3.41, 3.658,      !- X,Y,Z Vertex 31 {m}
  -0.0273129450368966, -30.1271410054221, 3.658, !- X,Y,Z Vertex 32 {m}
  -3.61172896618636, -30.1271410054221, 3.658, !- X,Y,Z Vertex 33 {m}
  -3.61172896618636, -32.1114925490708, 3.658; !- X,Y,Z Vertex 34 {m}

OS:Space,
  {60865283-4103-4d0f-9a61-5d879ae6f365}, !- Handle
  Space 115,                              !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  69.3151263202105,                       !- X Origin {m}
  15.7066133836985,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {5a515874-0ad0-40ec-841f-d62355bf5262}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {03870061-a538-4292-80e2-299987ee5fa7}, !- Handle
  Surface 195,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60865283-4103-4d0f-9a61-5d879ae6f365}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, -1.27489493339441, 0, !- X,Y,Z Vertex 2 {m}
  -6.41000000000007, -1.27489493339441, 0, !- X,Y,Z Vertex 3 {m}
  -6.41000000000007, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {485f1e9c-aecb-444c-a7b5-66fbb15b1821}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60865283-4103-4d0f-9a61-5d879ae6f365}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, -1.27489493339441, 3.658, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, -1.27489493339441, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5da2d8d-336a-4962-82fe-23be085b3b75}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60865283-4103-4d0f-9a61-5d879ae6f365}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0c80cb-86e0-4ca2-9dde-9f290b0250ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41000000000007, -1.27489493339441, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.41000000000007, -1.27489493339441, 0, !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, -1.27489493339441, 0, !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, -1.27489493339441, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a18741-53af-4add-a47a-5f74f4c5ac7d}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60865283-4103-4d0f-9a61-5d879ae6f365}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8ed365e-6af6-48ec-ac08-b5788c0a6d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41000000000007, 0, 3.658,            !- X,Y,Z Vertex 1 {m}
  -6.41000000000007, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.41000000000007, -1.27489493339441, 0, !- X,Y,Z Vertex 3 {m}
  -6.41000000000007, -1.27489493339441, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac58a144-c50a-4aa2-b2bb-a70ef90ac66a}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60865283-4103-4d0f-9a61-5d879ae6f365}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9013efd1-de1c-442e-9cf6-6372e1553942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.41000000000007, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.41000000000007, 0, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8deba098-7db3-4b78-a2e9-46b856080b94}, !- Handle
  Surface 200,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60865283-4103-4d0f-9a61-5d879ae6f365}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, -1.27489493339441, 3.658, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 2 {m}
  -6.41000000000007, 0, 3.658,            !- X,Y,Z Vertex 3 {m}
  -6.41000000000007, -1.27489493339441, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3b5d829e-deab-45ad-9573-c8c2b0d28844}, !- Handle
  Space 116,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  69.3151263202105,                       !- X Origin {m}
  44.023210999375,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {77376c9a-a4f1-42c8-8db4-6bd8a6efdf16}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ccf4077d-f1a1-4ed0-b945-5f5d5fa2f072}, !- Handle
  Surface 201,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b5d829e-deab-45ad-9573-c8c2b0d28844}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41000000000007, 1.38606992550194e-013, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -28.3165976156762, 0,                !- X,Y,Z Vertex 3 {m}
  -6.41000000000007, -28.3165976156762, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40cf4bb1-3004-4cb6-b6ee-fe4eceacae52}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b5d829e-deab-45ad-9573-c8c2b0d28844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28.3165976156762, 3.658,            !- X,Y,Z Vertex 1 {m}
  0, -28.3165976156762, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9013efd1-de1c-442e-9cf6-6372e1553942}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b5d829e-deab-45ad-9573-c8c2b0d28844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac58a144-c50a-4aa2-b2bb-a70ef90ac66a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41000000000007, -28.3165976156762, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.41000000000007, -28.3165976156762, 0, !- X,Y,Z Vertex 2 {m}
  0, -28.3165976156762, 0,                !- X,Y,Z Vertex 3 {m}
  0, -28.3165976156762, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8425303-1fa6-46c4-b778-4a2e3ee213ae}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b5d829e-deab-45ad-9573-c8c2b0d28844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e0e8f2a-687e-4e36-85d6-5a6bd02c3001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41000000000007, 1.38606992550194e-013, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.41000000000007, 1.38606992550194e-013, 0, !- X,Y,Z Vertex 2 {m}
  -6.41000000000007, -28.3165976156762, 0, !- X,Y,Z Vertex 3 {m}
  -6.41000000000007, -28.3165976156762, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fd0052-b0ae-4221-80fa-6f0b3fe3b973}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b5d829e-deab-45ad-9573-c8c2b0d28844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7768a60a-0319-4630-837a-47c1ad54df80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.32753384281809e-043, -1.53884674503273e-029, 3.658, !- X,Y,Z Vertex 1 {m}
  -3.32753384281809e-043, -1.53884674503273e-029, 0, !- X,Y,Z Vertex 2 {m}
  -6.41000000000007, 1.38606992550194e-013, 0, !- X,Y,Z Vertex 3 {m}
  -6.41000000000007, 1.38606992550194e-013, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d430789d-9886-493b-aaf6-c9aa2ca1fe91}, !- Handle
  Surface 206,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b5d829e-deab-45ad-9573-c8c2b0d28844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -28.3165976156762, 3.658,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 2 {m}
  -6.41000000000007, 1.38606992550194e-013, 3.658, !- X,Y,Z Vertex 3 {m}
  -6.41000000000007, -28.3165976156762, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {62dae629-b125-4162-8443-a6a247a02d07}, !- Handle
  Space 117,                              !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.3422386943052,                       !- X Origin {m}
  16.1245443651148,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {a9105328-5db9-460e-8cbb-293835e02876}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f8417905-d720-4a57-935e-d63e1de5534d}, !- Handle
  Surface 207,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {62dae629-b125-4162-8443-a6a247a02d07}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.189059385519423, 1.39054338974574, 0, !- X,Y,Z Vertex 1 {m}
  0.189059385519423, 0.21054338974574, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -5.40094061448058, 0, 0,                !- X,Y,Z Vertex 4 {m}
  -5.40094061448058, 1.39054338974571, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {2de6ac9e-dc75-43a7-982d-80b62c1949e1}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62dae629-b125-4162-8443-a6a247a02d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {477c72e3-345e-4cc5-997a-0506c7850c18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.40094061448058, 0, 3.658,            !- X,Y,Z Vertex 1 {m}
  -5.40094061448058, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60364617-d4ca-40ae-b5af-5c52bd2c8d8d}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62dae629-b125-4162-8443-a6a247a02d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0d7828c-e985-4176-a641-75dc53cb4772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.40094061448058, 1.39054338974571, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.40094061448058, 1.39054338974571, 0, !- X,Y,Z Vertex 2 {m}
  -5.40094061448058, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.40094061448058, 0, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978a346d-5009-48ae-8d08-b799fdfa9bad}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62dae629-b125-4162-8443-a6a247a02d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d5b86d-c4d5-4377-a40e-2fc20715ed58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.189059385519423, 1.39054338974574, 3.658, !- X,Y,Z Vertex 1 {m}
  0.189059385519423, 1.39054338974574, 0, !- X,Y,Z Vertex 2 {m}
  -5.40094061448058, 1.39054338974571, 0, !- X,Y,Z Vertex 3 {m}
  -5.40094061448058, 1.39054338974571, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe809f37-06ac-44b1-b6b7-c0063995d5dc}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62dae629-b125-4162-8443-a6a247a02d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8125ba2-770d-495f-9b67-b488e091e349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.189059385519423, 0.21054338974574, 3.658, !- X,Y,Z Vertex 1 {m}
  0.189059385519423, 0.21054338974574, 0, !- X,Y,Z Vertex 2 {m}
  0.189059385519423, 1.39054338974574, 0, !- X,Y,Z Vertex 3 {m}
  0.189059385519423, 1.39054338974574, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c40537e5-b65e-4bf0-9a96-624268f5df95}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62dae629-b125-4162-8443-a6a247a02d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed9294a2-a798-411e-a0b4-9849ea128ce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27045488978155e-018, -4.73265374929729e-018, 3.658, !- X,Y,Z Vertex 1 {m}
  5.27045488978155e-018, -4.73265374929729e-018, 0, !- X,Y,Z Vertex 2 {m}
  0.189059385519423, 0.21054338974574, 0, !- X,Y,Z Vertex 3 {m}
  0.189059385519423, 0.21054338974574, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {962795c3-bd9f-40f4-ba2b-0a30292a18fc}, !- Handle
  Surface 213,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}, !- Construction Name
  {62dae629-b125-4162-8443-a6a247a02d07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0.189059385519423, 0.21054338974574, 3.658, !- X,Y,Z Vertex 2 {m}
  0.189059385519423, 1.39054338974574, 3.658, !- X,Y,Z Vertex 3 {m}
  -5.40094061448058, 1.39054338974571, 3.658, !- X,Y,Z Vertex 4 {m}
  -5.40094061448058, 0, 3.658;            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {7acd11d5-39ed-4f1c-8a4a-9864da50d354}, !- Handle
  Space 118,                              !- Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.9851263202107,                       !- X Origin {m}
  43.133210999375,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {1fde6c61-079c-4246-8949-6157d2bcda82}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3d267686-13a6-4476-8801-b0d62c0547e2}, !- Handle
  Surface 214,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7acd11d5-39ed-4f1c-8a4a-9864da50d354}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97999999999973, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.97999999999989, -26.7171410054221, 0, !- X,Y,Z Vertex 2 {m}
  0, -26.7171410054221, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252fb85e-74b1-4037-b417-d21950cce761}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7acd11d5-39ed-4f1c-8a4a-9864da50d354}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d7c2878-7aae-40c3-b179-59fd593197ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97999999999973, 2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  3.97999999999973, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1ea6bd0-5d6e-4b70-944e-6713f7ce4220}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7acd11d5-39ed-4f1c-8a4a-9864da50d354}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d735bc1-e77f-43fb-a922-06f1ef5aab67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97999999999989, -26.7171410054221, 3.658, !- X,Y,Z Vertex 1 {m}
  3.97999999999989, -26.7171410054221, 0, !- X,Y,Z Vertex 2 {m}
  3.97999999999973, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.97999999999973, 2.31011654250324e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d5ebe2f-6361-4e8d-921f-f15d80a939df}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7acd11d5-39ed-4f1c-8a4a-9864da50d354}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d562bed-a734-4bba-b4c3-0a3bef065245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.7171410054221, 3.658,            !- X,Y,Z Vertex 1 {m}
  0, -26.7171410054221, 0,                !- X,Y,Z Vertex 2 {m}
  3.97999999999989, -26.7171410054221, 0, !- X,Y,Z Vertex 3 {m}
  3.97999999999989, -26.7171410054221, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7bb33dd-1e51-436a-b4c8-d0092ad2d339}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7acd11d5-39ed-4f1c-8a4a-9864da50d354}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c281fcac-d228-4796-96de-7aafff2ce87d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.03955244412646e-013, -20.7493530714636, 3.658, !- X,Y,Z Vertex 1 {m}
  -1.03955244412646e-013, -20.7493530714636, 0, !- X,Y,Z Vertex 2 {m}
  0, -26.7171410054221, 0,                !- X,Y,Z Vertex 3 {m}
  0, -26.7171410054221, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abb10a73-524a-4e66-9e11-689d693b6ecb}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7acd11d5-39ed-4f1c-8a4a-9864da50d354}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b629e664-8aa6-4118-9ced-ccc7e4860eb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, -14.151812725362, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, -14.151812725362, 0, !- X,Y,Z Vertex 2 {m}
  -1.03955244412646e-013, -20.7493530714636, 0, !- X,Y,Z Vertex 3 {m}
  -1.03955244412646e-013, -20.7493530714636, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3786287c-485f-4407-9d76-204ad937c1df}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7acd11d5-39ed-4f1c-8a4a-9864da50d354}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30d95208-f2c5-4999-a486-3eb2f0fd6bdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.62023308500648e-014, -14.151812725362, 0, !- X,Y,Z Vertex 3 {m}
  -4.62023308500648e-014, -14.151812725362, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7b20414-f9b0-4c46-b734-3a740f6e5200}, !- Handle
  Surface 221,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7acd11d5-39ed-4f1c-8a4a-9864da50d354}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97999999999989, -26.7171410054221, 3.658, !- X,Y,Z Vertex 1 {m}
  3.97999999999973, 2.31011654250324e-014, 3.658, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 3 {m}
  0, -26.6099243981861, 3.658,            !- X,Y,Z Vertex 4 {m}
  0.395583978850338, -26.6099243981861, 3.658, !- X,Y,Z Vertex 5 {m}
  0.395583978850338, -26.7171410054221, 3.658; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {6ee37702-ab60-41f9-9103-c3d76b01ae09}, !- Handle
  Space 119,                              !- Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.0112980798246,                       !- X Origin {m}
  17.4856499131088,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {7af17eb6-7a07-4995-bbd5-9d11b03e2a20}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {da470bd5-3766-4505-91fc-b1d92a6e8bff}, !- Handle
  Surface 222,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ee37702-ab60-41f9-9103-c3d76b01ae09}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, 7.96943784175173, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.52960623799216, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.52960623799216, 7.96943784175173, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {547e6440-f52e-433d-8be8-d16675edad63}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ee37702-ab60-41f9-9103-c3d76b01ae09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17a93b13-86a0-475c-ac40-97524f308a4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.52960623799216, 1.15505827125162e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.52960623799216, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e420fdfe-623d-4a21-94f8-3db62958b812}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ee37702-ab60-41f9-9103-c3d76b01ae09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc980b0a-54f1-4715-a46b-857d9f53fc6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.52960623799216, 7.96943784175173, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.52960623799216, 7.96943784175173, 0, !- X,Y,Z Vertex 2 {m}
  -4.52960623799216, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.52960623799216, 1.15505827125162e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {605e114c-147f-4854-ae68-b8766e3b0e9f}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ee37702-ab60-41f9-9103-c3d76b01ae09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7017012c-f41d-46c0-9187-94a1e31da3fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, 7.96943784175173, 3.658, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, 7.96943784175173, 0, !- X,Y,Z Vertex 2 {m}
  -4.52960623799216, 7.96943784175173, 0, !- X,Y,Z Vertex 3 {m}
  -4.52960623799216, 7.96943784175173, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90b8594-9e35-462f-8184-f3ce3ad6c3b3}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ee37702-ab60-41f9-9103-c3d76b01ae09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {814c4e84-0fdc-4134-b8fd-395391d0cb85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, 7.96943784175173, 0, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, 7.96943784175173, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6cb2bc-4024-4bfe-af9c-2af35119c880}, !- Handle
  Surface 227,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ee37702-ab60-41f9-9103-c3d76b01ae09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0776922593428542, 0, 3.658,          !- X,Y,Z Vertex 1 {m}
  -0.0776922593428542, 7.96943784175173, 3.658, !- X,Y,Z Vertex 2 {m}
  -4.52960623799216, 7.96943784175173, 3.658, !- X,Y,Z Vertex 3 {m}
  -4.52960623799216, 1.15505827125162e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3790cd2f-d9bd-43a0-bd0b-5104bac803fb}, !- Handle
  Space 120,                              !- Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.976,                                  !- X Origin {m}
  42.955951131593,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {7f098fde-0d42-4893-a570-eb87416ae109}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b13c9f2d-efa4-4f5a-bdb2-7416212dafe1}, !- Handle
  Surface 228,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3790cd2f-d9bd-43a0-bd0b-5104bac803fb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.23000000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.74672046146866, -0.137370814924144, 0, !- X,Y,Z Vertex 2 {m}
  7.92508069220299, -0.137370814924121, 0, !- X,Y,Z Vertex 3 {m}
  7.92508069220299, -21.8678950359294, 0, !- X,Y,Z Vertex 4 {m}
  0, -21.844729033806, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3f30aab2-a64f-4797-b04a-a1b645264f69}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3790cd2f-d9bd-43a0-bd0b-5104bac803fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.23000000000001, 0, 3.658,             !- X,Y,Z Vertex 1 {m}
  1.23000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcbeb4d4-5ef0-48d4-9e77-7007d581ad79}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3790cd2f-d9bd-43a0-bd0b-5104bac803fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9294a3ca-875f-4ca5-80a6-fffa02f75893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.74672046146866, -0.137370814924144, 3.658, !- X,Y,Z Vertex 1 {m}
  3.74672046146866, -0.137370814924144, 0, !- X,Y,Z Vertex 2 {m}
  1.23000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.23000000000001, 0, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5d14a5-98a4-4020-8e5c-31c2aff9ba22}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3790cd2f-d9bd-43a0-bd0b-5104bac803fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c62e029e-b16d-4061-89df-6e92d5a0d4aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92508069220299, -0.137370814924121, 3.658, !- X,Y,Z Vertex 1 {m}
  7.92508069220299, -0.137370814924121, 0, !- X,Y,Z Vertex 2 {m}
  3.74672046146866, -0.137370814924144, 0, !- X,Y,Z Vertex 3 {m}
  3.74672046146866, -0.137370814924144, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b45fd88-c513-46ea-ac4d-1d70f04f862e}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3790cd2f-d9bd-43a0-bd0b-5104bac803fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4c9d8e3-4a07-4c69-94ed-ef91c71024f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92508069220299, -21.8678950359294, 3.658, !- X,Y,Z Vertex 1 {m}
  7.92508069220299, -21.8678950359294, 0, !- X,Y,Z Vertex 2 {m}
  7.92508069220299, -0.137370814924121, 0, !- X,Y,Z Vertex 3 {m}
  7.92508069220299, -0.137370814924121, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a9f7405-514d-4dfa-b878-db9c156dd4fc}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3790cd2f-d9bd-43a0-bd0b-5104bac803fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f956a051-5ba9-4b9c-aee7-45c7d65b9bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -21.844729033806, 3.658,             !- X,Y,Z Vertex 1 {m}
  0, -21.844729033806, 0,                 !- X,Y,Z Vertex 2 {m}
  7.92508069220299, -21.8678950359294, 0, !- X,Y,Z Vertex 3 {m}
  7.92508069220299, -21.8678950359294, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {223d5c0a-0222-4cc7-8ca9-d5e7545866e7}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3790cd2f-d9bd-43a0-bd0b-5104bac803fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -21.844729033806, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -21.844729033806, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fe55c25-d8fb-488d-a6cb-47efc84dbc80}, !- Handle
  Surface 235,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3790cd2f-d9bd-43a0-bd0b-5104bac803fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92508069220299, -21.8678950359294, 3.658, !- X,Y,Z Vertex 1 {m}
  7.92508069220299, -0.137370814924121, 3.658, !- X,Y,Z Vertex 2 {m}
  3.74672046146866, -0.137370814924144, 3.658, !- X,Y,Z Vertex 3 {m}
  1.23000000000001, 0, 3.658,             !- X,Y,Z Vertex 4 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 5 {m}
  0, -21.844729033806, 3.658;             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {394961f5-7700-47b6-9226-14fc1fed2a7e}, !- Handle
  Space 121,                              !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space Type Name
  {72068800-524f-471e-b4dd-3aeca566972a}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.1712980798246,                       !- X Origin {m}
  22.3838579279112,                       !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {2bfa4711-6f16-4abf-8f2c-0e586711d19a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8e805262-c631-4460-896e-4a01324ca692}, !- Handle
  Surface 236,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {394961f5-7700-47b6-9226-14fc1fed2a7e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74122982694926, 1.06245965389859, 0,  !- X,Y,Z Vertex 1 {m}
  4.74122982694926, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, 1.06245965389859, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db54b85-502d-486e-b747-e54cf0b4ef80}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {394961f5-7700-47b6-9226-14fc1fed2a7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa33b98a-32ed-49e6-a8d4-9c6ad836362e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.31011654250324e-014, 1.06245965389859, 3.658, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, 1.06245965389859, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff988498-17e5-47fc-af99-c633ce329383}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {394961f5-7700-47b6-9226-14fc1fed2a7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {099a8ff2-3771-4cbd-888d-734afb6e9c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74122982694926, 1.06245965389859, 3.658, !- X,Y,Z Vertex 1 {m}
  4.74122982694926, 1.06245965389859, 0,  !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, 1.06245965389859, 0, !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, 1.06245965389859, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c91c60-1390-45e1-8474-a772ab50694f}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {394961f5-7700-47b6-9226-14fc1fed2a7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d916b360-8b65-455b-9851-25ada29e678f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74122982694926, 0, 3.658,             !- X,Y,Z Vertex 1 {m}
  4.74122982694926, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.74122982694926, 1.06245965389859, 0,  !- X,Y,Z Vertex 3 {m}
  4.74122982694926, 1.06245965389859, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e8c5351-2cb7-4ada-9070-bb6a3bd8d501}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {394961f5-7700-47b6-9226-14fc1fed2a7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9855555-5673-4a44-b87f-7206c46a9d45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.74122982694926, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.74122982694926, 0, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0f3a22-7a5f-44cb-91e6-107f237240b0}, !- Handle
  Surface 241,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}, !- Construction Name
  {394961f5-7700-47b6-9226-14fc1fed2a7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74122982694926, 0, 3.658,             !- X,Y,Z Vertex 1 {m}
  4.74122982694926, 1.06245965389859, 3.658, !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, 1.06245965389859, 3.658, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d6e648e2-4afc-4cfa-b4e4-c3242f701e17}, !- Handle
  Space 122,                              !- Name
  {08716a7b-a5fa-4e77-a775-89ce508890b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.9851263202106,                       !- X Origin {m}
  28.981398274013,                        !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {230ec625-5533-4a08-894e-436e81059c60}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1be3983e-82e6-4d88-b0b5-ac66fc1423c3}, !- Handle
  Surface 242,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6e648e2-4afc-4cfa-b4e4-c3242f701e17}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-014, -6.59754034610155, 0, !- X,Y,Z Vertex 2 {m}
  -2.07259841343671, -6.59754034610155, 0, !- X,Y,Z Vertex 3 {m}
  -2.07259841343671, -5.53508069220296, 0, !- X,Y,Z Vertex 4 {m}
  -6.81382824038595, -5.53508069220296, 0, !- X,Y,Z Vertex 5 {m}
  -6.78400187957767, -1.00631051915227, 0, !- X,Y,Z Vertex 6 {m}
  -6.78400187957767, -8.08540789876133e-014, 0; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {b629e664-8aa6-4118-9ced-ccc7e4860eb8}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e648e2-4afc-4cfa-b4e4-c3242f701e17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abb10a73-524a-4e66-9e11-689d693b6ecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-014, -6.59754034610155, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-014, -6.59754034610155, 1.56263167507379e-059, !- X,Y,Z Vertex 2 {m}
  -6.69708234882616e-030, 5.86242747635165e-044, -1.10107055868339e-059, !- X,Y,Z Vertex 3 {m}
  -1.12561296765557e-029, 9.85328243795363e-044, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a614fe-9041-4abf-a096-85cc7a742393}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e648e2-4afc-4cfa-b4e4-c3242f701e17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae99d230-e4b3-4e77-ae23-3536f280b1b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.07259841343671, -6.59754034610155, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.07259841343671, -6.59754034610155, 0, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-014, -6.59754034610155, 0, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-014, -6.59754034610155, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d916b360-8b65-455b-9851-25ada29e678f}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e648e2-4afc-4cfa-b4e4-c3242f701e17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6c91c60-1390-45e1-8474-a772ab50694f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.07259841343671, -5.53508069220296, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.07259841343671, -5.53508069220296, 0, !- X,Y,Z Vertex 2 {m}
  -2.07259841343671, -6.59754034610155, 0, !- X,Y,Z Vertex 3 {m}
  -2.07259841343671, -6.59754034610155, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {099a8ff2-3771-4cbd-888d-734afb6e9c9a}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e648e2-4afc-4cfa-b4e4-c3242f701e17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff988498-17e5-47fc-af99-c633ce329383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.81382824038595, -5.53508069220296, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.81382824038595, -5.53508069220296, 0, !- X,Y,Z Vertex 2 {m}
  -2.07259841343671, -5.53508069220296, 0, !- X,Y,Z Vertex 3 {m}
  -2.07259841343671, -5.53508069220296, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0eea3f3-fe53-4105-92ac-660be8fb7ba2}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e648e2-4afc-4cfa-b4e4-c3242f701e17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f701f2b-ae12-4ed1-a2b9-f695290966a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.78400187957767, -1.00631051915227, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.78400187957767, -1.00631051915227, 0, !- X,Y,Z Vertex 2 {m}
  -6.81382824038595, -5.53508069220296, 0, !- X,Y,Z Vertex 3 {m}
  -6.81382824038595, -5.53508069220296, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a8229a-4bb4-4055-9389-7cb1d6214d3f}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e648e2-4afc-4cfa-b4e4-c3242f701e17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fed14c3e-92ee-4ef5-96fc-56e6ef95e839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.78400187957767, -0.400000000000059, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.78400187957767, -0.400000000000059, 0, !- X,Y,Z Vertex 2 {m}
  -6.78400187957767, -1.00631051915227, 0, !- X,Y,Z Vertex 3 {m}
  -6.78400187957767, -1.00631051915227, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f783601b-5f18-4abb-9f16-92c10fa051f8}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e648e2-4afc-4cfa-b4e4-c3242f701e17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6040e30e-e94f-4220-88be-f00288538526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.78400187957767, -8.08540789876133e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.78400187957767, -8.08540789876133e-014, 0, !- X,Y,Z Vertex 2 {m}
  -6.78400187957767, -0.400000000000059, 0, !- X,Y,Z Vertex 3 {m}
  -6.78400187957767, -0.400000000000059, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f2d4c5-feb4-45f4-99d4-c23bd3786a84}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6e648e2-4afc-4cfa-b4e4-c3242f701e17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {682ac900-2023-4c2f-a782-f0382884d029}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.02589783002181e-029, -7.69423372516378e-030, 3.658, !- X,Y,Z Vertex 1 {m}
  9.17025367042306e-044, -7.69423372516366e-030, 0, !- X,Y,Z Vertex 2 {m}
  -6.78400187957767, -8.08540789876133e-014, 0, !- X,Y,Z Vertex 3 {m}
  -6.78400187957767, -8.08540789876133e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0230a2e2-efb3-4b17-b837-394cb1147c71}, !- Handle
  Surface 251,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}, !- Construction Name
  {d6e648e2-4afc-4cfa-b4e4-c3242f701e17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.491618850314261, -6.59754034610155, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.491618850314261, -0.688373193337465, 3.658, !- X,Y,Z Vertex 2 {m}
  -6.78400187957767, -0.688373193337442, 3.658, !- X,Y,Z Vertex 3 {m}
  -6.78400187957767, -1.00631051915227, 3.658, !- X,Y,Z Vertex 4 {m}
  -6.81382824038595, -5.53508069220296, 3.658, !- X,Y,Z Vertex 5 {m}
  -2.07259841343671, -5.53508069220296, 3.658, !- X,Y,Z Vertex 6 {m}
  -2.07259841343671, -6.59754034610155, 3.658; !- X,Y,Z Vertex 7 {m}

OS:Space,
  {e3d161a7-59ac-44b5-bd51-1fb40933cc06}, !- Handle
  Space 123,                              !- Name
  {734be2b7-6ada-4737-af83-7d9fd08fdab4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.2011244406329,                       !- X Origin {m}
  30.9128062421,                          !- Y Origin {m}
  3.658,                                  !- Z Origin {m}
  {59d95a55-a24a-4438-8d2e-02eabbf86ffc}, !- Building Story Name
  {57a1c2ca-bbed-4d6a-993e-6ca0a49f920b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a813f91d-0500-46ac-8de0-105b10484e2d}, !- Handle
  Surface 252,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3d161a7-59ac-44b5-bd51-1fb40933cc06}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08000000000005, 4.5604047572752, 0,  !- X,Y,Z Vertex 1 {m}
  -4.08000000000005, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -2.93771848723914, 0, !- X,Y,Z Vertex 4 {m}
  -5.18982636080831, -2.93771848723913, 0, !- X,Y,Z Vertex 5 {m}
  -5.68982636080831, -3.05771848723913, 0, !- X,Y,Z Vertex 6 {m}
  -9.71943259880046, -3.05771848723913, 0, !- X,Y,Z Vertex 7 {m}
  -9.71943259880047, 4.5604047572752, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {7e9d6a24-1ca3-42fd-9606-dc5ec6e40408}, !- Handle
  Surface 253,                            !- Name
