  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d138888c-a57d-4286-8467-2bb74e2c56e9}, ! Handle
  NECB-Sports arena - court c1-B-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.00762,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {e7a50cd0-7a8a-46af-9200-bb24edd93191}, !- Handle
  Rendering Color 103,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2f467129-d25d-48c6-9968-b503bd36ee84}, ! Handle
  NECB-Religious-I-oa,                    ! Name
  ,                                       ! Outdoor Air Method
  0.003886,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ae7f60a1-6ab6-47c5-b09e-b9031cc09c68}, !- Handle
  Rendering Color 126,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2099ad93-7f77-48e3-b6a7-82a92e2f7a02}, ! Handle
  NECB-Courthouse-A-oa,                   ! Name
  ,                                       ! Outdoor Air Method
  0.006935775,                            ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {8dbb82af-7c57-4fe2-aeef-fc7796097ae7}, !- Handle
  Rendering Color 225,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {36962b37-47b7-4b82-9634-f437a079a427}, ! Handle
  NECB-Hospital - lounge/recreation-B-oa, ! Name
  ,                                       ! Outdoor Air Method
  0.0127,                                 ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {d12294b1-6513-4e5c-99ff-e4ac2b640595}, !- Handle
  Rendering Color 226,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9750382d-eae4-484c-9b3c-d232b9bddd3f}, ! Handle
  NECB-Retail - mall concourse-C-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.036538,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {4ca3bf41-c3f6-466e-a491-b07a452b6bbc}, !- Handle
  Rendering Color 80,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {46ef422a-b515-4af7-be9e-b9ddc4c5f89d}, ! Handle
  NECB-Food preparation-B-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.027403,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ac5d7fe8-e44c-49e3-8946-63eb8824f43b}, !- Handle
  Rendering Color 227,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {de8301ea-4eea-40cb-8071-3e7c2ffa2117}, ! Handle
  NECB-Hospital - patient room-H-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {2792a319-1a64-45be-b238-e0f4637e0670}, !- Handle
  Rendering Color 97,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8a786248-d7f8-4fd6-81d0-7d7ca2e7b5be}, ! Handle
  NECB-Warehouse-A-oa,                    ! Name
  ,                                       ! Outdoor Air Method
  0.462189,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {d70f0182-fbc3-4ee6-aac0-eadc7e53fe5a}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {054bceaa-c7f5-4a32-bd76-f9b2201c6940}, ! Handle
  NECB-Gym - fitness-B-oa,                ! Name
  ,                                       ! Outdoor Air Method
  0.021845,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {3f28f45f-8146-41ce-8fcd-7433911eff98}, ! Handle
  MNECB-Conference/meeting,               ! Name
  {72068800-524f-471e-b4dd-3aeca566972a}, ! Default Construction Set Name
  {c3e0b787-338a-4453-8e5f-fa824d8a3a88}, ! Default Schedule Set Name
  {9e5fb5e1-d987-4fd0-84de-0d7f2d55d2f3}, ! Group Rendering Name
  {d61ead8f-cd3d-4b28-bf34-9b2eb1695712}; ! Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {9e5fb5e1-d987-4fd0-84de-0d7f2d55d2f3}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d61ead8f-cd3d-4b28-bf34-9b2eb1695712}, ! Handle
  NECB-Conf./meet./multi-purpose-C-oa,    ! Name
  ,                                       ! Outdoor Air Method
  0.007874,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {1b606ac7-2184-498f-9e15-f2167abe7b10}, ! Handle
  NECB-Conf./meet./multi-purpose-sched-C-people, ! Name
  {1b0c3c94-df5d-4f81-9330-602539c144ef}, ! People Definition Name
  {3f28f45f-8146-41ce-8fcd-7433911eff98}, ! Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {be2bbb82-0217-4b11-b82a-c2650dfa86d1}; !- Activity Level Schedule Name

OS:People:Definition,
  {1b0c3c94-df5d-4f81-9330-602539c144ef}, ! Handle
  MNECB-Conference/meeting-people-def,    ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  5,                                      ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {62c57daf-3dcd-4679-8cd9-d6214d0c2c47}, ! Handle
  NECB-Conf./meet./multi-purpose-sched-C-lights, ! Name
  {a60d5509-2355-4e55-b804-1048c92de64f}, ! Lights Definition Name
  {3f28f45f-8146-41ce-8fcd-7433911eff98}; ! Space or SpaceType Name

OS:Lights:Definition,
  {a60d5509-2355-4e55-b804-1048c92de64f}, ! Handle
  MNECB-Conference/meeting-lights_def,    ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  19.4,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment,
  {a17274d8-e26d-4cc8-b0bf-3f0dcfed60b8}, ! Handle
  NECB-Conf./meet./multi-purpose-sched-C-elec, ! Name
  {ef47e3dd-4da6-4065-a16c-1ff1db488d98}, ! Electric Equipment Definition Name
  {3f28f45f-8146-41ce-8fcd-7433911eff98}; ! Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {ef47e3dd-4da6-4065-a16c-1ff1db488d98}, ! Handle
  MNECB-Conference/meeting-elec_def,      ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Rendering:Color,
  {b2eb4bb7-879b-4e1e-ae43-925cd1d04acd}, !- Handle
  Rendering Color 228,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {23e6ea22-528f-4583-904b-17d248e08491}, ! Handle
  NECB-Library - stacks-C-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.017254,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {5ac489d8-986e-4e8e-ad11-bafc0ace1cfe}, !- Handle
  Rendering Color 229,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5327d8c2-66df-419e-9c10-fb1017e91010}, ! Handle
  NECB-Sports arena - court c3-B-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.00762,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {d468883b-ff43-482f-85c1-553bc58d478f}, !- Handle
  Rendering Color 121,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f6f8a5a6-9205-4ffe-bc0c-83ab8b02c97e}, ! Handle
  NECB-Exercise centre-B-oa,              ! Name
  ,                                       ! Outdoor Air Method
  0.01249422,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ef1d2610-d1ea-491b-a5db-3e5a638d0e49}, !- Handle
  Rendering Color 131,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2fac1653-c79c-4a5f-b0cc-5d15aae48cde}, ! Handle
  NECB-Convention centre-C-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.205750,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ee196ce6-055f-43d6-b915-4a5300a17e41}, !- Handle
  Rendering Color 230,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {34da5151-7bbe-4f0e-acec-f2b0971ec4e9}, ! Handle
  NECB-Hospital - operating room-H-oa,    ! Name
  ,                                       ! Outdoor Air Method
  0.091345,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {067c8775-728c-4d5a-8840-2f4ffe3363fe}, !- Handle
  Rendering Color 108,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4f593078-7b98-4fe2-8994-bf6ddff3c40a}, ! Handle
  NECB-Parking garage-H-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.3097,                                 ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {5e4fd15e-ae10-4ac6-abc1-ae31f22657f6}, !- Handle
  Rendering Color 231,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {268c1087-eb4e-4962-99c7-ac0b62b989d2}, ! Handle
  NECB-Religious - fellowship hall-C-oa,  ! Name
  ,                                       ! Outdoor Air Method
  0.016765,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {d72fa29b-6f9b-493a-9616-765dd7100082}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c02c8450-6cb4-4ba8-b61a-070a0b41b764}, ! Handle
  NECB-Convention centre - exhibit-C-oa,  ! Name
  ,                                       ! Outdoor Air Method
  0.004318,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {93f17cf6-e5c1-47d8-a2b7-10e69becf20d}, !- Handle
  Rendering Color 232,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {704c52b3-ca33-41df-9d65-bc4db149c26a}, ! Handle
  NECB-Museum - exhibition-C-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.009144,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {d4e0e351-e548-4a7f-9f68-ab8c208ff1d7}, !- Handle
  Rendering Color 123,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d7e91e77-6350-4d66-a621-e0e1db015402}, ! Handle
  NECB-Dining - family-B-oa,              ! Name
  ,                                       ! Outdoor Air Method
  0.01269099,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {978614d6-bfb3-45ea-9b2f-09f27f68b913}, !- Handle
  Rendering Color 132,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b7f929d3-a5d3-425a-aa80-ec57727c8e4e}, ! Handle
  NECB-Automotive facility-E-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.025374,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {8e51dfbd-3d2f-44bd-b527-da39ea6b53e3}, !- Handle
  Rendering Color 233,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {11b85712-8cb9-4a89-8eb7-d95af7212547}, ! Handle
  NECB-Sports arena - audience-B-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.0301,                                 ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {a809dd20-b293-40c8-b551-e378b315b96c}, !- Handle
  Rendering Color 234,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8974766d-2880-493f-8ae1-efd6ab6a2036}, ! Handle
  NECB-Library - cataloging-C-oa,         ! Name
  ,                                       ! Outdoor Air Method
  0.017254,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {e217aa96-e1e1-4573-af62-0a9094ec523c}, !- Handle
  Rendering Color 111,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {562575c7-0c8b-4d34-a3f3-edaed15eb3e4}, ! Handle
  NECB-Multi-unit residential-G-oa,       ! Name
  ,                                       ! Outdoor Air Method
  0.02065974,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {32268ce7-a8f3-4a55-80bc-d7c9617f5c0a}, !- Handle
  Rendering Color 92,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {08f1ecde-4b5d-4cae-86a0-0175bf44eb7a}, ! Handle
  NECB-Audience - auditorium-C-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.020575,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, ! Handle
  MNECB-Corridors,                        ! Name
  {72068800-524f-471e-b4dd-3aeca566972a}, ! Default Construction Set Name
  {c3e0b787-338a-4453-8e5f-fa824d8a3a88}, ! Default Schedule Set Name
  {51fd94fa-d8d7-4e0a-ae6b-0bf214660f83}, ! Group Rendering Name
  {f40d9c97-8d88-436c-a89c-0afe84a958f8}; ! Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {51fd94fa-d8d7-4e0a-ae6b-0bf214660f83}, !- Handle
  Rendering Color 86,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f40d9c97-8d88-436c-a89c-0afe84a958f8}, ! Handle
  NECB-Corr. < 2.4m wide-*-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {0501d6a6-1bd1-4887-84a0-ef3ed383d884}, ! Handle
  NECB-Corr. < 2.4m wide-sched-*-people,  ! Name
  {2a6f0f36-4368-42df-8ad3-89e374805631}, ! People Definition Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, ! Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {be2bbb82-0217-4b11-b82a-c2650dfa86d1}; !- Activity Level Schedule Name

OS:People:Definition,
  {2a6f0f36-4368-42df-8ad3-89e374805631}, ! Handle
  MNECB-Corridor-people_def,              ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  100,                                    ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {cb6856c4-07fe-4b2a-a0ed-bcde9765a76c}, ! Handle
  NECB-Corr. < 2.4m wide-sched-*-lights,  ! Name
  {cf2599bc-aff5-4476-92c5-1167c2f8ad1d}, ! Lights Definition Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}; ! Space or SpaceType Name

OS:Lights:Definition,
  {cf2599bc-aff5-4476-92c5-1167c2f8ad1d}, ! Handle
  MNECB-Corridor-sched-*-lights_def,      ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8.6,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment,
  {a55c5076-5ce1-421c-8b14-13c05b114c74}, ! Handle
  NECB-Corr. < 2.4m wide-sched-*-elec,    ! Name
  {01bcd05d-1c74-4daa-8399-492d95e71381}, ! Electric Equipment Definition Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}; ! Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {01bcd05d-1c74-4daa-8399-492d95e71381}, ! Handle
  MNECB-Corridor-sched-*-elec_def,        ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  0,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Rendering:Color,
  {04838752-6550-4f90-9263-d5f8bd9a7dcb}, !- Handle
  Rendering Color 72,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a0687f98-2db2-432e-bbc4-8030b1b574cd}, ! Handle
  NECB-Locker room-*-oa,                  ! Name
  ,                                       ! Outdoor Air Method
  0.009398,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {98a9f5bc-da43-40e7-b89c-c860ff4ec8f1}, !- Handle
  Rendering Color 235,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5aec3285-75c1-4f90-b09d-85fc23a07605}, ! Handle
  NECB-Sports arena - ring-B-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.00762,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {28e0dea9-47f4-4998-87c5-d600842dce13}, !- Handle
  Rendering Color 236,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8e3cd7d8-308d-4a3e-9d7d-95627d54f405}, ! Handle
  NECB-Religious - audience-I-oa,         ! Name
  ,                                       ! Outdoor Air Method
  0.016765,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {7f59ddee-d935-48cc-8d54-4b8fa0cbcf33}, !- Handle
  Rendering Color 68,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {433d030d-7d36-4dd5-9291-5b358e90ebe9}, ! Handle
  NECB-Sales area-C-oa,                   ! Name
  ,                                       ! Outdoor Air Method
  0.035472,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {d985b859-a577-4748-8bd4-db98b1cd0073}, !- Handle
  Rendering Color 237,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {44e64f52-791f-4366-b4f1-3427e6a4e933}, ! Handle
  NECB-Hospital - recovery-H-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.091345,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {eec88c0a-3435-4bae-982f-3b2b6d8ee715}, !- Handle
  Rendering Color 117,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {cad2ea4d-2944-4df0-9196-49753a58c834}, ! Handle
  NECB-Hospital-H-oa,                     ! Name
  ,                                       ! Outdoor Air Method
  0.04574662,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {f75e5ea2-241d-46d6-85a6-31e41eb893ba}, !- Handle
  Rendering Color 134,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3bec8a08-0900-4245-8ae2-fb0d07206f90}, ! Handle
  NECB-Warehouse - med/blk-A-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {9b88cf18-caa2-4d92-b29a-5a4dd6699a71}, !- Handle
  Rendering Color 77,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b46efe59-138f-4cdf-ba64-4bf274b84418}, ! Handle
  NECB-Lobby - elevator-C-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.041149,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {46be7d86-a039-411d-b90d-c68a0c876180}, !- Handle
  Rendering Color 101,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {cd10d7df-accd-4e5a-b1d5-1de053d7cf19}, ! Handle
  NECB-School/university-D-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.005981488,                            ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {d4149646-0084-4e46-9119-0ef09f4221f8}, !- Handle
  Rendering Color 102,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f918f722-ecc0-4765-b198-376bac14c070}, ! Handle
  NECB-Retail-C-oa,                       ! Name
  ,                                       ! Outdoor Air Method
  0.01269099,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {b652f54f-9a6d-4ac2-8965-83ea85409c56}, !- Handle
  Rendering Color 238,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e5d6d164-1d9e-4d86-8636-b726531a097e}, ! Handle
  NECB-Mfg - corr. >= 2.4m-*-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.126868,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {be4fb74d-189e-4fa3-b7e6-779f04a25bb0}, !- Handle
  Rendering Color 239,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b3be8505-8352-4863-910a-27386ae7f267}, ! Handle
  NECB-Mfg - corr. < 2.4m-*-oa,           ! Name
  ,                                       ! Outdoor Air Method
  0.126868,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {a7aef8fb-96c0-4ced-adbf-ccd5a6656672}, !- Handle
  Rendering Color 87,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {92e1dd44-59d4-4cce-8ead-63d06e60e5cf}, ! Handle
  NECB-Corr. >= 2.4m wide-*-oa,           ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {f5dea81f-203b-4df5-bead-5bf059366cdf}, !- Handle
  Rendering Color 55,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {37e4f7b2-ff2e-4dd3-822a-0c041ec3d3c2}, ! Handle
  NECB-Penitentiary - classroom-D-oa,     ! Name
  ,                                       ! Outdoor Air Method
  0.020874,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {bc94ed35-deca-48c1-a828-5dcefcb68a67}, !- Handle
  Rendering Color 122,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c2c135db-dd70-4bf4-add8-b16f1d4a9172}, ! Handle
  NECB-Dormitory-G-oa,                    ! Name
  ,                                       ! Outdoor Air Method
  0.01151043,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {cbb92625-0d78-415b-b7ab-fefdaca014d6}, !- Handle
  Rendering Color 240,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {24e227f8-3c65-411f-9dfc-1300a1eb69b7}, ! Handle
  NECB-Hospital - radiology/imaging-H-oa, ! Name
  ,                                       ! Outdoor Air Method
  0.045672,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {6f9edfa1-b8b5-45e5-8b9e-b18cfa0cfa0d}, !- Handle
  Rendering Color 125,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {34574cfa-e784-4a95-a8b6-42467fc5c346}, ! Handle
  NECB-Dining - bar/lounge-B-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.01269099,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {a3928ce6-18a1-4c3c-9511-b77bb9247fab}, !- Handle
  Rendering Color 56,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e2bf59a9-4e99-4b4b-8c0f-fbe6279695d2}, ! Handle
  NECB-Penitentiary - audience-C-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.010414,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {c0cea22f-d4f3-4b74-9ccb-0a3b169f3485}, !- Handle
  Rendering Color 74,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {66ee384a-eaf8-4cc5-ae2e-a138fb388892}, ! Handle
  NECB-Lobby - other-C-oa,                ! Name
  ,                                       ! Outdoor Air Method
  0.041149,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {45de9f19-9bdf-46d2-a62e-1b56a9ebb71d}, !- Handle
  Rendering Color 67,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6e22f381-320d-4fd1-97f2-01f13ea8d8dd}, ! Handle
  NECB-Stairway-*-oa,                     ! Name
  ,                                       ! Outdoor Air Method
  0.061558,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {f7304be9-1709-4069-a352-69de09552d5a}, !- Handle
  Rendering Color 63,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {13e383cf-d24b-4cd0-befd-7871d2736959}, ! Handle
  NECB-Automotive - repair-E-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.025374,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {c7d85caf-a49e-4160-a883-8ee6909aacad}, !- Handle
  Rendering Color 241,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {46a867a6-d4ef-453f-806a-2a00b1ee7303}, ! Handle
  NECB-Mfg - equipment-A-oa,              ! Name
  ,                                       ! Outdoor Air Method
  0.03806,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {c2827412-2437-47bb-9c71-176b19cf132a}, !- Handle
  Rendering Color 135,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {02e318ba-44cd-4f8a-b926-f6c872b37d56}, ! Handle
  NECB-Warehouse - med/blk2-A-oa,         ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}, ! Handle
  MNECB-Office - enclosed,                ! Name
  {72068800-524f-471e-b4dd-3aeca566972a}, ! Default Construction Set Name
  {c3e0b787-338a-4453-8e5f-fa824d8a3a88}, ! Default Schedule Set Name
  {96f8b89a-0490-4269-8dad-ba06f1a4227c}, ! Group Rendering Name
  {080d8def-a157-44a3-803e-c5fa97ede85a}; ! Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {96f8b89a-0490-4269-8dad-ba06f1a4227c}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {080d8def-a157-44a3-803e-c5fa97ede85a}, ! Handle
  NECB-Office - enclosed-A-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.008627,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {8ab55daf-f317-4a32-af55-33dae981104e}, ! Handle
  NECB-Office - enclosed-sched-A-people,  ! Name
  {af710197-255a-4392-a56f-36da317458ff}, ! People Definition Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}, ! Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {be2bbb82-0217-4b11-b82a-c2650dfa86d1}; !- Activity Level Schedule Name

OS:People:Definition,
  {af710197-255a-4392-a56f-36da317458ff}, ! Handle
  Actual-Office - enclosed-sched-A-people_def, ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  32,                                     ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {d22fceab-fe2a-42e8-8041-902a1004db67}, ! Handle
  NECB-Office - enclosed-sched-A-lights,  ! Name
  {0186b60f-d15a-44fb-8695-1c32eaf69d4e}, ! Lights Definition Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}; ! Space or SpaceType Name

OS:Lights:Definition,
  {0186b60f-d15a-44fb-8695-1c32eaf69d4e}, ! Handle
  MNECB-Office - enclosed-sched-A-lights_def, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  19.4,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment,
  {63bb095e-3ab6-40d6-8e1c-58bf9da5f4e6}, ! Handle
  NECB-Office - enclosed-sched-A-elec,    ! Name
  {e887a748-dd5e-4c47-ba01-ea4f1a749c27}, ! Electric Equipment Definition Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}; ! Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {e887a748-dd5e-4c47-ba01-ea4f1a749c27}, ! Handle
  MNECB-Office- enclosed-elec_def,        ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  7.5,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Rendering:Color,
  {931a4568-0656-4a6e-be2e-37986007c4a9}, !- Handle
  Rendering Color 71,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e9c22bfb-9cd4-4465-8aae-cb7de979fa2f}, ! Handle
  NECB-Lounge/recreation-B-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.009398,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {26849cef-7e4d-48ba-b2b6-61a418afb25d}, !- Handle
  Rendering Color 242,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f8ef53ab-0001-4977-8d92-61adbfbe51dc}, ! Handle
  NECB-Hospital corr. < 2.4m-*-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.076121,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {10ad2204-9f52-4fa2-a54b-6a6d4f9a06a1}, !- Handle
  Rendering Color 95,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0db5b442-c68f-4fd1-9ff7-46768ef6ef65}, ! Handle
  NECB-Dwelling Unit(s)-G-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.020705,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {29dee8be-4125-4be8-aa24-24c8c04696f0}, !- Handle
  Rendering Color 104,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {252ab967-81f6-4193-94db-45998abecac5}, ! Handle
  NECB-Post office-A-oa,                  ! Name
  ,                                       ! Outdoor Air Method
  0.01879055,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {cbaf405c-ffb5-4047-a118-d397728c7883}, !- Handle
  Rendering Color 243,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7411a242-c629-4873-a3ce-53dfa1051974}, ! Handle
  NECB-Mfg - 7.5 <= bay H <= 15m-A-oa,    ! Name
  ,                                       ! Outdoor Air Method
  0.03806,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {522cab05-ac36-4398-8311-200a1cd25b79}, !- Handle
  Rendering Color 54,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5e7823ec-fce0-4671-a45a-6d711c1d5e4c}, ! Handle
  NECB-Penitentiary - dining-B-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.035815,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {7a5a88d8-b1ec-4e5a-84ce-230a7a24c200}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0900a6fa-fb7b-4412-9271-ac72f286d405}, ! Handle
  NECB-Dining - family-B-oa 1,            ! Name
  ,                                       ! Outdoor Air Method
  0.035815,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {cf6b219e-2833-4327-bdc5-3df2522fc806}, !- Handle
  Rendering Color 244,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8cc426a0-780c-4d96-bf87-ae456e37e29b}, ! Handle
  NECB-Sports arena-B-oa,                 ! Name
  ,                                       ! Outdoor Air Method
  0.00659144,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {bbf88a9c-8e26-4f57-b4b3-0067bac1ac0d}, !- Handle
  Rendering Color 245,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {71fb4b75-c1ab-4fdb-9407-e55cb5dd500b}, ! Handle
  NECB-Washroom-*-oa,                     ! Name
  ,                                       ! Outdoor Air Method
  0.009134,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {e2f6edcb-3941-452c-b8b2-6c3c8b7dcc6f}, ! Handle
  MNECB-Washroom-sched-*-lights_def,      ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  8.7,                                    ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {670921b6-6edc-433d-b2fe-4f132ff5b242}, ! Handle
  MNECB-Washroom-sched-*-elec_def,        ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  1,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Rendering:Color,
  {6bd5c41a-bdfb-4e04-8c7d-05acc8e4d0fb}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fda51026-0f53-4d03-840e-07ab540267b7}, ! Handle
  NECB-Courthouse - chambers-A-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.008627,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {242db2d9-3ef1-4ffe-b557-8b07d2e76bdd}, !- Handle
  Rendering Color 51,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {faecbb4d-4253-4ce3-8e39-d1df47f1d487}, ! Handle
  NECB-Fire station - quarters-G-oa,      ! Name
  ,                                       ! Outdoor Air Method
  0.020299,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {0f7d5e1f-5086-4b47-8134-705e3768106e}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {34900316-df6b-4ba9-b8db-76a445e359fd}, ! Handle
  NECB-Dining - cafeteria-B-oa,           ! Name
  ,                                       ! Outdoor Air Method
  0.01269099,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {2c00175f-36f1-45e4-a146-b1dfa02363d5}, !- Handle
  Rendering Color 246,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7a349661-70d0-4756-8d68-d71d489cfa38}, ! Handle
  NECB-Hotel/Motel - rooms-F-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.013955,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {9a9af7d3-0509-4259-917c-4873973ac304}, !- Handle
  Rendering Color 247,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {72e376e3-3b47-4d81-b45d-648fd88d1db5}, ! Handle
  NECB-Hospital - physical therapy-C-oa,  ! Name
  ,                                       ! Outdoor Air Method
  0.045672,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {a222cc5d-7cc6-46ad-9560-a1e16420e31a}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a635e2ba-6400-422b-9b70-f9b707c08d22}, ! Handle
  NECB-Town hall-D-oa,                    ! Name
  ,                                       ! Outdoor Air Method
  0.00998555,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {e28bfe2d-13f8-448e-912a-660accb5a2dd}, !- Handle
  Rendering Color 47,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fe9485be-64b2-4799-94b9-c7b72077a08d}, ! Handle
  NECB-Hospital corr. >= 2.4m-*-oa,       ! Name
  ,                                       ! Outdoor Air Method
  0.076121,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {eec81e10-81cb-4b90-9faf-527c55fa356f}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3a31f593-0a91-4b16-89cc-ab8ef917a10c}, ! Handle
  NECB-Health-care clinic-A-oa,           ! Name
  ,                                       ! Outdoor Air Method
  0.04574662,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {387e4e71-75bb-4405-9d8e-c777f7874192}, !- Handle
  Rendering Color 120,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6909ed60-62dd-4a82-bcf7-ebe872ddbf15}, ! Handle
  NECB-Fire station-F-oa,                 ! Name
  ,                                       ! Outdoor Air Method
  0.01879055,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {2fa337dc-8aaa-4df0-aeba-ad01f5938d80}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6cb78576-6bb2-491d-b112-be4d1736faf9}, ! Handle
  NECB-Transp. seating-H-oa,              ! Name
  ,                                       ! Outdoor Air Method
  0.041149,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, ! Handle
  MNECB-Classroom,                        ! Name
  {72068800-524f-471e-b4dd-3aeca566972a}, ! Default Construction Set Name
  {c3e0b787-338a-4453-8e5f-fa824d8a3a88}, ! Default Schedule Set Name
  {a9514ebe-a3fa-47d2-b562-9603abb4d418}, ! Group Rendering Name
  {9a02ae2b-75a8-4c40-aac5-e6944b217c8e}; ! Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {a9514ebe-a3fa-47d2-b562-9603abb4d418}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9a02ae2b-75a8-4c40-aac5-e6944b217c8e}, ! Handle
  NECB-Classroom/lecture/training-D-oa,   ! Name
  ,                                       ! Outdoor Air Method
  0.020874,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {14900364-1155-4611-8e38-abdcea550261}, ! Handle
  NECB-Classroom/lecture/training-sched-D-people, ! Name
  {83de1e3d-417d-4ef5-b9be-ee64582e72c8}, ! People Definition Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, ! Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {be2bbb82-0217-4b11-b82a-c2650dfa86d1}; !- Activity Level Schedule Name

OS:People:Definition,
  {83de1e3d-417d-4ef5-b9be-ee64582e72c8}, ! Handle
  Actual-Classroom-people_def,            ! Name
  Area/Person,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  ,                                       ! People per Space Floor Area {person/m2}
  28.5,                                   ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Lights,
  {88f4cda6-4276-48b2-a8a4-5894b36cf3e4}, ! Handle
  NECB-Classroom/lecture/training-sched-D-lights, ! Name
  {02b49611-bc27-418b-8474-34ec45aa6d70}, ! Lights Definition Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}; ! Space or SpaceType Name

OS:Lights:Definition,
  {02b49611-bc27-418b-8474-34ec45aa6d70}, ! Handle
  MNECB-Classroom-lights_def,             ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  21.5,                                   ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:ElectricEquipment,
  {91d6d681-646f-4d26-aba2-50e03cd53c80}, ! Handle
  NECB-Classroom/lecture/training-sched-D-elec, ! Name
  {63c3beb6-e962-44ac-81fb-a53bbab04ff8}, ! Electric Equipment Definition Name
  {1bfd60d5-8726-487a-a4a5-625695e391b2}, ! Space or SpaceType Name
  ;                                       !- Schedule Name

OS:ElectricEquipment:Definition,
  {63c3beb6-e962-44ac-81fb-a53bbab04ff8}, ! Handle
  MNECB-Classrooms-elec_def,              ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5,                                      ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Rendering:Color,
  {4e7ac8a5-9223-43de-8fcc-f6cc901ac56e}, !- Handle
  Rendering Color 85,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5ed5b233-4147-451b-bc56-b951526632ad}, ! Handle
  NECB-Dining - bar lounge/leisure-B-oa,  ! Name
  ,                                       ! Outdoor Air Method
  0.035815,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {546675e9-f654-44bf-b99e-b2db8c38df5c}, !- Handle
  Rendering Color 93,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {21c38bc8-ebdb-4b86-b2a4-38ee666d9ee1}, ! Handle
  NECB-Atrium - H > 13m-C-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.003048,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {2eb842ba-1d26-4ed2-9a98-e08105af2019}, !- Handle
  Rendering Color 83,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3ea21a5c-eeb2-4d62-873c-eddb5e19acea}, ! Handle
  NECB-Dining - other-B-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.035815,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ef06525c-e258-42f7-86ec-64f7d2408621}, !- Handle
  Rendering Color 96,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d7801c9e-e5fc-44e1-96dc-8b62c436b693}, ! Handle
  NECB-Workshop-A-oa,                     ! Name
  ,                                       ! Outdoor Air Method
  0.0578,                                 ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {bd9f829e-ec91-46d8-af01-ec85eb05da58}, !- Handle
  Rendering Color 248,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e755ac76-1933-4234-a230-3d8974ff654f}, ! Handle
  NECB-Hospital - medical supply-H-oa,    ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {b853da22-3ca6-43c2-803e-108bb0f2b3bb}, !- Handle
  Rendering Color 249,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f48df017-1b07-4b14-b7ea-346d2abc76eb}, ! Handle
  NECB-Hway lodging - dining-B-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.035815,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {2a4c844b-f8e4-4060-a304-2075e44c206d}, !- Handle
  Rendering Color 49,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1c8e2dd3-3596-4139-b691-72ce516bebee}, ! Handle
  NECB-Gym - audience-B-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.020575,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {b87bf825-5f52-4fe8-8821-6801dd5f1bd3}, !- Handle
  Rendering Color 250,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {609c03cb-0277-4757-af5a-5ea6b51f52ed}, ! Handle
  NECB-Hospital - laundry/washing-C-oa,   ! Name
  ,                                       ! Outdoor Air Method
  0.045672,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {3f61b769-c46a-41af-a1d3-e13d423c690b}, !- Handle
  Rendering Color 94,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2ea9256d-7458-449b-bf7e-861d82193b62}, ! Handle
  NECB-Atrium - H < 13m-C-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.003048,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {f27f5a8b-b15d-423b-acdb-e40d7456b577}, !- Handle
  Rendering Color 48,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {21f16e19-f8d5-4030-82f8-f35f2a9bd408}, ! Handle
  NECB-Gym - play-B-oa,                   ! Name
  ,                                       ! Outdoor Air Method
  0.00762,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {2423e885-3123-45c3-852f-e01721057a54}, !- Handle
  Rendering Color 251,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ed3d6c78-edbe-4376-9418-00b9cff52ca5}, ! Handle
  NECB-Mfg - bay H < 7.5m-A-oa,           ! Name
  ,                                       ! Outdoor Air Method
  0.03806,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {9f4d166d-d2d6-461d-b0f7-9491ed25d3f0}, !- Handle
  Rendering Color 52,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {05577923-f89b-4020-8734-6166827e54b0}, ! Handle
  NECB-Fire station - engine room-H-oa,   ! Name
  ,                                       ! Outdoor Air Method
  0.031717,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {959530b2-99aa-4a9c-9d96-a088394e6d61}, !- Handle
  Rendering Color 252,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b6df49a9-f490-45f0-945b-6d73bf708260}, ! Handle
  NECB-Hotel/Motel - lobby-H-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.014478,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {258518aa-71c4-4de6-a6a9-5eabb4d35c88}, !- Handle
  Rendering Color 105,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f8bb109c-d257-43ae-abb0-4ef8486b8092}, ! Handle
  NECB-Police station-H-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.00998555,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {e7f7a937-ef5d-45b8-990f-c3b4af44c597}, !- Handle
  Rendering Color 113,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c08c2b60-2966-4824-bcae-77865b6f8f23}, ! Handle
  NECB-Motel-F-oa,                        ! Name
  ,                                       ! Outdoor Air Method
  0.00998555,                             ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {678ef824-e734-4a58-92c1-42a97dca71b2}, !- Handle
  Rendering Color 253,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9ef67864-7dcb-46d9-ae8c-eeb92f88b457}, ! Handle
  NECB-Hospital - nurses' station-H-oa,   ! Name
  ,                                       ! Outdoor Air Method
  0.030448,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {90b96f70-2ae0-41f7-a431-32ff23c1b8d7}, !- Handle
  Rendering Color 53,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bde7e4d8-e04e-4321-a082-b10d228b2c76}, ! Handle
  NECB-Dormitory - living quarters-G-oa,  ! Name
  ,                                       ! Outdoor Air Method
  0.013955,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {46d21d4a-f0ba-4fd9-9ea7-c69e03880b35}, !- Handle
  Rendering Color 254,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6b801f0b-1d74-4f3c-858c-80a2acdbddf4}, ! Handle
  NECB-Post office sorting-A-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.017558,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {373f63f3-2860-4bb9-91df-5e3ef45412ce}, !- Handle
  Rendering Color 66,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {668c65dc-d137-43e2-9e7d-b7970d2dfd58}, ! Handle
  NECB-Storage area-E-oa,                 ! Name
  ,                                       ! Outdoor Air Method
  0.035523,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {95f9f359-bb7a-44ee-9124-45fecf24aa67}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8f8219d7-925e-499d-ad6d-415d47f94ddd}, ! Handle
  NECB-Lobby - performance arts-C-oa,     ! Name
  ,                                       ! Outdoor Air Method
  0.041149,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {f70ea131-b5dc-4c64-b41b-f1b4fdb4a1c5}, !- Handle
  Rendering Color 61,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fa89c8e8-8ad5-4bc0-b952-c1d0610a7629}, ! Handle
  NECB-Convention centre - audience-C-oa, ! Name
  ,                                       ! Outdoor Air Method
  0.020575,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {4b5ecbe6-c661-436a-995b-2e2a993f18ae}, !- Handle
  Rendering Color 79,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a2c9866f-ad1a-4006-a212-1b7168bae051}, ! Handle
  NECB-Lab - classrooms-D-oa,             ! Name
  ,                                       ! Outdoor Air Method
  0.043642,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {39646013-6288-4c73-800c-37ef4ac87e42}, !- Handle
  Rendering Color 255,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3b61a27a-68cc-4a82-a104-248a383fadac}, ! Handle
  NECB-Hotel/Motel - dining-B-oa,         ! Name
  ,                                       ! Outdoor Air Method
  0.035815,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {f9172bea-7e86-4023-8d04-bb866aa3a147}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ffb77837-336a-4f9a-b181-8b6e00632861}, ! Handle
  NECB-Transportation-H-oa,               ! Name
  ,                                       ! Outdoor Air Method
  0.008116335,                            ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {f83f6ff1-2133-473f-ad08-6b2b5924fd3a}, !- Handle
  Rendering Color 256,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {55f148da-cb98-40d2-87a1-87715a290233}, ! Handle
  NECB-Parking garage-H-oa 1,             ! Name
  ,                                       ! Outdoor Air Method
  2.62193,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {0b2eb685-2700-4fed-88be-e8dfa6b0f757}, !- Handle
  Rendering Color 257,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ef0f700e-083f-4adf-bcd1-4479865213ad}, ! Handle
  NECB-Hospital - pharmacy-C-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0.045672,                               ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:BuildingStory,
  {f1aeaa29-0a46-468e-953e-5784ca7df96f}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.658,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {aefa3866-3226-4f52-b878-6d055ec4f55c}; !- Group Rendering Name

OS:Space,
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Handle
  Space 138,                              !- Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.7539074698963,                       !- X Origin {m}
  17.5150250806755,                       !- Y Origin {m}
  7.316,                                  !- Z Origin {m}
  {f1aeaa29-0a46-468e-953e-5784ca7df96f}, !- Building Story Name
  {0a7e2fd2-eb75-47da-a29a-a703c36edebe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2d70412d-49ad-48d2-bd6c-a221350715b1}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  {2f8bc2b3-e7a7-4411-856d-22aaff48fd58}, !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.82030164941458, 10.7780000000001, 0, !- X,Y,Z Vertex 1 {m}
  5.7396, 10.778, 0,                      !- X,Y,Z Vertex 2 {m}
  5.7396, 10.166, 0,                      !- X,Y,Z Vertex 3 {m}
  2.9812, 10.166, 0,                      !- X,Y,Z Vertex 4 {m}
  2.9812, 6.1492, 0,                      !- X,Y,Z Vertex 5 {m}
  0, 6.1492, 0,                           !- X,Y,Z Vertex 6 {m}
  0, -4.38863847948668, 0,                !- X,Y,Z Vertex 7 {m}
  -0.910000000000001, -4.38863847948668, 0, !- X,Y,Z Vertex 8 {m}
  -0.910000000000001, -7.43844597835236, 0, !- X,Y,Z Vertex 9 {m}
  -5.82030164941458, -7.43844597835236, 0; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {3a540076-7d5e-407f-9bad-720e354884ee}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ca19c2e-6d1e-4a9b-93f7-89042ded3e63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.991738479486684, 3.658,           !- X,Y,Z Vertex 1 {m}
  0, -0.991738479486684, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ccb0cff-0c12-4565-9dcb-065038a3df3a}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f6622f7-e0d4-429e-bc1e-e1e91892ce7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.38863847948668, 3.658,            !- X,Y,Z Vertex 1 {m}
  0, -4.38863847948668, 0,                !- X,Y,Z Vertex 2 {m}
  0, -0.991738479486684, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.991738479486684, 3.658;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf4659f-632e-4e4e-87b4-20affe79369c}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f32ee986-962d-4a93-acf9-841ff85029b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.910000000000001, -4.38863847948668, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.910000000000001, -4.38863847948668, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.38863847948668, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.38863847948668, 3.658;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b6e80c-12d8-4381-97a5-51de7ab3c3f8}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db40179-c4f2-4470-ac0d-0978e97c0411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.910000000000001, -7.43844597835236, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.910000000000001, -7.43844597835236, 0, !- X,Y,Z Vertex 2 {m}
  -0.910000000000001, -4.38863847948668, 0, !- X,Y,Z Vertex 3 {m}
  -0.910000000000001, -4.38863847948668, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b10c541-faae-44dd-859e-87f53a374386}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.82030164941458, -7.43844597835236, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.82030164941458, -7.43844597835236, 0, !- X,Y,Z Vertex 2 {m}
  -0.910000000000001, -7.43844597835236, 0, !- X,Y,Z Vertex 3 {m}
  -0.910000000000001, -7.43844597835236, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd38c53b-f835-4982-980b-7266e7e976ed}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.82030164941458, 10.7780000000001, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.82030164941458, 10.7780000000001, 0, !- X,Y,Z Vertex 2 {m}
  -5.82030164941458, -7.43844597835236, 0, !- X,Y,Z Vertex 3 {m}
  -5.82030164941458, -7.43844597835236, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f8fee6-1bd8-4c99-b07f-df4ce3c2c80f}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7396, 10.778, 3.658,                  !- X,Y,Z Vertex 1 {m}
  5.7396, 10.778, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.82030164941458, 10.7780000000001, 0, !- X,Y,Z Vertex 3 {m}
  -5.82030164941458, 10.7780000000001, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56c620f-ac95-4c5c-b3ae-c718bcf8105a}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7396, 10.166, 3.658,                  !- X,Y,Z Vertex 1 {m}
  5.7396, 10.166, 0,                      !- X,Y,Z Vertex 2 {m}
  5.7396, 10.778, 0,                      !- X,Y,Z Vertex 3 {m}
  5.7396, 10.778, 3.658;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af76f0f-1d33-4732-90e0-d2fc33bdebe7}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac02a89-f144-46fd-bc98-3f9b3a037d0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9812, 10.166, 3.658,                  !- X,Y,Z Vertex 1 {m}
  2.9812, 10.166, 0,                      !- X,Y,Z Vertex 2 {m}
  5.7396, 10.166, 0,                      !- X,Y,Z Vertex 3 {m}
  5.7396, 10.166, 3.658;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c48f5fbc-8774-4588-bf46-a182fbbebd63}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d16bd46-a2e5-4250-b2c2-ab56f8363484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9812, 6.1492, 3.658,                  !- X,Y,Z Vertex 1 {m}
  2.9812, 6.1492, 0,                      !- X,Y,Z Vertex 2 {m}
  2.9812, 10.166, 0,                      !- X,Y,Z Vertex 3 {m}
  2.9812, 10.166, 3.658;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3272a09c-976e-495c-ad64-64651001a0bd}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {345f21a4-5176-48de-947c-922d3b2c7735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1492, 3.658,                       !- X,Y,Z Vertex 1 {m}
  0, 6.1492, 0,                           !- X,Y,Z Vertex 2 {m}
  2.9812, 6.1492, 0,                      !- X,Y,Z Vertex 3 {m}
  2.9812, 6.1492, 3.658;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3e8ee88-2da9-4996-8d82-a23579f48d72}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cbe8542-097a-48a9-b1c3-ba811ee093ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.1492, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.1492, 3.658;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a939754-64bb-4230-8ea6-81eb80ce9b2d}, !- Handle
  Surface 410,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3265846f-5cc1-4553-86c8-693455a335d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.910000000000001, -7.43844597835236, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.910000000000001, -4.38863847948668, 3.658, !- X,Y,Z Vertex 2 {m}
  0, -4.38863847948668, 3.658,            !- X,Y,Z Vertex 3 {m}
  0, 6.1492, 3.658,                       !- X,Y,Z Vertex 4 {m}
  2.9812, 6.1492, 3.658,                  !- X,Y,Z Vertex 5 {m}
  2.9812, 10.166, 3.658,                  !- X,Y,Z Vertex 6 {m}
  5.7396, 10.166, 3.658,                  !- X,Y,Z Vertex 7 {m}
  5.7396, 10.778, 3.658,                  !- X,Y,Z Vertex 8 {m}
  -5.82030164941458, 10.7780000000001, 3.658, !- X,Y,Z Vertex 9 {m}
  -5.82030164941458, -7.43844597835236, 3.658; !- X,Y,Z Vertex 10 {m}

OS:Space,
  {8eabad89-cb55-452a-9ce1-ac78cc4b9a00}, !- Handle
  Space 139,                              !- Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.3807102990611,                       !- X Origin {m}
  10.0765791023232,                       !- Y Origin {m}
  7.316,                                  !- Z Origin {m}
  {f1aeaa29-0a46-468e-953e-5784ca7df96f}, !- Building Story Name
  {2530e723-38c9-4fdc-95a5-c1daf3b41544}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7a86d36f-4d86-4b06-8b83-c72b31814bab}, !- Handle
  Surface 411,                            !- Name
  Floor,                                  !- Surface Type
  {2f8bc2b3-e7a7-4411-856d-22aaff48fd58}, !- Construction Name
  {8eabad89-cb55-452a-9ce1-ac78cc4b9a00}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.44670749886567, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.53680282916472, -4.33146851719357e-015, 0, !- X,Y,Z Vertex 3 {m}
  -7.53680282916472, 3.04980749886567, 0, !- X,Y,Z Vertex 4 {m}
  -6.62680282916471, 3.04980749886567, 0, !- X,Y,Z Vertex 5 {m}
  -6.62680282916471, 6.44670749886567, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {26e3c811-8b74-499d-aebe-b73424d59496}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eabad89-cb55-452a-9ce1-ac78cc4b9a00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.53680282916472, -4.33146851719357e-015, 3.658, !- X,Y,Z Vertex 1 {m}
  -7.53680282916472, -4.33146851719357e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.60619320009588e-046, 8.01482679704548e-031, 0, !- X,Y,Z Vertex 3 {m}
  -4.60619320009588e-046, 8.01482679704548e-031, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db40179-c4f2-4470-ac0d-0978e97c0411}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eabad89-cb55-452a-9ce1-ac78cc4b9a00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28b6e80c-12d8-4381-97a5-51de7ab3c3f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.53680282916472, 3.04980749886567, 3.658, !- X,Y,Z Vertex 1 {m}
  -7.53680282916472, 3.04980749886567, 0, !- X,Y,Z Vertex 2 {m}
  -7.53680282916472, -4.33146851719357e-015, 0, !- X,Y,Z Vertex 3 {m}
  -7.53680282916472, -4.33146851719357e-015, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32ee986-962d-4a93-acf9-841ff85029b1}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eabad89-cb55-452a-9ce1-ac78cc4b9a00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbf4659f-632e-4e4e-87b4-20affe79369c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.62680282916471, 3.04980749886567, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.62680282916471, 3.04980749886567, 0, !- X,Y,Z Vertex 2 {m}
  -7.53680282916472, 3.04980749886567, 0, !- X,Y,Z Vertex 3 {m}
  -7.53680282916472, 3.04980749886567, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6622f7-e0d4-429e-bc1e-e1e91892ce7a}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eabad89-cb55-452a-9ce1-ac78cc4b9a00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ccb0cff-0c12-4565-9dcb-065038a3df3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.62680282916471, 6.44670749886567, 3.658, !- X,Y,Z Vertex 1 {m}
  -6.62680282916471, 6.44670749886567, 0, !- X,Y,Z Vertex 2 {m}
  -6.62680282916471, 3.04980749886567, 0, !- X,Y,Z Vertex 3 {m}
  -6.62680282916471, 3.04980749886567, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af8edfb6-b515-4213-b9c4-5a1ce801c615}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eabad89-cb55-452a-9ce1-ac78cc4b9a00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b5a8421-96fe-4be8-abe0-2e46f0e4892f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84941221923643, 6.44670749886567, 3.658, !- X,Y,Z Vertex 1 {m}
  -1.84941221923643, 6.44670749886567, 0, !- X,Y,Z Vertex 2 {m}
  -6.62680282916471, 6.44670749886567, 0, !- X,Y,Z Vertex 3 {m}
  -6.62680282916471, 6.44670749886567, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2be072b-ab98-41ae-af66-1df6e242efff}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eabad89-cb55-452a-9ce1-ac78cc4b9a00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.44670749886567, 3.658,             !- X,Y,Z Vertex 1 {m}
  0, 6.44670749886567, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.84941221923643, 6.44670749886567, 0, !- X,Y,Z Vertex 3 {m}
  -1.84941221923643, 6.44670749886567, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b69b65-a9cd-4d94-9f2c-856bac98bc46}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eabad89-cb55-452a-9ce1-ac78cc4b9a00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.44670749886567, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.44670749886567, 3.658;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e994a12a-3f3f-4e65-9c07-7cc0adf74d14}, !- Handle
  Surface 419,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8eabad89-cb55-452a-9ce1-ac78cc4b9a00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.53680282916472, -4.33146851719357e-015, 3.658, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 2 {m}
  0, 6.44670749886567, 3.658,             !- X,Y,Z Vertex 3 {m}
  -6.62680282916471, 6.44670749886567, 3.658, !- X,Y,Z Vertex 4 {m}
  -6.62680282916471, 3.04980749886567, 3.658, !- X,Y,Z Vertex 5 {m}
  -7.53680282916472, 3.04980749886567, 3.658; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {182fe055-1168-402c-b132-a2903a41e6e8}, !- Handle
  Space 140,                              !- Name
  {a11f2b21-f28e-4ee3-84e7-eeb2d53c4776}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.5312980798246,                       !- X Origin {m}
  17.5150877548605,                       !- Y Origin {m}
  7.316,                                  !- Z Origin {m}
  {f1aeaa29-0a46-468e-953e-5784ca7df96f}, !- Building Story Name
  {3b90241a-9513-4dd6-84b3-bcfea199c043}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4ee3afd4-3721-4a1e-896f-5f9c4c2360a2}, !- Handle
  Surface 420,                            !- Name
  Floor,                                  !- Surface Type
  {2f8bc2b3-e7a7-4411-856d-22aaff48fd58}, !- Construction Name
  {182fe055-1168-402c-b132-a2903a41e6e8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -0.991801153671632, 0,               !- X,Y,Z Vertex 2 {m}
  -4.77739060992829, -0.991801153671632, 0, !- X,Y,Z Vertex 3 {m}
  -4.77739060992829, -6.26741849483324e-005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e927d8-c7b3-4f3c-8f04-9a6e88fa5479}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {182fe055-1168-402c-b132-a2903a41e6e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.991801153671632, 3.658,           !- X,Y,Z Vertex 1 {m}
  0, -0.991801153671632, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b5a8421-96fe-4be8-abe0-2e46f0e4892f}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {182fe055-1168-402c-b132-a2903a41e6e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af8edfb6-b515-4213-b9c4-5a1ce801c615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.77739060992829, -0.991801153671632, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.77739060992829, -0.991801153671632, 0, !- X,Y,Z Vertex 2 {m}
  0, -0.991801153671632, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.991801153671632, 3.658;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ca19c2e-6d1e-4a9b-93f7-89042ded3e63}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {182fe055-1168-402c-b132-a2903a41e6e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a540076-7d5e-407f-9bad-720e354884ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.77739060992829, -6.26741849483324e-005, 3.658, !- X,Y,Z Vertex 1 {m}
  -4.77739060992829, -6.26741849483324e-005, 0, !- X,Y,Z Vertex 2 {m}
  -4.77739060992829, -0.991801153671632, 0, !- X,Y,Z Vertex 3 {m}
  -4.77739060992829, -0.991801153671632, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14c87a8c-d480-48c2-9130-31174c2bf617}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {182fe055-1168-402c-b132-a2903a41e6e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89bbc85d-7092-4962-9123-76abe360b963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16767008113174e-025, -1.65232411072572e-020, 3.658, !- X,Y,Z Vertex 1 {m}
  2.16767008113174e-025, -1.65232411072572e-020, 0, !- X,Y,Z Vertex 2 {m}
  -4.77739060992829, -6.26741849483324e-005, 0, !- X,Y,Z Vertex 3 {m}
  -4.77739060992829, -6.26741849483324e-005, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbff9f57-3663-4408-9912-2e4181683499}, !- Handle
  Surface 425,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {182fe055-1168-402c-b132-a2903a41e6e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.991801153671632, 3.658,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 2 {m}
  -4.77739060992829, -6.26741849483324e-005, 3.658, !- X,Y,Z Vertex 3 {m}
  -4.77739060992829, -0.991801153671632, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b35d5465-3e6a-419f-af8f-db14efc40f03}, !- Handle
  Space 141,                              !- Name
  {e09f2eac-6f2d-41c9-923d-d51c297a263c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.4935074698964,                       !- X Origin {m}
  17.5150877548605,                       !- Y Origin {m}
  7.316,                                  !- Z Origin {m}
  {f1aeaa29-0a46-468e-953e-5784ca7df96f}, !- Building Story Name
  {03ebef0a-9f43-41f3-ad31-c854a3ec06e6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dc9d844c-17ec-4bcf-bd47-7c3798cd48d7}, !- Handle
  Surface 426,                            !- Name
  Floor,                                  !- Surface Type
  {1303f74c-0ef9-4b87-8673-a7ebb4bf0158}, !- Construction Name
  {b35d5465-3e6a-419f-af8f-db14efc40f03}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, 10.165937325815, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.73960000000002, -6.26741849772088e-005, 0, !- X,Y,Z Vertex 3 {m}
  -5.73960000000002, 6.14913732581502, 0, !- X,Y,Z Vertex 4 {m}
  -2.75840000000002, 6.14913732581502, 0, !- X,Y,Z Vertex 5 {m}
  -2.75840000000002, 10.165937325815, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fdd4985c-5e3d-412a-9d4a-6985535a9d68}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b35d5465-3e6a-419f-af8f-db14efc40f03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.962209390071738, -2.88764567812905e-014, 3.658, !- X,Y,Z Vertex 1 {m}
  -0.962209390071738, -2.88764567812905e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.658;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89bbc85d-7092-4962-9123-76abe360b963}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b35d5465-3e6a-419f-af8f-db14efc40f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14c87a8c-d480-48c2-9130-31174c2bf617}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.73960000000002, -6.26741849772088e-005, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.73960000000002, -6.26741849772088e-005, 0, !- X,Y,Z Vertex 2 {m}
  -0.962209390071738, -2.8876470550658e-014, 0, !- X,Y,Z Vertex 3 {m}
  -0.962209390071738, -2.8876470550658e-014, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cbe8542-097a-48a9-b1c3-ba811ee093ce}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b35d5465-3e6a-419f-af8f-db14efc40f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3e8ee88-2da9-4996-8d82-a23579f48d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.73960000000002, 6.14913732581502, 3.658, !- X,Y,Z Vertex 1 {m}
  -5.73960000000002, 6.14913732581502, 0, !- X,Y,Z Vertex 2 {m}
  -5.73960000000002, -6.26741849772088e-005, 0, !- X,Y,Z Vertex 3 {m}
  -5.73960000000002, -6.26741849772088e-005, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345f21a4-5176-48de-947c-922d3b2c7735}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b35d5465-3e6a-419f-af8f-db14efc40f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3272a09c-976e-495c-ad64-64651001a0bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.75840000000002, 6.14913732581502, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.75840000000002, 6.14913732581502, 0, !- X,Y,Z Vertex 2 {m}
  -5.73960000000002, 6.14913732581502, 0, !- X,Y,Z Vertex 3 {m}
  -5.73960000000002, 6.14913732581502, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d16bd46-a2e5-4250-b2c2-ab56f8363484}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b35d5465-3e6a-419f-af8f-db14efc40f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c48f5fbc-8774-4588-bf46-a182fbbebd63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.75840000000002, 10.165937325815, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.75840000000002, 10.165937325815, 0,  !- X,Y,Z Vertex 2 {m}
  -2.75840000000002, 6.14913732581502, 0, !- X,Y,Z Vertex 3 {m}
  -2.75840000000002, 6.14913732581502, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac02a89-f144-46fd-bc98-3f9b3a037d0d}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b35d5465-3e6a-419f-af8f-db14efc40f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af76f0f-1d33-4732-90e0-d2fc33bdebe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, 10.165937325815, 3.658, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, 10.165937325815, 0, !- X,Y,Z Vertex 2 {m}
  -2.75840000000002, 10.165937325815, 0,  !- X,Y,Z Vertex 3 {m}
  -2.75840000000002, 10.165937325815, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2593a593-fb79-49a9-918f-f409617c745f}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b35d5465-3e6a-419f-af8f-db14efc40f03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.658,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, 10.165937325815, 0, !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, 10.165937325815, 3.658; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86fce3a8-5720-4806-8566-6c8d7bb3afeb}, !- Handle
  Surface 434,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b35d5465-3e6a-419f-af8f-db14efc40f03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.73960000000002, -6.26741849772088e-005, 3.658, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.658,                            !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, 10.165937325815, 3.658, !- X,Y,Z Vertex 3 {m}
  -2.75840000000002, 10.165937325815, 3.658, !- X,Y,Z Vertex 4 {m}
  -2.75840000000002, 6.14913732581502, 3.658, !- X,Y,Z Vertex 5 {m}
  -5.73960000000002, 6.14913732581502, 3.658; !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {aefa3866-3226-4f52-b878-6d055ec4f55c}, !- Handle
  Rendering Color 136,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:SubSurface,
  {decb2e02-d19e-4671-b934-bf1c63762125}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e3c811-8b74-499d-aebe-b73424d59496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.44344193477669, 0, 2.5761563436382,  !- X,Y,Z Vertex 1 {m}
  -3.44344193477669, 0, 1.6621563436382,  !- X,Y,Z Vertex 2 {m}
  -1.19444193477669, 0, 1.6621563436382,  !- X,Y,Z Vertex 3 {m}
  -1.19444193477669, 0, 2.5761563436382;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be85e64b-4cea-453c-be0b-073d081d98b3}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e3c811-8b74-499d-aebe-b73424d59496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.71826324375469, 0, 2.65589993666175, !- X,Y,Z Vertex 1 {m}
  -6.71826324375469, 0, 1.74189993666175, !- X,Y,Z Vertex 2 {m}
  -4.46926324375469, 0, 1.74189993666175, !- X,Y,Z Vertex 3 {m}
  -4.46926324375469, 0, 2.65589993666175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1df943f7-cd50-4a1b-aeec-a8e0a1fdfcac}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b10c541-faae-44dd-859e-87f53a374386}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.81724154857269, -7.43844597835236, 2.58602807140886, !- X,Y,Z Vertex 1 {m}
  -4.81724154857269, -7.43844597835236, 1.67202807140886, !- X,Y,Z Vertex 2 {m}
  -2.56824154857268, -7.43844597835236, 1.67202807140886, !- X,Y,Z Vertex 3 {m}
  -2.56824154857268, -7.43844597835236, 2.58602807140886; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3b90241a-9513-4dd6-84b3-bcfea199c043}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f47f4a6-b8d2-4b96-bf35-63aa2a7f5d81}, !- Zone Air Inlet Port List
  {d0eca934-8874-49e6-bee9-19821650b27f}, !- Zone Air Exhaust Port List
  {884624b1-625c-47d2-bf74-8d136c4e902d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c58f595b-ff17-4e4c-8d04-0e4384a6da9d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8afc1b3-6ec9-489c-92f0-a1333548077e}, !- Handle
  Node 38,                                !- Name
  {884624b1-625c-47d2-bf74-8d136c4e902d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {884624b1-625c-47d2-bf74-8d136c4e902d}, !- Handle
  Connection 38,                          !- Name
  {3b90241a-9513-4dd6-84b3-bcfea199c043}, !- Source Object
  11,                                     !- Outlet Port
  {c8afc1b3-6ec9-489c-92f0-a1333548077e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f47f4a6-b8d2-4b96-bf35-63aa2a7f5d81}, !- Handle
  Port List 75,                           !- Name
  {3b90241a-9513-4dd6-84b3-bcfea199c043}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {d0eca934-8874-49e6-bee9-19821650b27f}, !- Handle
  Port List 76,                           !- Name
  {3b90241a-9513-4dd6-84b3-bcfea199c043}; !- HVAC Component

OS:Sizing:Zone,
  {af62169b-90e0-4914-876e-cc1d51d2195f}, !- Handle
  {3b90241a-9513-4dd6-84b3-bcfea199c043}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e856f1e6-5fd2-40e4-ace4-6bb2ce752724}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {3b90241a-9513-4dd6-84b3-bcfea199c043}; !- Thermal Zone

OS:ThermalZone,
  {0a7e2fd2-eb75-47da-a29a-a703c36edebe}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27239d51-5120-4e5d-ae2c-c83f38b2b653}, !- Zone Air Inlet Port List
  {c8214c48-db36-417e-b293-c956821af9db}, !- Zone Air Exhaust Port List
  {1163fd31-8b7d-4caa-a611-cf39bd1f4d27}, !- Zone Air Node Name
  {4db4b548-5476-4e92-b72d-d0d77cb31f1c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b37734e9-f85d-4b32-8da0-977297380964}, !- Group Rendering Name
  {1ad98fd0-dee8-44d1-9ff7-279a877601ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b629ecc-3466-4221-874b-4248538524e9}, !- Handle
  Node 39,                                !- Name
  {1163fd31-8b7d-4caa-a611-cf39bd1f4d27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1163fd31-8b7d-4caa-a611-cf39bd1f4d27}, !- Handle
  Connection 39,                          !- Name
  {0a7e2fd2-eb75-47da-a29a-a703c36edebe}, !- Source Object
  11,                                     !- Outlet Port
  {6b629ecc-3466-4221-874b-4248538524e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27239d51-5120-4e5d-ae2c-c83f38b2b653}, !- Handle
  Port List 77,                           !- Name
  {0a7e2fd2-eb75-47da-a29a-a703c36edebe}, !- HVAC Component
  {6cb0386c-0e2a-475e-9657-4c6bec36664b}; !- Port 1

OS:PortList,
  {c8214c48-db36-417e-b293-c956821af9db}, !- Handle
  Port List 78,                           !- Name
  {0a7e2fd2-eb75-47da-a29a-a703c36edebe}; !- HVAC Component

OS:Sizing:Zone,
  {fd92faf6-9769-415b-9e46-9ae45d6916c0}, !- Handle
  {0a7e2fd2-eb75-47da-a29a-a703c36edebe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e9235c75-6891-4f73-af2f-1257d7d4238f}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {0a7e2fd2-eb75-47da-a29a-a703c36edebe}, !- Thermal Zone
  {6f654321-e607-4a93-bf90-c9b9725e1675}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7dc60c1e-6b84-4c67-8b3d-24c278518c8a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {2530e723-38c9-4fdc-95a5-c1daf3b41544}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b9986e2-b9d2-4bc3-9bfc-0461574fa05e}, !- Zone Air Inlet Port List
  {154289fa-662d-438e-868b-78dea58c222e}, !- Zone Air Exhaust Port List
  {0c50d927-ad1d-46ef-917c-f86f8c09bfd6}, !- Zone Air Node Name
  {b8f90696-eb6e-4148-87d2-8f7d286d6bc1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {389b88c2-2c0d-4fe2-988a-1329c96c6c89}, !- Group Rendering Name
  {1b44052f-9f76-4efe-8ada-b28fe2baa765}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52d1b043-ac8d-45fa-afb9-30d23c46cf51}, !- Handle
  Node 40,                                !- Name
  {0c50d927-ad1d-46ef-917c-f86f8c09bfd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c50d927-ad1d-46ef-917c-f86f8c09bfd6}, !- Handle
  Connection 40,                          !- Name
  {2530e723-38c9-4fdc-95a5-c1daf3b41544}, !- Source Object
  11,                                     !- Outlet Port
  {52d1b043-ac8d-45fa-afb9-30d23c46cf51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b9986e2-b9d2-4bc3-9bfc-0461574fa05e}, !- Handle
  Port List 79,                           !- Name
  {2530e723-38c9-4fdc-95a5-c1daf3b41544}, !- HVAC Component
  {956cd623-5d92-42ae-8a2d-eb6af36390b8}; !- Port 1

OS:PortList,
  {154289fa-662d-438e-868b-78dea58c222e}, !- Handle
  Port List 80,                           !- Name
  {2530e723-38c9-4fdc-95a5-c1daf3b41544}; !- HVAC Component

OS:Sizing:Zone,
  {bc014212-b918-4943-9b36-6d8fd30dff66}, !- Handle
  {2530e723-38c9-4fdc-95a5-c1daf3b41544}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fe67e0fa-37e5-4e77-bb78-b4ee1399ca2a}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {2530e723-38c9-4fdc-95a5-c1daf3b41544}, !- Thermal Zone
  {1edc6536-9f25-4798-9d17-b68938ef967a}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dc04caad-60b3-4ae7-803c-743ed5faa93b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {03ebef0a-9f43-41f3-ad31-c854a3ec06e6}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fac755dc-c54a-4632-b890-713fcb7f63df}, !- Zone Air Inlet Port List
  {d3bf311d-8a76-45b9-8f3e-94143cf5a489}, !- Zone Air Exhaust Port List
  {36e098df-2790-494e-9d60-0ce51a89924f}, !- Zone Air Node Name
  {d037c57e-6e0a-4eec-8946-0ea170890404}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0de0cb0-5a51-450c-a02a-e5e375e47c64}, !- Group Rendering Name
  {21c65f98-d077-4503-b1ff-6ab85b8c4f28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a8553ed-ff4e-4c64-9078-38aae92118da}, !- Handle
  Node 41,                                !- Name
  {36e098df-2790-494e-9d60-0ce51a89924f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36e098df-2790-494e-9d60-0ce51a89924f}, !- Handle
  Connection 41,                          !- Name
  {03ebef0a-9f43-41f3-ad31-c854a3ec06e6}, !- Source Object
  11,                                     !- Outlet Port
  {3a8553ed-ff4e-4c64-9078-38aae92118da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fac755dc-c54a-4632-b890-713fcb7f63df}, !- Handle
  Port List 81,                           !- Name
  {03ebef0a-9f43-41f3-ad31-c854a3ec06e6}, !- HVAC Component
  {c2e76078-023d-4d6b-aec0-9af04e54ea42}; !- Port 1

OS:PortList,
  {d3bf311d-8a76-45b9-8f3e-94143cf5a489}, !- Handle
  Port List 82,                           !- Name
  {03ebef0a-9f43-41f3-ad31-c854a3ec06e6}; !- HVAC Component

OS:Sizing:Zone,
  {241c989e-bffb-4aab-887f-836ba6f6e8d0}, !- Handle
  {03ebef0a-9f43-41f3-ad31-c854a3ec06e6}, !- Zone or ZoneList Name
  14.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2c40e601-69b5-48c4-ba9e-d36c08c3210b}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {03ebef0a-9f43-41f3-ad31-c854a3ec06e6}, !- Thermal Zone
  {5e266f1e-9211-4672-9a80-b5b689b83e3c}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {efad277b-50fc-48c8-a877-9c7d8d7b9830}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {c58f595b-ff17-4e4c-8d04-0e4384a6da9d}, !- Handle
  Rendering Color 137,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b37734e9-f85d-4b32-8da0-977297380964}, !- Handle
  Rendering Color 138,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {389b88c2-2c0d-4fe2-988a-1329c96c6c89}, !- Handle
  Rendering Color 139,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0de0cb0-5a51-450c-a02a-e5e375e47c64}, !- Handle
  Rendering Color 140,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:YearDescription,
  {3ad0f9a0-1354-4366-affe-31f9921d9295}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {2238d923-8967-4246-a94f-edd12adac33e}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {0ebceb7f-4fdc-48cf-843f-8e09da530373}, !- Handle
  1,                                      !- Heating Sizing Factor
  1,                                      !- Cooling Sizing Factor
  ;                                       !- Timesteps in Averaging Window

OS:ProgramControl,
  {0dc08eea-8bad-4c70-a061-15056641a8b6}; !- Handle

OS:OutputControl:ReportingTolerances,
  {ec9216ef-ab01-43bc-95e4-8ee83b111769}; !- Handle

OS:ConvergenceLimits,
  {0dabd681-1b7e-41dc-a795-59a8f1e00922}; !- Handle

OS:ShadowCalculation,
  {5e79ea7b-caca-4cfd-b83c-69368a2d6bc6}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {fb943c83-58ff-47a7-8fc7-b9caf18b72c3}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {63b7997e-cae4-461b-bcdc-157202bea816}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {78aec3bb-2323-49e6-8808-c266ba057866}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {8d61945d-2754-4983-adba-3fb3c5370115}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {a08a6586-0426-4599-a732-689e4b26d42a}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {803e02bf-e923-4c74-b0f9-1a58177ecbf1}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {8501c2d4-b145-44c5-8f00-9867702b149b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:DefaultSurfaceConstructions,
  {276cc1a1-d233-4688-a18a-0fac24eed13b}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons 3, ! Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, ! Floor Construction Name
  {d3f0263a-db9d-4775-bdee-fb25f77960c4}, ! Wall Construction Name
  {a8ec8d46-f820-4692-b7d1-8346031294e7}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {16e7050d-e867-4588-8881-1cdf401208bd}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons 2, ! Name
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}, ! Fixed Window Construction Name
  {86ecef4a-09f4-496e-8a5c-bbf1c9bc67d7}, ! Operable Window Construction Name
  {b09a8a1c-d2ef-47c1-87d1-ebed9781986c}, ! Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {bf7a6673-5c75-47b0-9fb8-67dd3c74f3df}, ! Skylight Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}, ! Tubular Daylight Dome Construction Name
  {3506a07b-6579-4526-86ca-84b833269727}; ! Tubular Daylight Diffuser Construction Name

OS:WeatherFile,
  {526ebc97-9574-417c-98a1-cce04813e10d}, !- Handle
  Trenton,                                !- City
  ON,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-04715,                          !- Data Source
  716210,                                 !- WMO Number
  44.12,                                  !- Latitude {deg}
  -77.53,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  86,                                     !- Elevation {m}
  file:///C:/osruby/weather_files/CAN_ON_Trenton.716210_CWEC/CAN_ON_Trenton.716210_CWEC.epw, !- Url
  4311EE44;                               !- Checksum

OS:Site,
  {37341980-4d14-4c27-af77-9aafeb69f3e2}, !- Handle
  Site 1,                                 !- Name
  44.12,                                  !- Latitude {deg}
  -77.53,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  86,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:Construction,
  {b8b6c67d-1830-4c1a-b1e0-93b261e1f825}, !- Handle
  V1-BRoof1,                              !- Name
  {095c6f2d-debc-4831-ad82-82d9e9566bea}, !- Surface Rendering Name
  {678577a6-8033-42c6-98b9-a0bc246cb82c}, !- Layer 1
  {748217be-6908-4177-92b2-eaff638f863b}, !- Layer 2
  {56caf3ea-1c49-419b-b1bc-1b9b660463f1}; !- Layer 3

OS:Material,
  {678577a6-8033-42c6-98b9-a0bc246cb82c}, !- Handle
  Built-up Roofing - 3/8 in.,             ! Name
  Rough,                                  ! Roughness
  0.009525,                               ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  1120,                                   ! Density {kg/m3}
  1460;                                   ! Specific Heat {J/kg-K}

OS:Material,
  {ce90f0eb-4c4d-4f0d-85fe-4e66939febcc}, !- Handle
  Expanded Polystyrene - Molded Beads - 2 in., ! Name
  VeryRough,                              ! Roughness
  0.0508,                                 ! Thickness {m}
  0.0352,                                 ! Conductivity {W/m-K}
  24,                                     ! Density {kg/m3}
  1210;                                   ! Specific Heat {J/kg-K}

OS:Material,
  {e9223dcb-8868-46c4-adb0-82f4d75e3572}, !- Handle
  Expanded Polystyrene - Molded Beads - 4 in., ! Name
  VeryRough,                              ! Roughness
  0.1016,                                 ! Thickness {m}
  0.0352,                                 ! Conductivity {W/m-K}
  24,                                     ! Density {kg/m3}
  1210;                                   ! Specific Heat {J/kg-K}

OS:DefaultScheduleSet,
  {c3e0b787-338a-4453-8e5f-fa824d8a3a88}, ! Handle
  BLDG034 SetSchedule,                    ! Name
  ,                                       ! Hours of Operation Schedule Name
  {7de6550f-2c98-4567-80a5-4c8915763320}, ! Number of People Schedule Name
  {be2bbb82-0217-4b11-b82a-c2650dfa86d1}, ! People Activity Level Schedule Name
  {7de6550f-2c98-4567-80a5-4c8915763320}, ! Lighting Schedule Name
  {7de6550f-2c98-4567-80a5-4c8915763320}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {eaa41e31-34d4-4054-a326-6913a00d13ed}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7dbf8819-ff16-4b0d-82fe-4ca18a21bcd5}, ! Handle
  Bldg034 Occ 1,                          ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {86656c32-32c5-4868-a9b5-4eb4d34c84ee}, ! Default Day Schedule Name
  {046c4798-30bf-4d94-a6e1-7528bdc492ae}, ! Summer Design Day Schedule Name
  {8dd1595f-c0fe-40c1-951f-fba486f294d7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {86656c32-32c5-4868-a9b5-4eb4d34c84ee}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {046c4798-30bf-4d94-a6e1-7528bdc492ae}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {8dd1595f-c0fe-40c1-951f-fba486f294d7}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b308274f-894a-48ab-8538-a075905c25cf}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {7dbf8819-ff16-4b0d-82fe-4ca18a21bcd5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {13237329-d42f-4b48-8a72-5edcc2719e9f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {3f84f24a-5f51-4592-a88e-a5721eae8501}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {7dbf8819-ff16-4b0d-82fe-4ca18a21bcd5}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {016d8bee-faf2-4726-a360-53b2c710c446}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {13237329-d42f-4b48-8a72-5edcc2719e9f}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {016d8bee-faf2-4726-a360-53b2c710c446}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {be2bbb82-0217-4b11-b82a-c2650dfa86d1}, ! Handle
  BLDG034 Activity,                       ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  {a25aa3b1-759a-4c3e-a7da-7583bfa0efc0}, ! Default Day Schedule Name
  {1badff6a-8c82-4c36-90f1-6b4321a8e5aa}, ! Summer Design Day Schedule Name
  {3fb5bbae-4a88-4fbf-a20d-b2c3b26df759}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a25aa3b1-759a-4c3e-a7da-7583bfa0efc0}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1badff6a-8c82-4c36-90f1-6b4321a8e5aa}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {3fb5bbae-4a88-4fbf-a20d-b2c3b26df759}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {ad50576e-1fad-45b7-a1a3-b61655618689}, ! Handle
  Bldg034 Light,                          ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {3b06713b-f67d-462a-beda-ba46c62751e6}, ! Default Day Schedule Name
  {5f71f759-bf97-4364-8952-3e3431e75b2e}, ! Summer Design Day Schedule Name
  {a5f2c235-2c9b-4719-aa6b-dd1c44090e74}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b06713b-f67d-462a-beda-ba46c62751e6}, ! Handle
  Medium Office Bldg Light Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {5f71f759-bf97-4364-8952-3e3431e75b2e}, ! Handle
  Medium Office Bldg Light Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a5f2c235-2c9b-4719-aa6b-dd1c44090e74}, ! Handle
  Medium Office Bldg Light Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {194e3b76-23f4-4b71-bec0-96e4a4f43fcb}, ! Handle
  Medium Office Bldg Light Rule 1,        ! Name
  {ad50576e-1fad-45b7-a1a3-b61655618689}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {22c23229-173f-4242-84f1-c4f633f61089}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {ce25f0bc-5f33-4194-bb1f-c9ecaeb8be6d}, ! Handle
  Medium Office Bldg Light Rule 2,        ! Name
  {ad50576e-1fad-45b7-a1a3-b61655618689}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {23d2507c-5641-467f-8a47-54c405900085}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {22c23229-173f-4242-84f1-c4f633f61089}, ! Handle
  Medium Office Bldg Light Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {23d2507c-5641-467f-8a47-54c405900085}, ! Handle
  Medium Office Bldg Light Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {e7a742c2-1161-4c5e-b2df-adae3ef69dea}, ! Handle
  Bldg034 Equip,                          ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {ab95a796-c087-4ff4-ad96-15f41323615d}, ! Default Day Schedule Name
  {e1be8359-432d-4540-84ab-8b6fe47196e3}, ! Summer Design Day Schedule Name
  {45794b1b-274a-4405-8c53-1a5a324e9c8e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab95a796-c087-4ff4-ad96-15f41323615d}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {e1be8359-432d-4540-84ab-8b6fe47196e3}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {45794b1b-274a-4405-8c53-1a5a324e9c8e}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a9d93d75-6e61-4f51-b5b4-64a2db09b7c7}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {e7a742c2-1161-4c5e-b2df-adae3ef69dea}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {795a3aeb-83ea-43eb-bd76-902e132ec56b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {df3ec130-432e-48b5-8c0b-c242a8b6fd0d}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {e7a742c2-1161-4c5e-b2df-adae3ef69dea}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3d1cbbab-b268-40c7-a51d-f396236f753a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {795a3aeb-83ea-43eb-bd76-902e132ec56b}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {3d1cbbab-b268-40c7-a51d-f396236f753a}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {eaa41e31-34d4-4054-a326-6913a00d13ed}, ! Handle
  BLDG034 Infil Quarter On,               ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {0287e62f-2723-4611-974a-8edb148e139d}, ! Default Day Schedule Name
  {2446f1c1-249a-48b5-892f-c49a43817d60}, ! Summer Design Day Schedule Name
  {0649ef6d-5e9b-4a7c-b8f9-cfaf0f0bacd5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0287e62f-2723-4611-974a-8edb148e139d}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2446f1c1-249a-48b5-892f-c49a43817d60}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {0649ef6d-5e9b-4a7c-b8f9-cfaf0f0bacd5}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {beb857b3-27a5-48fa-bf24-e71b0cd3726c}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {eaa41e31-34d4-4054-a326-6913a00d13ed}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {953bac56-adf8-4b55-ae66-8b4d8b815244}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {eb7fd3ab-66d0-455c-8c83-e0d081f3aa56}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {eaa41e31-34d4-4054-a326-6913a00d13ed}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {84d87959-7797-40a1-aa72-b7fc0cf5f624}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {953bac56-adf8-4b55-ae66-8b4d8b815244}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {84d87959-7797-40a1-aa72-b7fc0cf5f624}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {643534e5-34d5-4baa-9a71-87f77af6da31}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4bfb320-5d64-4c09-bca4-ce78f9236f98}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65512da7-0fc2-4e06-a05d-2fb195f2752c}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63671113-a9aa-4601-9710-6c78215f10a9}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a53624c-86f3-4fac-8bb9-e5ca9ea3b418}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {feae33e2-2c19-4a79-b590-a396c938a8fd}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21284769-cccf-4556-ba7a-612614cfe795}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ee54102-9519-4430-8d43-71a5cd0ff896}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b2f75ad-6bea-4cd1-8466-e7f69fbdc92b}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37437fd2-367b-4a31-a928-9ddd508877ef}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d20a43a9-e10d-43a2-be9a-54f8373d60fb}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b015b7e-3c68-417d-a9ca-4b20e15555a5}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bc1c85f-fed4-40e6-87b5-3d55f2645e42}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1baa9db9-789e-43bb-b4a9-d8a0ecfdc94b}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a767d4d2-3100-4add-a220-79a8b909bea9}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33e5ae31-4c87-44c0-acf6-27763e1ba745}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4d1a63d-c141-4016-9e7d-f95fecbd03d9}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a37fdf15-83d9-4bc3-963e-7f93a99cedb5}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abdfa2e9-f057-4aab-a9bd-0546e6cd0744}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18c98073-9cc2-462c-a13c-662113654e87}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {650a3656-e00a-4c19-b9df-c44778f91dd0}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de25fce7-6abb-40db-968a-12233909bc45}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6d7d316-67db-4c93-a14a-e86a9d9e66c0}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96aa361d-3a14-424e-a83e-a8ab8b6d8e11}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {559e037f-0fbc-4889-8cac-9f171f293ba3}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ad98fd0-dee8-44d1-9ff7-279a877601ff}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c61795a-f9df-458f-be5f-9cd8023a74bc}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b44052f-9f76-4efe-8ada-b28fe2baa765}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21c65f98-d077-4503-b1ff-6ab85b8c4f28}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbff2c8d-c546-4037-bc02-34a84eea1545}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b4d3bf7-d9f2-4f60-bb8d-261c2f6dc762}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e24ad4ba-00ba-469d-ab53-c4853481d607}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e63e8bd-9e4e-49a7-889a-1c3093617afe}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {7c406327-ebd0-4d27-a340-a15b6cdc2397}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {5b825637-b7ef-4555-b369-e5a11e081266}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {905d9af6-f333-46db-8faf-1763ccc61ffa}, !- Supply Side Inlet Node Name
  {7e6534fd-cab3-4c9b-878f-f879c16f2b98}, !- Demand Side Outlet Node Name
  {d96231e6-c038-4116-af1d-10a0fcdbb41e}, !- Demand Side Inlet Node Names
  {2421a308-12dc-4e99-81c1-504fb13fa66a}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {5b825637-b7ef-4555-b369-e5a11e081266}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {2b3448de-66f1-4bdf-a5bc-246c99bf688f}, !- Availability Manager Name 1
  {6815f3e5-c3be-448d-83bc-5d81b1102dd2}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {2b3448de-66f1-4bdf-a5bc-246c99bf688f}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {7d37d5ea-fd4c-44c4-8c83-6274b553e286}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {6815f3e5-c3be-448d-83bc-5d81b1102dd2}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {449b2db4-61a9-4305-a7af-d50908a543b9}, !- Handle
  Node 42,                                !- Name
  {905d9af6-f333-46db-8faf-1763ccc61ffa}, !- Inlet Port
  {33a1d1c8-f534-4375-8b15-bc4fdd887bde}; !- Outlet Port

OS:Node,
  {f754ccb8-640a-4107-a08c-d3b9637be6f3}, !- Handle
  Node 43,                                !- Name
  {f17f8a9a-da30-40ad-a4e1-2ba122eb6600}, !- Inlet Port
  {2421a308-12dc-4e99-81c1-504fb13fa66a}; !- Outlet Port

OS:Connection,
  {905d9af6-f333-46db-8faf-1763ccc61ffa}, !- Handle
  Connection 42,                          !- Name
  {7c406327-ebd0-4d27-a340-a15b6cdc2397}, !- Source Object
  7,                                      !- Outlet Port
  {449b2db4-61a9-4305-a7af-d50908a543b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2421a308-12dc-4e99-81c1-504fb13fa66a}, !- Handle
  Connection 44,                          !- Name
  {f754ccb8-640a-4107-a08c-d3b9637be6f3}, !- Source Object
  3,                                      !- Outlet Port
  {7c406327-ebd0-4d27-a340-a15b6cdc2397}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {4f5a26a6-25b8-4571-a871-15c2a24058f0}, !- Handle
  Node 44,                                !- Name
  {d96231e6-c038-4116-af1d-10a0fcdbb41e}, !- Inlet Port
  {dfef5676-b979-4857-9cb8-15a852e0bae1}; !- Outlet Port

OS:Node,
  {f3b89bee-00b8-4721-a849-c59ea1972e2d}, !- Handle
  Node 45,                                !- Name
  {60714205-6e9b-49d6-9517-8645e1182d18}, !- Inlet Port
  {7e6534fd-cab3-4c9b-878f-f879c16f2b98}; !- Outlet Port

OS:Node,
  {886d4e4f-b112-4aee-ad72-583c47f2b1ae}, !- Handle
  Node 46,                                !- Name
  {dab2957e-7198-4184-ae04-8acb7dd79ebe}, !- Inlet Port
  {c2e76078-023d-4d6b-aec0-9af04e54ea42}; !- Outlet Port

OS:Connection,
  {d96231e6-c038-4116-af1d-10a0fcdbb41e}, !- Handle
  Connection 45,                          !- Name
  {7c406327-ebd0-4d27-a340-a15b6cdc2397}, !- Source Object
  9,                                      !- Outlet Port
  {4f5a26a6-25b8-4571-a871-15c2a24058f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6534fd-cab3-4c9b-878f-f879c16f2b98}, !- Handle
  Connection 46,                          !- Name
  {f3b89bee-00b8-4721-a849-c59ea1972e2d}, !- Source Object
  3,                                      !- Outlet Port
  {7c406327-ebd0-4d27-a340-a15b6cdc2397}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {dfef5676-b979-4857-9cb8-15a852e0bae1}, !- Inlet Node Name
  {95f727ea-fd9d-4683-86c6-44ad65c75192}, !- Outlet Node Name 1
  {b21cc890-6107-4d14-9b9e-b589dbcccb2d}, !- Outlet Node Name 2
  {390270bb-7696-4e96-a10b-acbfc1ce5a5f}, !- Outlet Node Name 3
  {36b7b2f3-2f05-4004-a931-59ce2c2b035e}, !- Outlet Node Name 4
  {fefabe16-a481-4b58-8f82-c29ae173b9c3}, !- Outlet Node Name 5
  {1a8d8b3e-e0a9-4856-a557-2a49730600c4}, !- Outlet Node Name 6
  {6b706ee9-4daf-4caf-ba2b-f86338913c21}, !- Outlet Node Name 7
  {5e060ad8-5831-4b39-966b-7d42bd48d422}, !- Outlet Node Name 8
  {0f3d1e63-771b-4e0b-b52c-e787e364c321}, !- Outlet Node Name 9
  {67284970-7fac-40ff-bd52-a9691f897a4f}, !- Outlet Node Name 10
  {5ce1f029-02fb-41a4-9bca-e60794a8bcc9}, !- Outlet Node Name 11
  {d5f74a55-d83e-47a5-a0cc-e1aa5a0e48a4}, !- Outlet Node Name 12
  {77d31366-a18d-4424-9c0a-847d3efbc3b0}, !- Outlet Node Name 13
  {5c45c257-c0a4-4aff-8a5f-29e5949a5696}, !- Outlet Node Name 14
  {8623391d-7c92-4e3e-91c8-faba98b51853}, !- Outlet Node Name 15
  {76d6d3c7-d993-4ef9-9927-6201a07c69c5}, !- Outlet Node Name 16
  {59084052-d5d1-4c53-9813-27846aa2ab46}, !- Outlet Node Name 17
  {d392b368-cf44-4577-92d3-7b290163ae3b}, !- Outlet Node Name 18
  {fea1629b-e6f6-497e-9784-9f46df68ff62}, !- Outlet Node Name 19
  {56538cbc-fe14-400a-8792-0d3808f08dba}, !- Outlet Node Name 20
  {ab873023-bcbd-4b04-a976-a77d9c05a445}, !- Outlet Node Name 21
  {846c9b00-a3e9-4006-b871-6e6e0ec174f5}, !- Outlet Node Name 22
  {7f911eda-17f2-408c-a7fd-892991fe893a}, !- Outlet Node Name 23
  {dcce11b9-baaf-489a-8283-302eee55bd61}, !- Outlet Node Name 24
  {e74d7830-ff7f-4b1b-9a56-0df9d34fed9d}, !- Outlet Node Name 25
  {f84eb83d-9cd7-4108-94ef-f9867250f940}, !- Outlet Node Name 26
  {61bb968c-5b1b-451d-b2d4-2feea0dd3580}, !- Outlet Node Name 27
  {9c283669-ec25-4bc0-b847-05d7e208dc1b}, !- Outlet Node Name 28
  ,                                       !- Outlet Node Name 29
  ,                                       !- Outlet Node Name 30
  ,                                       !- Outlet Node Name 31
  ,                                       !- Outlet Node Name 32
  ,                                       !- Outlet Node Name 33
  ,                                       !- Outlet Node Name 34
  ,                                       !- Outlet Node Name 35
  ,                                       !- Outlet Node Name 36
  ,                                       !- Outlet Node Name 37
  ,                                       !- Outlet Node Name 38
  ,                                       !- Outlet Node Name 39
  ,                                       !- Outlet Node Name 40
  ;                                       !- Outlet Node Name 41

OS:AirLoopHVAC:ZoneMixer,
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {60714205-6e9b-49d6-9517-8645e1182d18}, !- Outlet Node Name
  {505e5950-faf4-42a5-a889-d2f6a0e3a2b1}, !- Inlet Node Name 1
  {4290d0af-1e7a-45fd-84bd-f996f198b5cb}, !- Inlet Node Name 2
  {6dbc37d2-27d6-4e78-b624-6b6642aaa1d5}, !- Inlet Node Name 3
  {db85734c-226b-4e5a-9b71-6a59a3b15f7e}, !- Inlet Node Name 4
  {db11e8b9-5882-4b74-9c03-a0919452199e}, !- Inlet Node Name 5
  {8cea7e93-808c-4c13-9675-d484e7115f79}, !- Inlet Node Name 6
  {434e5c4d-732c-4d69-93e2-1d380cd66c6f}, !- Inlet Node Name 7
  {8b0d2171-7a87-468c-8176-9fb8ff2cccb2}, !- Inlet Node Name 8
  {901194e4-c9a4-4c34-ac63-b9a9cbcf9469}, !- Inlet Node Name 9
  {76fe7032-8277-4799-98e7-5a19e2c7ff98}, !- Inlet Node Name 10
  {8fb26777-1114-44a1-a4ce-aa2e6b8aabd8}, !- Inlet Node Name 11
  {91f33383-b919-432d-85f3-0fcc7657e6b8}, !- Inlet Node Name 12
  {b8220135-75e3-43ec-a4e5-46de564eef4e}, !- Inlet Node Name 13
  {47d9f7fa-ac09-4eaa-855e-0b1ec35156ca}, !- Inlet Node Name 14
  {29103098-0280-415e-a958-69f66bcb8caf}, !- Inlet Node Name 15
  {c0037c6b-78b5-4b41-8b00-a677cb615a8f}, !- Inlet Node Name 16
  {2e7a752e-79d6-40cb-b434-25d0d771946e}, !- Inlet Node Name 17
  {18ce05f2-95c4-42b5-bb79-cf5d8204582b}, !- Inlet Node Name 18
  {6868a301-6fdf-47f2-8aa0-a3893e80377e}, !- Inlet Node Name 19
  {63991ba0-bdc1-42ae-90ce-c7ab16810a68}, !- Inlet Node Name 20
  {dd924377-861a-465f-bd28-2ef845017aec}, !- Inlet Node Name 21
  {30b5458e-b568-4468-b239-771f41585df9}, !- Inlet Node Name 22
  {caa7304f-0249-428c-a0b3-63d09f6d84fa}, !- Inlet Node Name 23
  {4dd01a5e-86c6-4083-8be3-28383809cb7a}, !- Inlet Node Name 24
  {048a91dc-5e7b-45bd-b277-3a2ff357c4e8}, !- Inlet Node Name 25
  {56ddbb49-56de-4ede-a5b8-174ec660b6a3}, !- Inlet Node Name 26
  {10db1630-368c-4881-a637-58c8855096e1}, !- Inlet Node Name 27
  {a2620411-567e-4abf-b41e-91ae83ed7131}, !- Inlet Node Name 28
  ,                                       !- Inlet Node Name 29
  ,                                       !- Inlet Node Name 30
  ,                                       !- Inlet Node Name 31
  ,                                       !- Inlet Node Name 32
  ,                                       !- Inlet Node Name 33
  ,                                       !- Inlet Node Name 34
  ,                                       !- Inlet Node Name 35
  ,                                       !- Inlet Node Name 36
  ,                                       !- Inlet Node Name 37
  ,                                       !- Inlet Node Name 38
  ,                                       !- Inlet Node Name 39
  ,                                       !- Inlet Node Name 40
  ;                                       !- Inlet Node Name 41

OS:Connection,
  {dfef5676-b979-4857-9cb8-15a852e0bae1}, !- Handle
  Connection 47,                          !- Name
  {4f5a26a6-25b8-4571-a871-15c2a24058f0}, !- Source Object
  3,                                      !- Outlet Port
  {eba1d191-cb3a-473c-9097-50ea84fd202e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60714205-6e9b-49d6-9517-8645e1182d18}, !- Handle
  Connection 50,                          !- Name
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Source Object
  2,                                      !- Outlet Port
  {f3b89bee-00b8-4721-a849-c59ea1972e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f3471711-af3d-426d-85dc-b5d9c6df9eec}, !- Handle
  {7c406327-ebd0-4d27-a340-a15b6cdc2397}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {e17b1719-e423-4bd2-ab1e-1f8f6b30a438}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {7d37d5ea-fd4c-44c4-8c83-6274b553e286}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  17.3907913344768,                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2ab6eacc-40b8-49fc-b7c5-f9a219e8b655}, !- Air Inlet Node Name
  {f17f8a9a-da30-40ad-a4e1-2ba122eb6600}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {ccd51a6b-121f-4613-882c-ba515149bf9b}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d65cc6bc-63f5-4c22-aa46-14c066891b6a}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {fe6fbbd4-de4a-445c-8a70-0233a82db831}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {07ab8252-a4e5-4543-8bd7-966cfddd5381}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a5a84d94-9b6c-45a5-ae3e-a90d695132e8}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {31e06653-dc5f-4f6e-85a5-23cc0a75d2ad}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {7d37d5ea-fd4c-44c4-8c83-6274b553e286}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  17.3907913344768,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {af742d40-44e6-4927-87fa-d802bc4bebd4}, !- Air Inlet Node Name
  {fab29984-c553-4761-93d0-92d294946219}, !- Air Outlet Node Name
  {ccd51a6b-121f-4613-882c-ba515149bf9b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d65cc6bc-63f5-4c22-aa46-14c066891b6a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe6fbbd4-de4a-445c-8a70-0233a82db831}, !- Energy Input Ratio Function of Temperature Curve Name
  {07ab8252-a4e5-4543-8bd7-966cfddd5381}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a5a84d94-9b6c-45a5-ae3e-a90d695132e8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {8eb7f9e6-d2ce-4dac-b2de-fcea1596fda1}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {f754ccb8-640a-4107-a08c-d3b9637be6f3}, !- Reference Setpoint Node Name
  {2a78adbd-4d16-4e74-b478-3a6d187cf42a}, !- Fan Inlet Node Name
  {f754ccb8-640a-4107-a08c-d3b9637be6f3}, !- Fan Outlet Node Name
  {60677bf3-ca51-4b3c-abfa-0f333d701745}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {7bf840f3-f987-41ec-85e3-4c08e0456a8e}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {f754ccb8-640a-4107-a08c-d3b9637be6f3}, !- Reference Setpoint Node Name
  {2a78adbd-4d16-4e74-b478-3a6d187cf42a}, !- Fan Inlet Node Name
  {f754ccb8-640a-4107-a08c-d3b9637be6f3}, !- Fan Outlet Node Name
  {c58ca455-59ba-4c2f-8e7d-4a13d4a3875e}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {628bb261-d12e-4bb0-8d3e-a9bb26d913af}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  18.3333333333334,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ece7957a-199e-40da-832f-47061ce7d7cb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ece7957a-199e-40da-832f-47061ce7d7cb}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {7d37d5ea-fd4c-44c4-8c83-6274b553e286}, !- Availability Schedule
  No,                                     !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {95b62aa9-344c-44ea-b085-31ab6ab74c7b}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {628bb261-d12e-4bb0-8d3e-a9bb26d913af}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {019888c8-9410-4241-a61f-805ab3fc92a3}, !- Mixed Air Node Name
  {dc1ac28c-5b13-4730-931a-887144e57714}, !- Outdoor Air Stream Node Name
  {082cff5b-5220-425c-a9c4-cdf1890ecec0}, !- Relief Air Stream Node Name
  {33a1d1c8-f534-4375-8b15-bc4fdd887bde}; !- Return Air Stream Node Name

OS:Node,
  {96abcf38-6a64-4c60-a9a1-9323699028a3}, !- Handle
  Node 47,                                !- Name
  ,                                       !- Inlet Port
  {dc1ac28c-5b13-4730-931a-887144e57714}; !- Outlet Port

OS:Connection,
  {dc1ac28c-5b13-4730-931a-887144e57714}, !- Handle
  Connection 51,                          !- Name
  {96abcf38-6a64-4c60-a9a1-9323699028a3}, !- Source Object
  3,                                      !- Outlet Port
  {95b62aa9-344c-44ea-b085-31ab6ab74c7b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5d21d2f-1d0f-416e-961c-b85038bff6a8}, !- Handle
  Node 48,                                !- Name
  {082cff5b-5220-425c-a9c4-cdf1890ecec0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {082cff5b-5220-425c-a9c4-cdf1890ecec0}, !- Handle
  Connection 52,                          !- Name
  {95b62aa9-344c-44ea-b085-31ab6ab74c7b}, !- Source Object
  7,                                      !- Outlet Port
  {e5d21d2f-1d0f-416e-961c-b85038bff6a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33a1d1c8-f534-4375-8b15-bc4fdd887bde}, !- Handle
  Connection 43,                          !- Name
  {449b2db4-61a9-4305-a7af-d50908a543b9}, !- Source Object
  3,                                      !- Outlet Port
  {95b62aa9-344c-44ea-b085-31ab6ab74c7b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c58ca455-59ba-4c2f-8e7d-4a13d4a3875e}, !- Handle
  Node 49,                                !- Name
  {019888c8-9410-4241-a61f-805ab3fc92a3}, !- Inlet Port
  {af742d40-44e6-4927-87fa-d802bc4bebd4}; !- Outlet Port

OS:Connection,
  {019888c8-9410-4241-a61f-805ab3fc92a3}, !- Handle
  Connection 53,                          !- Name
  {95b62aa9-344c-44ea-b085-31ab6ab74c7b}, !- Source Object
  5,                                      !- Outlet Port
  {c58ca455-59ba-4c2f-8e7d-4a13d4a3875e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af742d40-44e6-4927-87fa-d802bc4bebd4}, !- Handle
  Connection 54,                          !- Name
  {c58ca455-59ba-4c2f-8e7d-4a13d4a3875e}, !- Source Object
  3,                                      !- Outlet Port
  {31e06653-dc5f-4f6e-85a5-23cc0a75d2ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {60677bf3-ca51-4b3c-abfa-0f333d701745}, !- Handle
  Node 50,                                !- Name
  {fab29984-c553-4761-93d0-92d294946219}, !- Inlet Port
  {9bed3e9c-4c0b-4bef-8c3e-d3b82c54877c}; !- Outlet Port

OS:Connection,
  {fab29984-c553-4761-93d0-92d294946219}, !- Handle
  Connection 55,                          !- Name
  {31e06653-dc5f-4f6e-85a5-23cc0a75d2ad}, !- Source Object
  9,                                      !- Outlet Port
  {60677bf3-ca51-4b3c-abfa-0f333d701745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f17f8a9a-da30-40ad-a4e1-2ba122eb6600}, !- Handle
  Connection 59,                          !- Name
  {e17b1719-e423-4bd2-ab1e-1f8f6b30a438}, !- Source Object
  9,                                      !- Outlet Port
  {f754ccb8-640a-4107-a08c-d3b9637be6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3d560bcb-b46f-4fff-a651-e2a12257dba1}, ! Handle
  OS:Coil:Heating:Water 2,                ! Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {5c3d6776-3785-4b28-97d6-969f1af1597d}, ! Water Inlet Node Name
  {4656dcba-f3c8-4437-b141-b78c0d5a7d7a}, ! Water Outlet Node Name
  {9bed3e9c-4c0b-4bef-8c3e-d3b82c54877c}, ! Air Inlet Node Name
  {4067dd1d-860a-4f39-a39c-eae0138c5d4f}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Schedule:Constant,
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Handle
  Always On Discrete 1,                   !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {2a78adbd-4d16-4e74-b478-3a6d187cf42a}, !- Handle
  Node 51,                                !- Name
  {4067dd1d-860a-4f39-a39c-eae0138c5d4f}, !- Inlet Port
  {2ab6eacc-40b8-49fc-b7c5-f9a219e8b655}; !- Outlet Port

OS:Connection,
  {9bed3e9c-4c0b-4bef-8c3e-d3b82c54877c}, !- Handle
  Connection 56,                          !- Name
  {60677bf3-ca51-4b3c-abfa-0f333d701745}, !- Source Object
  3,                                      !- Outlet Port
  {3d560bcb-b46f-4fff-a651-e2a12257dba1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4067dd1d-860a-4f39-a39c-eae0138c5d4f}, !- Handle
  Connection 57,                          !- Name
  {3d560bcb-b46f-4fff-a651-e2a12257dba1}, !- Source Object
  8,                                      !- Outlet Port
  {2a78adbd-4d16-4e74-b478-3a6d187cf42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab6eacc-40b8-49fc-b7c5-f9a219e8b655}, !- Handle
  Connection 58,                          !- Name
  {2a78adbd-4d16-4e74-b478-3a6d187cf42a}, !- Source Object
  3,                                      !- Outlet Port
  {e17b1719-e423-4bd2-ab1e-1f8f6b30a438}, !- Target Object
  8;                                      !- Inlet Port

OS:PlantLoop,
  {13248e70-a411-4362-95ea-f41bb56d30d7}, !- Handle
  Plant Loop 1,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {907d11ec-a2b3-4668-8ad0-3aab4bc87dff}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {081c15c4-8437-4ad3-8ceb-d98fa23a0ae3}, !- Plant Side Inlet Node Name
  {3ae02919-0041-4915-aac6-e5dd1a710d8a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {176d7ca3-4eac-4562-b2e5-88be0bc68a84}, !- Demand Side Inlet Node Name
  {8317fcb8-cf06-4f92-bc24-edc0a25b1b14}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {8b42f17b-72c0-43e8-aa95-3fdead6be2a6}, !- Handle
  {13248e70-a411-4362-95ea-f41bb56d30d7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {103ec037-d30d-46c8-89af-bc6139212366}, !- Handle
  Node 52,                                !- Name
  {081c15c4-8437-4ad3-8ceb-d98fa23a0ae3}, !- Inlet Port
  {2ab31f81-9817-4ae6-832c-838a11ea3cb9}; !- Outlet Port

OS:Node,
  {907d11ec-a2b3-4668-8ad0-3aab4bc87dff}, !- Handle
  Node 53,                                !- Name
  {bba853d1-118a-4c08-aadf-2f559e1fa776}, !- Inlet Port
  {3ae02919-0041-4915-aac6-e5dd1a710d8a}; !- Outlet Port

OS:Node,
  {96a813fa-0b7d-4654-8cb4-daf6adcae857}, !- Handle
  Node 54,                                !- Name
  {72a67159-9487-477b-b696-1a5844b58b29}, !- Inlet Port
  {16d17334-1ad7-4b7b-b372-d2835dd1a21b}; !- Outlet Port

OS:Connector:Mixer,
  {b1284d4f-c580-453e-8e11-2b0d3cb372ec}, !- Handle
  Connector Mixer 1,                      !- Name
  {bba853d1-118a-4c08-aadf-2f559e1fa776}, !- Outlet Branch Name
  {898ee374-7239-4b20-8605-c508f915ad7a}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {6c130df0-10b0-447b-a74e-7112c9038d19}, !- Handle
  Connector Splitter 1,                   !- Name
  {2ab31f81-9817-4ae6-832c-838a11ea3cb9}, !- Inlet Branch Name
  {72a67159-9487-477b-b696-1a5844b58b29}; !- Outlet Branch Name 1

OS:Connection,
  {081c15c4-8437-4ad3-8ceb-d98fa23a0ae3}, !- Handle
  Connection 61,                          !- Name
  {13248e70-a411-4362-95ea-f41bb56d30d7}, !- Source Object
  11,                                     !- Outlet Port
  {103ec037-d30d-46c8-89af-bc6139212366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab31f81-9817-4ae6-832c-838a11ea3cb9}, !- Handle
  Connection 62,                          !- Name
  {103ec037-d30d-46c8-89af-bc6139212366}, !- Source Object
  3,                                      !- Outlet Port
  {6c130df0-10b0-447b-a74e-7112c9038d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a67159-9487-477b-b696-1a5844b58b29}, !- Handle
  Connection 63,                          !- Name
  {6c130df0-10b0-447b-a74e-7112c9038d19}, !- Source Object
  3,                                      !- Outlet Port
  {96a813fa-0b7d-4654-8cb4-daf6adcae857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae02919-0041-4915-aac6-e5dd1a710d8a}, !- Handle
  Connection 66,                          !- Name
  {907d11ec-a2b3-4668-8ad0-3aab4bc87dff}, !- Source Object
  3,                                      !- Outlet Port
  {13248e70-a411-4362-95ea-f41bb56d30d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7da1f811-80b9-4848-a897-04df60ef78ce}, !- Handle
  Node 55,                                !- Name
  {176d7ca3-4eac-4562-b2e5-88be0bc68a84}, !- Inlet Port
  {0d565eeb-ac57-4258-b449-80f2faafe85e}; !- Outlet Port

OS:Node,
  {359da242-c7df-4c9e-9d51-598d770f1dbd}, !- Handle
  Node 56,                                !- Name
  {f059c7a4-e50f-4ded-956a-c3c2dff9a4a1}, !- Inlet Port
  {8317fcb8-cf06-4f92-bc24-edc0a25b1b14}; !- Outlet Port

OS:Connector:Mixer,
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Handle
  Connector Mixer 2,                      !- Name
  {f059c7a4-e50f-4ded-956a-c3c2dff9a4a1}, !- Outlet Branch Name
  {1875cbab-963c-4ed7-a4bd-d332e277ea4d}, !- Inlet Branch Name 1
  {1070f6f5-5d23-47d5-8042-a32a2482e5fc}, !- Inlet Branch Name 2
  {86615a63-821c-4eb7-99ad-8c3b42cb78c0}, !- Inlet Branch Name 3
  {32c54c71-ccd5-4764-be93-87bbad9bda0e}, !- Inlet Branch Name 4
  {aa785855-bdd4-49e3-9cab-48a34be4eea4}, !- Inlet Branch Name 5
  {3ec28788-cbdb-422d-b916-142fc7054809}, !- Inlet Branch Name 6
  {7cf80ca0-7850-41f0-862d-01d035109fdf}, !- Inlet Branch Name 7
  {316e55fe-b068-4cab-ad30-1f8692e9852a}, !- Inlet Branch Name 8
  {63e9ef35-f0af-413f-9409-e5ecb75919dd}, !- Inlet Branch Name 9
  {322750cd-8434-43c9-8a45-fff6b3cc58ab}, !- Inlet Branch Name 10
  {0150db1e-c1cf-46cc-ada6-924c262c0776}, !- Inlet Branch Name 11
  {7d9f7761-ed70-48a8-a9ce-3927a03f55dc}, !- Inlet Branch Name 12
  {d9b52b89-19d3-4489-84fa-9083c3b511c0}, !- Inlet Branch Name 13
  {6e30feaa-83e9-46ae-9f9b-adae41039bbd}, !- Inlet Branch Name 14
  {39616e80-ec0b-493e-828b-bff1a7af9375}, !- Inlet Branch Name 15
  {732e1b62-b4ff-461a-a29d-2ab3b99f785e}, !- Inlet Branch Name 16
  {276be6cf-4e24-4471-98fc-fc3acc6652fc}, !- Inlet Branch Name 17
  {724d0476-9449-428c-88bd-4bc6ac6f6cfa}, !- Inlet Branch Name 18
  {a719f554-097a-4448-a5e0-124a02db2e77}, !- Inlet Branch Name 19
  {c65abdf3-c213-49c4-a2a4-dae4187259ee}, !- Inlet Branch Name 20
  {5feed5df-9e80-41ec-96ba-4a8277853c1d}, !- Inlet Branch Name 21
  {dfc5a985-5d02-4b90-a897-3e0e38a75e89}, !- Inlet Branch Name 22
  {148ce80a-0df3-4ed6-b9c9-525753b4d949}, !- Inlet Branch Name 23
  {367c53f8-b51a-4a16-a5db-b7c54767232b}, !- Inlet Branch Name 24
  {3b68384f-f09c-4109-91ce-66f2d99ab095}, !- Inlet Branch Name 25
  {d2eedf62-1416-4861-be98-85438f31a995}, !- Inlet Branch Name 26
  {3b661fa4-eace-46ac-b743-5d8ea4e76fa9}; !- Inlet Branch Name 27

OS:Connector:Splitter,
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Handle
  Connector Splitter 2,                   !- Name
  {0d565eeb-ac57-4258-b449-80f2faafe85e}, !- Inlet Branch Name
  {4a6f79c3-e7b4-4b92-9e9b-b724fa86a1ce}, !- Outlet Branch Name 1
  {86d45feb-55d1-409d-a5bf-6cf4d49d5422}, !- Outlet Branch Name 2
  {2d52204c-80f1-45e0-b4ea-712573276449}, !- Outlet Branch Name 3
  {a40b0c64-3aca-424b-b4a4-13e05575df82}, !- Outlet Branch Name 4
  {3c850e96-6a5b-4e30-9035-01af25875199}, !- Outlet Branch Name 5
  {e01f04cf-ddeb-492e-ac3e-8c49aa4533ef}, !- Outlet Branch Name 6
  {692a86aa-c325-446a-bdf8-f1d7580afca4}, !- Outlet Branch Name 7
  {6ec11e52-af90-4f51-86ac-025a3e55ece2}, !- Outlet Branch Name 8
  {21dd5a21-4e33-44d0-afb8-49229ce8eed2}, !- Outlet Branch Name 9
  {fa8a2c78-5907-444f-b664-2bc6c8237cbd}, !- Outlet Branch Name 10
  {cd679516-f9c3-4b3d-ab3e-19e30cbed3d6}, !- Outlet Branch Name 11
  {97182e1e-014f-4f1d-a050-2d0ca40c6078}, !- Outlet Branch Name 12
  {e6a54d43-7a16-4187-bc5c-82b83549a027}, !- Outlet Branch Name 13
  {04e3df97-8f8d-4cd7-9d47-96eabc7fc701}, !- Outlet Branch Name 14
  {178befbc-e5bb-40cf-80ae-4323350abfbb}, !- Outlet Branch Name 15
  {4d11ea95-5166-40d1-b8c7-6ff91a423db0}, !- Outlet Branch Name 16
  {88f70f3f-7e43-44fd-97f0-f9d8b293cb76}, !- Outlet Branch Name 17
  {4bec8aa6-16e2-4891-8047-a797db17d8a8}, !- Outlet Branch Name 18
  {2524ab45-1dda-45bf-939b-c67296110478}, !- Outlet Branch Name 19
  {45d63b33-60f9-4210-acbe-7ed71801ae75}, !- Outlet Branch Name 20
  {0305f1bc-6fc4-4d59-9f6a-0602e0d6d340}, !- Outlet Branch Name 21
  {b8b84b57-50e3-4407-b151-d4fe7ebae7e1}, !- Outlet Branch Name 22
  {6a61e300-bd39-4626-852c-944dcac9ed18}, !- Outlet Branch Name 23
  {cd67bc1d-f352-4cbc-9afa-7ecc6199c451}, !- Outlet Branch Name 24
  {b8f0bf46-3478-4595-97f6-5859d8aad998}, !- Outlet Branch Name 25
  {2ea89c7e-5df8-41ef-81d1-9b86550f23fc}, !- Outlet Branch Name 26
  {d8bf38ae-11c9-4c78-aab7-ee59f2008ed6}; !- Outlet Branch Name 27

OS:Connection,
  {176d7ca3-4eac-4562-b2e5-88be0bc68a84}, !- Handle
  Connection 67,                          !- Name
  {13248e70-a411-4362-95ea-f41bb56d30d7}, !- Source Object
  14,                                     !- Outlet Port
  {7da1f811-80b9-4848-a897-04df60ef78ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d565eeb-ac57-4258-b449-80f2faafe85e}, !- Handle
  Connection 68,                          !- Name
  {7da1f811-80b9-4848-a897-04df60ef78ce}, !- Source Object
  3,                                      !- Outlet Port
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f059c7a4-e50f-4ded-956a-c3c2dff9a4a1}, !- Handle
  Connection 71,                          !- Name
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Source Object
  2,                                      !- Outlet Port
  {359da242-c7df-4c9e-9d51-598d770f1dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8317fcb8-cf06-4f92-bc24-edc0a25b1b14}, !- Handle
  Connection 72,                          !- Name
  {359da242-c7df-4c9e-9d51-598d770f1dbd}, !- Source Object
  3,                                      !- Outlet Port
  {13248e70-a411-4362-95ea-f41bb56d30d7}, !- Target Object
  15;                                     !- Inlet Port

OS:Boiler:HotWater,
  {20079e28-c01b-4665-a5b0-0f34e43ae1cf}, ! Handle
  OS:Boiler:HotWater 1,                   ! Name
  ,                                       ! Fuel Type
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Nominal Thermal Efficiency
  LeavingBoiler,                          ! Efficiency Curve Temperature Evaluation Variable
  {a89249e9-0075-43e4-8d7b-28b417a96344}, ! Normalized Boiler Efficiency Curve Name
  ,                                       ! Design Water Outlet Temperature {C}
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Minimum Part Load Ratio
  ,                                       ! Maximum Part Load Ratio
  ,                                       ! Optimum Part Load Ratio
  {088dd2e7-baa2-4c69-b1d7-8c5df15a0042}, ! Boiler Water Inlet Node Name
  {f89c1523-7fc4-4dcf-a22e-6001b7340444}, ! Boiler Water Outlet Node Name
  99,                                     ! Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               ! Boiler Flow Mode
  0,                                      ! Parasitic Electric Load {W}
  1;                                      ! Sizing Factor

OS:Curve:Biquadratic,
  {a89249e9-0075-43e4-8d7b-28b417a96344}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1,                                      !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {b82c0241-75b5-49c0-bb72-1c4b6b6719ba}, !- Handle
  Node 58,                                !- Name
  {f89c1523-7fc4-4dcf-a22e-6001b7340444}, !- Inlet Port
  {898ee374-7239-4b20-8605-c508f915ad7a}; !- Outlet Port

OS:Connection,
  {f89c1523-7fc4-4dcf-a22e-6001b7340444}, !- Handle
  Connection 73,                          !- Name
  {20079e28-c01b-4665-a5b0-0f34e43ae1cf}, !- Source Object
  13,                                     !- Outlet Port
  {b82c0241-75b5-49c0-bb72-1c4b6b6719ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898ee374-7239-4b20-8605-c508f915ad7a}, !- Handle
  Connection 74,                          !- Name
  {b82c0241-75b5-49c0-bb72-1c4b6b6719ba}, !- Source Object
  3,                                      !- Outlet Port
  {b1284d4f-c580-453e-8e11-2b0d3cb372ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Constant,
  {a1964c36-3138-4280-8109-c160b94e68f2}, !- Handle
  Always On Discrete 2,                   !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Controller:WaterCoil,
  {39c7bdbd-f444-41d6-9a19-0de63f387d6c}, !- Handle
  Controller Water Coil 2,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {2a78adbd-4d16-4e74-b478-3a6d187cf42a}, !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:WaterCoil,
  {b01787bc-4a39-445f-b556-6ec2dbef7894}, !- Handle
  Controller Water Coil 3,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {2a78adbd-4d16-4e74-b478-3a6d187cf42a}, !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Connection,
  {bba853d1-118a-4c08-aadf-2f559e1fa776}, !- Handle
  Connection 65,                          !- Name
  {b1284d4f-c580-453e-8e11-2b0d3cb372ec}, !- Source Object
  2,                                      !- Outlet Port
  {907d11ec-a2b3-4668-8ad0-3aab4bc87dff}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {36c2f149-6dda-4804-90c1-067c8ec9cfd8}, ! Handle
  Hot Water SPM,                          ! Name
  Temperature,                            ! Control Variable
  {2f367402-a585-4cae-a4d0-f488d3c8b9fe}, ! Schedule Name
  {b82c0241-75b5-49c0-bb72-1c4b6b6719ba}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {2f367402-a585-4cae-a4d0-f488d3c8b9fe}, ! Handle
  Hot Water Temperature,                  ! Name
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, ! Schedule Type Limits Name
  {8a4a9844-05e0-4055-9015-3fcf6192cbcd}, ! Default Day Schedule Name
  {d800b39e-5b32-47c1-a808-63048eb71811}, ! Summer Design Day Schedule Name
  {539094d9-71c6-4337-bb68-fb4ccdab102a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a4a9844-05e0-4055-9015-3fcf6192cbcd}, ! Handle
  Hot Water Temperature Default,          ! Name
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {d800b39e-5b32-47c1-a808-63048eb71811}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {539094d9-71c6-4337-bb68-fb4ccdab102a}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {b9569188-6fe9-45f6-9a87-651d33f087c0}, ! Handle
  Hot Water SPM 1,                        ! Name
  Temperature,                            ! Control Variable
  {2f367402-a585-4cae-a4d0-f488d3c8b9fe}, ! Schedule Name
  {907d11ec-a2b3-4668-8ad0-3aab4bc87dff}; ! Setpoint Node or NodeList Name

OS:Output:Variable,
  {ba27e317-b4e0-45db-a395-de918ff5a3cf}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Constant,
  {a08a4427-3386-4ca5-ac11-c456180d13eb}, !- Handle
  Always On Discrete 3,                   !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {52eb1ff9-b035-40a8-ae4f-a04e9bc9a2a1}, !- Handle
  Always On Discrete 4,                   !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d513b382-81cd-44d7-b522-d6b7fb83b869}, !- Handle
  Always On Discrete 5,                   !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {30b44a24-1e00-4ad0-805c-ccfba2fe14dc}, !- Handle
  Always On Discrete 6,                   !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b8fcd0d4-0bbf-4595-b466-8c25610b2128}, !- Handle
  Always On Discrete 7,                   !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d4bc7f19-79a9-403f-a23f-c2d1e56c2f9f}, !- Handle
  Always On Discrete 8,                   !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a3de7618-e985-44c3-8a83-10571baf7faa}, !- Handle
  Always On Discrete 9,                   !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {65bcbdc6-e579-4751-84ed-839fee281859}, !- Handle
  Always On Discrete 10,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {386d2d1f-5fe3-412c-a0fe-5a8d2e9f5838}, !- Handle
  Always On Discrete 11,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Node,
  {c3dba7d1-5d5e-4b68-8b6a-893a833f3400}, !- Handle
  Node 59,                                !- Name
  {d037c57e-6e0a-4eec-8946-0ea170890404}, !- Inlet Port
  {505e5950-faf4-42a5-a889-d2f6a0e3a2b1}; !- Outlet Port

OS:Connection,
  {c2e76078-023d-4d6b-aec0-9af04e54ea42}, !- Handle
  Connection 49,                          !- Name
  {886d4e4f-b112-4aee-ad72-583c47f2b1ae}, !- Source Object
  3,                                      !- Outlet Port
  {fac755dc-c54a-4632-b890-713fcb7f63df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d037c57e-6e0a-4eec-8946-0ea170890404}, !- Handle
  Connection 60,                          !- Name
  {03ebef0a-9f43-41f3-ad31-c854a3ec06e6}, !- Source Object
  12,                                     !- Outlet Port
  {c3dba7d1-5d5e-4b68-8b6a-893a833f3400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {505e5950-faf4-42a5-a889-d2f6a0e3a2b1}, !- Handle
  Connection 77,                          !- Name
  {c3dba7d1-5d5e-4b68-8b6a-893a833f3400}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be1be596-35ab-4f67-ac93-7d76aee5600d}, !- Handle
  Node 62,                                !- Name
  {06513f89-fde9-403d-bd02-3025aa0e4027}, !- Inlet Port
  {51cd2cf2-ac7f-4b86-81f3-8fd4a35e373e}; !- Outlet Port

OS:Node,
  {be06c51c-d2d9-4be5-a706-02fda8e356c5}, !- Handle
  Node 63,                                !- Name
  {669f5d9e-d0ff-4e5d-8d7c-c462bdab7daf}, !- Inlet Port
  {4290d0af-1e7a-45fd-84bd-f996f198b5cb}; !- Outlet Port

OS:Connection,
  {51cd2cf2-ac7f-4b86-81f3-8fd4a35e373e}, !- Handle
  Connection 81,                          !- Name
  {be1be596-35ab-4f67-ac93-7d76aee5600d}, !- Source Object
  3,                                      !- Outlet Port
  {2335acd5-6a8a-41fe-88d1-5f4f9d27c57c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {669f5d9e-d0ff-4e5d-8d7c-c462bdab7daf}, !- Handle
  Connection 82,                          !- Name
  {0462a12e-c315-4d0c-a8a9-8778df60dc51}, !- Source Object
  12,                                     !- Outlet Port
  {be06c51c-d2d9-4be5-a706-02fda8e356c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4290d0af-1e7a-45fd-84bd-f996f198b5cb}, !- Handle
  Connection 83,                          !- Name
  {be06c51c-d2d9-4be5-a706-02fda8e356c5}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b5b73867-3bc7-4ff8-bc1a-d1ad5d36e7f1}, !- Handle
  Node 64,                                !- Name
  {3f50bd0a-27d7-4911-9d86-9676612b5f1a}, !- Inlet Port
  {6cb0386c-0e2a-475e-9657-4c6bec36664b}; !- Outlet Port

OS:Node,
  {217978f0-1d1a-4336-b53b-aeaf8bb88e61}, !- Handle
  Node 65,                                !- Name
  {4db4b548-5476-4e92-b72d-d0d77cb31f1c}, !- Inlet Port
  {6dbc37d2-27d6-4e78-b624-6b6642aaa1d5}; !- Outlet Port

OS:Connection,
  {6cb0386c-0e2a-475e-9657-4c6bec36664b}, !- Handle
  Connection 85,                          !- Name
  {b5b73867-3bc7-4ff8-bc1a-d1ad5d36e7f1}, !- Source Object
  3,                                      !- Outlet Port
  {27239d51-5120-4e5d-ae2c-c83f38b2b653}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4db4b548-5476-4e92-b72d-d0d77cb31f1c}, !- Handle
  Connection 86,                          !- Name
  {0a7e2fd2-eb75-47da-a29a-a703c36edebe}, !- Source Object
  12,                                     !- Outlet Port
  {217978f0-1d1a-4336-b53b-aeaf8bb88e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dbc37d2-27d6-4e78-b624-6b6642aaa1d5}, !- Handle
  Connection 87,                          !- Name
  {217978f0-1d1a-4336-b53b-aeaf8bb88e61}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c0bc010b-f986-48ea-ae60-c0db00ea4e5b}, !- Handle
  Node 66,                                !- Name
  {13a322de-eea0-4744-9ad8-c66ac27dda2d}, !- Inlet Port
  {3279d1bb-4fea-4dea-a3df-37a4acd6d68f}; !- Outlet Port

OS:Node,
  {f9443453-f74a-4f54-8030-2b2331b7bf7f}, !- Handle
  Node 67,                                !- Name
  {4e2e16ac-5754-4a4d-a01f-37858fad1945}, !- Inlet Port
  {db85734c-226b-4e5a-9b71-6a59a3b15f7e}; !- Outlet Port

OS:Connection,
  {3279d1bb-4fea-4dea-a3df-37a4acd6d68f}, !- Handle
  Connection 89,                          !- Name
  {c0bc010b-f986-48ea-ae60-c0db00ea4e5b}, !- Source Object
  3,                                      !- Outlet Port
  {d9da0e9d-9131-4d89-b922-9ad9fa2e9e4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e2e16ac-5754-4a4d-a01f-37858fad1945}, !- Handle
  Connection 90,                          !- Name
  {1162aa76-19c2-4170-b94d-2db8da5e2cd4}, !- Source Object
  12,                                     !- Outlet Port
  {f9443453-f74a-4f54-8030-2b2331b7bf7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db85734c-226b-4e5a-9b71-6a59a3b15f7e}, !- Handle
  Connection 91,                          !- Name
  {f9443453-f74a-4f54-8030-2b2331b7bf7f}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7c8066d2-7506-4c08-90af-7362eced0f33}, !- Handle
  Node 68,                                !- Name
  {27c18b64-c3b1-4b8a-9fd1-a155a34e3843}, !- Inlet Port
  {dd8b6ac4-7ab0-4e40-93c2-72b6260e3d9a}; !- Outlet Port

OS:Node,
  {48ab86f6-6597-4250-8cef-10a1e2082ab3}, !- Handle
  Node 69,                                !- Name
  {4110bf08-06ac-43fe-8045-37a7175fb676}, !- Inlet Port
  {db11e8b9-5882-4b74-9c03-a0919452199e}; !- Outlet Port

OS:Connection,
  {dd8b6ac4-7ab0-4e40-93c2-72b6260e3d9a}, !- Handle
  Connection 93,                          !- Name
  {7c8066d2-7506-4c08-90af-7362eced0f33}, !- Source Object
  3,                                      !- Outlet Port
  {2f2f74d4-aa1f-4e8c-8ff1-a0104e5d3bcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4110bf08-06ac-43fe-8045-37a7175fb676}, !- Handle
  Connection 94,                          !- Name
  {1fde6c61-079c-4246-8949-6157d2bcda82}, !- Source Object
  12,                                     !- Outlet Port
  {48ab86f6-6597-4250-8cef-10a1e2082ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db11e8b9-5882-4b74-9c03-a0919452199e}, !- Handle
  Connection 95,                          !- Name
  {48ab86f6-6597-4250-8cef-10a1e2082ab3}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c7e938f3-0170-48b7-aa46-b9293e334b59}, !- Handle
  Node 72,                                !- Name
  {2cf41c30-379c-419f-ad83-5e4ea63d3347}, !- Inlet Port
  {956cd623-5d92-42ae-8a2d-eb6af36390b8}; !- Outlet Port

OS:Node,
  {5951d79e-59b7-406a-976c-af2f553ad703}, !- Handle
  Node 73,                                !- Name
  {b8f90696-eb6e-4148-87d2-8f7d286d6bc1}, !- Inlet Port
  {8cea7e93-808c-4c13-9675-d484e7115f79}; !- Outlet Port

OS:Connection,
  {956cd623-5d92-42ae-8a2d-eb6af36390b8}, !- Handle
  Connection 101,                         !- Name
  {c7e938f3-0170-48b7-aa46-b9293e334b59}, !- Source Object
  3,                                      !- Outlet Port
  {6b9986e2-b9d2-4bc3-9bfc-0461574fa05e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8f90696-eb6e-4148-87d2-8f7d286d6bc1}, !- Handle
  Connection 102,                         !- Name
  {2530e723-38c9-4fdc-95a5-c1daf3b41544}, !- Source Object
  12,                                     !- Outlet Port
  {5951d79e-59b7-406a-976c-af2f553ad703}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7b92fa5-5532-4154-b42d-4540eb78870f}, !- Handle
  Node 78,                                !- Name
  {9642fc21-d8d1-46db-ad2e-3cc26a1f10d7}, !- Inlet Port
  {b7a1d8dc-be8b-4869-85e2-8ecc3ef21c9d}; !- Outlet Port

OS:Node,
  {9c7308c1-9613-4f23-9acb-04155a26bb07}, !- Handle
  Node 79,                                !- Name
  {64ca5ba3-68e6-4d30-a254-98d28ba226c2}, !- Inlet Port
  {434e5c4d-732c-4d69-93e2-1d380cd66c6f}; !- Outlet Port

OS:Connection,
  {b7a1d8dc-be8b-4869-85e2-8ecc3ef21c9d}, !- Handle
  Connection 113,                         !- Name
  {b7b92fa5-5532-4154-b42d-4540eb78870f}, !- Source Object
  3,                                      !- Outlet Port
  {1a3d33b8-9a80-45a5-b004-f443891e6ab7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64ca5ba3-68e6-4d30-a254-98d28ba226c2}, !- Handle
  Connection 114,                         !- Name
  {30991f46-adf0-4c2d-a400-afdc3ed87d25}, !- Source Object
  12,                                     !- Outlet Port
  {9c7308c1-9613-4f23-9acb-04155a26bb07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbbb5e92-da16-4f6c-b6d1-0483d2251ab1}, !- Handle
  Node 80,                                !- Name
  {2bfdeb2b-7dda-4b5f-987a-2ecb19559495}, !- Inlet Port
  {72a93158-d8fc-4e16-8742-0dee14fe0431}; !- Outlet Port

OS:Node,
  {2d8b4771-053c-48bf-9617-13e3552be8ea}, !- Handle
  Node 81,                                !- Name
  {3413f4a0-808e-435d-aa72-12f0ca5e656c}, !- Inlet Port
  {8b0d2171-7a87-468c-8176-9fb8ff2cccb2}; !- Outlet Port

OS:Connection,
  {72a93158-d8fc-4e16-8742-0dee14fe0431}, !- Handle
  Connection 117,                         !- Name
  {dbbb5e92-da16-4f6c-b6d1-0483d2251ab1}, !- Source Object
  3,                                      !- Outlet Port
  {cc5bef33-ba06-4b8b-9c17-fe04e2d22d05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3413f4a0-808e-435d-aa72-12f0ca5e656c}, !- Handle
  Connection 118,                         !- Name
  {30a10d2a-8c70-415b-9ac0-a322be7e61c0}, !- Source Object
  12,                                     !- Outlet Port
  {2d8b4771-053c-48bf-9617-13e3552be8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4b695d3-c5e5-4e5e-ac70-7231b9db0f87}, !- Handle
  Node 84,                                !- Name
  {c6921431-810e-4a8c-8dd8-0ddf4e812d68}, !- Inlet Port
  {74b40f8e-6f1d-4a52-ae01-4d21469a8986}; !- Outlet Port

OS:Node,
  {e5c75a8f-22f6-46ce-ba9d-a6d49933b3e7}, !- Handle
  Node 85,                                !- Name
  {ef0599d5-6e2c-4632-a0f7-1f00138ec220}, !- Inlet Port
  {901194e4-c9a4-4c34-ac63-b9a9cbcf9469}; !- Outlet Port

OS:Connection,
  {74b40f8e-6f1d-4a52-ae01-4d21469a8986}, !- Handle
  Connection 125,                         !- Name
  {f4b695d3-c5e5-4e5e-ac70-7231b9db0f87}, !- Source Object
  3,                                      !- Outlet Port
  {17b12bd6-2a95-4a72-9ff7-0c5528ca0eca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef0599d5-6e2c-4632-a0f7-1f00138ec220}, !- Handle
  Connection 126,                         !- Name
  {f9f8f34a-adf4-44a6-8622-13637f0353e8}, !- Source Object
  12,                                     !- Outlet Port
  {e5c75a8f-22f6-46ce-ba9d-a6d49933b3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0b403de-fd9e-4e6a-ba1c-e5a33479d003}, !- Handle
  Node 88,                                !- Name
  {9d501604-1378-4585-8d0d-a2fd70755fa9}, !- Inlet Port
  {40067694-5492-4081-a98f-c01c5ba47f4b}; !- Outlet Port

OS:Node,
  {5a6c21bc-87c4-4307-963f-cdcb7a3ca23a}, !- Handle
  Node 89,                                !- Name
  {a4e25523-d181-4e3d-839a-c8a0f2eea311}, !- Inlet Port
  {76fe7032-8277-4799-98e7-5a19e2c7ff98}; !- Outlet Port

OS:Connection,
  {40067694-5492-4081-a98f-c01c5ba47f4b}, !- Handle
  Connection 133,                         !- Name
  {a0b403de-fd9e-4e6a-ba1c-e5a33479d003}, !- Source Object
  3,                                      !- Outlet Port
  {dcbddd26-48e3-4b36-ba9c-1c5c45797669}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4e25523-d181-4e3d-839a-c8a0f2eea311}, !- Handle
  Connection 134,                         !- Name
  {de1c22e5-8eb3-4336-b059-47ec023d846c}, !- Source Object
  12,                                     !- Outlet Port
  {5a6c21bc-87c4-4307-963f-cdcb7a3ca23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {443827fb-6cdd-4198-88a3-4b413c7e70b0}, !- Handle
  Node 90,                                !- Name
  {f9b4a8c4-0334-435c-9502-a77ef4c131bd}, !- Inlet Port
  {dfbcc706-ec1f-4858-8193-bc8bd9a7b165}; !- Outlet Port

OS:Node,
  {7f2e5b61-c917-4e14-9d3f-5f6a49ac2a73}, !- Handle
  Node 91,                                !- Name
  {550654ea-1dae-4cf5-938b-780f941f9e9d}, !- Inlet Port
  {8fb26777-1114-44a1-a4ce-aa2e6b8aabd8}; !- Outlet Port

OS:Connection,
  {dfbcc706-ec1f-4858-8193-bc8bd9a7b165}, !- Handle
  Connection 137,                         !- Name
  {443827fb-6cdd-4198-88a3-4b413c7e70b0}, !- Source Object
  3,                                      !- Outlet Port
  {258e529b-b9cf-4e9a-b307-fc472d98dc0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {550654ea-1dae-4cf5-938b-780f941f9e9d}, !- Handle
  Connection 138,                         !- Name
  {da7015b0-0899-4fc4-8e05-71dde292c474}, !- Source Object
  12,                                     !- Outlet Port
  {7f2e5b61-c917-4e14-9d3f-5f6a49ac2a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b5095f5-50e6-41cc-bef6-a10766fdea07}, !- Handle
  Node 92,                                !- Name
  {0e543fa3-5d8d-4b2c-9493-e5a5e1e5c2bb}, !- Inlet Port
  {604261a8-6743-4ebb-b506-edb7c5f0d0e1}; !- Outlet Port

OS:Node,
  {308dc279-50a6-4d5d-a7e3-93572bdac8cf}, !- Handle
  Node 93,                                !- Name
  {57780ff1-5ef6-48a6-ae2f-acde8d77de93}, !- Inlet Port
  {91f33383-b919-432d-85f3-0fcc7657e6b8}; !- Outlet Port

OS:Connection,
  {604261a8-6743-4ebb-b506-edb7c5f0d0e1}, !- Handle
  Connection 141,                         !- Name
  {6b5095f5-50e6-41cc-bef6-a10766fdea07}, !- Source Object
  3,                                      !- Outlet Port
  {1b3c943d-4ae1-469c-8bfd-5cbbc3ef89f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57780ff1-5ef6-48a6-ae2f-acde8d77de93}, !- Handle
  Connection 142,                         !- Name
  {d79fed99-b4e9-4059-bb6b-01f0fcdaecc1}, !- Source Object
  12,                                     !- Outlet Port
  {308dc279-50a6-4d5d-a7e3-93572bdac8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaf723ed-e9e0-4c79-921f-ccaccf81b6d9}, !- Handle
  Node 94,                                !- Name
  {5548d2f5-4ffe-4cde-b653-67efb8cc569f}, !- Inlet Port
  {695e4148-4e21-44b7-bdff-be524d6814d1}; !- Outlet Port

OS:Node,
  {8475fbd2-ac0c-4405-8591-49b8c12debf3}, !- Handle
  Node 95,                                !- Name
  {bb6175da-7684-49e9-ac5a-c46a3be3fe2b}, !- Inlet Port
  {b8220135-75e3-43ec-a4e5-46de564eef4e}; !- Outlet Port

OS:Connection,
  {695e4148-4e21-44b7-bdff-be524d6814d1}, !- Handle
  Connection 145,                         !- Name
  {aaf723ed-e9e0-4c79-921f-ccaccf81b6d9}, !- Source Object
  3,                                      !- Outlet Port
  {4311d4cb-c71a-4838-96cd-a209dfa9f240}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb6175da-7684-49e9-ac5a-c46a3be3fe2b}, !- Handle
  Connection 146,                         !- Name
  {d2727d0e-5905-4bee-a6b9-b1902c9610de}, !- Source Object
  12,                                     !- Outlet Port
  {8475fbd2-ac0c-4405-8591-49b8c12debf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3b58792-f537-4ba0-aafc-11f2bacd9774}, !- Handle
  Node 96,                                !- Name
  {2ba88f7c-a78e-4995-b94c-725edfdbf697}, !- Inlet Port
  {1554c670-efff-4fe5-9346-97349568db18}; !- Outlet Port

OS:Node,
  {4b9fe6f0-9929-4b94-a6ab-376304364043}, !- Handle
  Node 97,                                !- Name
  {6aacaa0d-29b8-4bc2-bb25-82dc3c7b2624}, !- Inlet Port
  {47d9f7fa-ac09-4eaa-855e-0b1ec35156ca}; !- Outlet Port

OS:Connection,
  {1554c670-efff-4fe5-9346-97349568db18}, !- Handle
  Connection 149,                         !- Name
  {d3b58792-f537-4ba0-aafc-11f2bacd9774}, !- Source Object
  3,                                      !- Outlet Port
  {e5398327-c906-4869-88dc-64705127310c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6aacaa0d-29b8-4bc2-bb25-82dc3c7b2624}, !- Handle
  Connection 150,                         !- Name
  {be08d01f-2847-4497-84d0-b06c09db5bb6}, !- Source Object
  12,                                     !- Outlet Port
  {4b9fe6f0-9929-4b94-a6ab-376304364043}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34f81616-b41b-4c19-824b-877550c2ee4a}, !- Handle
  Node 98,                                !- Name
  {23b0f2e0-59e7-4390-bc4e-276072443711}, !- Inlet Port
  {b1db7afd-04e6-4409-95b9-88f8ded1e4cf}; !- Outlet Port

OS:Node,
  {031880db-8d30-405b-bfbb-f87279786ebf}, !- Handle
  Node 99,                                !- Name
  {e2900135-dca8-4b75-a316-2ea1f2a6e814}, !- Inlet Port
  {29103098-0280-415e-a958-69f66bcb8caf}; !- Outlet Port

OS:Connection,
  {b1db7afd-04e6-4409-95b9-88f8ded1e4cf}, !- Handle
  Connection 153,                         !- Name
  {34f81616-b41b-4c19-824b-877550c2ee4a}, !- Source Object
  3,                                      !- Outlet Port
  {0f454630-4164-42cf-ad65-d0e7ec079962}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2900135-dca8-4b75-a316-2ea1f2a6e814}, !- Handle
  Connection 154,                         !- Name
  {bc4d3bb3-9250-480d-a460-865f59149e9d}, !- Source Object
  12,                                     !- Outlet Port
  {031880db-8d30-405b-bfbb-f87279786ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e5dcfc4-320b-4148-88eb-5e2ec846d761}, !- Handle
  Node 102,                               !- Name
  {73bf0b9a-4632-4cbe-ab31-f8b11b5f34c5}, !- Inlet Port
  {efee1fa4-18a3-4d70-9906-d2fc2411a384}; !- Outlet Port

OS:Node,
  {151b5c26-588b-4f7f-a12a-fa9c6db79882}, !- Handle
  Node 103,                               !- Name
  {d04b7fa3-683f-475c-9396-a4d7f7524906}, !- Inlet Port
  {c0037c6b-78b5-4b41-8b00-a677cb615a8f}; !- Outlet Port

OS:Connection,
  {efee1fa4-18a3-4d70-9906-d2fc2411a384}, !- Handle
  Connection 161,                         !- Name
  {9e5dcfc4-320b-4148-88eb-5e2ec846d761}, !- Source Object
  3,                                      !- Outlet Port
  {65d525c3-0c4e-4555-ba6d-513f44e7a322}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d04b7fa3-683f-475c-9396-a4d7f7524906}, !- Handle
  Connection 162,                         !- Name
  {aa2b253e-47e3-4703-a5d7-8d1c4f6403bc}, !- Source Object
  12,                                     !- Outlet Port
  {151b5c26-588b-4f7f-a12a-fa9c6db79882}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c1be8bd-0a4b-4587-98a7-c8f179aa2570}, !- Handle
  Node 106,                               !- Name
  {a2926a42-0973-4a65-98de-a490b5006ba9}, !- Inlet Port
  {baaba356-0479-44e8-b8b1-f1b34ca025c6}; !- Outlet Port

OS:Node,
  {207bc486-6761-4fcb-883a-893c01b59b20}, !- Handle
  Node 107,                               !- Name
  {9e4a4168-5dc4-4617-8c8f-aa2f5e54aa0e}, !- Inlet Port
  {2e7a752e-79d6-40cb-b434-25d0d771946e}; !- Outlet Port

OS:Connection,
  {baaba356-0479-44e8-b8b1-f1b34ca025c6}, !- Handle
  Connection 169,                         !- Name
  {6c1be8bd-0a4b-4587-98a7-c8f179aa2570}, !- Source Object
  3,                                      !- Outlet Port
  {b62ee8f4-b5de-4d54-bf82-5d44edfba56a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e4a4168-5dc4-4617-8c8f-aa2f5e54aa0e}, !- Handle
  Connection 170,                         !- Name
  {a5ab7564-6cca-4f76-9377-82aaa49371bb}, !- Source Object
  12,                                     !- Outlet Port
  {207bc486-6761-4fcb-883a-893c01b59b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72f28e58-1680-4568-8670-846bbbb886ae}, !- Handle
  Node 110,                               !- Name
  {304e3a8f-c537-418d-bc1a-ad3f030932a1}, !- Inlet Port
  {de1c0f72-408b-4d7b-8589-e26c8422b8e3}; !- Outlet Port

OS:Node,
  {12c9edbe-8192-4e78-8c74-f7a53f71fc79}, !- Handle
  Node 111,                               !- Name
  {9c97bb3d-1b80-4b91-93dd-17ff9148b8c9}, !- Inlet Port
  {18ce05f2-95c4-42b5-bb79-cf5d8204582b}; !- Outlet Port

OS:Connection,
  {de1c0f72-408b-4d7b-8589-e26c8422b8e3}, !- Handle
  Connection 177,                         !- Name
  {72f28e58-1680-4568-8670-846bbbb886ae}, !- Source Object
  3,                                      !- Outlet Port
  {3a7dc8a0-62a1-4578-a69f-bfa34a38fc85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c97bb3d-1b80-4b91-93dd-17ff9148b8c9}, !- Handle
  Connection 178,                         !- Name
  {8a679c36-ba4b-4161-967d-63b11ecdd292}, !- Source Object
  12,                                     !- Outlet Port
  {12c9edbe-8192-4e78-8c74-f7a53f71fc79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f132dd4-3bd0-4178-bf3d-0d5a51bcd659}, !- Handle
  Node 112,                               !- Name
  {4a1b9f2a-e0ae-49c5-b031-91dceb60d2da}, !- Inlet Port
  {72abbfde-bfdc-4fc1-8a92-e878543a0d55}; !- Outlet Port

OS:Node,
  {8d9025fa-18d7-44d8-9170-3648c9876d40}, !- Handle
  Node 113,                               !- Name
  {c75db097-b971-463f-87a2-53a21c4ee6c3}, !- Inlet Port
  {6868a301-6fdf-47f2-8aa0-a3893e80377e}; !- Outlet Port

OS:Connection,
  {72abbfde-bfdc-4fc1-8a92-e878543a0d55}, !- Handle
  Connection 181,                         !- Name
  {3f132dd4-3bd0-4178-bf3d-0d5a51bcd659}, !- Source Object
  3,                                      !- Outlet Port
  {0763a8c2-ae2f-431b-a835-5dc283818dc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c75db097-b971-463f-87a2-53a21c4ee6c3}, !- Handle
  Connection 182,                         !- Name
  {811ad1aa-8b9e-44d7-9d0c-c77a70981e44}, !- Source Object
  12,                                     !- Outlet Port
  {8d9025fa-18d7-44d8-9170-3648c9876d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f8799c4-7468-404c-9e6a-a3041f04da02}, !- Handle
  Node 114,                               !- Name
  {82b04047-0f51-49f7-9ed0-135c845b571d}, !- Inlet Port
  {dbe1e096-166e-4b39-8761-afdb890238f2}; !- Outlet Port

OS:Node,
  {53ff3a57-1eb2-40dd-aa6f-eab52d2406ab}, !- Handle
  Node 115,                               !- Name
  {c5d018f7-1f0b-4bdf-b9ca-cd6c3cf095ee}, !- Inlet Port
  {63991ba0-bdc1-42ae-90ce-c7ab16810a68}; !- Outlet Port

OS:Connection,
  {dbe1e096-166e-4b39-8761-afdb890238f2}, !- Handle
  Connection 185,                         !- Name
  {4f8799c4-7468-404c-9e6a-a3041f04da02}, !- Source Object
  3,                                      !- Outlet Port
  {4199190d-e013-43dd-ad85-c258dc821c92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5d018f7-1f0b-4bdf-b9ca-cd6c3cf095ee}, !- Handle
  Connection 186,                         !- Name
  {7f098fde-0d42-4893-a570-eb87416ae109}, !- Source Object
  12,                                     !- Outlet Port
  {53ff3a57-1eb2-40dd-aa6f-eab52d2406ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d908fb76-e4a5-440a-b0cf-8d5ad1406cff}, !- Handle
  Node 118,                               !- Name
  {6846d398-2da4-4921-949b-a0c331defcf1}, !- Inlet Port
  {a6294c1b-2779-4b04-a914-b63b1efcc649}; !- Outlet Port

OS:Node,
  {7d3d35f2-d0d8-4ddf-90b2-b6f7a87be525}, !- Handle
  Node 119,                               !- Name
  {04f3576f-6e8e-440b-b955-1f0a8a6f4fae}, !- Inlet Port
  {dd924377-861a-465f-bd28-2ef845017aec}; !- Outlet Port

OS:Connection,
  {a6294c1b-2779-4b04-a914-b63b1efcc649}, !- Handle
  Connection 193,                         !- Name
  {d908fb76-e4a5-440a-b0cf-8d5ad1406cff}, !- Source Object
  3,                                      !- Outlet Port
  {f365c4ca-aa95-4cbf-b6be-094b9a84c64f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04f3576f-6e8e-440b-b955-1f0a8a6f4fae}, !- Handle
  Connection 194,                         !- Name
  {7af17eb6-7a07-4995-bbd5-9d11b03e2a20}, !- Source Object
  12,                                     !- Outlet Port
  {7d3d35f2-d0d8-4ddf-90b2-b6f7a87be525}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1286c819-0ca6-4444-9636-8f3b1995838a}, !- Handle
  Node 122,                               !- Name
  {6a3a9907-e2b6-45c7-b9b5-3500b9457f77}, !- Inlet Port
  {ad304f23-df87-498c-90e2-83dfbf6f3d1d}; !- Outlet Port

OS:Node,
  {16664ffb-7686-482d-9905-7034a7190c90}, !- Handle
  Node 123,                               !- Name
  {50350e6b-c1b4-403d-9e5f-5940ac4200fc}, !- Inlet Port
  {30b5458e-b568-4468-b239-771f41585df9}; !- Outlet Port

OS:Connection,
  {ad304f23-df87-498c-90e2-83dfbf6f3d1d}, !- Handle
  Connection 201,                         !- Name
  {1286c819-0ca6-4444-9636-8f3b1995838a}, !- Source Object
  3,                                      !- Outlet Port
  {a123f20d-bcc2-405d-a71e-d3567d016f62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50350e6b-c1b4-403d-9e5f-5940ac4200fc}, !- Handle
  Connection 202,                         !- Name
  {aa917cb4-7e02-4fe2-a451-9a5b215ce709}, !- Source Object
  12,                                     !- Outlet Port
  {16664ffb-7686-482d-9905-7034a7190c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc423ba9-044e-4139-9843-4deb5bcc299a}, !- Handle
  Node 124,                               !- Name
  {fd323801-1006-48f3-8941-b3798150ea22}, !- Inlet Port
  {60ae48a6-4560-4645-ad0b-c35d427b505f}; !- Outlet Port

OS:Node,
  {7b66b970-baf4-41c5-b1f6-cc189b8def9b}, !- Handle
  Node 125,                               !- Name
  {c007903e-7570-49f2-a73c-fd73473d2864}, !- Inlet Port
  {caa7304f-0249-428c-a0b3-63d09f6d84fa}; !- Outlet Port

OS:Connection,
  {60ae48a6-4560-4645-ad0b-c35d427b505f}, !- Handle
  Connection 205,                         !- Name
  {dc423ba9-044e-4139-9843-4deb5bcc299a}, !- Source Object
  3,                                      !- Outlet Port
  {137554b6-3eba-420c-b5d7-bd131c667e06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c007903e-7570-49f2-a73c-fd73473d2864}, !- Handle
  Connection 206,                         !- Name
  {790c0eaa-f159-400f-899e-1ff7f8ce17c0}, !- Source Object
  12,                                     !- Outlet Port
  {7b66b970-baf4-41c5-b1f6-cc189b8def9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb3de2e4-c111-4b16-9e63-b0399dbf4a09}, !- Handle
  Node 128,                               !- Name
  {713426a8-03be-4c31-9132-ded04350d277}, !- Inlet Port
  {ad16d296-93da-4fed-ac9b-15d69270b6f7}; !- Outlet Port

OS:Node,
  {289faa44-97a6-488d-b411-883ab539fed7}, !- Handle
  Node 129,                               !- Name
  {e5ad4b88-4bb3-4ef3-aead-d786ffa9226a}, !- Inlet Port
  {4dd01a5e-86c6-4083-8be3-28383809cb7a}; !- Outlet Port

OS:Connection,
  {ad16d296-93da-4fed-ac9b-15d69270b6f7}, !- Handle
  Connection 213,                         !- Name
  {eb3de2e4-c111-4b16-9e63-b0399dbf4a09}, !- Source Object
  3,                                      !- Outlet Port
  {8f9439f1-ee78-4e8e-a8d7-e053d296053c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5ad4b88-4bb3-4ef3-aead-d786ffa9226a}, !- Handle
  Connection 214,                         !- Name
  {77376c9a-a4f1-42c8-8db4-6bd8a6efdf16}, !- Source Object
  12,                                     !- Outlet Port
  {289faa44-97a6-488d-b411-883ab539fed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e6fda55-aad6-44e2-a84b-1e00096bbcbe}, !- Handle
  Node 130,                               !- Name
  {7d2246cc-2846-4519-9000-56f77f808e22}, !- Inlet Port
  {358205ba-5f68-4858-925f-03ac7d0b014f}; !- Outlet Port

OS:Node,
  {b05c96be-989f-4d47-8f29-d09f57f5a611}, !- Handle
  Node 131,                               !- Name
  {34e899dd-5e4a-4931-a2b1-03bd7eeb3899}, !- Inlet Port
  {048a91dc-5e7b-45bd-b277-3a2ff357c4e8}; !- Outlet Port

OS:Connection,
  {358205ba-5f68-4858-925f-03ac7d0b014f}, !- Handle
  Connection 217,                         !- Name
  {0e6fda55-aad6-44e2-a84b-1e00096bbcbe}, !- Source Object
  3,                                      !- Outlet Port
  {11760f8b-e5ad-40a6-a40e-186104e8f136}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34e899dd-5e4a-4931-a2b1-03bd7eeb3899}, !- Handle
  Connection 218,                         !- Name
  {65960315-d386-4b83-8024-c4869842e1f4}, !- Source Object
  12,                                     !- Outlet Port
  {b05c96be-989f-4d47-8f29-d09f57f5a611}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c4b7460-b6e4-4041-a7a9-a208757e7869}, !- Handle
  Node 134,                               !- Name
  {5bc0de07-c215-41be-bad4-ebcbeb4f0b5a}, !- Inlet Port
  {9eeece66-08f7-4a8c-b38c-9ed56ad08f2c}; !- Outlet Port

OS:Node,
  {ac54f500-4eed-4c01-9296-8f3d3886ee2f}, !- Handle
  Node 135,                               !- Name
  {373ed679-cd7d-4514-9529-2e45f3a59415}, !- Inlet Port
  {56ddbb49-56de-4ede-a5b8-174ec660b6a3}; !- Outlet Port

OS:Connection,
  {9eeece66-08f7-4a8c-b38c-9ed56ad08f2c}, !- Handle
  Connection 225,                         !- Name
  {3c4b7460-b6e4-4041-a7a9-a208757e7869}, !- Source Object
  3,                                      !- Outlet Port
  {50f3566c-f9fc-4ca6-927a-5673bafcf9f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {373ed679-cd7d-4514-9529-2e45f3a59415}, !- Handle
  Connection 226,                         !- Name
  {57a1c2ca-bbed-4d6a-993e-6ca0a49f920b}, !- Source Object
  12,                                     !- Outlet Port
  {ac54f500-4eed-4c01-9296-8f3d3886ee2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd366f29-58a1-4fae-a1f4-85d454a9db72}, !- Handle
  Node 136,                               !- Name
  {a94e1902-13d1-4cd7-99de-6444b252c7c2}, !- Inlet Port
  {462fbe17-c2fe-4fbe-bd7b-5854986b6dfd}; !- Outlet Port

OS:Node,
  {0b227369-afff-4cfa-b302-f5bcf8959904}, !- Handle
  Node 137,                               !- Name
  {b918ec91-b404-42f8-aa89-9e4c2516344e}, !- Inlet Port
  {10db1630-368c-4881-a637-58c8855096e1}; !- Outlet Port

OS:Connection,
  {462fbe17-c2fe-4fbe-bd7b-5854986b6dfd}, !- Handle
  Connection 229,                         !- Name
  {fd366f29-58a1-4fae-a1f4-85d454a9db72}, !- Source Object
  3,                                      !- Outlet Port
  {279b53d0-d984-40a5-921c-5a7eba986b7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b918ec91-b404-42f8-aa89-9e4c2516344e}, !- Handle
  Connection 230,                         !- Name
  {51967b96-be9a-4566-8137-2ccfea33784c}, !- Source Object
  12,                                     !- Outlet Port
  {0b227369-afff-4cfa-b302-f5bcf8959904}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a229f5aa-76ea-4cc4-b79e-bdf492337428}, !- Handle
  Node 140,                               !- Name
  {e82a69d7-b397-48f9-a61a-d367c0076e0b}, !- Inlet Port
  {e345b9bf-da64-4921-9c6b-47696f3e0a99}; !- Outlet Port

OS:Node,
  {ffb24de3-51bf-4be9-9ad5-9700cdc86416}, !- Handle
  Node 141,                               !- Name
  {c64fb487-f171-4e04-a5a4-0ef653b63f3d}, !- Inlet Port
  {a2620411-567e-4abf-b41e-91ae83ed7131}; !- Outlet Port

OS:Connection,
  {e345b9bf-da64-4921-9c6b-47696f3e0a99}, !- Handle
  Connection 237,                         !- Name
  {a229f5aa-76ea-4cc4-b79e-bdf492337428}, !- Source Object
  3,                                      !- Outlet Port
  {1bdfb379-34f6-4f91-a26e-8942cf5c9b67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c64fb487-f171-4e04-a5a4-0ef653b63f3d}, !- Handle
  Connection 238,                         !- Name
  {3bf73380-c5ef-402b-839f-7902c069e849}, !- Source Object
  12,                                     !- Outlet Port
  {ffb24de3-51bf-4be9-9ad5-9700cdc86416}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9e7024fe-72f0-411b-a589-32c1a74b3dae}, !- Handle
  Always On Discrete 12,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0c6f95ea-cad8-442d-8f63-8b0227e2c1d7}, !- Handle
  Always On Discrete 13,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {278dbec6-1e62-453f-9c05-8192b8bb73ae}, !- Handle
  Always On Discrete 14,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8402dcb0-e08a-466e-881d-bf3333f6af4a}, !- Handle
  Always On Discrete 15,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2d1935dc-de75-4fb5-aecf-af82e65498c9}, !- Handle
  Always On Discrete 16,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6b12bba3-3711-4d18-b511-b311f212e974}, !- Handle
  Always On Discrete 17,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ae5f8cf0-07bf-41c1-b7f9-d8925facbaf4}, !- Handle
  Always On Discrete 18,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7a4fd34f-33bc-4238-8261-8c919df38909}, !- Handle
  Always On Discrete 19,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {deb7a762-a7fb-4607-add2-e2d8ab8b4b16}, !- Handle
  Always On Discrete 20,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {046cc211-e4c7-4053-810b-9421816b4866}, !- Handle
  Always On Discrete 21,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2719993a-a277-40f9-9087-b0f4fed89b43}, !- Handle
  Always On Discrete 22,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d6f81ff9-43df-411d-81cb-09de4c0188a1}, !- Handle
  Always On Discrete 23,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7133a52f-dac2-4593-b943-21192a680560}, !- Handle
  Always On Discrete 24,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {06180da5-7b86-4bd9-955b-132b85d55a8d}, !- Handle
  Always On Discrete 25,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {678ca59d-5012-4c83-aac9-42d9cf277a88}, !- Handle
  Always On Discrete 26,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ea309122-0f6c-4428-8c6d-75746285be18}, !- Handle
  Always On Discrete 27,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a80eb396-bb7d-486f-8ca0-c789cead2384}, !- Handle
  Always On Discrete 28,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0d44313a-dc4e-48fd-b109-22eb4f508508}, !- Handle
  Always On Discrete 29,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4a2f02ac-6ffb-4128-a3be-3f4cdd02ccf4}, !- Handle
  Always On Discrete 30,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c0968763-0ebf-40c7-b573-521142e8c90b}, !- Handle
  Always On Discrete 31,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e16ee103-238a-49c5-8447-86ffdd64d827}, !- Handle
  Always On Discrete 32,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {96d5c69e-4c1e-4fc6-878a-f3f24690cdec}, !- Handle
  Always On Discrete 33,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6a64c8e4-afba-4e02-b785-4d9514139ae7}, !- Handle
  Always On Discrete 34,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c7dc3457-29b6-46b9-a2ea-77f09b38b452}, !- Handle
  Always On Discrete 35,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {316b8901-094b-4cb6-83c6-10e5cbd98d1e}, !- Handle
  Always On Discrete 36,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fcc89d1b-16b4-4e48-8183-c5003d721c70}, !- Handle
  Always On Discrete 37,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b508cb24-0a3e-406c-bd7a-a1752bf1fde4}, !- Handle
  Always On Discrete 38,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1cb223bf-3a86-4cdb-a29c-331175411c70}, !- Handle
  Always On Discrete 39,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {03e72105-c20b-4bcb-9a39-97a9d4f52c2a}, !- Handle
  Always On Discrete 40,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ecf03a5b-9b0a-4430-bcc0-0bf06095a44b}, !- Handle
  Always On Discrete 41,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {25c88011-b0a4-43e1-b0ae-8415d242daa2}, !- Handle
  Always On Discrete 42,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b8d228df-165e-4917-8dae-f84c8c03d24b}, !- Handle
  Always On Discrete 43,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c75643a2-e845-4a7e-a706-a1f6c4860892}, !- Handle
  Always On Discrete 44,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6ce20ea6-1840-444b-8738-8c5874b021aa}, !- Handle
  Always On Discrete 45,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c8281382-b978-446d-82cd-1da9d308b3d3}, !- Handle
  Always On Discrete 46,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9051b88d-7092-48f7-b60c-85d49e4e4d87}, !- Handle
  Always On Discrete 47,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d98eb1d8-a538-42d1-ab9e-30eafb93cf70}, !- Handle
  Always On Discrete 48,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ce9d169b-8adb-43c5-8b69-b2a4c22dbf01}, !- Handle
  Always On Discrete 49,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7c6a4270-1e64-46e0-9ace-a204d177c8ee}, !- Handle
  Always On Discrete 50,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {626e361e-fd02-47c8-be20-07f22daf4299}, !- Handle
  Always On Discrete 51,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d3c6b562-0e83-4930-b148-ff1c99412cb9}, !- Handle
  Always On Discrete 52,                  !- Name
  {22ca3070-afa5-4567-8f7a-a994cbd3f941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b29d1281-c538-4c21-9a6d-d0d66b741277}, !- Handle
  Convective Baseboard Water,             !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {b8afc6bf-f6f8-4a61-b8a9-a537be9ca393}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {b8afc6bf-f6f8-4a61-b8a9-a537be9ca393}, !- Handle
  Coil Heating Water Baseboard,           !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {0de6a51a-9fe3-4224-b61d-a84f8a587266}, !- Water Inlet Node Name
  {fea74adf-e1ef-4b79-a1b0-4c21d7f266e2}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5a643228-49c2-4bb7-aa49-b030e69ecb59}, !- Handle
  Convective Baseboard Water 1,           !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {7a79bdbd-c818-4357-8533-091cd53a4ad7}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {7a79bdbd-c818-4357-8533-091cd53a4ad7}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {72b2ed43-54d9-4c37-9bb2-93a5d37147ac}, !- Water Inlet Node Name
  {68557cb5-05a5-42f3-a8e2-1f3b953c7417}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b7a5fde6-6763-4e5e-9ecd-c50d839627fc}, !- Handle
  Convective Baseboard Water 2,           !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {305981fa-3df0-4ab8-a510-258d70381644}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {305981fa-3df0-4ab8-a510-258d70381644}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {48a31b60-b3af-4dbd-9e14-7acee3348b3a}, !- Water Inlet Node Name
  {e5ec375b-ee50-4c47-a5a3-1e42b79b588f}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {654e8ad5-f08f-4ca4-84a3-f56b52f2a40b}, !- Handle
  Convective Baseboard Water 3,           !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {8f8676f5-81e7-46a5-a0af-220407baabc3}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {8f8676f5-81e7-46a5-a0af-220407baabc3}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {02487e68-ceb3-46b4-83bd-e255e8c096b2}, !- Water Inlet Node Name
  {7a8b1be3-9cc2-46a3-8129-c7077a6f89b6}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {28c7c108-8a65-4a05-b0a3-fadcc005592b}, !- Handle
  Convective Baseboard Water 4,           !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {d5dd2712-8a36-4c01-861c-12a2341d3acc}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d5dd2712-8a36-4c01-861c-12a2341d3acc}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {3db14491-15d5-41f4-8c08-81be2fe976ae}, !- Water Inlet Node Name
  {59e57fc6-52e5-4d56-a321-1a1b3812be27}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {79a496fe-5802-469d-9a23-eedce62eb570}, !- Handle
  Convective Baseboard Water 5,           !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {3eeda8b7-72c0-4716-907b-eb6660d7031f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {3eeda8b7-72c0-4716-907b-eb6660d7031f}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {59cea4d3-c4b9-4cff-96fa-1a3874adf966}, !- Water Inlet Node Name
  {e054e2d6-a1cd-4404-90f2-1a0c737e483e}; !- Water Outlet Node Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5e55856-ebe2-47ff-abd1-78690055a3f7}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, !- Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fb844ee7-0111-4e0d-8176-a5169c867f7b}, !- Handle
  Convective Baseboard Water 6,           !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {93a4093b-3f17-45f4-bcd5-e3ca4779ee81}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {93a4093b-3f17-45f4-bcd5-e3ca4779ee81}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {e396da8f-ee81-4d99-9cf1-b3a0ffc9dd1b}, !- Water Inlet Node Name
  {7993f24a-4c5d-4705-b743-1e5c45353cd3}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {17a76b64-de52-4799-ab12-130b1757898a}, !- Handle
  Convective Baseboard Water 7,           !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {cdf37d0e-8102-4488-9912-e0edf1b2a913}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {cdf37d0e-8102-4488-9912-e0edf1b2a913}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {bb7ceb1c-e999-480f-8c4d-04a98bc760de}, !- Water Inlet Node Name
  {849bab03-b07f-4cf9-97c3-e87e7c6876c2}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f8ab8994-77ce-4e12-be9a-6d385020755e}, !- Handle
  Convective Baseboard Water 8,           !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {2dccd2f4-3529-4127-9fc0-9d9624edd3e9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {2dccd2f4-3529-4127-9fc0-9d9624edd3e9}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {00c4095b-a5f1-489d-b7f1-64c81eaf346b}, !- Water Inlet Node Name
  {a7371afc-250d-4609-aeaf-380e56a3c439}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8d8ddbd7-ab1f-422c-953d-7870c48e10e1}, !- Handle
  Convective Baseboard Water 9,           !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {3c4d17cb-9147-49eb-8234-5a46d55f0159}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {3c4d17cb-9147-49eb-8234-5a46d55f0159}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {ce0ef7e0-790a-4649-97ab-fa8986eeeb7d}, !- Water Inlet Node Name
  {f7987af8-7f18-4b39-8994-9851abb23c07}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ce37aab2-c875-42dc-b87c-986484e8ba05}, !- Handle
  Convective Baseboard Water 10,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {f91cc13f-7a4a-4797-8c17-f6a138d14e7f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f91cc13f-7a4a-4797-8c17-f6a138d14e7f}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {cf5054fc-a3ff-4dc0-842d-9393368e9f19}, !- Water Inlet Node Name
  {d347496c-d493-42d0-856c-1139a11de511}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d8a0f5f3-fb5d-49b7-8211-d6cf917097c5}, !- Handle
  Convective Baseboard Water 11,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {5435dea8-3816-44f5-9be8-31ca21bb41d3}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {5435dea8-3816-44f5-9be8-31ca21bb41d3}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {c6d05bd0-b548-4ad3-8feb-9557bf28e8f9}, !- Water Inlet Node Name
  {2b3c064d-5b2e-44a5-87be-8ac81bc9a0db}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4c5b41e7-db67-4287-8263-11b3c85a61dd}, !- Handle
  Convective Baseboard Water 12,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {9001e5db-885c-4fa3-a153-54fd0beffebf}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {9001e5db-885c-4fa3-a153-54fd0beffebf}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {417e20df-8c99-4ea4-8885-fd4768fe8910}, !- Water Inlet Node Name
  {1adee040-f37d-4c2b-aad8-9bc4375b358b}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f63b600d-8420-47f5-b698-638a65b49d1e}, !- Handle
  Convective Baseboard Water 13,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {5c9cad4d-9241-4d42-a3cc-a6e9b643b9fa}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {5c9cad4d-9241-4d42-a3cc-a6e9b643b9fa}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {8dd94ffe-2f23-4a25-81cc-6331c59060d7}, !- Water Inlet Node Name
  {1f27079f-6754-48b3-a415-d244d85ae3ad}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1dafaedd-da08-49fc-89bf-fe82f055b2a8}, !- Handle
  Convective Baseboard Water 14,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {991cc6b2-a093-47b3-9e73-0274c2427359}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {991cc6b2-a093-47b3-9e73-0274c2427359}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {bb32a96b-d829-4009-b9a5-bbcbe6617154}, !- Water Inlet Node Name
  {62a45669-0481-43f3-89bd-b154243fbfbb}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8087dc10-a3f3-4599-acd8-92c951786423}, !- Handle
  Convective Baseboard Water 15,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {cf02f601-4583-4ba6-9448-b6450bda9970}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {cf02f601-4583-4ba6-9448-b6450bda9970}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {d71f4274-8afa-40ad-a90d-99ea38e81f99}, !- Water Inlet Node Name
  {63c27234-d56b-4fcf-b58d-573e519b0b74}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2e5b1c36-02ab-4059-870e-d950f61bc297}, !- Handle
  Convective Baseboard Water 16,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {91bac02b-a4f5-4c5b-8315-158f69bf3b2f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {91bac02b-a4f5-4c5b-8315-158f69bf3b2f}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {ed26c8f9-f8b0-470f-afcb-92b68e138312}, !- Water Inlet Node Name
  {3426505a-1b1f-4d4b-92df-d4ee02d74865}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dfa824b8-0a76-4cae-9184-856fd54d9b87}, !- Handle
  Convective Baseboard Water 17,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {0df1af6f-0520-40b7-8609-53ccddf008b2}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {0df1af6f-0520-40b7-8609-53ccddf008b2}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {97c6ebb3-3690-453c-8bad-8660374fee35}, !- Water Inlet Node Name
  {8d192612-ba2a-47a4-a17b-d7db29bb4e09}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b31bdd82-20f1-4ed9-8fb4-3d7324374107}, !- Handle
  Convective Baseboard Water 18,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {e4f4d4e3-7e7a-4c60-9103-9cd5762ed9f7}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e4f4d4e3-7e7a-4c60-9103-9cd5762ed9f7}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {41b41abd-78f2-4f97-88ef-db8122449f0e}, !- Water Inlet Node Name
  {32408480-409b-43d3-9842-f0bab8cf5810}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c490542e-10ae-487d-ad85-95818eb49b25}, !- Handle
  Convective Baseboard Water 19,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {1b2f975b-929b-4610-9675-c1c23819a628}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {1b2f975b-929b-4610-9675-c1c23819a628}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {d5b0f6eb-c74f-4ed9-a655-e8a7df29a749}, !- Water Inlet Node Name
  {6ac4e094-e0fb-46b1-9c88-594784d40135}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6f654321-e607-4a93-bf90-c9b9725e1675}, !- Handle
  Convective Baseboard Water 20,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {562da7fa-3d89-4863-b118-53bb7be49d1f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {562da7fa-3d89-4863-b118-53bb7be49d1f}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {ca4cb7c3-a617-4a94-870d-6f96f0e9818f}, !- Water Inlet Node Name
  {a7db60cd-0669-4e92-ab64-239fc4de5c8d}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1edc6536-9f25-4798-9d17-b68938ef967a}, !- Handle
  Convective Baseboard Water 21,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {f1f95dd4-ed21-464f-9c2c-f124b6df2410}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f1f95dd4-ed21-464f-9c2c-f124b6df2410}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {55d27bbf-6e76-461b-93cf-f06fa6dd7264}, !- Water Inlet Node Name
  {45ef5a9b-b0de-423e-9417-c05aca00454a}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5e266f1e-9211-4672-9a80-b5b689b83e3c}, !- Handle
  Convective Baseboard Water 22,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {a3a2a69a-40ae-4c94-99a1-12dbc1d43c8d}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a3a2a69a-40ae-4c94-99a1-12dbc1d43c8d}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {69771562-caf6-4f41-aac6-6bc1a59fc8f3}, !- Water Inlet Node Name
  {60ba0b19-67e1-43d3-9740-331ff81e98d8}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {23c9d2f2-1587-4023-be09-c0958023bce2}, !- Handle
  Convective Baseboard Water 23,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {e803faf8-fdb7-43b6-9d57-b56522fa3f54}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e803faf8-fdb7-43b6-9d57-b56522fa3f54}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {55c9ba96-495e-43b7-8495-73fe346a4a94}, !- Water Inlet Node Name
  {e8b7091b-7c31-459d-9cca-c4c4d01d86d7}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f92d73fd-6c9c-41e1-a7df-c131e308eb83}, !- Handle
  Convective Baseboard Water 24,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {76649f23-488d-4971-a728-6d64f56bb288}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {76649f23-488d-4971-a728-6d64f56bb288}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {8e03619a-5cfa-46be-ba02-a953bc601252}, !- Water Inlet Node Name
  {7301be80-76c3-4dd8-8bcf-64713d5b1580}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {68843745-2234-4e75-aaec-0bbda3543589}, !- Handle
  Convective Baseboard Water 25,          !- Name
  {e353ef1c-a8bf-433a-8ca9-6eb197123c93}, !- Availability Schedule Name
  {d5d0e3be-e1c6-4520-ae9c-40ff99b5ce25}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d5d0e3be-e1c6-4520-ae9c-40ff99b5ce25}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {9cc9a14d-15ec-4667-826d-bf4a017ea9ac}, !- Water Inlet Node Name
  {8b2444cf-17b9-4b5d-9dcf-fe2a9c006cb8}; !- Water Outlet Node Name

OS:Connection,
  {8cea7e93-808c-4c13-9675-d484e7115f79}, !- Handle
  Connection 99,                          !- Name
  {5951d79e-59b7-406a-976c-af2f553ad703}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {434e5c4d-732c-4d69-93e2-1d380cd66c6f}, !- Handle
  Connection 103,                         !- Name
  {9c7308c1-9613-4f23-9acb-04155a26bb07}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8b0d2171-7a87-468c-8176-9fb8ff2cccb2}, !- Handle
  Connection 107,                         !- Name
  {2d8b4771-053c-48bf-9617-13e3552be8ea}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {901194e4-c9a4-4c34-ac63-b9a9cbcf9469}, !- Handle
  Connection 111,                         !- Name
  {e5c75a8f-22f6-46ce-ba9d-a6d49933b3e7}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {76fe7032-8277-4799-98e7-5a19e2c7ff98}, !- Handle
  Connection 115,                         !- Name
  {5a6c21bc-87c4-4307-963f-cdcb7a3ca23a}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8fb26777-1114-44a1-a4ce-aa2e6b8aabd8}, !- Handle
  Connection 119,                         !- Name
  {7f2e5b61-c917-4e14-9d3f-5f6a49ac2a73}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {91f33383-b919-432d-85f3-0fcc7657e6b8}, !- Handle
  Connection 123,                         !- Name
  {308dc279-50a6-4d5d-a7e3-93572bdac8cf}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b8220135-75e3-43ec-a4e5-46de564eef4e}, !- Handle
  Connection 127,                         !- Name
  {8475fbd2-ac0c-4405-8591-49b8c12debf3}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {47d9f7fa-ac09-4eaa-855e-0b1ec35156ca}, !- Handle
  Connection 131,                         !- Name
  {4b9fe6f0-9929-4b94-a6ab-376304364043}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {29103098-0280-415e-a958-69f66bcb8caf}, !- Handle
  Connection 135,                         !- Name
  {031880db-8d30-405b-bfbb-f87279786ebf}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {c0037c6b-78b5-4b41-8b00-a677cb615a8f}, !- Handle
  Connection 139,                         !- Name
  {151b5c26-588b-4f7f-a12a-fa9c6db79882}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {2e7a752e-79d6-40cb-b434-25d0d771946e}, !- Handle
  Connection 143,                         !- Name
  {207bc486-6761-4fcb-883a-893c01b59b20}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {18ce05f2-95c4-42b5-bb79-cf5d8204582b}, !- Handle
  Connection 147,                         !- Name
  {12c9edbe-8192-4e78-8c74-f7a53f71fc79}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  20;                                     !- Inlet Port

OS:Connection,
  {6868a301-6fdf-47f2-8aa0-a3893e80377e}, !- Handle
  Connection 151,                         !- Name
  {8d9025fa-18d7-44d8-9170-3648c9876d40}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {63991ba0-bdc1-42ae-90ce-c7ab16810a68}, !- Handle
  Connection 155,                         !- Name
  {53ff3a57-1eb2-40dd-aa6f-eab52d2406ab}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  22;                                     !- Inlet Port

OS:Connection,
  {dd924377-861a-465f-bd28-2ef845017aec}, !- Handle
  Connection 156,                         !- Name
  {7d3d35f2-d0d8-4ddf-90b2-b6f7a87be525}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  23;                                     !- Inlet Port

OS:Connection,
  {30b5458e-b568-4468-b239-771f41585df9}, !- Handle
  Connection 152,                         !- Name
  {16664ffb-7686-482d-9905-7034a7190c90}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {caa7304f-0249-428c-a0b3-63d09f6d84fa}, !- Handle
  Connection 157,                         !- Name
  {7b66b970-baf4-41c5-b1f6-cc189b8def9b}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {4dd01a5e-86c6-4083-8be3-28383809cb7a}, !- Handle
  Connection 158,                         !- Name
  {289faa44-97a6-488d-b411-883ab539fed7}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {048a91dc-5e7b-45bd-b277-3a2ff357c4e8}, !- Handle
  Connection 159,                         !- Name
  {b05c96be-989f-4d47-8f29-d09f57f5a611}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  27;                                     !- Inlet Port

OS:Connection,
  {56ddbb49-56de-4ede-a5b8-174ec660b6a3}, !- Handle
  Connection 160,                         !- Name
  {ac54f500-4eed-4c01-9296-8f3d3886ee2f}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  28;                                     !- Inlet Port

OS:Connection,
  {10db1630-368c-4881-a637-58c8855096e1}, !- Handle
  Connection 163,                         !- Name
  {0b227369-afff-4cfa-b302-f5bcf8959904}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  29;                                     !- Inlet Port

OS:Connection,
  {a2620411-567e-4abf-b41e-91ae83ed7131}, !- Handle
  Connection 122,                         !- Name
  {ffb24de3-51bf-4be9-9ad5-9700cdc86416}, !- Source Object
  3,                                      !- Outlet Port
  {c97d17e3-9a0f-4ff0-bebb-d882a862ceca}, !- Target Object
  30;                                     !- Inlet Port

OS:SetpointManager:MixedAir,
  {179ab1fc-ecaa-4224-a6c5-07f72d1bca15}, ! Handle
  OS:SetpointManager:MixedAir 1,          ! Name
  ,                                       ! Control Variable
  {f754ccb8-640a-4107-a08c-d3b9637be6f3}, ! Reference Setpoint Node Name
  {2a78adbd-4d16-4e74-b478-3a6d187cf42a}, ! Fan Inlet Node Name
  {f754ccb8-640a-4107-a08c-d3b9637be6f3}, ! Fan Outlet Node Name
  {2a78adbd-4d16-4e74-b478-3a6d187cf42a}; ! Setpoint Node or NodeList Name

OS:Construction,
  {c8c32739-f0da-4732-8a36-58fb178f97a6}, !- Handle
  V1-BWall2,                              !- Name
  {11caef6d-2d8f-4144-a95a-f149f2cb8d9a}, !- Surface Rendering Name
  {ab2b6805-18a2-4e07-a2cb-4572d04f6890}, !- Layer 1
  {6c5c7839-ca45-4fdc-8139-a8e2531d9a83}, !- Layer 2
  {4e6d7f0c-2674-4999-ab54-1ee47ca0f399}, !- Layer 3
  {29d7f267-ab87-4d62-8306-440e6f53637e}; !- Layer 4

OS:Material,
  {6c5c7839-ca45-4fdc-8139-a8e2531d9a83}, ! Handle
  000_G05 12mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.012,                                  ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {4e6d7f0c-2674-4999-ab54-1ee47ca0f399}, ! Handle
  Wall Insulation - RSI2.82,              ! Name
  MediumRough,                            ! Roughness
  0.1269,                                 ! Thickness
  0.045,                                  ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Construction,
  {21b85378-d3a2-4bf7-9601-9c1ab01eee01}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8 1, ! Name
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Surface Rendering Name
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, ! Layer 1
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; ! Layer 2

OS:Construction,
  {2f8bc2b3-e7a7-4411-856d-22aaff48fd58}, !- Handle
  MNECB Ref Underground Floor 6.136 2,    !- Name
  {bb511975-23ea-47ee-a468-da37adea9320}, !- Surface Rendering Name
  {dcad774c-7300-4b72-8b37-462cd8654f5d}, !- Layer 1
  {c3fe04a7-1421-4e1b-83a0-29c76c298c0d}; !- Layer 2

OS:Rendering:Color,
  {bb511975-23ea-47ee-a468-da37adea9320}, !- Handle
  Rendering Color 258,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Construction,
  {ee5f954a-020b-489e-83bd-670e1b12a9a0}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8 2, ! Name
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Surface Rendering Name
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, ! Layer 1
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; ! Layer 2

OS:Construction,
  {c66a7bea-07e1-4e27-a824-36d93a92dfe6}, !- Handle
  MNECB Ref Underground Floor 6.136 3,    !- Name
  {e1320b6b-e612-4c63-8851-708c5c40688c}, !- Surface Rendering Name
  {dcad774c-7300-4b72-8b37-462cd8654f5d}, !- Layer 1
  {c3fe04a7-1421-4e1b-83a0-29c76c298c0d}; !- Layer 2

OS:Rendering:Color,
  {e1320b6b-e612-4c63-8851-708c5c40688c}, !- Handle
  Rendering Color 259,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:PlantLoop,
  {88d69c60-c272-46e5-beb0-9d804f65ae96}, !- Handle
  Plant Loop 2,                           !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {e0498a8e-222a-415f-913b-5f84215cedc6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bf2b9b98-f4ab-4e4d-8d23-64ffe1dcc522}, !- Plant Side Inlet Node Name
  {5fdf2e7e-1d3d-490f-a720-6d83e333e649}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0909bda5-1711-463a-9465-d05b373c3b4e}, !- Demand Side Inlet Node Name
  {3e3fe1b7-1c69-4499-96af-96a9b4aac4b2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {3e395a31-6d41-47de-a1d6-abc5f768ff76}, !- Handle
  {88d69c60-c272-46e5-beb0-9d804f65ae96}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {28f12ed9-dae7-44d4-b596-79d32fba53ce}, !- Handle
  Node 70,                                !- Name
  {bf2b9b98-f4ab-4e4d-8d23-64ffe1dcc522}, !- Inlet Port
  {7884c382-fca7-4c39-ab91-ea47c92bcaa0}; !- Outlet Port

OS:Node,
  {e0498a8e-222a-415f-913b-5f84215cedc6}, !- Handle
  Node 71,                                !- Name
  {cada51f8-1d52-4017-a2a6-9cebc7ffb348}, !- Inlet Port
  {5fdf2e7e-1d3d-490f-a720-6d83e333e649}; !- Outlet Port

OS:Node,
  {da117911-d2f9-47b1-99d2-efc36c901cff}, !- Handle
  Node 74,                                !- Name
  {2def9631-e001-4d3d-b544-85e98608f3e1}, !- Inlet Port
  {51cb1089-7839-40e8-a0ef-704645bb5c90}; !- Outlet Port

OS:Connector:Mixer,
  {59289c2f-d597-44ec-a501-5d024041ae37}, !- Handle
  Connector Mixer 3,                      !- Name
  {cada51f8-1d52-4017-a2a6-9cebc7ffb348}, !- Outlet Branch Name
  {96c56e40-fc99-4562-b793-34cac5bef3d6}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {9a39fe07-f8e2-4ae2-b46a-79b266758443}, !- Handle
  Connector Splitter 3,                   !- Name
  {73b0eb12-7b0b-405f-8791-375c9caade44}, !- Inlet Branch Name
  {2def9631-e001-4d3d-b544-85e98608f3e1}; !- Outlet Branch Name 1

OS:Connection,
  {bf2b9b98-f4ab-4e4d-8d23-64ffe1dcc522}, !- Handle
  Connection 164,                         !- Name
  {88d69c60-c272-46e5-beb0-9d804f65ae96}, !- Source Object
  11,                                     !- Outlet Port
  {28f12ed9-dae7-44d4-b596-79d32fba53ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2def9631-e001-4d3d-b544-85e98608f3e1}, !- Handle
  Connection 166,                         !- Name
  {9a39fe07-f8e2-4ae2-b46a-79b266758443}, !- Source Object
  3,                                      !- Outlet Port
  {da117911-d2f9-47b1-99d2-efc36c901cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cada51f8-1d52-4017-a2a6-9cebc7ffb348}, !- Handle
  Connection 168,                         !- Name
  {59289c2f-d597-44ec-a501-5d024041ae37}, !- Source Object
  2,                                      !- Outlet Port
  {e0498a8e-222a-415f-913b-5f84215cedc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fdf2e7e-1d3d-490f-a720-6d83e333e649}, !- Handle
  Connection 171,                         !- Name
  {e0498a8e-222a-415f-913b-5f84215cedc6}, !- Source Object
  3,                                      !- Outlet Port
  {88d69c60-c272-46e5-beb0-9d804f65ae96}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a71ee8b9-8f9b-42ec-8f68-f15d08908ec6}, !- Handle
  Node 75,                                !- Name
  {0909bda5-1711-463a-9465-d05b373c3b4e}, !- Inlet Port
  {0886693e-aa97-4e69-a08e-d902c12dcfd5}; !- Outlet Port

OS:Node,
  {197a2b26-b05e-4c75-8507-053edb24875e}, !- Handle
  Node 76,                                !- Name
  {d4dbcf46-38e5-4514-82dd-d2c718a5115e}, !- Inlet Port
  {3e3fe1b7-1c69-4499-96af-96a9b4aac4b2}; !- Outlet Port

OS:Node,
  {220374c3-3edd-4261-a916-71af68c50c09}, !- Handle
  Node 77,                                !- Name
  {5f416ecd-4225-4a63-9203-9cc6675feccd}, !- Inlet Port
  {91e1d5ad-f06f-42d5-af6d-8c6416d183c9}; !- Outlet Port

OS:Connector:Mixer,
  {08f5c47d-8edb-4972-8b69-b7905f90faf1}, !- Handle
  Connector Mixer 4,                      !- Name
  {d4dbcf46-38e5-4514-82dd-d2c718a5115e}, !- Outlet Branch Name
  {eeeb55c3-eb01-4d3a-9f9f-0e2c85169683}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {9b1086ec-7f32-49a9-bd40-dfa52b6b13c5}, !- Handle
  Connector Splitter 4,                   !- Name
  {0886693e-aa97-4e69-a08e-d902c12dcfd5}, !- Inlet Branch Name
  {5f416ecd-4225-4a63-9203-9cc6675feccd}; !- Outlet Branch Name 1

OS:Connection,
  {0909bda5-1711-463a-9465-d05b373c3b4e}, !- Handle
  Connection 172,                         !- Name
  {88d69c60-c272-46e5-beb0-9d804f65ae96}, !- Source Object
  14,                                     !- Outlet Port
  {a71ee8b9-8f9b-42ec-8f68-f15d08908ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0886693e-aa97-4e69-a08e-d902c12dcfd5}, !- Handle
  Connection 173,                         !- Name
  {a71ee8b9-8f9b-42ec-8f68-f15d08908ec6}, !- Source Object
  3,                                      !- Outlet Port
  {9b1086ec-7f32-49a9-bd40-dfa52b6b13c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f416ecd-4225-4a63-9203-9cc6675feccd}, !- Handle
  Connection 174,                         !- Name
  {9b1086ec-7f32-49a9-bd40-dfa52b6b13c5}, !- Source Object
  3,                                      !- Outlet Port
  {220374c3-3edd-4261-a916-71af68c50c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4dbcf46-38e5-4514-82dd-d2c718a5115e}, !- Handle
  Connection 176,                         !- Name
  {08f5c47d-8edb-4972-8b69-b7905f90faf1}, !- Source Object
  2,                                      !- Outlet Port
  {197a2b26-b05e-4c75-8507-053edb24875e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3fe1b7-1c69-4499-96af-96a9b4aac4b2}, !- Handle
  Connection 179,                         !- Name
  {197a2b26-b05e-4c75-8507-053edb24875e}, !- Source Object
  3,                                      !- Outlet Port
  {88d69c60-c272-46e5-beb0-9d804f65ae96}, !- Target Object
  15;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {6af1ad4c-acc7-4c71-bdfd-1c4dfaa4efd1}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, ! Schedule Type Limits Name
  {1da77057-6b23-4ed0-af23-1c5227510361}; ! Default Day Schedule Name

OS:Schedule:Day,
  {1da77057-6b23-4ed0-af23-1c5227510361}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {64b15998-5a7c-4b10-a51b-956829b00160}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, ! Schedule Type Limits Name
  {28be7bec-a40a-4c5e-ae9c-983249791620}; ! Default Day Schedule Name

OS:Schedule:Day,
  {28be7bec-a40a-4c5e-ae9c-983249791620}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {7a500c4e-c8f7-4949-ac1c-9bd2419c9add}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:WaterUse:Connections,
  {a7e7e8db-d53f-43a8-8953-437de4ac94e8}, ! Handle
  Water Use Connection,                   ! Name
  {91e1d5ad-f06f-42d5-af6d-8c6416d183c9}, ! Inlet Node Name
  {0968cebb-4e49-428b-8b65-2924b0f7f03e}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {57de51a7-8a2e-4a2b-b55e-f980773b26ca}; !- Water Use Equipment Name 1

OS:Node,
  {9d967057-135d-4414-82db-7177a3894807}, !- Handle
  Node 83,                                !- Name
  {0968cebb-4e49-428b-8b65-2924b0f7f03e}, !- Inlet Port
  {eeeb55c3-eb01-4d3a-9f9f-0e2c85169683}; !- Outlet Port

OS:Connection,
  {91e1d5ad-f06f-42d5-af6d-8c6416d183c9}, !- Handle
  Connection 175,                         !- Name
  {220374c3-3edd-4261-a916-71af68c50c09}, !- Source Object
  3,                                      !- Outlet Port
  {a7e7e8db-d53f-43a8-8953-437de4ac94e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0968cebb-4e49-428b-8b65-2924b0f7f03e}, !- Handle
  Connection 184,                         !- Name
  {a7e7e8db-d53f-43a8-8953-437de4ac94e8}, !- Source Object
  3,                                      !- Outlet Port
  {9d967057-135d-4414-82db-7177a3894807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeeb55c3-eb01-4d3a-9f9f-0e2c85169683}, !- Handle
  Connection 187,                         !- Name
  {9d967057-135d-4414-82db-7177a3894807}, !- Source Object
  3,                                      !- Outlet Port
  {08f5c47d-8edb-4972-8b69-b7905f90faf1}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {57de51a7-8a2e-4a2b-b55e-f980773b26ca}, ! Handle
  Bathroom Sink,                          ! Name
  {30e88115-7d0a-4afc-84a7-a35dbd7e0472}, ! Water Use Equipment Definition Name
  {2c1cbdfc-dcdd-47ab-b312-574962271afb}, !- Space Name
  {1b1be796-3bd3-46ae-af41-b5777f843681}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {30e88115-7d0a-4afc-84a7-a35dbd7e0472}, ! Handle
  Bathroom Sink Definition,               ! Name
  ,                                       ! End-Use Subcategory
  4.247e-005,                             ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:Node,
  {ec17ffe7-0a3e-45d3-a204-e1f34484450f}, !- Handle
  Node 86,                                !- Name
  {4a6f79c3-e7b4-4b92-9e9b-b724fa86a1ce}, !- Inlet Port
  {5c3d6776-3785-4b28-97d6-969f1af1597d}; !- Outlet Port

OS:Connection,
  {4a6f79c3-e7b4-4b92-9e9b-b724fa86a1ce}, !- Handle
  Connection 69,                          !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  3,                                      !- Outlet Port
  {ec17ffe7-0a3e-45d3-a204-e1f34484450f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01080d26-fc57-483a-ae47-f8151155c3e8}, !- Handle
  Node 60,                                !- Name
  {4656dcba-f3c8-4437-b141-b78c0d5a7d7a}, !- Inlet Port
  {1875cbab-963c-4ed7-a4bd-d332e277ea4d}; !- Outlet Port

OS:Connection,
  {5c3d6776-3785-4b28-97d6-969f1af1597d}, !- Handle
  Connection 76,                          !- Name
  {ec17ffe7-0a3e-45d3-a204-e1f34484450f}, !- Source Object
  3,                                      !- Outlet Port
  {3d560bcb-b46f-4fff-a651-e2a12257dba1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4656dcba-f3c8-4437-b141-b78c0d5a7d7a}, !- Handle
  Connection 78,                          !- Name
  {3d560bcb-b46f-4fff-a651-e2a12257dba1}, !- Source Object
  6,                                      !- Outlet Port
  {01080d26-fc57-483a-ae47-f8151155c3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1875cbab-963c-4ed7-a4bd-d332e277ea4d}, !- Handle
  Connection 79,                          !- Name
  {01080d26-fc57-483a-ae47-f8151155c3e8}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e4c5dae4-f18d-422d-a627-e4a44c778b56}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {2a78adbd-4d16-4e74-b478-3a6d187cf42a}, !- Sensor Node Name
  {ec17ffe7-0a3e-45d3-a204-e1f34484450f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  9.9999999999999e-08;                    !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d30f8225-28f9-47fb-8c9e-957593c4f8d2}, !- Handle
  Node 61,                                !- Name
  {86d45feb-55d1-409d-a5bf-6cf4d49d5422}, !- Inlet Port
  {0de6a51a-9fe3-4224-b61d-a84f8a587266}; !- Outlet Port

OS:Connection,
  {86d45feb-55d1-409d-a5bf-6cf4d49d5422}, !- Handle
  Connection 188,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  4,                                      !- Outlet Port
  {d30f8225-28f9-47fb-8c9e-957593c4f8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {266ce165-b192-4f2c-a6cd-4a5f14ea3520}, !- Handle
  Node 87,                                !- Name
  {fea74adf-e1ef-4b79-a1b0-4c21d7f266e2}, !- Inlet Port
  {1070f6f5-5d23-47d5-8042-a32a2482e5fc}; !- Outlet Port

OS:Connection,
  {0de6a51a-9fe3-4224-b61d-a84f8a587266}, !- Handle
  Connection 189,                         !- Name
  {d30f8225-28f9-47fb-8c9e-957593c4f8d2}, !- Source Object
  3,                                      !- Outlet Port
  {b8afc6bf-f6f8-4a61-b8a9-a537be9ca393}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fea74adf-e1ef-4b79-a1b0-4c21d7f266e2}, !- Handle
  Connection 190,                         !- Name
  {b8afc6bf-f6f8-4a61-b8a9-a537be9ca393}, !- Source Object
  6,                                      !- Outlet Port
  {266ce165-b192-4f2c-a6cd-4a5f14ea3520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1070f6f5-5d23-47d5-8042-a32a2482e5fc}, !- Handle
  Connection 191,                         !- Name
  {266ce165-b192-4f2c-a6cd-4a5f14ea3520}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e8590681-c3aa-4d26-a81d-cd8b819002c2}, !- Handle
  Node 100,                               !- Name
  {2d52204c-80f1-45e0-b4ea-712573276449}, !- Inlet Port
  {72b2ed43-54d9-4c37-9bb2-93a5d37147ac}; !- Outlet Port

OS:Connection,
  {2d52204c-80f1-45e0-b4ea-712573276449}, !- Handle
  Connection 192,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  5,                                      !- Outlet Port
  {e8590681-c3aa-4d26-a81d-cd8b819002c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0803cf1-9fa9-44b2-9fe7-c2924743e62d}, !- Handle
  Node 101,                               !- Name
  {68557cb5-05a5-42f3-a8e2-1f3b953c7417}, !- Inlet Port
  {86615a63-821c-4eb7-99ad-8c3b42cb78c0}; !- Outlet Port

OS:Connection,
  {72b2ed43-54d9-4c37-9bb2-93a5d37147ac}, !- Handle
  Connection 195,                         !- Name
  {e8590681-c3aa-4d26-a81d-cd8b819002c2}, !- Source Object
  3,                                      !- Outlet Port
  {7a79bdbd-c818-4357-8533-091cd53a4ad7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {68557cb5-05a5-42f3-a8e2-1f3b953c7417}, !- Handle
  Connection 196,                         !- Name
  {7a79bdbd-c818-4357-8533-091cd53a4ad7}, !- Source Object
  6,                                      !- Outlet Port
  {e0803cf1-9fa9-44b2-9fe7-c2924743e62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86615a63-821c-4eb7-99ad-8c3b42cb78c0}, !- Handle
  Connection 197,                         !- Name
  {e0803cf1-9fa9-44b2-9fe7-c2924743e62d}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b787853d-6a77-4e7e-ae26-a7c0a9709022}, !- Handle
  Node 104,                               !- Name
  {a40b0c64-3aca-424b-b4a4-13e05575df82}, !- Inlet Port
  {48a31b60-b3af-4dbd-9e14-7acee3348b3a}; !- Outlet Port

OS:Connection,
  {a40b0c64-3aca-424b-b4a4-13e05575df82}, !- Handle
  Connection 198,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  6,                                      !- Outlet Port
  {b787853d-6a77-4e7e-ae26-a7c0a9709022}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1086331f-15dc-4713-9ddf-5ead7404e8fb}, !- Handle
  Node 105,                               !- Name
  {e5ec375b-ee50-4c47-a5a3-1e42b79b588f}, !- Inlet Port
  {32c54c71-ccd5-4764-be93-87bbad9bda0e}; !- Outlet Port

OS:Connection,
  {48a31b60-b3af-4dbd-9e14-7acee3348b3a}, !- Handle
  Connection 199,                         !- Name
  {b787853d-6a77-4e7e-ae26-a7c0a9709022}, !- Source Object
  3,                                      !- Outlet Port
  {305981fa-3df0-4ab8-a510-258d70381644}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5ec375b-ee50-4c47-a5a3-1e42b79b588f}, !- Handle
  Connection 200,                         !- Name
  {305981fa-3df0-4ab8-a510-258d70381644}, !- Source Object
  6,                                      !- Outlet Port
  {1086331f-15dc-4713-9ddf-5ead7404e8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c54c71-ccd5-4764-be93-87bbad9bda0e}, !- Handle
  Connection 203,                         !- Name
  {1086331f-15dc-4713-9ddf-5ead7404e8fb}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {741d9503-b83e-4a0b-a431-a17b10b15452}, !- Handle
  Node 108,                               !- Name
  {3c850e96-6a5b-4e30-9035-01af25875199}, !- Inlet Port
  {02487e68-ceb3-46b4-83bd-e255e8c096b2}; !- Outlet Port

OS:Connection,
  {3c850e96-6a5b-4e30-9035-01af25875199}, !- Handle
  Connection 204,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  7,                                      !- Outlet Port
  {741d9503-b83e-4a0b-a431-a17b10b15452}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {646711e5-876e-4b3a-b688-0384f27fc8b6}, !- Handle
  Node 109,                               !- Name
  {7a8b1be3-9cc2-46a3-8129-c7077a6f89b6}, !- Inlet Port
  {aa785855-bdd4-49e3-9cab-48a34be4eea4}; !- Outlet Port

OS:Connection,
  {02487e68-ceb3-46b4-83bd-e255e8c096b2}, !- Handle
  Connection 207,                         !- Name
  {741d9503-b83e-4a0b-a431-a17b10b15452}, !- Source Object
  3,                                      !- Outlet Port
  {8f8676f5-81e7-46a5-a0af-220407baabc3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a8b1be3-9cc2-46a3-8129-c7077a6f89b6}, !- Handle
  Connection 208,                         !- Name
  {8f8676f5-81e7-46a5-a0af-220407baabc3}, !- Source Object
  6,                                      !- Outlet Port
  {646711e5-876e-4b3a-b688-0384f27fc8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa785855-bdd4-49e3-9cab-48a34be4eea4}, !- Handle
  Connection 209,                         !- Name
  {646711e5-876e-4b3a-b688-0384f27fc8b6}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f7864ffd-12af-42cf-aa07-0f003294883f}, !- Handle
  Node 116,                               !- Name
  {e01f04cf-ddeb-492e-ac3e-8c49aa4533ef}, !- Inlet Port
  {3db14491-15d5-41f4-8c08-81be2fe976ae}; !- Outlet Port

OS:Connection,
  {e01f04cf-ddeb-492e-ac3e-8c49aa4533ef}, !- Handle
  Connection 210,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  8,                                      !- Outlet Port
  {f7864ffd-12af-42cf-aa07-0f003294883f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c169981e-9013-4cf7-9f65-e2d047831236}, !- Handle
  Node 117,                               !- Name
  {59e57fc6-52e5-4d56-a321-1a1b3812be27}, !- Inlet Port
  {3ec28788-cbdb-422d-b916-142fc7054809}; !- Outlet Port

OS:Connection,
  {3db14491-15d5-41f4-8c08-81be2fe976ae}, !- Handle
  Connection 211,                         !- Name
  {f7864ffd-12af-42cf-aa07-0f003294883f}, !- Source Object
  3,                                      !- Outlet Port
  {d5dd2712-8a36-4c01-861c-12a2341d3acc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {59e57fc6-52e5-4d56-a321-1a1b3812be27}, !- Handle
  Connection 212,                         !- Name
  {d5dd2712-8a36-4c01-861c-12a2341d3acc}, !- Source Object
  6,                                      !- Outlet Port
  {c169981e-9013-4cf7-9f65-e2d047831236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec28788-cbdb-422d-b916-142fc7054809}, !- Handle
  Connection 215,                         !- Name
  {c169981e-9013-4cf7-9f65-e2d047831236}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {96b56a1b-da0e-4bd1-8661-356a6f7a2c70}, !- Handle
  Node 120,                               !- Name
  {692a86aa-c325-446a-bdf8-f1d7580afca4}, !- Inlet Port
  {59cea4d3-c4b9-4cff-96fa-1a3874adf966}; !- Outlet Port

OS:Connection,
  {692a86aa-c325-446a-bdf8-f1d7580afca4}, !- Handle
  Connection 216,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  9,                                      !- Outlet Port
  {96b56a1b-da0e-4bd1-8661-356a6f7a2c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a116d4c1-e436-4d53-9f52-d8625a1102b6}, !- Handle
  Node 121,                               !- Name
  {e054e2d6-a1cd-4404-90f2-1a0c737e483e}, !- Inlet Port
  {7cf80ca0-7850-41f0-862d-01d035109fdf}; !- Outlet Port

OS:Connection,
  {59cea4d3-c4b9-4cff-96fa-1a3874adf966}, !- Handle
  Connection 219,                         !- Name
  {96b56a1b-da0e-4bd1-8661-356a6f7a2c70}, !- Source Object
  3,                                      !- Outlet Port
  {3eeda8b7-72c0-4716-907b-eb6660d7031f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e054e2d6-a1cd-4404-90f2-1a0c737e483e}, !- Handle
  Connection 220,                         !- Name
  {3eeda8b7-72c0-4716-907b-eb6660d7031f}, !- Source Object
  6,                                      !- Outlet Port
  {a116d4c1-e436-4d53-9f52-d8625a1102b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf80ca0-7850-41f0-862d-01d035109fdf}, !- Handle
  Connection 221,                         !- Name
  {a116d4c1-e436-4d53-9f52-d8625a1102b6}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d1b128e6-1792-4355-8448-e1e608ad3a65}, !- Handle
  Node 126,                               !- Name
  {6ec11e52-af90-4f51-86ac-025a3e55ece2}, !- Inlet Port
  {e396da8f-ee81-4d99-9cf1-b3a0ffc9dd1b}; !- Outlet Port

OS:Connection,
  {6ec11e52-af90-4f51-86ac-025a3e55ece2}, !- Handle
  Connection 222,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  10,                                     !- Outlet Port
  {d1b128e6-1792-4355-8448-e1e608ad3a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6a20b8f-7415-41b3-aa5a-6bb889d0287f}, !- Handle
  Node 127,                               !- Name
  {7993f24a-4c5d-4705-b743-1e5c45353cd3}, !- Inlet Port
  {316e55fe-b068-4cab-ad30-1f8692e9852a}; !- Outlet Port

OS:Connection,
  {e396da8f-ee81-4d99-9cf1-b3a0ffc9dd1b}, !- Handle
  Connection 223,                         !- Name
  {d1b128e6-1792-4355-8448-e1e608ad3a65}, !- Source Object
  3,                                      !- Outlet Port
  {93a4093b-3f17-45f4-bcd5-e3ca4779ee81}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7993f24a-4c5d-4705-b743-1e5c45353cd3}, !- Handle
  Connection 224,                         !- Name
  {93a4093b-3f17-45f4-bcd5-e3ca4779ee81}, !- Source Object
  6,                                      !- Outlet Port
  {c6a20b8f-7415-41b3-aa5a-6bb889d0287f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316e55fe-b068-4cab-ad30-1f8692e9852a}, !- Handle
  Connection 227,                         !- Name
  {c6a20b8f-7415-41b3-aa5a-6bb889d0287f}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6358017f-5570-47e2-a5a5-7cfe059e60fd}, !- Handle
  Node 132,                               !- Name
  {21dd5a21-4e33-44d0-afb8-49229ce8eed2}, !- Inlet Port
  {bb7ceb1c-e999-480f-8c4d-04a98bc760de}; !- Outlet Port

OS:Connection,
  {21dd5a21-4e33-44d0-afb8-49229ce8eed2}, !- Handle
  Connection 228,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  11,                                     !- Outlet Port
  {6358017f-5570-47e2-a5a5-7cfe059e60fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21cf7300-7c1a-4e69-bc5f-6f52ce14a1c3}, !- Handle
  Node 133,                               !- Name
  {849bab03-b07f-4cf9-97c3-e87e7c6876c2}, !- Inlet Port
  {63e9ef35-f0af-413f-9409-e5ecb75919dd}; !- Outlet Port

OS:Connection,
  {bb7ceb1c-e999-480f-8c4d-04a98bc760de}, !- Handle
  Connection 231,                         !- Name
  {6358017f-5570-47e2-a5a5-7cfe059e60fd}, !- Source Object
  3,                                      !- Outlet Port
  {cdf37d0e-8102-4488-9912-e0edf1b2a913}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {849bab03-b07f-4cf9-97c3-e87e7c6876c2}, !- Handle
  Connection 232,                         !- Name
  {cdf37d0e-8102-4488-9912-e0edf1b2a913}, !- Source Object
  6,                                      !- Outlet Port
  {21cf7300-7c1a-4e69-bc5f-6f52ce14a1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e9ef35-f0af-413f-9409-e5ecb75919dd}, !- Handle
  Connection 233,                         !- Name
  {21cf7300-7c1a-4e69-bc5f-6f52ce14a1c3}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9a9439bf-cab7-460b-b338-99f4e2a0f2a7}, !- Handle
  Node 138,                               !- Name
  {fa8a2c78-5907-444f-b664-2bc6c8237cbd}, !- Inlet Port
  {00c4095b-a5f1-489d-b7f1-64c81eaf346b}; !- Outlet Port

OS:Connection,
  {fa8a2c78-5907-444f-b664-2bc6c8237cbd}, !- Handle
  Connection 234,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  12,                                     !- Outlet Port
  {9a9439bf-cab7-460b-b338-99f4e2a0f2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a04d10ef-c6a5-4a31-96e5-5282ea0d0806}, !- Handle
  Node 139,                               !- Name
  {a7371afc-250d-4609-aeaf-380e56a3c439}, !- Inlet Port
  {322750cd-8434-43c9-8a45-fff6b3cc58ab}; !- Outlet Port

OS:Connection,
  {00c4095b-a5f1-489d-b7f1-64c81eaf346b}, !- Handle
  Connection 235,                         !- Name
  {9a9439bf-cab7-460b-b338-99f4e2a0f2a7}, !- Source Object
  3,                                      !- Outlet Port
  {2dccd2f4-3529-4127-9fc0-9d9624edd3e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7371afc-250d-4609-aeaf-380e56a3c439}, !- Handle
  Connection 236,                         !- Name
  {2dccd2f4-3529-4127-9fc0-9d9624edd3e9}, !- Source Object
  6,                                      !- Outlet Port
  {a04d10ef-c6a5-4a31-96e5-5282ea0d0806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322750cd-8434-43c9-8a45-fff6b3cc58ab}, !- Handle
  Connection 239,                         !- Name
  {a04d10ef-c6a5-4a31-96e5-5282ea0d0806}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2899c9c0-9827-4c1c-9fdd-c6c01173ccdf}, !- Handle
  Node 147,                               !- Name
  {cd679516-f9c3-4b3d-ab3e-19e30cbed3d6}, !- Inlet Port
  {ce0ef7e0-790a-4649-97ab-fa8986eeeb7d}; !- Outlet Port

OS:Connection,
  {cd679516-f9c3-4b3d-ab3e-19e30cbed3d6}, !- Handle
  Connection 250,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  13,                                     !- Outlet Port
  {2899c9c0-9827-4c1c-9fdd-c6c01173ccdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {281fae8a-b5b1-482f-a3fa-21c900905769}, !- Handle
  Node 149,                               !- Name
  {f7987af8-7f18-4b39-8994-9851abb23c07}, !- Inlet Port
  {0150db1e-c1cf-46cc-ada6-924c262c0776}; !- Outlet Port

OS:Connection,
  {ce0ef7e0-790a-4649-97ab-fa8986eeeb7d}, !- Handle
  Connection 251,                         !- Name
  {2899c9c0-9827-4c1c-9fdd-c6c01173ccdf}, !- Source Object
  3,                                      !- Outlet Port
  {3c4d17cb-9147-49eb-8234-5a46d55f0159}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7987af8-7f18-4b39-8994-9851abb23c07}, !- Handle
  Connection 254,                         !- Name
  {3c4d17cb-9147-49eb-8234-5a46d55f0159}, !- Source Object
  6,                                      !- Outlet Port
  {281fae8a-b5b1-482f-a3fa-21c900905769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0150db1e-c1cf-46cc-ada6-924c262c0776}, !- Handle
  Connection 255,                         !- Name
  {281fae8a-b5b1-482f-a3fa-21c900905769}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {05acc63d-7f7a-4788-912c-17e854768235}, !- Handle
  Node 150,                               !- Name
  {97182e1e-014f-4f1d-a050-2d0ca40c6078}, !- Inlet Port
  {cf5054fc-a3ff-4dc0-842d-9393368e9f19}; !- Outlet Port

OS:Connection,
  {97182e1e-014f-4f1d-a050-2d0ca40c6078}, !- Handle
  Connection 256,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  14,                                     !- Outlet Port
  {05acc63d-7f7a-4788-912c-17e854768235}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ebb4fef-a49e-4d8e-902e-dc1b41ae5216}, !- Handle
  Node 153,                               !- Name
  {d347496c-d493-42d0-856c-1139a11de511}, !- Inlet Port
  {7d9f7761-ed70-48a8-a9ce-3927a03f55dc}; !- Outlet Port

OS:Connection,
  {cf5054fc-a3ff-4dc0-842d-9393368e9f19}, !- Handle
  Connection 257,                         !- Name
  {05acc63d-7f7a-4788-912c-17e854768235}, !- Source Object
  3,                                      !- Outlet Port
  {f91cc13f-7a4a-4797-8c17-f6a138d14e7f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d347496c-d493-42d0-856c-1139a11de511}, !- Handle
  Connection 262,                         !- Name
  {f91cc13f-7a4a-4797-8c17-f6a138d14e7f}, !- Source Object
  6,                                      !- Outlet Port
  {2ebb4fef-a49e-4d8e-902e-dc1b41ae5216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9f7761-ed70-48a8-a9ce-3927a03f55dc}, !- Handle
  Connection 263,                         !- Name
  {2ebb4fef-a49e-4d8e-902e-dc1b41ae5216}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {62c7fc0e-2f56-47ce-a47e-e25cd1d194c4}, !- Handle
  Node 155,                               !- Name
  {e6a54d43-7a16-4187-bc5c-82b83549a027}, !- Inlet Port
  {c6d05bd0-b548-4ad3-8feb-9557bf28e8f9}; !- Outlet Port

OS:Connection,
  {e6a54d43-7a16-4187-bc5c-82b83549a027}, !- Handle
  Connection 266,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  15,                                     !- Outlet Port
  {62c7fc0e-2f56-47ce-a47e-e25cd1d194c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad99dac4-f1c8-45e2-a508-c8982b3d3cc3}, !- Handle
  Node 162,                               !- Name
  {2b3c064d-5b2e-44a5-87be-8ac81bc9a0db}, !- Inlet Port
  {d9b52b89-19d3-4489-84fa-9083c3b511c0}; !- Outlet Port

OS:Connection,
  {c6d05bd0-b548-4ad3-8feb-9557bf28e8f9}, !- Handle
  Connection 267,                         !- Name
  {62c7fc0e-2f56-47ce-a47e-e25cd1d194c4}, !- Source Object
  3,                                      !- Outlet Port
  {5435dea8-3816-44f5-9be8-31ca21bb41d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b3c064d-5b2e-44a5-87be-8ac81bc9a0db}, !- Handle
  Connection 280,                         !- Name
  {5435dea8-3816-44f5-9be8-31ca21bb41d3}, !- Source Object
  6,                                      !- Outlet Port
  {ad99dac4-f1c8-45e2-a508-c8982b3d3cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b52b89-19d3-4489-84fa-9083c3b511c0}, !- Handle
  Connection 281,                         !- Name
  {ad99dac4-f1c8-45e2-a508-c8982b3d3cc3}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8846ceea-82a4-40e6-bf51-ba514bf9bc33}, !- Handle
  Node 164,                               !- Name
  {04e3df97-8f8d-4cd7-9d47-96eabc7fc701}, !- Inlet Port
  {417e20df-8c99-4ea4-8885-fd4768fe8910}; !- Outlet Port

OS:Connection,
  {04e3df97-8f8d-4cd7-9d47-96eabc7fc701}, !- Handle
  Connection 284,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  16,                                     !- Outlet Port
  {8846ceea-82a4-40e6-bf51-ba514bf9bc33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {382bff80-d1ba-4d61-8280-0d29312c8e47}, !- Handle
  Node 166,                               !- Name
  {1adee040-f37d-4c2b-aad8-9bc4375b358b}, !- Inlet Port
  {6e30feaa-83e9-46ae-9f9b-adae41039bbd}; !- Outlet Port

OS:Connection,
  {417e20df-8c99-4ea4-8885-fd4768fe8910}, !- Handle
  Connection 285,                         !- Name
  {8846ceea-82a4-40e6-bf51-ba514bf9bc33}, !- Source Object
  3,                                      !- Outlet Port
  {9001e5db-885c-4fa3-a153-54fd0beffebf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1adee040-f37d-4c2b-aad8-9bc4375b358b}, !- Handle
  Connection 288,                         !- Name
  {9001e5db-885c-4fa3-a153-54fd0beffebf}, !- Source Object
  6,                                      !- Outlet Port
  {382bff80-d1ba-4d61-8280-0d29312c8e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e30feaa-83e9-46ae-9f9b-adae41039bbd}, !- Handle
  Connection 289,                         !- Name
  {382bff80-d1ba-4d61-8280-0d29312c8e47}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {3084664c-e886-48d2-8615-2785ee59f898}, !- Handle
  Node 170,                               !- Name
  {178befbc-e5bb-40cf-80ae-4323350abfbb}, !- Inlet Port
  {8dd94ffe-2f23-4a25-81cc-6331c59060d7}; !- Outlet Port

OS:Connection,
  {178befbc-e5bb-40cf-80ae-4323350abfbb}, !- Handle
  Connection 296,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  17,                                     !- Outlet Port
  {3084664c-e886-48d2-8615-2785ee59f898}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d3b1d88-7f1c-477c-9f79-94184423be07}, !- Handle
  Node 172,                               !- Name
  {1f27079f-6754-48b3-a415-d244d85ae3ad}, !- Inlet Port
  {39616e80-ec0b-493e-828b-bff1a7af9375}; !- Outlet Port

OS:Connection,
  {8dd94ffe-2f23-4a25-81cc-6331c59060d7}, !- Handle
  Connection 297,                         !- Name
  {3084664c-e886-48d2-8615-2785ee59f898}, !- Source Object
  3,                                      !- Outlet Port
  {5c9cad4d-9241-4d42-a3cc-a6e9b643b9fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f27079f-6754-48b3-a415-d244d85ae3ad}, !- Handle
  Connection 300,                         !- Name
  {5c9cad4d-9241-4d42-a3cc-a6e9b643b9fa}, !- Source Object
  6,                                      !- Outlet Port
  {8d3b1d88-7f1c-477c-9f79-94184423be07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39616e80-ec0b-493e-828b-bff1a7af9375}, !- Handle
  Connection 301,                         !- Name
  {8d3b1d88-7f1c-477c-9f79-94184423be07}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {cebf7cbe-0c7e-4918-bc8f-a45e95a92388}, !- Handle
  Node 175,                               !- Name
  {4d11ea95-5166-40d1-b8c7-6ff91a423db0}, !- Inlet Port
  {bb32a96b-d829-4009-b9a5-bbcbe6617154}; !- Outlet Port

OS:Connection,
  {4d11ea95-5166-40d1-b8c7-6ff91a423db0}, !- Handle
  Connection 306,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  18,                                     !- Outlet Port
  {cebf7cbe-0c7e-4918-bc8f-a45e95a92388}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38d2599b-95e1-4989-9f15-4b10862eb79c}, !- Handle
  Node 178,                               !- Name
  {62a45669-0481-43f3-89bd-b154243fbfbb}, !- Inlet Port
  {732e1b62-b4ff-461a-a29d-2ab3b99f785e}; !- Outlet Port

OS:Connection,
  {bb32a96b-d829-4009-b9a5-bbcbe6617154}, !- Handle
  Connection 307,                         !- Name
  {cebf7cbe-0c7e-4918-bc8f-a45e95a92388}, !- Source Object
  3,                                      !- Outlet Port
  {991cc6b2-a093-47b3-9e73-0274c2427359}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {62a45669-0481-43f3-89bd-b154243fbfbb}, !- Handle
  Connection 312,                         !- Name
  {991cc6b2-a093-47b3-9e73-0274c2427359}, !- Source Object
  6,                                      !- Outlet Port
  {38d2599b-95e1-4989-9f15-4b10862eb79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {732e1b62-b4ff-461a-a29d-2ab3b99f785e}, !- Handle
  Connection 313,                         !- Name
  {38d2599b-95e1-4989-9f15-4b10862eb79c}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {1f4e4e66-907b-4bd3-9938-2822665af4b5}, !- Handle
  Node 181,                               !- Name
  {88f70f3f-7e43-44fd-97f0-f9d8b293cb76}, !- Inlet Port
  {d71f4274-8afa-40ad-a90d-99ea38e81f99}; !- Outlet Port

OS:Connection,
  {88f70f3f-7e43-44fd-97f0-f9d8b293cb76}, !- Handle
  Connection 318,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  19,                                     !- Outlet Port
  {1f4e4e66-907b-4bd3-9938-2822665af4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6bbd398-d568-4a24-9106-edd831b03bab}, !- Handle
  Node 183,                               !- Name
  {63c27234-d56b-4fcf-b58d-573e519b0b74}, !- Inlet Port
  {276be6cf-4e24-4471-98fc-fc3acc6652fc}; !- Outlet Port

OS:Connection,
  {d71f4274-8afa-40ad-a90d-99ea38e81f99}, !- Handle
  Connection 319,                         !- Name
  {1f4e4e66-907b-4bd3-9938-2822665af4b5}, !- Source Object
  3,                                      !- Outlet Port
  {cf02f601-4583-4ba6-9448-b6450bda9970}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63c27234-d56b-4fcf-b58d-573e519b0b74}, !- Handle
  Connection 322,                         !- Name
  {cf02f601-4583-4ba6-9448-b6450bda9970}, !- Source Object
  6,                                      !- Outlet Port
  {f6bbd398-d568-4a24-9106-edd831b03bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276be6cf-4e24-4471-98fc-fc3acc6652fc}, !- Handle
  Connection 323,                         !- Name
  {f6bbd398-d568-4a24-9106-edd831b03bab}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {77c9e6a7-7deb-4adb-b463-3fa2e866da0d}, !- Handle
  Node 184,                               !- Name
  {4bec8aa6-16e2-4891-8047-a797db17d8a8}, !- Inlet Port
  {ed26c8f9-f8b0-470f-afcb-92b68e138312}; !- Outlet Port

OS:Connection,
  {4bec8aa6-16e2-4891-8047-a797db17d8a8}, !- Handle
  Connection 324,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  20,                                     !- Outlet Port
  {77c9e6a7-7deb-4adb-b463-3fa2e866da0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6dfba2fa-373d-4719-b4fe-53e1ed2cce31}, !- Handle
  Node 185,                               !- Name
  {3426505a-1b1f-4d4b-92df-d4ee02d74865}, !- Inlet Port
  {724d0476-9449-428c-88bd-4bc6ac6f6cfa}; !- Outlet Port

OS:Connection,
  {ed26c8f9-f8b0-470f-afcb-92b68e138312}, !- Handle
  Connection 325,                         !- Name
  {77c9e6a7-7deb-4adb-b463-3fa2e866da0d}, !- Source Object
  3,                                      !- Outlet Port
  {91bac02b-a4f5-4c5b-8315-158f69bf3b2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3426505a-1b1f-4d4b-92df-d4ee02d74865}, !- Handle
  Connection 326,                         !- Name
  {91bac02b-a4f5-4c5b-8315-158f69bf3b2f}, !- Source Object
  6,                                      !- Outlet Port
  {6dfba2fa-373d-4719-b4fe-53e1ed2cce31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {724d0476-9449-428c-88bd-4bc6ac6f6cfa}, !- Handle
  Connection 327,                         !- Name
  {6dfba2fa-373d-4719-b4fe-53e1ed2cce31}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {c1074f03-3508-4cd2-869d-71adeaf57d14}, !- Handle
  Node 186,                               !- Name
  {2524ab45-1dda-45bf-939b-c67296110478}, !- Inlet Port
  {97c6ebb3-3690-453c-8bad-8660374fee35}; !- Outlet Port

OS:Connection,
  {2524ab45-1dda-45bf-939b-c67296110478}, !- Handle
  Connection 328,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  21,                                     !- Outlet Port
  {c1074f03-3508-4cd2-869d-71adeaf57d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {439dafed-cc48-44a5-9f8f-ec2b6303aae6}, !- Handle
  Node 187,                               !- Name
  {8d192612-ba2a-47a4-a17b-d7db29bb4e09}, !- Inlet Port
  {a719f554-097a-4448-a5e0-124a02db2e77}; !- Outlet Port

OS:Connection,
  {97c6ebb3-3690-453c-8bad-8660374fee35}, !- Handle
  Connection 329,                         !- Name
  {c1074f03-3508-4cd2-869d-71adeaf57d14}, !- Source Object
  3,                                      !- Outlet Port
  {0df1af6f-0520-40b7-8609-53ccddf008b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d192612-ba2a-47a4-a17b-d7db29bb4e09}, !- Handle
  Connection 330,                         !- Name
  {0df1af6f-0520-40b7-8609-53ccddf008b2}, !- Source Object
  6,                                      !- Outlet Port
  {439dafed-cc48-44a5-9f8f-ec2b6303aae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a719f554-097a-4448-a5e0-124a02db2e77}, !- Handle
  Connection 331,                         !- Name
  {439dafed-cc48-44a5-9f8f-ec2b6303aae6}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {6700d325-46be-4824-8476-ed29ebc91575}, !- Handle
  Node 188,                               !- Name
  {45d63b33-60f9-4210-acbe-7ed71801ae75}, !- Inlet Port
  {41b41abd-78f2-4f97-88ef-db8122449f0e}; !- Outlet Port

OS:Connection,
  {45d63b33-60f9-4210-acbe-7ed71801ae75}, !- Handle
  Connection 332,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  22,                                     !- Outlet Port
  {6700d325-46be-4824-8476-ed29ebc91575}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {441bd3fc-5cd6-4246-9857-40c2bd8c425b}, !- Handle
  Node 189,                               !- Name
  {32408480-409b-43d3-9842-f0bab8cf5810}, !- Inlet Port
  {c65abdf3-c213-49c4-a2a4-dae4187259ee}; !- Outlet Port

OS:Connection,
  {41b41abd-78f2-4f97-88ef-db8122449f0e}, !- Handle
  Connection 333,                         !- Name
  {6700d325-46be-4824-8476-ed29ebc91575}, !- Source Object
  3,                                      !- Outlet Port
  {e4f4d4e3-7e7a-4c60-9103-9cd5762ed9f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32408480-409b-43d3-9842-f0bab8cf5810}, !- Handle
  Connection 334,                         !- Name
  {e4f4d4e3-7e7a-4c60-9103-9cd5762ed9f7}, !- Source Object
  6,                                      !- Outlet Port
  {441bd3fc-5cd6-4246-9857-40c2bd8c425b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c65abdf3-c213-49c4-a2a4-dae4187259ee}, !- Handle
  Connection 335,                         !- Name
  {441bd3fc-5cd6-4246-9857-40c2bd8c425b}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {ac4b209a-f87c-4352-82d7-94c3ac949dc3}, !- Handle
  Node 190,                               !- Name
  {0305f1bc-6fc4-4d59-9f6a-0602e0d6d340}, !- Inlet Port
  {d5b0f6eb-c74f-4ed9-a655-e8a7df29a749}; !- Outlet Port

OS:Connection,
  {0305f1bc-6fc4-4d59-9f6a-0602e0d6d340}, !- Handle
  Connection 336,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  23,                                     !- Outlet Port
  {ac4b209a-f87c-4352-82d7-94c3ac949dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61dfe60b-57c2-47da-b822-561275dcc2d5}, !- Handle
  Node 191,                               !- Name
  {6ac4e094-e0fb-46b1-9c88-594784d40135}, !- Inlet Port
  {5feed5df-9e80-41ec-96ba-4a8277853c1d}; !- Outlet Port

OS:Connection,
  {d5b0f6eb-c74f-4ed9-a655-e8a7df29a749}, !- Handle
  Connection 337,                         !- Name
  {ac4b209a-f87c-4352-82d7-94c3ac949dc3}, !- Source Object
  3,                                      !- Outlet Port
  {1b2f975b-929b-4610-9675-c1c23819a628}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6ac4e094-e0fb-46b1-9c88-594784d40135}, !- Handle
  Connection 338,                         !- Name
  {1b2f975b-929b-4610-9675-c1c23819a628}, !- Source Object
  6,                                      !- Outlet Port
  {61dfe60b-57c2-47da-b822-561275dcc2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5feed5df-9e80-41ec-96ba-4a8277853c1d}, !- Handle
  Connection 339,                         !- Name
  {61dfe60b-57c2-47da-b822-561275dcc2d5}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {21b2d1c1-7ad2-46f1-a660-5e5e0b46daf6}, !- Handle
  Node 192,                               !- Name
  {b8b84b57-50e3-4407-b151-d4fe7ebae7e1}, !- Inlet Port
  {ca4cb7c3-a617-4a94-870d-6f96f0e9818f}; !- Outlet Port

OS:Connection,
  {b8b84b57-50e3-4407-b151-d4fe7ebae7e1}, !- Handle
  Connection 340,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  24,                                     !- Outlet Port
  {21b2d1c1-7ad2-46f1-a660-5e5e0b46daf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2573f90a-6078-4331-9706-f8e4c9f4b0cf}, !- Handle
  Node 193,                               !- Name
  {a7db60cd-0669-4e92-ab64-239fc4de5c8d}, !- Inlet Port
  {dfc5a985-5d02-4b90-a897-3e0e38a75e89}; !- Outlet Port

OS:Connection,
  {ca4cb7c3-a617-4a94-870d-6f96f0e9818f}, !- Handle
  Connection 341,                         !- Name
  {21b2d1c1-7ad2-46f1-a660-5e5e0b46daf6}, !- Source Object
  3,                                      !- Outlet Port
  {562da7fa-3d89-4863-b118-53bb7be49d1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7db60cd-0669-4e92-ab64-239fc4de5c8d}, !- Handle
  Connection 342,                         !- Name
  {562da7fa-3d89-4863-b118-53bb7be49d1f}, !- Source Object
  6,                                      !- Outlet Port
  {2573f90a-6078-4331-9706-f8e4c9f4b0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfc5a985-5d02-4b90-a897-3e0e38a75e89}, !- Handle
  Connection 343,                         !- Name
  {2573f90a-6078-4331-9706-f8e4c9f4b0cf}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {b2e7781f-2313-44fa-b33a-bcac2a2446a6}, !- Handle
  Node 194,                               !- Name
  {6a61e300-bd39-4626-852c-944dcac9ed18}, !- Inlet Port
  {55d27bbf-6e76-461b-93cf-f06fa6dd7264}; !- Outlet Port

OS:Connection,
  {6a61e300-bd39-4626-852c-944dcac9ed18}, !- Handle
  Connection 344,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  25,                                     !- Outlet Port
  {b2e7781f-2313-44fa-b33a-bcac2a2446a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {103a0c44-bacf-4473-bc53-8571fbd85797}, !- Handle
  Node 195,                               !- Name
  {45ef5a9b-b0de-423e-9417-c05aca00454a}, !- Inlet Port
  {148ce80a-0df3-4ed6-b9c9-525753b4d949}; !- Outlet Port

OS:Connection,
  {55d27bbf-6e76-461b-93cf-f06fa6dd7264}, !- Handle
  Connection 345,                         !- Name
  {b2e7781f-2313-44fa-b33a-bcac2a2446a6}, !- Source Object
  3,                                      !- Outlet Port
  {f1f95dd4-ed21-464f-9c2c-f124b6df2410}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45ef5a9b-b0de-423e-9417-c05aca00454a}, !- Handle
  Connection 346,                         !- Name
  {f1f95dd4-ed21-464f-9c2c-f124b6df2410}, !- Source Object
  6,                                      !- Outlet Port
  {103a0c44-bacf-4473-bc53-8571fbd85797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148ce80a-0df3-4ed6-b9c9-525753b4d949}, !- Handle
  Connection 347,                         !- Name
  {103a0c44-bacf-4473-bc53-8571fbd85797}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {7660f63a-f0d0-4813-9110-6b4f72e4badd}, !- Handle
  Node 196,                               !- Name
  {cd67bc1d-f352-4cbc-9afa-7ecc6199c451}, !- Inlet Port
  {69771562-caf6-4f41-aac6-6bc1a59fc8f3}; !- Outlet Port

OS:Connection,
  {cd67bc1d-f352-4cbc-9afa-7ecc6199c451}, !- Handle
  Connection 348,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  26,                                     !- Outlet Port
  {7660f63a-f0d0-4813-9110-6b4f72e4badd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3209fb37-a389-4530-8aad-27c49eca1b0f}, !- Handle
  Node 197,                               !- Name
  {60ba0b19-67e1-43d3-9740-331ff81e98d8}, !- Inlet Port
  {367c53f8-b51a-4a16-a5db-b7c54767232b}; !- Outlet Port

OS:Connection,
  {69771562-caf6-4f41-aac6-6bc1a59fc8f3}, !- Handle
  Connection 349,                         !- Name
  {7660f63a-f0d0-4813-9110-6b4f72e4badd}, !- Source Object
  3,                                      !- Outlet Port
  {a3a2a69a-40ae-4c94-99a1-12dbc1d43c8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60ba0b19-67e1-43d3-9740-331ff81e98d8}, !- Handle
  Connection 350,                         !- Name
  {a3a2a69a-40ae-4c94-99a1-12dbc1d43c8d}, !- Source Object
  6,                                      !- Outlet Port
  {3209fb37-a389-4530-8aad-27c49eca1b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {367c53f8-b51a-4a16-a5db-b7c54767232b}, !- Handle
  Connection 351,                         !- Name
  {3209fb37-a389-4530-8aad-27c49eca1b0f}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {cb5388ee-fefb-4a7b-a6ee-5304a30977d0}, !- Handle
  Node 198,                               !- Name
  {b8f0bf46-3478-4595-97f6-5859d8aad998}, !- Inlet Port
  {55c9ba96-495e-43b7-8495-73fe346a4a94}; !- Outlet Port

OS:Connection,
  {b8f0bf46-3478-4595-97f6-5859d8aad998}, !- Handle
  Connection 352,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  27,                                     !- Outlet Port
  {cb5388ee-fefb-4a7b-a6ee-5304a30977d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8eadc03-4305-4f0e-a111-2f71965b4d46}, !- Handle
  Node 199,                               !- Name
  {e8b7091b-7c31-459d-9cca-c4c4d01d86d7}, !- Inlet Port
  {3b68384f-f09c-4109-91ce-66f2d99ab095}; !- Outlet Port

OS:Connection,
  {55c9ba96-495e-43b7-8495-73fe346a4a94}, !- Handle
  Connection 353,                         !- Name
  {cb5388ee-fefb-4a7b-a6ee-5304a30977d0}, !- Source Object
  3,                                      !- Outlet Port
  {e803faf8-fdb7-43b6-9d57-b56522fa3f54}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8b7091b-7c31-459d-9cca-c4c4d01d86d7}, !- Handle
  Connection 354,                         !- Name
  {e803faf8-fdb7-43b6-9d57-b56522fa3f54}, !- Source Object
  6,                                      !- Outlet Port
  {a8eadc03-4305-4f0e-a111-2f71965b4d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b68384f-f09c-4109-91ce-66f2d99ab095}, !- Handle
  Connection 355,                         !- Name
  {a8eadc03-4305-4f0e-a111-2f71965b4d46}, !- Source Object
  3,                                      !- Outlet Port
  {742abcc0-07de-46ff-8151-4018359f2798}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {09f558fc-aa01-4697-95e4-fdb16f9ff769}, !- Handle
  Node 200,                               !- Name
  {2ea89c7e-5df8-41ef-81d1-9b86550f23fc}, !- Inlet Port
  {8e03619a-5cfa-46be-ba02-a953bc601252}; !- Outlet Port

OS:Connection,
  {2ea89c7e-5df8-41ef-81d1-9b86550f23fc}, !- Handle
  Connection 356,                         !- Name
  {6bacddfe-9f96-41b9-a163-aa5deb75ecf3}, !- Source Object
  28,                                     !- Outlet Port
  {09f558fc-aa01-4697-95e4-fdb16f9ff769}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf04392a-38fb-49ec-b723-02ec53b1a31b}, !- Handle
  Node 201,                               !- Name
  {7301be80-76c3-4dd8-8bcf-64713d5b1580}, !- Inlet Port
  {d2eedf62-1416-4861-be98-85438f31a995}; !- Outlet Port

OS:Connection,
  {8e03619a-5cfa-46be-ba02-a953bc601252}, !- Handle
  Connection 357,                         !- Name
  {09f558fc-aa01-4697-95e4-fdb16f9ff769}, !- Source Object
  3,                                      !- Outlet Port
  {76649f23-488d-4971-a728-6d64f56bb288}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
