
OS:Version,
  {f2e7667e-307d-47fd-bc4c-ff868ac0f5d4}, !- Handle
  1.2.2;                                  !- Version Identifier

OS:Schedule:Constant,
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Handle
  Always On Discrete,                     !- Name
  {774a102c-20dc-4c33-8bcd-fcfec334c425}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {774a102c-20dc-4c33-8bcd-fcfec334c425}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Building,
  {08678ddd-175a-469b-9626-2f02c40b6916}, ! Handle
  Archetype 1A - Hangar,                  ! Name
  ,                                       ! Building Type
  -100,                                   ! North Axis
  3.00000000000001,                       ! Nominal Floor to Floor Height
  ,                                       ! Space Type Name
  {08dd4404-c649-4e67-9aea-6a0329e246d5}, ! Default Construction Set Name
  {6e7522fd-026d-44f6-81d2-8e2c27244ab1}; ! Default Schedule Set Name

OS:Construction,
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}, ! Handle
  000 Interior Ceiling,                   ! Name
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Surface Rendering Name
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}, ! Layer 1
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Layer 2
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}; ! Layer 3

OS:DefaultScheduleSet,
  {2570f7fd-b7d1-44dd-aa85-c4a6191683d9}, ! Handle
  MediumOffice Schedules,                 ! Name
  ,                                       ! Hours of Operation Schedule Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Number of People Schedule Name
  {104f68c3-b4b9-47ab-991e-8172073916a8}, ! People Activity Level Schedule Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Lighting Schedule Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:ElectricEquipment:Definition,
  {568f6364-518d-44fd-9d78-e96c415063b0}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  5.8125141276385044,                     ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       ! Fraction Latent
  ,                                       ! Fraction Radiant
  ;                                       ! Fraction Lost

OS:Facility,
  {cf302468-3453-4b1f-a1ed-b05a0da3cd5c}; ! Handle

OS:Lights:Definition,
  {3bc849e4-6d78-42e0-a441-3a176abeef9c}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  9.687523546064174,                      ! Watts per Space Floor Area
  ,                                       ! Watts per Person
  ,                                       ! Fraction Radiant
  ,                                       ! Fraction Visible
  ,                                       ! Return Air Fraction
  ,                                       ! Return Air Fraction Calculated from Plenum Temperature
  ,                                       ! Return Air Fraction Function of Plenum Temperature Coefficient 1
  ;                                       ! Return Air Fraction Function of Plenum Temperature Coefficient 2

OS:Material,
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}, ! Handle
  000 F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material,
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}, ! Handle
  000 M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:AirGap,
  {b5810d0b-c582-4615-81dc-b681455a0b89}, ! Handle
  000 F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Handle
  000 F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:AirWall,
  {1fe29fd1-e434-43da-9987-3e0281921913}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:Material:NoMass,
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {ef054e0e-b819-4df7-af1e-4bced2204c22}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:People:Definition,
  {84d764e2-8b36-4a28-b0b9-0d4df078ed71}, ! Handle
  MediumOffice PeopDef,                   ! Name
  People,                                 ! Number of People Calculation Method
  0,                                      ! Number of People
  ,                                       ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:Rendering:Color,
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Handle
  000 Exterior Door Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Handle
  000 Exterior Window Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999,                       ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Handle
  000 Interior Ceiling Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Handle
  000 Interior Door Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Handle
  000 Interior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Handle
  000 Interior Partition Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Handle
  000 Interior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Handle
  000 Interior Window Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ffe7c1fb-032c-4ec1-a24d-8d1e06bad54e}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {00efa528-c739-4942-bb54-971e350d5081}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825,                               ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8 Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865,                                 ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {f16d79c6-23ca-4509-a014-2175d9ec5914}, ! Handle
  Air Wall Color,                         ! Name
  255,                                    ! Rendering Red Value
  69,                                     ! Rendering Green Value
  0,                                      ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {dca0f93c-b0ab-49ea-a058-869b6aa0620c}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {693caa13-3e74-48ae-8045-a3a848c2807a}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {01427c50-9f95-4617-88ea-a0e9186837e8}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4f7bd1ef-5d66-416c-b7cd-645da80eb8db}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c89b3655-49ce-4e5d-97c9-b2095fd6db9c}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {bc7c5297-77e3-4f10-bc89-f8f14a796e35}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d5293439-b4e0-42c4-ae8f-39daf0fa9e60}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5053f38e-2fe7-4c10-afbd-cc1965219b26}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {246c2b99-5ff6-48d4-a556-71bb50fed76b}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {086bd7a3-d72e-44c0-acc9-70d041c4c2f5}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {675b176b-6342-4e06-9b76-f297a6b58c55}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4d4d7ba3-4fd8-4f69-9194-9b7ffe61cc8d}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {d5de7a23-6ee1-4151-a263-1bfb8dd0a2ce}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:SimulationControl,
  {657ba578-29ab-439c-87b6-218865343bf2}, ! Handle
  Yes,                                    ! Do Zone Sizing Calculation
  Yes,                                    ! Do System Sizing Calculation
  Yes,                                    ! Do Plant Sizing Calculation
  Yes,                                    ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:ThermostatSetpoint:DualSetpoint,
  {c88ac18f-c615-49c3-9fcc-d0b9ae67be58}, ! Handle
  Medium Office Thermostat,               ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Heating Setpoint Temperature Schedule Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}; ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {8a10f874-3682-42ca-98c2-f4b68d8deb26}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:WindowMaterial:Gas,
  {e206938a-22d6-40d6-a854-d669000ee30e}, ! Handle
  000 Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {f1c02e84-56ed-458b-88f2-c04a48b49010}, ! Handle
  000 Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Conductivity
  ,                                       ! Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {21af3466-d55f-4752-adcd-d84768abc6a2}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:DesignSpecification:OutdoorAir,
  {1c61d1cd-d199-4946-9ac5-8496d110c280}, ! Handle
  MediumOffice Outdoor Air,               ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Handle
  Medium Office Clothing,                 ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  {abf3a7a4-5618-4802-9999-2d404909509e}, ! Default Day Schedule Name
  {657357ea-6c6c-4a3d-b323-fb7fb7beff67}, ! Summer Design Day Schedule Name
  {8c3228ca-0962-4ece-b716-86104f378195}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {abf3a7a4-5618-4802-9999-2d404909509e}, ! Handle
  Medium Office Clothing Default Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c3228ca-0962-4ece-b716-86104f378195}, ! Handle
  Medium Office Clothing Winter Design Day, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {93134e4d-2171-49ee-a0f5-e1c7d470aec2}, ! Handle
  Medium Office Clothing Rule 2,          ! Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {635a4460-73a0-47fe-971d-8530d2aed1f8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {635a4460-73a0-47fe-971d-8530d2aed1f8}, ! Handle
  Medium Office Clothing Rule 2 Day Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Day,
  {657357ea-6c6c-4a3d-b323-fb7fb7beff67}, ! Handle
  Medium Office Clothing Summer Design Day, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {a0723843-08d2-478a-93c5-b1b5550fb05e}, ! Handle
  Medium Office Clothing Rule 1,          ! Name
  {1203caec-c2ae-41a2-a1f4-40ebc91052ed}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {88e1c690-2eba-4209-a8f9-7b4482336c74}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  10,                                     ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {88e1c690-2eba-4209-a8f9-7b4482336c74}, ! Handle
  Medium Office Clothing Rule 1 Day Schedule, ! Name
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {f423e681-6f74-40bc-a331-344c28df3bd1}, ! Default Day Schedule Name
  {0400c198-d3d6-4b11-97fa-6aedf97cc043}, ! Summer Design Day Schedule Name
  {461db9be-1777-4016-9e98-530238f7be1c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f423e681-6f74-40bc-a331-344c28df3bd1}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0400c198-d3d6-4b11-97fa-6aedf97cc043}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e79cc5fd-8782-4ecc-90bb-db81ea2fa926}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {997bd35d-ddb6-4746-a228-40098f05a30d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {997bd35d-ddb6-4746-a228-40098f05a30d}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {461db9be-1777-4016-9e98-530238f7be1c}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {daf8f977-913a-4687-ab19-482eafeec91b}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {1815dc4a-c907-4ffb-9942-3ff084ece1be}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {939262c5-3402-485e-852e-d9c3cb646785}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {939262c5-3402-485e-852e-d9c3cb646785}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Handle
  Medium Office Bldg Light,               ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {ae67b0c3-fb4a-495f-961d-122e6cecd3a2}, ! Default Day Schedule Name
  {846facd4-dccb-4609-aaba-9a16d507aa32}, ! Summer Design Day Schedule Name
  {64b57e8d-4312-4a06-b74c-9e2db6571d7f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae67b0c3-fb4a-495f-961d-122e6cecd3a2}, ! Handle
  Medium Office Bldg Light Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {8f6b04a2-d4d0-4f72-a79f-f41dcad31249}, ! Handle
  Medium Office Bldg Light Rule 2,        ! Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9bea73d8-8236-4cba-a405-b2d3488043c5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9bea73d8-8236-4cba-a405-b2d3488043c5}, ! Handle
  Medium Office Bldg Light Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Day,
  {846facd4-dccb-4609-aaba-9a16d507aa32}, ! Handle
  Medium Office Bldg Light Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {64b57e8d-4312-4a06-b74c-9e2db6571d7f}, ! Handle
  Medium Office Bldg Light Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {32b9ab4a-cfa2-488a-93a6-2f830390ece9}, ! Handle
  Medium Office Bldg Light Rule 1,        ! Name
  {0aa9a306-4ed4-43fa-87dd-b9d7c06edc84}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {41f7c022-ed57-43dd-8e83-a386aad0f064}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {41f7c022-ed57-43dd-8e83-a386aad0f064}, ! Handle
  Medium Office Bldg Light Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {b85e337a-65ec-4951-9ed4-c934a3b1552d}, ! Handle
  Always Off,                             ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  {9db1a904-1ee8-4880-89c2-5ceba8201efa}, ! Default Day Schedule Name
  {f5a85d34-6672-4b35-a9c1-0c97cfd4f20f}, ! Summer Design Day Schedule Name
  {b5ce8155-e3a7-4f94-bdee-0156d4466783}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9db1a904-1ee8-4880-89c2-5ceba8201efa}, ! Handle
  Always Off Default Schedule,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5ce8155-e3a7-4f94-bdee-0156d4466783}, ! Handle
  Always Off Winter Design Day,           ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f5a85d34-6672-4b35-a9c1-0c97cfd4f20f}, ! Handle
  Always Off Summer Design Day,           ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Handle
  Medium Office BLDG ELEVATORS,           ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {863bb8e0-ec3e-478e-9f9d-d3d26ad16e0f}, ! Default Day Schedule Name
  {aa6a8d08-91a1-493f-a734-38e6bf8e573e}, ! Summer Design Day Schedule Name
  {1d4f8ebb-3c0a-4b86-8278-e1062f719881}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {863bb8e0-ec3e-478e-9f9d-d3d26ad16e0f}, ! Handle
  Medium Office BLDG ELEVATORS Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.62,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.12,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.04,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Day,
  {aa6a8d08-91a1-493f-a734-38e6bf8e573e}, ! Handle
  Medium Office BLDG ELEVATORS Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.68999999999999995,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.42999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.37,                                   ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.42999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.57999999999999996,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.47999999999999998,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.37,                                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.37,                                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.46000000000000002,                    ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.62,                                   ! Value Until Time 12
  19,                                     ! Hour 13
  0,                                      ! Minute 13
  0.12,                                   ! Value Until Time 13
  20,                                     ! Hour 14
  0,                                      ! Minute 14
  0.040000000000000001,                   ! Value Until Time 14
  21,                                     ! Hour 15
  0,                                      ! Minute 15
  0.040000000000000001,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0;                                      ! Value Until Time 16

OS:Schedule:Rule,
  {71130ec1-583b-4d50-a408-108e32919e83}, ! Handle
  Medium Office BLDG ELEVATORS Rule 2,    ! Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d36585c9-cd5b-46f9-9ca6-8f74bc0aceef}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d36585c9-cd5b-46f9-9ca6-8f74bc0aceef}, ! Handle
  Medium Office BLDG ELEVATORS Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.16,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.14000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20999999999999999,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.13,                                   ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.080000000000000002,                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.040000000000000001,                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.050000000000000003,                   ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.059999999999999998,                   ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0;                                      ! Value Until Time 13

OS:Schedule:Day,
  {1d4f8ebb-3c0a-4b86-8278-e1062f719881}, ! Handle
  Medium Office BLDG ELEVATORS Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.16,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.14000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20999999999999999,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999,                    ! Value Until Time 5
  12,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.20999999999999999,                    ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.13,                                   ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.080000000000000002,                   ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.040000000000000001,                   ! Value Until Time 10
  17,                                     ! Hour 11
  0,                                      ! Minute 11
  0.050000000000000003,                   ! Value Until Time 11
  18,                                     ! Hour 12
  0,                                      ! Minute 12
  0.059999999999999998,                   ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0;                                      ! Value Until Time 13

OS:Schedule:Rule,
  {ea3461f3-388f-4416-8323-58699d9187d1}, ! Handle
  Medium Office BLDG ELEVATORS Rule 1,    ! Name
  {fc0445be-4f62-4365-aa30-d4a7519c9c3a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {772732a7-6e7b-46c3-913c-58162c976a16}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {772732a7-6e7b-46c3-913c-58162c976a16}, ! Handle
  Medium Office BLDG ELEVATORS Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {274ebc80-69a6-4093-bfe5-d699969b5dbe}, ! Default Day Schedule Name
  {2a5a593d-607e-467b-9519-b82f8f9d1e21}, ! Summer Design Day Schedule Name
  {89cbfe3c-8d74-4ebe-91f2-b4ea95bc7903}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {274ebc80-69a6-4093-bfe5-d699969b5dbe}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {48fd2d38-2797-4e0c-afd1-41ae9cfc8fe2}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {29c38996-74cb-4fca-9ef7-67391754578e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {29c38996-74cb-4fca-9ef7-67391754578e}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {2a5a593d-607e-467b-9519-b82f8f9d1e21}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {89cbfe3c-8d74-4ebe-91f2-b4ea95bc7903}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3a9b7835-c19c-458a-abf6-6a20846f82dd}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {9fdd0eef-5ec6-41fd-85aa-d69720564a22}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a7b1d794-7e83-4708-bd8f-adaa1e83cb72}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a7b1d794-7e83-4708-bd8f-adaa1e83cb72}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  {063e5629-a170-4418-8757-3f0125e1d80d}, ! Default Day Schedule Name
  {616fcb29-21a5-40d4-860d-78070ea5676b}, ! Summer Design Day Schedule Name
  {3a44ca24-9d86-4ea7-bafd-71591f2fd5ec}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {063e5629-a170-4418-8757-3f0125e1d80d}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {616fcb29-21a5-40d4-860d-78070ea5676b}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {8481dbc7-23e8-4523-8f37-e3274d623060}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6959a3b4-2c7a-424d-b69b-1331a2a9f7a9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6959a3b4-2c7a-424d-b69b-1331a2a9f7a9}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Day,
  {3a44ca24-9d86-4ea7-bafd-71591f2fd5ec}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {736fb37e-1e77-4b84-bde3-cf40466a5e11}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {694cceca-1b0f-4555-b96e-1d68a1080f78}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c19c87b0-f54e-4b61-8780-3253d1b943e1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c19c87b0-f54e-4b61-8780-3253d1b943e1}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {8f496668-ca10-426a-bd48-f1bb0f7859b0}, ! Handle
  Medium Office Work Eff,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {6da697f6-1726-45fd-9c45-e082eca8b8cf}, ! Default Day Schedule Name
  {f256baa3-e81a-4492-8f9d-81c42edd253d}, ! Summer Design Day Schedule Name
  {25f1aa94-f1e6-41e8-8521-0ff1277b430f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6da697f6-1726-45fd-9c45-e082eca8b8cf}, ! Handle
  Medium Office Work Eff Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25f1aa94-f1e6-41e8-8521-0ff1277b430f}, ! Handle
  Medium Office Work Eff Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f256baa3-e81a-4492-8f9d-81c42edd253d}, ! Handle
  Medium Office Work Eff Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Handle
  Medium Office Bldg Swh,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {f41b32d0-55a3-414e-9efa-4f5ebf789a3d}, ! Default Day Schedule Name
  {e36afbc0-dd7c-4d72-b8ca-2177c34ffd93}, ! Summer Design Day Schedule Name
  {2d4b0c26-7e93-483d-bfed-f60ab47cf7a0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f41b32d0-55a3-414e-9efa-4f5ebf789a3d}, ! Handle
  Medium Office Bldg Swh Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {e36afbc0-dd7c-4d72-b8ca-2177c34ffd93}, ! Handle
  Medium Office Bldg Swh Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.19,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.34999999999999998,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.38,                                   ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.39000000000000001,                    ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.46999999999999997,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.56999999999999995,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.54000000000000004,                    ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.34000000000000002,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.33000000000000002,                    ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.44,                                   ! Value Until Time 13
  18,                                     ! Hour 14
  0,                                      ! Minute 14
  0.26000000000000001,                    ! Value Until Time 14
  19,                                     ! Hour 15
  0,                                      ! Minute 15
  0.20999999999999999,                    ! Value Until Time 15
  20,                                     ! Hour 16
  0,                                      ! Minute 16
  0.14999999999999999,                    ! Value Until Time 16
  21,                                     ! Hour 17
  0,                                      ! Minute 17
  0.17000000000000001,                    ! Value Until Time 17
  22,                                     ! Hour 18
  0,                                      ! Minute 18
  0.080000000000000002,                   ! Value Until Time 18
  24,                                     ! Hour 19
  0,                                      ! Minute 19
  0.050000000000000003;                   ! Value Until Time 19

OS:Schedule:Rule,
  {e01836d9-b1ae-4b9c-8de8-957faa83a00d}, ! Handle
  Medium Office Bldg Swh Rule 2,          ! Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {71da8f1b-099d-4876-b537-aba860ef0152}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {71da8f1b-099d-4876-b537-aba860ef0152}, ! Handle
  Medium Office Bldg Swh Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.11,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20999999999999999,                    ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.19,                                   ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.23000000000000001,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.20000000000000001,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.19,                                   ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.14999999999999999,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.13,                                   ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14000000000000001,                    ! Value Until Time 13
  21,                                     ! Hour 14
  0,                                      ! Minute 14
  0.070000000000000007,                   ! Value Until Time 14
  22,                                     ! Hour 15
  0,                                      ! Minute 15
  0.089999999999999997,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.050000000000000003;                   ! Value Until Time 16

OS:Schedule:Day,
  {2d4b0c26-7e93-483d-bfed-f60ab47cf7a0}, ! Handle
  Medium Office Bldg Swh Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.080000000000000002,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.070000000000000007,                   ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.11,                                   ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20999999999999999,                    ! Value Until Time 6
  11,                                     ! Hour 7
  0,                                      ! Minute 7
  0.19,                                   ! Value Until Time 7
  12,                                     ! Hour 8
  0,                                      ! Minute 8
  0.23000000000000001,                    ! Value Until Time 8
  13,                                     ! Hour 9
  0,                                      ! Minute 9
  0.20000000000000001,                    ! Value Until Time 9
  14,                                     ! Hour 10
  0,                                      ! Minute 10
  0.19,                                   ! Value Until Time 10
  15,                                     ! Hour 11
  0,                                      ! Minute 11
  0.14999999999999999,                    ! Value Until Time 11
  16,                                     ! Hour 12
  0,                                      ! Minute 12
  0.13,                                   ! Value Until Time 12
  17,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14000000000000001,                    ! Value Until Time 13
  21,                                     ! Hour 14
  0,                                      ! Minute 14
  0.070000000000000007,                   ! Value Until Time 14
  22,                                     ! Hour 15
  0,                                      ! Minute 15
  0.089999999999999997,                   ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.050000000000000003;                   ! Value Until Time 16

OS:Schedule:Rule,
  {12b858df-8060-403f-95a0-b0983a3954b8}, ! Handle
  Medium Office Bldg Swh Rule 1,          ! Name
  {7bd16987-6bed-40b9-b73d-bb2149157844}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5ff6ca6d-415f-4565-b607-f866ee7df65a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5ff6ca6d-415f-4565-b607-f866ee7df65a}, ! Handle
  Medium Office Bldg Swh Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.040000000000000001,                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.070000000000000007,                   ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  0.040000000000000001,                   ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.059999999999999998,                   ! Value Until Time 4
  14,                                     ! Hour 5
  0,                                      ! Minute 5
  0.089999999999999997,                   ! Value Until Time 5
  15,                                     ! Hour 6
  0,                                      ! Minute 6
  0.059999999999999998,                   ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.040000000000000001,                   ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.070000000000000007,                   ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.040000000000000001;                   ! Value Until Time 9

OS:Schedule:Ruleset,
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  {7082896b-bf24-48d2-bd4f-b33f56491e33}, ! Default Day Schedule Name
  {ba5fd312-e068-45d9-bbd9-31ffba2f7da0}, ! Summer Design Day Schedule Name
  {74c1c888-d1b1-45c5-abfb-56f10ec8b920}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7082896b-bf24-48d2-bd4f-b33f56491e33}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {ba5fd312-e068-45d9-bbd9-31ffba2f7da0}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Rule,
  {801d3700-1a84-4423-8bbe-2a23e1cf9afa}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {391968bc-c3a8-4a40-a8a2-d811ce2aac6e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {391968bc-c3a8-4a40-a8a2-d811ce2aac6e}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {c908ee67-ea6e-49ed-bd0d-4bec5059ff37}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {34919a6f-e6d8-47b8-b201-824c95e09ae4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b06ac4fe-a4a5-4493-af7b-d6380a080be3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b06ac4fe-a4a5-4493-af7b-d6380a080be3}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {74c1c888-d1b1-45c5-abfb-56f10ec8b920}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  {5c11f371-6961-45b9-aeb1-7162111d5839}, ! Default Day Schedule Name
  {5c2aba1b-f93c-4afd-ad14-41f7951dc245}, ! Summer Design Day Schedule Name
  {c99f7715-c3fc-47a2-8872-620ab7614cde}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c11f371-6961-45b9-aeb1-7162111d5839}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5c2aba1b-f93c-4afd-ad14-41f7951dc245}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Rule,
  {62c70222-4115-4e04-8c79-6c384c3ff658}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6ee12714-127e-412b-b303-0353260df287}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6ee12714-127e-412b-b303-0353260df287}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {c99f7715-c3fc-47a2-8872-620ab7614cde}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {5c260c4a-e2ea-43e8-88f9-c3bdd1fe7b16}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {cf910c2b-7c8a-463b-a623-5a7996457a2d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1e8620a8-54e0-47ec-b834-4fe1f951457d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1e8620a8-54e0-47ec-b834-4fe1f951457d}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {104f68c3-b4b9-47ab-991e-8172073916a8}, ! Handle
  Medium Office Activity,                 ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  {069afe81-e7e1-4f73-98c0-2cbc168d5511}, ! Default Day Schedule Name
  {cae49c63-f957-4757-babd-b55f57554e3f}, ! Summer Design Day Schedule Name
  {6b8562bd-8db0-47db-b87c-ae3b3e5c12a5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {069afe81-e7e1-4f73-98c0-2cbc168d5511}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6b8562bd-8db0-47db-b87c-ae3b3e5c12a5}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {cae49c63-f957-4757-babd-b55f57554e3f}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {7141e6e1-cce3-476e-b309-e02c49018e72}, ! Handle
  Always On,                              ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Default Day Schedule Name
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Summer Design Day Schedule Name
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {21be3b03-ec20-4b9a-b8a1-55b25f0c9d3d}, ! Handle
  Always On Default Schedule,             ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbcb766c-2e0c-437e-b1d7-1a61528475f4}, ! Handle
  Always On Winter Design Day,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {430193ea-4bfa-4b1d-b20b-e93faac6cb08}, ! Handle
  Always On Summer Design Day,            ! Name
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:YearDescription,
  {809b5ab2-87e8-4866-bec9-d980e49142d1}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:BuildingStory,
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  22.7,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  {a205c5e3-56c5-42a7-8c45-337f1d56332a}, !- Default Schedule Set Name
  {61f4c8b4-8962-440e-a075-30d7738546d4}; !- Group Rendering Name

OS:Rendering:Color,
  {61f4c8b4-8962-440e-a075-30d7738546d4}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:BuildingStory,
  {52ee9d1d-a685-45a4-8dbe-d4229e285e9a}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  22.7,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3ac0c6a3-5ea3-402e-b01d-388985250659}; !- Group Rendering Name

OS:Rendering:Color,
  {3ac0c6a3-5ea3-402e-b01d-388985250659}, !- Handle
  Rendering Color 2,                      !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34fcf589-f285-42ac-ad2d-bf678d47832c}, !- Handle
  Rendering Color 3,                      !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {549064b6-7aba-4b36-9557-b29f9061ca61}, !- Handle
  Rendering Color 4,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bcd436bb-4eb0-49ad-b595-d07d65dd92cc}, !- Handle
  Rendering Color 5,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Space,
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Handle
  Hangar Bay 1,                           !- Name
  {4b951994-a345-4e3f-b882-3e75c477529e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.7334482988187,                       !- X Origin {m}
  -8.48245917950408e-015,                 !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {1df035eb-255d-408b-b419-271c03f16006}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3738814c-1a54-4254-bd5d-1b3365f9745b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 54.5956727570177, 0,                 !- X,Y,Z Vertex 1 {m}
  -3.46517481375486e-014, 0, 0,           !- X,Y,Z Vertex 2 {m}
  -4.27134829881871, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.27134829881871, 1.4908, 0,           !- X,Y,Z Vertex 4 {m}
  -53.3120482988187, 1.4908, 0,           !- X,Y,Z Vertex 5 {m}
  -53.3120482988187, 0, 0,                !- X,Y,Z Vertex 6 {m}
  -57.7334482988187, 0, 0,                !- X,Y,Z Vertex 7 {m}
  -57.7334482988187, 54.5956727570177, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {5f0271b9-abc1-45b4-89bf-b3e76bb904bb}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.27134829881871, 0, 22.7,             !- X,Y,Z Vertex 1 {m}
  -4.27134829881871, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.46517481375486e-014, 0, 0,           !- X,Y,Z Vertex 3 {m}
  0, 0, 22.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cb5c0c1-36a3-4a64-96b1-1de20e71cd82}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.27134829881871, 1.4908, 22.7,        !- X,Y,Z Vertex 1 {m}
  -4.27134829881871, 1.4908, 0,           !- X,Y,Z Vertex 2 {m}
  -4.27134829881871, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.27134829881871, 0, 22.7;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70aa968c-4fea-4a5b-a59a-acbde284c92e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {fbdfcb4e-0d5d-4b43-8b5d-12eb72a4e533}, !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.3120482988187, 1.4908, 17.2,        !- X,Y,Z Vertex 1 {m}
  -53.3120482988187, 1.4908, 0,           !- X,Y,Z Vertex 2 {m}
  -4.27134829881871, 1.4908, 0,           !- X,Y,Z Vertex 3 {m}
  -4.27134829881871, 1.4908, 17.2;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf961b84-f049-492f-ac7e-f354c98dbb9e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.3120482988187, 0, 22.7,             !- X,Y,Z Vertex 1 {m}
  -53.3120482988187, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -53.3120482988187, 1.4908, 0,           !- X,Y,Z Vertex 3 {m}
  -53.3120482988187, 1.4908, 22.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66d555ae-fbcd-47e3-bb49-1528b060c8ae}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.7334482988187, 0, 22.7,             !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -53.3120482988187, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -53.3120482988187, 0, 22.7;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.7334482988187, 54.5956727570177, 22.7, !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 54.5956727570177, 0, !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 0, 22.7;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2457c7ce-b545-4f08-a24f-c5ce7875f844}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 54.5956727570177, 22.7, !- X,Y,Z Vertex 1 {m}
  0, 54.5956727570178, 9.24,              !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 54.5956727570178, 9.24, !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 54.5956727570177, 22.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc0a2f44-42ae-4ac9-af79-ea8ad10ea0b4}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8cad308-2646-4e50-958b-b3b30495e923}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.9696374811166, 54.5956727570178, 9.24, !- X,Y,Z Vertex 1 {m}
  -43.9696374811166, 54.5956727570177, 0, !- X,Y,Z Vertex 2 {m}
  -46.4787482988187, 54.5956727570177, 0, !- X,Y,Z Vertex 3 {m}
  -46.4787482988187, 54.5956727570178, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e203f34-e0c1-406d-a82f-94b365b15ccd}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07cb90e3-cee2-4764-86ef-963d5025b793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 54.5956727570178, 9.24,              !- X,Y,Z Vertex 1 {m}
  0, 54.5956727570177, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.18484777758221, 54.5956727570177, 0, !- X,Y,Z Vertex 3 {m}
  -6.1848477775823, 54.5956727570178, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4b8607-ff4f-4376-838e-dd0b02348009}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-015, 9.16391040681395e-031, 22.7, !- X,Y,Z Vertex 1 {m}
  -3.17641024594195e-014, -2.19876332820867e-030, 7.3, !- X,Y,Z Vertex 2 {m}
  -1.44382283906453e-014, 54.5956727570177, 7.3, !- X,Y,Z Vertex 3 {m}
  1.44382283906453e-014, 54.5956727570177, 22.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e25051-60da-4155-a7f6-2a5d745f87bd}, !- Handle
  Surface 16,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.7,                             !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 54.5956727570177, 22.7, !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 54.5956727570177, 22.7, !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 0, 22.7,             !- X,Y,Z Vertex 4 {m}
  -53.3120482988187, 0, 22.7,             !- X,Y,Z Vertex 5 {m}
  -53.3120482988187, 1.4908, 22.7,        !- X,Y,Z Vertex 6 {m}
  -4.27134829881871, 1.4908, 22.7,        !- X,Y,Z Vertex 7 {m}
  -4.27134829881871, 0, 22.7;             !- X,Y,Z Vertex 8 {m}

OS:Rendering:Color,
  {775d66f4-38ec-47ec-bc75-ce33f9632fb1}, !- Handle
  Rendering Color 6,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Space,
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Handle
  Hangar Bay 2,                           !- Name
  {4b951994-a345-4e3f-b882-3e75c477529e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.3503925415871,                       !- X Origin {m}
  54.5956727570178,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {5877c2c1-4c28-408b-8ceb-cd7a6cac9e56}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a0a70530-4748-4804-96e4-8a18801ea829}, !- Handle
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.6043074584128, 8.66293703438766e-015, -1.6906678385188e-029, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -54.5956727570177, -3.86511401920019e-030, !- X,Y,Z Vertex 2 {m}
  53.1828074584128, -54.5956727570177, -3.33197454891662e-030, !- X,Y,Z Vertex 3 {m}
  53.1828074584128, -53.1048727570177, -3.68809002794633e-030, !- X,Y,Z Vertex 4 {m}
  4.14160745841279, -53.1048727570177, 2.22524241354879e-030, !- X,Y,Z Vertex 5 {m}
  4.14160745841279, -54.5956727570177, 2.5813578925785e-030, !- X,Y,Z Vertex 6 {m}
  -1.15505827125162e-014, -54.5956727570177, 3.08074823669265e-030, !- X,Y,Z Vertex 7 {m}
  -1.05551325761553e-060, -1.98721807399179e-060, -9.96081612929512e-030; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {cadd1e05-d07f-4e67-bf1f-bebf68a83373}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c36a189-587f-49c2-980b-877ee9178751}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.1057125162519, 1.73258740687747e-014, 9.24, !- X,Y,Z Vertex 1 {m}
  26.1057125162519, 5.19776222063227e-014, -8.12191321014679e-029, !- X,Y,Z Vertex 2 {m}
  -5.43001683914363e-030, 2.88764567812895e-015, 3.78512205753987e-030, !- X,Y,Z Vertex 3 {m}
  4.75925005313186e-029, -3.17641024594192e-014, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.6043074584128, -54.5956727570177, 22.7, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -54.5956727570177, -2.7977111258854e-030, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, 8.66293703438766e-015, -1.98535656247997e-029, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, 0, 22.7;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4277d63c-a580-43a9-851e-6f6d3902f212}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.1828074584128, -54.5956727570177, 22.7, !- X,Y,Z Vertex 1 {m}
  53.1828074584128, -54.5956727570177, -2.35593219452443e-030, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -54.5956727570177, -2.7977111258854e-030, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -54.5956727570177, 22.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d14a94b9-0952-4344-a2b3-e1f67c348949}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.1828074584128, -53.1048727570177, 22.7, !- X,Y,Z Vertex 1 {m}
  53.1828074584128, -53.1048727570177, -2.62904821705092e-030, !- X,Y,Z Vertex 2 {m}
  53.1828074584128, -54.5956727570177, -2.35593219452443e-030, !- X,Y,Z Vertex 3 {m}
  53.1828074584128, -54.5956727570177, 22.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0865ea16-95c1-4619-b9cf-cbe76cf7e588}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14160745841279, -53.1048727570177, 22.7, !- X,Y,Z Vertex 1 {m}
  4.14160745841279, -53.1048727570177, 17.2, !- X,Y,Z Vertex 2 {m}
  53.1828074584128, -53.1048727570177, 17.2, !- X,Y,Z Vertex 3 {m}
  53.1828074584128, -53.1048727570177, 22.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144c1689-f872-4143-8ff1-dc569e29475e}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14160745841279, -54.5956727570177, 22.7, !- X,Y,Z Vertex 1 {m}
  4.14160745841279, -54.5956727570177, 2.54407208652493e-030, !- X,Y,Z Vertex 2 {m}
  4.14160745841279, -53.1048727570177, 2.27095606399844e-030, !- X,Y,Z Vertex 3 {m}
  4.14160745841279, -53.1048727570177, 22.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45509e9b-6ea3-4e0b-863f-cd334d3773f8}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, -54.5956727570177, 22.7, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -54.5956727570177, -5.19439681764735e-043, !- X,Y,Z Vertex 2 {m}
  4.14160745841279, -54.5956727570177, 2.54407208652493e-030, !- X,Y,Z Vertex 3 {m}
  4.14160745841279, -54.5956727570177, 22.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83645e4c-d6ba-4592-b471-d1c3ce4f10a4}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04270394938068e-014, -4.27649152317986e-029, 22.7, !- X,Y,Z Vertex 1 {m}
  -4.04270394938068e-014, 4.27649152317985e-029, 7.3, !- X,Y,Z Vertex 2 {m}
  -9.81799530563879e-014, -54.5956727570177, 7.3, !- X,Y,Z Vertex 3 {m}
  -1.73258740687743e-014, -54.5956727570177, 22.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be22e949-c3b1-44b4-a06e-8c23855e4b2c}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.6043074584128, -54.5956727570177, 22.7, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, 0, 22.7,              !- X,Y,Z Vertex 2 {m}
  3.46517481375487e-014, -3.66556416272559e-029, 22.7, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, -54.5956727570177, 22.7, !- X,Y,Z Vertex 4 {m}
  4.14160745841279, -54.5956727570177, 22.7, !- X,Y,Z Vertex 5 {m}
  4.14160745841279, -53.1048727570177, 22.7, !- X,Y,Z Vertex 6 {m}
  53.1828074584128, -53.1048727570177, 22.7, !- X,Y,Z Vertex 7 {m}
  53.1828074584128, -54.5956727570177, 22.7; !- X,Y,Z Vertex 8 {m}

OS:Rendering:Color,
  {fe3ef93e-7f2d-4090-a677-fa89578dd1b5}, !- Handle
  Rendering Color 7,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Space,
  {9d659c3a-5d19-4e77-9957-3f0025caf521}, !- Handle
  Open Office,                            !- Name
  {4bcbd64f-9f43-422c-9a01-e87282cfc962}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.21822552046069e-014,                 !- X Origin {m}
  54.5956727570178,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {3c2a479f-0832-4115-afaa-0f7e3cc0469a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {04d2484e-8191-4c8e-aad4-36b725a9600e}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d659c3a-5d19-4e77-9957-3f0025caf521}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2547, 14.594, 0,                     !- X,Y,Z Vertex 1 {m}
  11.2547, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14.594, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a4e75a-51f6-4ac9-b545-a48260d9b5b4}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d659c3a-5d19-4e77-9957-3f0025caf521}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.594, 9.24,                        !- X,Y,Z Vertex 1 {m}
  0, 14.594, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45401cf6-bb7a-4ba5-b552-c8faf332685d}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d659c3a-5d19-4e77-9957-3f0025caf521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f4c3ba0-c550-4f48-bf31-b3295e8eb779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2547, 0, 9.24,                       !- X,Y,Z Vertex 1 {m}
  11.2547, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.2547, 14.594, 0,                     !- X,Y,Z Vertex 3 {m}
  11.2547, 14.594, 9.24;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef67ac65-cc46-4026-8812-794d7efcaabd}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d659c3a-5d19-4e77-9957-3f0025caf521}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e52608be-54ef-4b97-9fa8-a230efb8a05d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.24,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.2547, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.2547, 0, 9.24;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4612d2-7321-43c8-966f-eaa8cfbf0ecc}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d659c3a-5d19-4e77-9957-3f0025caf521}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2547, 0, 9.24,                       !- X,Y,Z Vertex 1 {m}
  11.2547, 14.594, 9.24,                  !- X,Y,Z Vertex 2 {m}
  0, 14.594, 9.24,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {76f4867c-2716-4cd4-a722-40ba2dfe6b2b}, !- Handle
  Elec room and Corridor,                 !- Name
  {91a36ae8-147e-4749-aa83-8cd0b516fbc8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.2547,                                !- X Origin {m}
  54.5956727570178,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {93e1a703-8c4a-487a-8e73-8dc7b1244e85}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {89e7f953-cab3-45bd-914c-4f117b41d8a1}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76f4867c-2716-4cd4-a722-40ba2dfe6b2b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2905108177021, 23.2850272429823, 0,  !- X,Y,Z Vertex 1 {m}
  13.2905108177021, 16.3508272429823, 0,  !- X,Y,Z Vertex 2 {m}
  2.50911081770208, 16.3508272429823, 0,  !- X,Y,Z Vertex 3 {m}
  2.50911081770208, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 23.2850272429823, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0f4c3ba0-c550-4f48-bf31-b3295e8eb779}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76f4867c-2716-4cd4-a722-40ba2dfe6b2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45401cf6-bb7a-4ba5-b552-c8faf332685d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.594, 9.24,                        !- X,Y,Z Vertex 1 {m}
  0, 14.594, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c6edae0-60ee-4dce-936c-e9205f97e7fa}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76f4867c-2716-4cd4-a722-40ba2dfe6b2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58de99aa-c006-4fee-810e-a7c9d1e0ffa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.2850272429823, 9.24,              !- X,Y,Z Vertex 1 {m}
  0, 23.2850272429823, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 14.594, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 14.594, 9.24;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43140b7e-87ec-4d76-b458-b52e76e91417}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76f4867c-2716-4cd4-a722-40ba2dfe6b2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2905108177021, 23.2850272429823, 9.24, !- X,Y,Z Vertex 1 {m}
  13.2905108177021, 23.2850272429823, 0,  !- X,Y,Z Vertex 2 {m}
  0, 23.2850272429823, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 23.2850272429823, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e839a68-4cd8-4999-b9b6-7ef27ed61047}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76f4867c-2716-4cd4-a722-40ba2dfe6b2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c3de77-5964-4c25-a0ca-4f9ebd97f52f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2905108177021, 16.3508272429823, 9.24, !- X,Y,Z Vertex 1 {m}
  13.2905108177021, 16.3508272429823, 0,  !- X,Y,Z Vertex 2 {m}
  13.2905108177021, 23.2850272429823, 0,  !- X,Y,Z Vertex 3 {m}
  13.2905108177021, 23.2850272429823, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fee982dd-1a81-4182-938e-04ca9816d4b0}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76f4867c-2716-4cd4-a722-40ba2dfe6b2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2af5a691-7dd6-48c3-ac38-8195761b26db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50911081770208, 16.3508272429823, 9.24, !- X,Y,Z Vertex 1 {m}
  2.50911081770208, 16.3508272429823, 0,  !- X,Y,Z Vertex 2 {m}
  13.2905108177021, 16.3508272429823, 0,  !- X,Y,Z Vertex 3 {m}
  13.2905108177021, 16.3508272429823, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06197248-da0a-48b4-86e4-29277f400420}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76f4867c-2716-4cd4-a722-40ba2dfe6b2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {801836cd-5946-452e-bf7d-5c8923ddb31c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50911081770208, 4.51772724298225, 9.24, !- X,Y,Z Vertex 1 {m}
  2.50911081770208, 4.51772724298225, 0,  !- X,Y,Z Vertex 2 {m}
  2.50911081770208, 16.3508272429823, 0,  !- X,Y,Z Vertex 3 {m}
  2.50911081770208, 16.3508272429823, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f676723-99c1-446d-a9cf-e056469e6860}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76f4867c-2716-4cd4-a722-40ba2dfe6b2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1616c9cb-b447-49c1-995c-c0b913f3686a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50911081770208, 0, 9.24,              !- X,Y,Z Vertex 1 {m}
  2.50911081770208, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.50911081770208, 4.51772724298225, 0,  !- X,Y,Z Vertex 3 {m}
  2.50911081770208, 4.51772724298225, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8cad308-2646-4e50-958b-b3b30495e923}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76f4867c-2716-4cd4-a722-40ba2dfe6b2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc0a2f44-42ae-4ac9-af79-ea8ad10ea0b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.24,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.50911081770208, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.50911081770208, 0, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5b6f6e-2f1c-4dcd-945b-4d9b0c795211}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76f4867c-2716-4cd4-a722-40ba2dfe6b2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.50911081770208, 0, 9.24,              !- X,Y,Z Vertex 1 {m}
  2.50911081770208, 16.3508272429823, 9.24, !- X,Y,Z Vertex 2 {m}
  13.2905108177021, 16.3508272429823, 9.24, !- X,Y,Z Vertex 3 {m}
  13.2905108177021, 23.2850272429823, 9.24, !- X,Y,Z Vertex 4 {m}
  0, 23.2850272429823, 9.24,              !- X,Y,Z Vertex 5 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {4645d889-9bc6-4297-93ac-d5b151e2a457}, !- Handle
  Library,                                !- Name
  {0553788c-301a-444a-9c63-fbd537ae8c0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.763810817702,                        !- X Origin {m}
  54.5956727570178,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {188fda25-7fd9-4094-92d5-fec43ade9322}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fb0a18e1-4bd7-4454-9749-8d63295549bc}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4645d889-9bc6-4297-93ac-d5b151e2a457}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7814, 4.51772724298225, 0,           !- X,Y,Z Vertex 1 {m}
  10.7814, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.51772724298225, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1616c9cb-b447-49c1-995c-c0b913f3686a}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4645d889-9bc6-4297-93ac-d5b151e2a457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f676723-99c1-446d-a9cf-e056469e6860}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.51772724298225, 9.24,              !- X,Y,Z Vertex 1 {m}
  0, 4.51772724298225, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f4eb24-e6bf-4764-b82b-7f95bef6fb5d}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4645d889-9bc6-4297-93ac-d5b151e2a457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09470044-d9e9-49e9-b707-5f990032c4a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7814, 4.51772724298225, 9.24,        !- X,Y,Z Vertex 1 {m}
  10.7814, 4.51772724298225, 0,           !- X,Y,Z Vertex 2 {m}
  0, 4.51772724298225, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.51772724298225, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1602cd55-5052-42ba-9908-e59b8fe10af0}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4645d889-9bc6-4297-93ac-d5b151e2a457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d48ae707-2d91-4216-ab15-f7bfd755677e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7814, 0, 9.24,                       !- X,Y,Z Vertex 1 {m}
  10.7814, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.7814, 4.51772724298225, 0,           !- X,Y,Z Vertex 3 {m}
  10.7814, 4.51772724298225, 9.24;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff9a678-fd59-457d-926c-3c2393125852}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4645d889-9bc6-4297-93ac-d5b151e2a457}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5025ddf8-224f-414f-bfe7-4bb5c15b7497}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.24,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.7814, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.7814, 0, 9.24;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30338709-1f1f-4948-adcd-be4baa4efc74}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4645d889-9bc6-4297-93ac-d5b151e2a457}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7814, 0, 9.24,                       !- X,Y,Z Vertex 1 {m}
  10.7814, 4.51772724298225, 9.24,        !- X,Y,Z Vertex 2 {m}
  0, 4.51772724298225, 9.24,              !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54a5d81d-f20b-42c8-94a4-20cf535395f2}, !- Handle
  Mech room and service corridor,         !- Name
  {91a36ae8-147e-4749-aa83-8cd0b516fbc8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.545210817702,                        !- X Origin {m}
  54.5956727570178,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {0f11c5fa-db21-4034-a72a-fc08d3747eb3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c707e896-b0f1-4cf4-8b4a-070ce230820f}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54a5d81d-f20b-42c8-94a4-20cf535395f2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.0033897035344, 23.2850272429823, 0,  !- X,Y,Z Vertex 1 {m}
  27.0033897035344, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 23.2850272429823, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d48ae707-2d91-4216-ab15-f7bfd755677e}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54a5d81d-f20b-42c8-94a4-20cf535395f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1602cd55-5052-42ba-9908-e59b8fe10af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.51772724298225, 9.24,              !- X,Y,Z Vertex 1 {m}
  0, 4.51772724298225, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dec602de-3217-449a-a06a-4185b8dc03f4}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54a5d81d-f20b-42c8-94a4-20cf535395f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ec3a622-dc31-4b68-96ae-6cbd8eb5b543}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.3508272429823, 9.24,              !- X,Y,Z Vertex 1 {m}
  0, 16.3508272429823, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.51772724298225, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.51772724298225, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c3de77-5964-4c25-a0ca-4f9ebd97f52f}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54a5d81d-f20b-42c8-94a4-20cf535395f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e839a68-4cd8-4999-b9b6-7ef27ed61047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.2850272429823, 9.24,              !- X,Y,Z Vertex 1 {m}
  0, 23.2850272429823, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 16.3508272429823, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 16.3508272429823, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcd6eb5e-8450-4045-b155-d21bc35d9bf5}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54a5d81d-f20b-42c8-94a4-20cf535395f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.0033897035344, 23.2850272429823, 9.24, !- X,Y,Z Vertex 1 {m}
  27.0033897035344, 23.2850272429823, 0,  !- X,Y,Z Vertex 2 {m}
  0, 23.2850272429823, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 23.2850272429823, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f4a7653-c130-4e8a-9486-1ddb9cbd51e1}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54a5d81d-f20b-42c8-94a4-20cf535395f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfeded88-e990-4e75-9baa-5e0096ee0aea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.0033897035344, 0, 9.24,              !- X,Y,Z Vertex 1 {m}
  27.0033897035344, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  27.0033897035344, 23.2850272429823, 0,  !- X,Y,Z Vertex 3 {m}
  27.0033897035344, 23.2850272429823, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7addcd2b-aaa3-4f65-a382-1556203463e4}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54a5d81d-f20b-42c8-94a4-20cf535395f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f35853eb-c86e-4a77-b68e-6c05241e59ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.24,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.0033897035344, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  27.0033897035344, 0, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4bbdd2-33b0-4c3c-834e-65212237e2c2}, !- Handle
  Surface 62,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54a5d81d-f20b-42c8-94a4-20cf535395f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.0033897035344, 0, 9.24,              !- X,Y,Z Vertex 1 {m}
  27.0033897035344, 23.2850272429823, 9.24, !- X,Y,Z Vertex 2 {m}
  0, 23.2850272429823, 9.24,              !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d32256b2-b2a3-4135-a155-cd8120672c97}, !- Handle
  Reception and locker rooms,             !- Name
  {69691df7-e308-484e-96ea-45d7b79de392}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.5486005212364,                       !- X Origin {m}
  54.5956727570178,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {f1b92ea3-ce7f-453f-8ee9-bb7709e96175}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e62a1114-2723-43c0-8f9c-42b0972a6c8d}, !- Handle
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d32256b2-b2a3-4135-a155-cd8120672c97}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.589, 23.2850272429823, 0,            !- X,Y,Z Vertex 1 {m}
  11.589, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 23.2850272429823, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfeded88-e990-4e75-9baa-5e0096ee0aea}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32256b2-b2a3-4135-a155-cd8120672c97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f4a7653-c130-4e8a-9486-1ddb9cbd51e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.2850272429823, 9.24,              !- X,Y,Z Vertex 1 {m}
  0, 23.2850272429823, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10687ee4-db07-4e5e-befd-1bae04a22d3b}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32256b2-b2a3-4135-a155-cd8120672c97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.589, 23.2850272429823, 9.24,         !- X,Y,Z Vertex 1 {m}
  11.589, 23.2850272429823, 0,            !- X,Y,Z Vertex 2 {m}
  0, 23.2850272429823, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 23.2850272429823, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eea60fec-b763-42ef-9ea4-597f5ba6f642}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32256b2-b2a3-4135-a155-cd8120672c97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92252dfe-0ed2-4b66-9fd8-0b8cfab99c47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.589, 0, 9.24,                        !- X,Y,Z Vertex 1 {m}
  11.589, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.589, 23.2850272429823, 0,            !- X,Y,Z Vertex 3 {m}
  11.589, 23.2850272429823, 9.24;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2e2cbb-4023-4cbd-bd99-2f6d92850d94}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32256b2-b2a3-4135-a155-cd8120672c97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b49d53d-17a9-416d-b21d-273508da04b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.18484777758221, 1.15505827125162e-014, 7.3, !- X,Y,Z Vertex 1 {m}
  6.18484777758221, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.589, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.589, 1.15505827125162e-014, 7.3;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07cb90e3-cee2-4764-86ef-963d5025b793}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32256b2-b2a3-4135-a155-cd8120672c97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e203f34-e0c1-406d-a82f-94b365b15ccd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.24,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.18484777758221, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.18484777758221, 0, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2d61eb-3f9a-4d19-8e59-59bdab0e5741}, !- Handle
  Surface 69,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d32256b2-b2a3-4135-a155-cd8120672c97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.589, 0, 9.24,                        !- X,Y,Z Vertex 1 {m}
  11.589, 23.2850272429823, 9.24,         !- X,Y,Z Vertex 2 {m}
  0, 23.2850272429823, 9.24,              !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a26fe40d-53e6-457e-8254-34aff5dec12b}, !- Handle
  Workshops,                              !- Name
  {c150b893-4348-4a8f-b7a0-ed903e5f1c13}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.4561050578391,                       !- X Origin {m}
  54.5956727570178,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {000ce0ba-7a78-44a3-8d5e-024a4e6aed47}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5d0a0da2-0045-40e7-b0e9-5ebf2364cd79}, !- Handle
  Surface 70,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a26fe40d-53e6-457e-8254-34aff5dec12b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.2850272429823, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -35.3185045366026, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.3185045366026, 23.2850272429823, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c36a189-587f-49c2-980b-877ee9178751}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a26fe40d-53e6-457e-8254-34aff5dec12b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cadd1e05-d07f-4e67-bf1f-bebf68a83373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1057125162519, -8.43733971578332e-015, 9.24, !- X,Y,Z Vertex 1 {m}
  -26.1057125162519, -4.19611012603128e-015, -2.4178026141534e-030, !- X,Y,Z Vertex 2 {m}
  -7.33027319162928e-033, 4.51194637207673e-017, 2.07101736586864e-032, !- X,Y,Z Vertex 3 {m}
  8.55770404307853e-031, -4.19611012603128e-015, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d60e81-d93c-4bcd-b5bc-42d1b13f1e65}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a26fe40d-53e6-457e-8254-34aff5dec12b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17d5613b-c4d2-42aa-ba65-0518392b9efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.3185045366026, 1.38065558985544e-014, 7.3, !- X,Y,Z Vertex 1 {m}
  -35.3185045366026, 1.80477854883065e-016, -3.36877443259047e-031, !- X,Y,Z Vertex 2 {m}
  -26.1057125162519, -4.33146851719357e-015, -2.06021499723568e-030, !- X,Y,Z Vertex 3 {m}
  -26.105712516252, 9.29460952647785e-015, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92252dfe-0ed2-4b66-9fd8-0b8cfab99c47}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a26fe40d-53e6-457e-8254-34aff5dec12b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eea60fec-b763-42ef-9ea4-597f5ba6f642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.3185045366026, 23.2850272429823, 9.24, !- X,Y,Z Vertex 1 {m}
  -35.3185045366026, 23.2850272429823, 0, !- X,Y,Z Vertex 2 {m}
  -35.3185045366026, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -35.3185045366026, -2.88764567812902e-015, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55957b7-95a8-418e-9fd7-3acf6ba45c77}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a26fe40d-53e6-457e-8254-34aff5dec12b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.35980505783912, 23.2850272429823, 9.24, !- X,Y,Z Vertex 1 {m}
  -5.35980505783912, 23.2850272429823, 0, !- X,Y,Z Vertex 2 {m}
  -35.3185045366026, 23.2850272429823, 0, !- X,Y,Z Vertex 3 {m}
  -35.3185045366026, 23.2850272429823, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f1e319-ed06-4255-aaac-1d8d2234a196}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a26fe40d-53e6-457e-8254-34aff5dec12b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df88f1b7-5296-4c89-bd48-0858d3c72543}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.2850272429823, 9.24,              !- X,Y,Z Vertex 1 {m}
  0, 23.2850272429823, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.35980505783912, 23.2850272429823, 0, !- X,Y,Z Vertex 3 {m}
  -5.35980505783912, 23.2850272429823, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc03da6-9d51-49c4-bcd3-30707fd53296}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a26fe40d-53e6-457e-8254-34aff5dec12b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4be03ea0-07e7-4465-96c1-426f9958185b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.36330098337168e-031, -4.15099066231051e-015, 9.24, !- X,Y,Z Vertex 1 {m}
  2.12110032779056e-031, 3.86434299913406e-063, -9.73823939513684e-063, !- X,Y,Z Vertex 2 {m}
  -2.12110032779056e-031, 23.2850272429823, 9.73823939513685e-063, !- X,Y,Z Vertex 3 {m}
  2.12110032779056e-031, 23.2850272429823, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5f5e670-f2d0-4f2e-be69-02ede7e4ee8b}, !- Handle
  Surface 77,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a26fe40d-53e6-457e-8254-34aff5dec12b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48440131116224e-031, -4.15099066231051e-015, 9.24, !- X,Y,Z Vertex 1 {m}
  0, 23.2850272429823, 9.24,              !- X,Y,Z Vertex 2 {m}
  -35.3185045366026, 23.2850272429823, 9.24, !- X,Y,Z Vertex 3 {m}
  -35.3185045366026, -2.88764567812902e-015, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3db62ddc-3898-4774-9262-7f6fed13ac28}, !- Handle
  Warehouse,                              !- Name
  {a86ef06f-1c71-4e3b-8be0-7661c46a5dfe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  98.4561050578391,                       !- X Origin {m}
  77.8806999999998,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {b22ac354-9b2f-492a-98b0-9da4c9a24f66}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0b4ed88b-b803-42ac-9baa-595a79f79e7e}, !- Handle
  Surface 78,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3db62ddc-3898-4774-9262-7f6fed13ac28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4985949421609, 2.7236192093937, 0,   !- X,Y,Z Vertex 1 {m}
  31.4985949421609, -18.7249272429823, 0, !- X,Y,Z Vertex 2 {m}
  7.58349546339738, -18.7249272429823, 0, !- X,Y,Z Vertex 3 {m}
  7.58349546339738, -23.2850272429823, 0, !- X,Y,Z Vertex 4 {m}
  0, -23.2850272429823, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  9.28989494216085, 0, 0,                 !- X,Y,Z Vertex 7 {m}
  9.28989494216085, 2.7236192093937, 0;   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3d53b9b8-fe9d-4f0c-b0f1-7bd0be29dbf4}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db62ddc-3898-4774-9262-7f6fed13ac28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2298569-55e3-4b4a-97bf-1fb5b25d787d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.28989494216085, 0, 9.24,              !- X,Y,Z Vertex 1 {m}
  9.28989494216085, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9585dc5c-e67f-454f-8585-595dc865865e}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db62ddc-3898-4774-9262-7f6fed13ac28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73daf9a5-89e7-4dc7-b815-9a73b5a500e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.28989494216085, 2.7236192093937, 9.24, !- X,Y,Z Vertex 1 {m}
  9.28989494216085, 2.7236192093937, 0,   !- X,Y,Z Vertex 2 {m}
  9.28989494216085, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.28989494216085, 0, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db0040d-23bb-4304-932f-8c8eaa4d7924}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db62ddc-3898-4774-9262-7f6fed13ac28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57cc4171-bed3-478a-a696-abd0c0a8e336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4985949421609, 2.7236192093937, 9.24, !- X,Y,Z Vertex 1 {m}
  31.4985949421609, 2.7236192093937, 0,   !- X,Y,Z Vertex 2 {m}
  9.28989494216085, 2.7236192093937, 0,   !- X,Y,Z Vertex 3 {m}
  9.28989494216085, 2.7236192093937, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd21150-74b3-4965-b8fc-149b7ecf4567}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db62ddc-3898-4774-9262-7f6fed13ac28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.4985949421609, -18.7249272429823, 9.24, !- X,Y,Z Vertex 1 {m}
  31.4985949421609, -18.7249272429823, 0, !- X,Y,Z Vertex 2 {m}
  31.4985949421609, 2.7236192093937, 0,   !- X,Y,Z Vertex 3 {m}
  31.4985949421609, 2.7236192093937, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7bb096e-9559-4c71-b5a2-810a4035aded}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db62ddc-3898-4774-9262-7f6fed13ac28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a700e559-8771-4f49-85e4-86b355e28b1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.58349546339738, -18.7249272429823, 9.24, !- X,Y,Z Vertex 1 {m}
  7.58349546339738, -18.7249272429823, 0, !- X,Y,Z Vertex 2 {m}
  31.4985949421609, -18.7249272429823, 0, !- X,Y,Z Vertex 3 {m}
  31.4985949421609, -18.7249272429823, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b34d18ff-692f-4e02-a2f2-586bff7c94ab}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db62ddc-3898-4774-9262-7f6fed13ac28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {160e5ca0-d67f-40fd-b108-2705234e3d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.58349546339738, -23.2850272429823, 9.24, !- X,Y,Z Vertex 1 {m}
  7.58349546339738, -23.2850272429823, 0, !- X,Y,Z Vertex 2 {m}
  7.58349546339738, -18.7249272429823, 0, !- X,Y,Z Vertex 3 {m}
  7.58349546339738, -18.7249272429823, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a62b13e-2505-4533-8f86-22f6ce49d0c4}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db62ddc-3898-4774-9262-7f6fed13ac28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c1c7b77-a648-47d6-b4a7-0d92b04c16df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -23.2850272429823, 9.24,             !- X,Y,Z Vertex 1 {m}
  0, -23.2850272429823, 0,                !- X,Y,Z Vertex 2 {m}
  7.58349546339738, -23.2850272429823, 0, !- X,Y,Z Vertex 3 {m}
  7.58349546339738, -23.2850272429823, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be03ea0-07e7-4465-96c1-426f9958185b}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db62ddc-3898-4774-9262-7f6fed13ac28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afc03da6-9d51-49c4-bcd3-30707fd53296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.24,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -23.2850272429823, 0,                !- X,Y,Z Vertex 3 {m}
  0, -23.2850272429823, 9.24;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {600097ca-6cad-4775-b33d-8943cf3ffbf7}, !- Handle
  Surface 87,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3db62ddc-3898-4774-9262-7f6fed13ac28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.58349546339738, -23.2850272429823, 9.24, !- X,Y,Z Vertex 1 {m}
  7.58349546339738, -18.7249272429823, 9.24, !- X,Y,Z Vertex 2 {m}
  31.4985949421609, -18.7249272429823, 9.24, !- X,Y,Z Vertex 3 {m}
  31.4985949421609, 2.7236192093937, 9.24, !- X,Y,Z Vertex 4 {m}
  9.28989494216085, 2.7236192093937, 9.24, !- X,Y,Z Vertex 5 {m}
  9.28989494216085, 0, 9.24,              !- X,Y,Z Vertex 6 {m}
  0, 0, 9.24,                             !- X,Y,Z Vertex 7 {m}
  0, -23.2850272429823, 9.24;             !- X,Y,Z Vertex 8 {m}

OS:Space,
  {b19baf86-9ce8-48eb-916f-b66e53deef66}, !- Handle
  Break room,                             !- Name
  {fd0bc514-119b-451b-afd8-9d0196274837}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.763810817702,                        !- X Origin {m}
  59.1133999999999,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {d1dcbe88-2c2f-4a2b-b9d7-d1cc7dadc366}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1359ddca-74de-4171-be79-a1cb4912e8ad}, !- Handle
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b19baf86-9ce8-48eb-916f-b66e53deef66}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7814, 11.8331, 0,                    !- X,Y,Z Vertex 1 {m}
  10.7814, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.8331, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {801836cd-5946-452e-bf7d-5c8923ddb31c}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b19baf86-9ce8-48eb-916f-b66e53deef66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06197248-da0a-48b4-86e4-29277f400420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.8331, 9.24,                       !- X,Y,Z Vertex 1 {m}
  0, 11.8331, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af5a691-7dd6-48c3-ac38-8195761b26db}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b19baf86-9ce8-48eb-916f-b66e53deef66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fee982dd-1a81-4182-938e-04ca9816d4b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7814, 11.8331, 9.24,                 !- X,Y,Z Vertex 1 {m}
  10.7814, 11.8331, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 11.8331, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 11.8331, 9.24;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec3a622-dc31-4b68-96ae-6cbd8eb5b543}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b19baf86-9ce8-48eb-916f-b66e53deef66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dec602de-3217-449a-a06a-4185b8dc03f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7814, 0, 9.24,                       !- X,Y,Z Vertex 1 {m}
  10.7814, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.7814, 11.8331, 0,                    !- X,Y,Z Vertex 3 {m}
  10.7814, 11.8331, 9.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09470044-d9e9-49e9-b707-5f990032c4a9}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b19baf86-9ce8-48eb-916f-b66e53deef66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86f4eb24-e6bf-4764-b82b-7f95bef6fb5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.24,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.7814, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.7814, 0, 9.24;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92b5c5ed-02ca-475a-b166-f3351cc947e6}, !- Handle
  Surface 93,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b19baf86-9ce8-48eb-916f-b66e53deef66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7814, 0, 9.24,                       !- X,Y,Z Vertex 1 {m}
  10.7814, 11.8331, 9.24,                 !- X,Y,Z Vertex 2 {m}
  0, 11.8331, 9.24,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78b78e6c-4694-4c27-b386-ce2006de230d}, !- Handle
  Administration,                         !- Name
  {4bcbd64f-9f43-422c-9a01-e87282cfc962}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.2547,                                !- X Origin {m}
  69.1896727570177,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {ed904a84-1fb2-409e-a559-0b3b151fe2ca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e5d9117b-2ea2-42d2-b271-d53ece4f11e0}, !- Handle
  Surface 94,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78b78e6c-4694-4c27-b386-ce2006de230d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.69102724298226, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.2547, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.2547, 8.69102724298226, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e315839-3f9b-4297-8016-4cf98c23a2b3}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b78e6c-4694-4c27-b386-ce2006de230d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2547, 0, 9.24,                      !- X,Y,Z Vertex 1 {m}
  -11.2547, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677bc161-c1e6-4fab-b9b9-532e25863a17}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b78e6c-4694-4c27-b386-ce2006de230d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2547, 8.69102724298226, 9.24,       !- X,Y,Z Vertex 1 {m}
  -11.2547, 8.69102724298226, 0,          !- X,Y,Z Vertex 2 {m}
  -11.2547, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.2547, 0, 9.24;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2348c2f3-f878-4818-b994-b18986e18c32}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b78e6c-4694-4c27-b386-ce2006de230d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.69102724298226, 9.24,              !- X,Y,Z Vertex 1 {m}
  0, 8.69102724298226, 0,                 !- X,Y,Z Vertex 2 {m}
  -11.2547, 8.69102724298226, 0,          !- X,Y,Z Vertex 3 {m}
  -11.2547, 8.69102724298226, 9.24;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58de99aa-c006-4fee-810e-a7c9d1e0ffa5}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b78e6c-4694-4c27-b386-ce2006de230d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c6edae0-60ee-4dce-936c-e9205f97e7fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.24,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.69102724298226, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.69102724298226, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8db60d46-bf8e-4dca-8156-db7be65b2e17}, !- Handle
  Surface 99,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78b78e6c-4694-4c27-b386-ce2006de230d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.24,                             !- X,Y,Z Vertex 1 {m}
  0, 8.69102724298226, 9.24,              !- X,Y,Z Vertex 2 {m}
  -11.2547, 8.69102724298226, 9.24,       !- X,Y,Z Vertex 3 {m}
  -11.2547, 0, 9.24;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc81e801-3e21-43d5-a0d5-2fd221df715f}, !- Handle
  Loading bay,                            !- Name
  {a86ef06f-1c71-4e3b-8be0-7661c46a5dfe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.0963000000001,                       !- X Origin {m}
  77.8806999999998,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {5a358a2e-06e2-4d91-8288-102e8c332e94}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2346a15b-4f0e-42a0-bdbf-7f43150a1cae}, !- Handle
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc81e801-3e21-43d5-a0d5-2fd221df715f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8584, 18.0447, 0,                    !- X,Y,Z Vertex 1 {m}
  36.8584, 2.7236192093937, 0,            !- X,Y,Z Vertex 2 {m}
  14.6497, 2.7236192093937, 0,            !- X,Y,Z Vertex 3 {m}
  14.6497, 0, 0,                          !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 12.4412, 0,                          !- X,Y,Z Vertex 6 {m}
  19.2297, 12.4412, 0,                    !- X,Y,Z Vertex 7 {m}
  19.2297, 18.0447, 0;                    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {777256f9-fa5b-458e-9204-7e5f5699a486}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc81e801-3e21-43d5-a0d5-2fd221df715f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.4412, 9.24,                       !- X,Y,Z Vertex 1 {m}
  0, 12.4412, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5331bef-4e64-490d-8b43-db006a105571}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc81e801-3e21-43d5-a0d5-2fd221df715f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2297, 12.4412, 9.24,                 !- X,Y,Z Vertex 1 {m}
  19.2297, 12.4412, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 12.4412, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 12.4412, 9.24;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32445246-2db5-4b43-b2e5-343254b95230}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc81e801-3e21-43d5-a0d5-2fd221df715f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2297, 18.0447, 9.24,                 !- X,Y,Z Vertex 1 {m}
  19.2297, 18.0447, 0,                    !- X,Y,Z Vertex 2 {m}
  19.2297, 12.4412, 0,                    !- X,Y,Z Vertex 3 {m}
  19.2297, 12.4412, 9.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978fa709-cee1-4d54-b1e2-5efe7c30efbe}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc81e801-3e21-43d5-a0d5-2fd221df715f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8584, 18.0447, 9.24,                 !- X,Y,Z Vertex 1 {m}
  36.8584, 18.0447, 0,                    !- X,Y,Z Vertex 2 {m}
  19.2297, 18.0447, 0,                    !- X,Y,Z Vertex 3 {m}
  19.2297, 18.0447, 9.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c745ff3a-ad71-4c8d-8ff8-b647b91c474f}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc81e801-3e21-43d5-a0d5-2fd221df715f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8584, 2.7236192093937, 9.24,         !- X,Y,Z Vertex 1 {m}
  36.8584, 2.7236192093937, 0,            !- X,Y,Z Vertex 2 {m}
  36.8584, 18.0447, 0,                    !- X,Y,Z Vertex 3 {m}
  36.8584, 18.0447, 9.24;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57cc4171-bed3-478a-a696-abd0c0a8e336}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc81e801-3e21-43d5-a0d5-2fd221df715f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0db0040d-23bb-4304-932f-8c8eaa4d7924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6497, 2.7236192093937, 9.24,         !- X,Y,Z Vertex 1 {m}
  14.6497, 2.7236192093937, 0,            !- X,Y,Z Vertex 2 {m}
  36.8584, 2.7236192093937, 0,            !- X,Y,Z Vertex 3 {m}
  36.8584, 2.7236192093937, 9.24;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73daf9a5-89e7-4dc7-b815-9a73b5a500e5}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc81e801-3e21-43d5-a0d5-2fd221df715f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9585dc5c-e67f-454f-8585-595dc865865e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6497, 0, 9.24,                       !- X,Y,Z Vertex 1 {m}
  14.6497, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  14.6497, 2.7236192093937, 0,            !- X,Y,Z Vertex 3 {m}
  14.6497, 2.7236192093937, 9.24;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2298569-55e3-4b4a-97bf-1fb5b25d787d}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc81e801-3e21-43d5-a0d5-2fd221df715f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d53b9b8-fe9d-4f0c-b0f1-7bd0be29dbf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.35980505783912, 0, 9.24,              !- X,Y,Z Vertex 1 {m}
  5.35980505783912, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.6497, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.6497, 0, 9.24;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df88f1b7-5296-4c89-bd48-0858d3c72543}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc81e801-3e21-43d5-a0d5-2fd221df715f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f1e319-ed06-4255-aaac-1d8d2234a196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.24,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.35980505783912, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.35980505783912, 0, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80478d82-6616-4ce2-af90-a1b5195f55fa}, !- Handle
  Surface 110,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc81e801-3e21-43d5-a0d5-2fd221df715f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6497, 0, 9.24,                       !- X,Y,Z Vertex 1 {m}
  14.6497, 2.7236192093937, 9.24,         !- X,Y,Z Vertex 2 {m}
  36.8584, 2.7236192093937, 9.24,         !- X,Y,Z Vertex 3 {m}
  36.8584, 18.0447, 9.24,                 !- X,Y,Z Vertex 4 {m}
  19.2297, 18.0447, 9.24,                 !- X,Y,Z Vertex 5 {m}
  19.2297, 12.4412, 9.24,                 !- X,Y,Z Vertex 6 {m}
  0, 12.4412, 9.24,                       !- X,Y,Z Vertex 7 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 8 {m}

OS:Rendering:Color,
  {25500a9d-e1b6-4d57-8ae9-0fcd3440c87a}, !- Handle
  Rendering Color 8,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Space,
  {7631524f-6982-488d-a3b0-e2b7f4a5e17b}, !- Handle
  Hangar Bay 12,                          !- Name
  {9f2e811e-d85d-4da5-837c-6647e57b1af7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.350392541587,                        !- X Origin {m}
  9.3747567563519,                        !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {9a3069cc-ddfd-42f0-913a-233e1a86db04}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2934386e-ed8d-4e68-bdc9-36615cabff63}, !- Handle
  Surface 111,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7631524f-6982-488d-a3b0-e2b7f4a5e17b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.37475675635184, 0,                !- X,Y,Z Vertex 2 {m}
  -14.6169442427685, -9.37475675635185, 0, !- X,Y,Z Vertex 3 {m}
  -14.6169442427685, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de0b7868-e3ba-4629-beee-d328b7dd04f5}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7631524f-6982-488d-a3b0-e2b7f4a5e17b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d41f0e1-17ea-44f1-bbd9-624b73a2b663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.37475675635184, 7.3,              !- X,Y,Z Vertex 1 {m}
  0, -9.37475675635184, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc610d24-9502-48ad-927c-5fc58a757a52}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7631524f-6982-488d-a3b0-e2b7f4a5e17b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6169442427685, -9.37475675635185, 7.3, !- X,Y,Z Vertex 1 {m}
  -14.6169442427685, -9.37475675635185, 0, !- X,Y,Z Vertex 2 {m}
  0, -9.37475675635184, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.37475675635184, 7.3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe6d9d1b-df37-4be3-b684-2006e17d9e30}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7631524f-6982-488d-a3b0-e2b7f4a5e17b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f52d44e8-bbba-4fc3-b4b7-a193caa0015a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6169442427685, 0, 7.3,              !- X,Y,Z Vertex 1 {m}
  -14.6169442427685, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -14.6169442427685, -9.37475675635185, 0, !- X,Y,Z Vertex 3 {m}
  -14.6169442427685, -9.37475675635185, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5375a294-426e-41bf-a766-c0dc6a5a70f8}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7631524f-6982-488d-a3b0-e2b7f4a5e17b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.6169442427685, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -14.6169442427685, 0, 7.3;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4eb4313-1861-4708-8ced-11940c97fda0}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}, !- Construction Name
  {7631524f-6982-488d-a3b0-e2b7f4a5e17b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6169442427685, -9.37475675635185, 7.3, !- X,Y,Z Vertex 1 {m}
  -4.4401663304526, -9.37475675635184, 7.3, !- X,Y,Z Vertex 2 {m}
  -4.4401663304526, 0, 7.3,               !- X,Y,Z Vertex 3 {m}
  -14.6169442427685, 0, 7.3;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9c709f72-b9ea-4173-af49-a4665f0821c6}, !- Handle
  Tool crib,                              !- Name
  {4b951994-a345-4e3f-b882-3e75c477529e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.4603925415871,                       !- X Origin {m}
  27.7760203245563,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {dfc639ab-ad95-4d8d-890d-5b6b11b1f7b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48536aac-8bf9-4a8b-ad70-b02cecdd0f77}, !- Handle
  Surface 117,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c709f72-b9ea-4173-af49-a4665f0821c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.89, 6.6318486394795, 0,              !- X,Y,Z Vertex 1 {m}
  -4.89, -5.77529135625809e-015, 0,       !- X,Y,Z Vertex 2 {m}
  -17.5139, -5.77529135625809e-015, 0,    !- X,Y,Z Vertex 3 {m}
  -17.5139, -7.9179, 0,                   !- X,Y,Z Vertex 4 {m}
  -4.89, -7.9179, 0,                      !- X,Y,Z Vertex 5 {m}
  -4.89000000000001, -26.3191635682044, 0, !- X,Y,Z Vertex 6 {m}
  -19.5069442427685, -26.3191635682044, 0, !- X,Y,Z Vertex 7 {m}
  -19.5069442427685, 6.6318486394795, 0;  !- X,Y,Z Vertex 8 {m}

OS:Space,
  {b804b80d-b753-45c1-859a-ed4af3121231}, !- Handle
  AVS/AVN shop,                           !- Name
  {4b951994-a345-4e3f-b882-3e75c477529e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.3503925415871,                       !- X Origin {m}
  35.6939203245563,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {e9a4a68d-2123-42a9-8b81-56f5daef9bc6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {660d4ba1-1f8d-48c6-827d-7edc2d60163a}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b804b80d-b753-45c1-859a-ed4af3121231}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.9179, 0,                          !- X,Y,Z Vertex 2 {m}
  -12.6239, -7.9179, 0,                   !- X,Y,Z Vertex 3 {m}
  -12.6239, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b745892-10ce-40eb-971f-541c9769bb69}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b804b80d-b753-45c1-859a-ed4af3121231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a12bfb4b-2ce2-44c8-8081-280c29acbc3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.9179, 7.29999999999999,           !- X,Y,Z Vertex 1 {m}
  0, -7.9179, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.29999999999999;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84cc0c86-9b2a-4e30-aea8-77d6daab4432}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b804b80d-b753-45c1-859a-ed4af3121231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6239, -7.9179, 7.29999999999999,    !- X,Y,Z Vertex 1 {m}
  -12.6239, -7.9179, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -7.9179, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -7.9179, 7.29999999999999;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c808fd1-89cb-49be-a509-e4041dfe3e82}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b804b80d-b753-45c1-859a-ed4af3121231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.6239, 0, 7.29999999999999,          !- X,Y,Z Vertex 1 {m}
  -12.6239, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -12.6239, -7.9179, 0,                   !- X,Y,Z Vertex 3 {m}
  -12.6239, -7.9179, 7.29999999999999;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b2c1ea-383c-4e77-8fe1-ef04676bbcab}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b804b80d-b753-45c1-859a-ed4af3121231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.29999999999999,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.6239, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -12.6239, 0, 7.29999999999999;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce59027-3fc4-46fe-9971-c7d4703d51e9}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  {c08549c8-aeb6-4603-8e0b-a6798c826c5a}, !- Construction Name
  {b804b80d-b753-45c1-859a-ed4af3121231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.9179, 7.29999999999999,           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.29999999999999,                 !- X,Y,Z Vertex 2 {m}
  -12.6239, 0, 7.29999999999999,          !- X,Y,Z Vertex 3 {m}
  -12.6239, -7.9179, 7.29999999999999;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6190484b-c666-4984-bf25-e2f4be435bfb}, !- Handle
  ACS shop and stairs,                    !- Name
  {4b951994-a345-4e3f-b882-3e75c477529e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {a205c5e3-56c5-42a7-8c45-337f1d56332a}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.7334482988187,                       !- X Origin {m}
  42.3257689640358,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {dd33e9cd-3178-42c9-9bee-270b146d7e83}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {386ac00d-531f-4ca9-8b2d-e2c1d77522ac}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6190484b-c666-4984-bf25-e2f4be435bfb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6169442427685, 12.269903792982, 0,   !- X,Y,Z Vertex 1 {m}
  14.6169442427685, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 12.269903792982, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d395354a-8872-49ed-b66b-a3eba5a63e67}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6190484b-c666-4984-bf25-e2f4be435bfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0206e22b-7f5d-4acd-9b00-2aea2a310203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.269903792982, 7.3,                !- X,Y,Z Vertex 1 {m}
  0, 12.269903792982, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b49d53d-17a9-416d-b21d-273508da04b3}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6190484b-c666-4984-bf25-e2f4be435bfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2e2cbb-4023-4cbd-bd99-2f6d92850d94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4041522224178, 12.269903792982, 7.3,  !- X,Y,Z Vertex 1 {m}
  5.4041522224178, 12.269903792982, 0,    !- X,Y,Z Vertex 2 {m}
  0, 12.269903792982, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 12.269903792982, 7.3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d5613b-c4d2-42aa-ba65-0518392b9efb}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6190484b-c666-4984-bf25-e2f4be435bfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42d60e81-d93c-4bcd-b5bc-42d1b13f1e65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6169442427685, 12.269903792982, 7.3, !- X,Y,Z Vertex 1 {m}
  14.6169442427685, 12.269903792982, 0,   !- X,Y,Z Vertex 2 {m}
  5.4041522224178, 12.269903792982, 0,    !- X,Y,Z Vertex 3 {m}
  5.4041522224178, 12.269903792982, 7.3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffc6c175-3f56-4462-9c93-543aa0b2fcef}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6190484b-c666-4984-bf25-e2f4be435bfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {342baac7-04e0-4151-b488-c2fe51b95515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6169442427685, 0, 7.3,               !- X,Y,Z Vertex 1 {m}
  14.6169442427685, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.6169442427685, 12.269903792982, 0,   !- X,Y,Z Vertex 3 {m}
  14.6169442427685, 12.269903792982, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844d133f-64f9-49f3-bf31-d59973fea062}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6190484b-c666-4984-bf25-e2f4be435bfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  14.6169442427685, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.6169442427685, 0, 7.3;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b6cedb-b29f-4667-b3fe-fede75611185}, !- Handle
  Surface 139,                            !- Name
  RoofCeiling,                            !- Surface Type
  {c9ec5036-78a9-455e-b264-b2a62182a6b1}, !- Construction Name
  {6190484b-c666-4984-bf25-e2f4be435bfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6169442427685, 0, 7.3,               !- X,Y,Z Vertex 1 {m}
  14.6169442427685, 12.269903792982, 7.3, !- X,Y,Z Vertex 2 {m}
  0, 12.269903792982, 7.3,                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d95e6798-ff5e-45e9-b7ec-2414e3cbdd26}, !- Handle
  Rendering Color 9,                      !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {62137fbb-b4c9-42bc-95e6-87afb168710f}, !- Handle
  Rendering Color 10,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43d6b236-6cb8-4407-8a88-2cafcb60b55f}, !- Handle
  Rendering Color 11,                     !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4edb58b6-8199-4319-b8fa-5c56305d04c2}, !- Handle
  Rendering Color 12,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Space,
  {36137b32-cc90-4062-b18b-a7c703e8547c}, !- Handle
  2nd Floor,                              !- Name
  {9f2e811e-d85d-4da5-837c-6647e57b1af7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {a205c5e3-56c5-42a7-8c45-337f1d56332a}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.7334482988187,                       !- X Origin {m}
  54.5956727570178,                       !- Y Origin {m}
  7.3,                                    !- Z Origin {m}
  {52ee9d1d-a685-45a4-8dbe-d4229e285e9a}, !- Building Story Name
  {ec04d47b-ee30-45ce-a43d-8b9396672711}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f849baa2-f155-450c-833d-b695ddd35ad3}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36137b32-cc90-4062-b18b-a7c703e8547c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4286171e-9182-472b-b897-b3876ab461ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6169442427685, 2.82121903256001e-029, 1.94, !- X,Y,Z Vertex 1 {m}
  14.6169442427685, -3.59064240507637e-029, 1.16508340873281e-057, !- X,Y,Z Vertex 2 {m}
  5.4041522224178, 1.15505827125162e-014, -9.98642921770978e-058, !- X,Y,Z Vertex 3 {m}
  5.4041522224179, 1.15505827125162e-014, 1.94; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00134175-219d-45ab-88f3-e1dbbc22b2e6}, !- Handle
  Surface 145,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36137b32-cc90-4062-b18b-a7c703e8547c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6169442427684, -54.5956727570178, 15.4, !- X,Y,Z Vertex 1 {m}
  14.6169442427685, 0, 15.4,              !- X,Y,Z Vertex 2 {m}
  0, 0, 15.4,                             !- X,Y,Z Vertex 3 {m}
  -1.03955244412646e-013, -54.5956727570178, 15.4; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {94bd0311-49ec-4535-84ad-0f54a4213c71}, !- Handle
  Rendering Color 13,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Space,
  {b31e1f54-b622-4f36-bedd-24459524f8f6}, !- Handle
  Fire protection and office,             !- Name
  {4bcbd64f-9f43-422c-9a01-e87282cfc962}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  106.039600521236,                       !- X Origin {m}
  54.5956727570176,                       !- Y Origin {m}
  1.80477854883065e-016,                  !- Z Origin {m}
  {f3c1263d-7dd3-4248-85d8-a394acaed9ea}, !- Building Story Name
  {ed9612d5-ec92-43c5-9cf9-00d817ccaa25}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {497173bf-5e5c-4147-8af0-49b0a9f79312}, !- Handle
  Surface 146,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b31e1f54-b622-4f36-bedd-24459524f8f6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9150994787635, 4.5601, 0,            !- X,Y,Z Vertex 1 {m}
  23.9150994787635, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.5601, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160e5ca0-d67f-40fd-b108-2705234e3d4f}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b31e1f54-b622-4f36-bedd-24459524f8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b34d18ff-692f-4e02-a2f2-586bff7c94ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5601, 9.24,                        !- X,Y,Z Vertex 1 {m}
  0, 4.5601, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a700e559-8771-4f49-85e4-86b355e28b1a}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b31e1f54-b622-4f36-bedd-24459524f8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7bb096e-9559-4c71-b5a2-810a4035aded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9150994787635, 4.5601, 9.24,         !- X,Y,Z Vertex 1 {m}
  23.9150994787635, 4.5601, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.5601, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5601, 9.24;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {280990bc-51ad-472e-bddc-0062c5b779f4}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b31e1f54-b622-4f36-bedd-24459524f8f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9150994787635, 0, 9.24,              !- X,Y,Z Vertex 1 {m}
  23.9150994787635, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  23.9150994787635, 4.5601, 0,            !- X,Y,Z Vertex 3 {m}
  23.9150994787635, 4.5601, 9.24;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {373aad8a-82dd-49d3-84b9-eb5b8a946126}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b31e1f54-b622-4f36-bedd-24459524f8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e116a845-5e5c-4e57-8a74-7311fb841d77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.24,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  23.9150994787635, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  23.9150994787635, 0, 9.24;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c6ca08-7060-4d82-9e58-a83a360c0f18}, !- Handle
  Surface 151,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b31e1f54-b622-4f36-bedd-24459524f8f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9150994787635, 0, 9.24,              !- X,Y,Z Vertex 1 {m}
  23.9150994787635, 4.5601, 9.24,         !- X,Y,Z Vertex 2 {m}
  0, 4.5601, 9.24,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 9.24;                             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5ce00281-c5b0-4797-8800-cc3c70a24a49}, !- Handle
  Rendering Color 14,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Surface,
  {4b5ebcb2-bc11-42a4-b4b1-aa6254e3669a}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32256b2-b2a3-4135-a155-cd8120672c97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {164830d3-ec40-4686-9bd6-de26fc96b552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.18484777758221, 0, 9.24,              !- X,Y,Z Vertex 1 {m}
  6.18484777758221, 1.15505827125162e-014, 7.3, !- X,Y,Z Vertex 2 {m}
  11.589, 1.15505827125162e-014, 7.3,     !- X,Y,Z Vertex 3 {m}
  11.589, 0, 9.24;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e116a845-5e5c-4e57-8a74-7311fb841d77}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {373aad8a-82dd-49d3-84b9-eb5b8a946126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.6043074584125, -5.48652678844521e-014, 9.24, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, 8.66293703438766e-015, -1.98535656247997e-029, !- X,Y,Z Vertex 2 {m}
  33.6892079796493, -6.64158505969685e-014, 1.98535656248006e-029, !- X,Y,Z Vertex 3 {m}
  33.6892079796494, -1.29944055515807e-013, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb465587-5eca-4788-a050-12e3affb80c8}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.46517481375487e-014, -26.8196524324615, 7.3, !- X,Y,Z Vertex 1 {m}
  3.46517481375487e-014, -26.8196524324615, -3.65523180818295e-029, !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, -45.2209160006659, -1.0965695424549e-028, !- X,Y,Z Vertex 3 {m}
  -9.24046617001298e-014, -45.2209160006659, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d41f0e1-17ea-44f1-bbd9-624b73a2b663}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de0b7868-e3ba-4629-beee-d328b7dd04f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.03955244412646e-013, -45.2209160006659, 7.3, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, -45.2209160006659, -5.51904661875031e-043, !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-014, -54.5956727570177, -5.51904661875031e-043, !- X,Y,Z Vertex 3 {m}
  -1.03955244412646e-013, -54.5956727570177, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a12bfb4b-2ce2-44c8-8081-280c29acbc3a}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b745892-10ce-40eb-971f-541c9769bb69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, -18.9017524324615, 7.3, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, -18.9017524324615, 1.46209272327319e-028, !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, -26.8196524324615, -1.46209272327319e-028, !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -26.8196524324615, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73bb8cd7-d5fe-4728-a164-e4e5a8af5048}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.73258740687743e-014, -12.269903792982, 7.3, !- X,Y,Z Vertex 1 {m}
  1.73258740687743e-014, -12.269903792982, 6.39665566432018e-029, !- X,Y,Z Vertex 2 {m}
  1.73258740687743e-014, -18.9017524324615, 1.18795033765947e-028, !- X,Y,Z Vertex 3 {m}
  -1.73258740687743e-014, -18.9017524324615, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1c7b77-a648-47d6-b4a7-0d92b04c16df}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a62b13e-2505-4533-8f86-22f6ce49d0c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.6892079796494, -1.24168764159549e-013, 9.24, !- X,Y,Z Vertex 1 {m}
  33.6892079796493, -7.21911419532262e-014, -1.26340872157833e-029, !- X,Y,Z Vertex 2 {m}
  26.1057125162519, 6.06405592407095e-014, -3.79022616473551e-029, !- X,Y,Z Vertex 3 {m}
  26.1057125162519, 8.6629370343881e-015, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44f9c727-a306-4964-8b48-706a35ee40e9}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.6043074584128, -6.49720277579047e-015, 22.7, !- X,Y,Z Vertex 1 {m}
  57.6043074584125, -4.83680651086616e-014, 9.24, !- X,Y,Z Vertex 2 {m}
  4.06968417715525e-029, -3.53736595570807e-014, 9.24, !- X,Y,Z Vertex 3 {m}
  3.46517481375487e-014, 6.49720277579046e-015, 22.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342baac7-04e0-4151-b488-c2fe51b95515}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffc6c175-3f56-4462-9c93-543aa0b2fcef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.17641024594196e-014, 4.07331785190383e-029, 7.3, !- X,Y,Z Vertex 1 {m}
  -2.88764567812907e-015, -4.07753689178239e-030, -1.84666949565605e-029, !- X,Y,Z Vertex 2 {m}
  1.44382283906453e-014, -12.269903792982, 4.79749174824015e-029, !- X,Y,Z Vertex 3 {m}
  -1.44382283906453e-014, -12.269903792982, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {164830d3-ec40-4686-9bd6-de26fc96b552}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36137b32-cc90-4062-b18b-a7c703e8547c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5ebcb2-bc11-42a4-b4b1-aa6254e3669a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4041522224179, 1.15505827125163e-014, 1.94, !- X,Y,Z Vertex 1 {m}
  5.4041522224178, 1.15505827125161e-014, -3.01187284208062e-057, !- X,Y,Z Vertex 2 {m}
  -1.16598766585968e-043, 5.45528740202816e-029, 3.01763140752534e-057, !- X,Y,Z Vertex 3 {m}
  1.12765947716377e-043, -5.27596193310806e-029, 1.94; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4697609-70e9-4e02-9d3f-125f16510aed}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36137b32-cc90-4062-b18b-a7c703e8547c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6169442427685, 0, 15.4,              !- X,Y,Z Vertex 1 {m}
  14.6169442427685, 0, 1.94,              !- X,Y,Z Vertex 2 {m}
  0, 0, 1.94,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 15.4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4286171e-9182-472b-b897-b3876ab461ab}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a26fe40d-53e6-457e-8254-34aff5dec12b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f849baa2-f155-450c-833d-b695ddd35ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.3185045366026, -3.06812353301209e-015, 9.24, !- X,Y,Z Vertex 1 {m}
  -35.3185045366026, 1.41675116083206e-014, 7.3, !- X,Y,Z Vertex 2 {m}
  -26.105712516252, 8.93365381671172e-015, 7.3, !- X,Y,Z Vertex 3 {m}
  -26.1057125162519, -8.301981324621e-015, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52d44e8-bbba-4fc3-b4b7-a193caa0015a}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe6d9d1b-df37-4be3-b684-2006e17d9e30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.75393938156777e-014, 1.11701071642459e-029, 7.3, !- X,Y,Z Vertex 1 {m}
  -3.17641024594196e-014, -1.24524794517732e-029, 2.28451988011435e-030, !- X,Y,Z Vertex 2 {m}
  8.66293703438716e-015, 9.37475675635185, -4.98952392411719e-030, !- X,Y,Z Vertex 3 {m}
  2.88764567812906e-015, 9.37475675635185, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1577908a-55d3-4716-b684-c9fbac8be803}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, 9.37475675635185, 7.3, !- X,Y,Z Vertex 1 {m}
  8.66293703438715e-015, 9.37475675635185, -4.9895239241172e-030, !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 42.3257689640357, 4.56874551727231e-030, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 42.3257689640357, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e52608be-54ef-4b97-9fa8-a230efb8a05d}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef67ac65-cc46-4026-8812-794d7efcaabd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.4787482988187, 54.5956727570178, 9.24, !- X,Y,Z Vertex 1 {m}
  -46.4787482988187, 54.5956727570177, 0, !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 54.5956727570177, 0, !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 54.5956727570178, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0206e22b-7f5d-4acd-9b00-2aea2a310203}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d395354a-8872-49ed-b66b-a3eba5a63e67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812904e-015, 42.3257689640357, 7.3, !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 42.3257689640357, 4.56874551727232e-030, !- X,Y,Z Vertex 2 {m}
  -2.88764567812904e-015, 54.5956727570177, -2.28451988011435e-030, !- X,Y,Z Vertex 3 {m}
  -8.66293703438715e-015, 54.5956727570177, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f35853eb-c86e-4a77-b68e-6c05241e59ff}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7addcd2b-aaa3-4f65-a382-1556203463e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1848477775823, 54.5956727570178, 9.24, !- X,Y,Z Vertex 1 {m}
  -6.18484777758221, 54.5956727570177, 0, !- X,Y,Z Vertex 2 {m}
  -33.1882374811166, 54.5956727570177, 0, !- X,Y,Z Vertex 3 {m}
  -33.1882374811167, 54.5956727570178, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5025ddf8-224f-414f-bfe7-4bb5c15b7497}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ff9a678-fd59-457d-926c-3c2393125852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.1882374811167, 54.5956727570178, 9.24, !- X,Y,Z Vertex 1 {m}
  -33.1882374811166, 54.5956727570177, 0, !- X,Y,Z Vertex 2 {m}
  -43.9696374811166, 54.5956727570177, 0, !- X,Y,Z Vertex 3 {m}
  -43.9696374811166, 54.5956727570178, 9.24; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a46bc32b-34f9-48c3-ac02-d3d8db9d2ee2}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d32e7e07-e613-4c68-bf2d-0e97951b3dbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.3120482988187, 1.4908, 22.7,        !- X,Y,Z Vertex 1 {m}
  -53.3120482988187, 1.4908, 17.2,        !- X,Y,Z Vertex 2 {m}
  -4.27134829881871, 1.4908, 17.2,        !- X,Y,Z Vertex 3 {m}
  -4.27134829881871, 1.4908, 22.7;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9688880-88e5-4b40-80c1-08ebe273a30a}, !- Handle
  Sub Surface 2,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {66d555ae-fbcd-47e3-bb49-1528b060c8ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.0153117101133, 0, 2.135,            !- X,Y,Z Vertex 1 {m}
  -57.0153117101133, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -56.1003117101133, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -56.1003117101133, 0, 2.135;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66f46e4f-8392-4453-98cc-721c7ae4342b}, !- Handle
  Sub Surface 1,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5f0271b9-abc1-45b4-89bf-b3e76bb904bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.37800792759207, 0, 2.135,            !- X,Y,Z Vertex 1 {m}
  -3.37800792759207, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.46300792759207, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.46300792759207, 0, 2.135;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {951689ad-d91c-4dfc-8034-af78be22524f}, !- Handle
  Sub Surface 3,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bc610d24-9502-48ad-927c-5fc58a757a52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.0967170598092, -9.37475675635184, 2.135, !- X,Y,Z Vertex 1 {m}
  -12.0967170598092, -9.37475675635184, 0, !- X,Y,Z Vertex 2 {m}
  -11.1817170598092, -9.37475675635184, 0, !- X,Y,Z Vertex 3 {m}
  -11.1817170598092, -9.37475675635184, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80bb0328-5409-4fca-b0bb-75ddad5c48b9}, !- Handle
  Sub Surface 4,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bc610d24-9502-48ad-927c-5fc58a757a52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.83983521821291, -9.37475675635184, 2.135, !- X,Y,Z Vertex 1 {m}
  -4.83983521821291, -9.37475675635184, 7.81445612711934e-030, !- X,Y,Z Vertex 2 {m}
  -3.00983521821292, -9.37475675635184, -7.81445612711934e-030, !- X,Y,Z Vertex 3 {m}
  -3.00983521821292, -9.37475675635184, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f5020d0-5850-462a-b2eb-eb40d58e9584}, !- Handle
  Sub Surface 5,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {45509e9b-6ea3-4e0b-863f-cd334d3773f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.46390162149779, -54.5956727570177, 2.135, !- X,Y,Z Vertex 1 {m}
  2.46390162149779, -54.5956727570177, 0, !- X,Y,Z Vertex 2 {m}
  3.3789016214978, -54.5956727570177, 0,  !- X,Y,Z Vertex 3 {m}
  3.3789016214978, -54.5956727570177, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d06fd0a-9a54-47cb-a518-db0efae8a5e7}, !- Handle
  Sub Surface 6,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4277d63c-a580-43a9-851e-6f6d3902f212}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.3935574584128, -54.5956727570177, 2.135, !- X,Y,Z Vertex 1 {m}
  55.3935574584128, -54.5956727570177, 0, !- X,Y,Z Vertex 2 {m}
  56.3085574584128, -54.5956727570177, 0, !- X,Y,Z Vertex 3 {m}
  56.3085574584128, -54.5956727570177, 2.135; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2527030b-0cee-4d3e-8eee-98c25f6b317a}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  {fbdfcb4e-0d5d-4b43-8b5d-12eb72a4e533}, !- Construction Name
  {ebd45df7-b294-43ac-98b6-59034cc5d274}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14160745841279, -53.1048727570177, 17.2, !- X,Y,Z Vertex 1 {m}
  4.14160745841279, -53.1048727570177, 2.27095606399844e-030, !- X,Y,Z Vertex 2 {m}
  53.1828074584128, -53.1048727570177, -2.62904821705092e-030, !- X,Y,Z Vertex 3 {m}
  53.1828074584128, -53.1048727570177, 17.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06d50955-99f6-4e5d-a887-aa919d70e839}, !- Handle
  Sub Surface 7,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {978fa709-cee1-4d54-b1e2-5efe7c30efbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7815888215493, 18.0447, 2.135,       !- X,Y,Z Vertex 1 {m}
  34.7815888215493, 18.0447, 0,           !- X,Y,Z Vertex 2 {m}
  33.8665888215493, 18.0447, 0,           !- X,Y,Z Vertex 3 {m}
  33.8665888215493, 18.0447, 2.135;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24e692aa-ecc6-42aa-bbe2-9c03b6e9f124}, !- Handle
  Sub Surface 8,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {978fa709-cee1-4d54-b1e2-5efe7c30efbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5913324932562, 18.0447, 4.9,         !- X,Y,Z Vertex 1 {m}
  32.5913324932562, 18.0447, 0,           !- X,Y,Z Vertex 2 {m}
  26.4913324932562, 18.0447, 0,           !- X,Y,Z Vertex 3 {m}
  26.4913324932562, 18.0447, 4.9;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7785d943-e210-4d70-9d5d-a8ed0ac2a6fe}, !- Handle
  Sub Surface 9,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {32445246-2db5-4b43-b2e5-343254b95230}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2297, 16.7213049948708, 3.2,         !- X,Y,Z Vertex 1 {m}
  19.2297, 16.7213049948708, 0,           !- X,Y,Z Vertex 2 {m}
  19.2297, 13.9713049948707, 0,           !- X,Y,Z Vertex 3 {m}
  19.2297, 13.9713049948707, 3.2;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4298e37d-7b29-4b61-8ec9-b52ecd868edc}, !- Handle
  Sub Surface 10,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a5331bef-4e64-490d-8b43-db006a105571}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3907013869899, 12.4412, 2.135,       !- X,Y,Z Vertex 1 {m}
  18.3907013869899, 12.4412, 0,           !- X,Y,Z Vertex 2 {m}
  17.4757013869898, 12.4412, 0,           !- X,Y,Z Vertex 3 {m}
  17.4757013869898, 12.4412, 2.135;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7580141b-27a4-47fd-96f8-abc6f15fa8b6}, !- Handle
  Sub Surface 11,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {777256f9-fa5b-458e-9204-7e5f5699a486}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.76363324343843, 2.135,             !- X,Y,Z Vertex 1 {m}
  0, 2.76363324343843, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.84863324343842, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.84863324343842, 2.135;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2b1dce7-1166-49bd-9628-4b55c0a383af}, !- Handle
  Sub Surface 12,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {777256f9-fa5b-458e-9204-7e5f5699a486}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.6992058256783, 6,                 !- X,Y,Z Vertex 1 {m}
  0, 10.6992058256783, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.69920582567834, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.69920582567834, 6;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39a68924-1f4a-4ae2-82ad-1281b1d46815}, !- Handle
  Sub Surface 16,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c55957b7-95a8-418e-9fd7-3acf6ba45c77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.8623500399808, 23.2850272429823, 2.135, !- X,Y,Z Vertex 1 {m}
  -22.8623500399808, 23.2850272429823, 0, !- X,Y,Z Vertex 2 {m}
  -23.7773500399808, 23.2850272429823, 0, !- X,Y,Z Vertex 3 {m}
  -23.7773500399808, 23.2850272429823, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {889f8fcb-eb25-4599-a6e5-698e6d08156a}, !- Handle
  Sub Surface 13,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {10687ee4-db07-4e5e-befd-1bae04a22d3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.0871427379573, 23.2850272429823, 2.135, !- X,Y,Z Vertex 1 {m}
  11.0871427379573, 23.2850272429823, 0,  !- X,Y,Z Vertex 2 {m}
  9.25714273795732, 23.2850272429823, 0,  !- X,Y,Z Vertex 3 {m}
  9.25714273795732, 23.2850272429823, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f366bca6-a374-48fa-b0a9-ad492c310f00}, !- Handle
  Sub Surface 14,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bcd6eb5e-8450-4045-b155-d21bc35d9bf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.71489590546614, 23.2850272429823, 2.135, !- X,Y,Z Vertex 1 {m}
  1.71489590546614, 23.2850272429823, 0,  !- X,Y,Z Vertex 2 {m}
  0.799895905466137, 23.2850272429823, 0, !- X,Y,Z Vertex 3 {m}
  0.799895905466137, 23.2850272429823, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3d39e59-09a1-4034-851d-6369d3fe9c93}, !- Handle
  Sub Surface 15,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bcd6eb5e-8450-4045-b155-d21bc35d9bf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.841742827042, 23.2850272429823, 2.135, !- X,Y,Z Vertex 1 {m}
  23.841742827042, 23.2850272429823, 0,   !- X,Y,Z Vertex 2 {m}
  22.011742827042, 23.2850272429823, 0,   !- X,Y,Z Vertex 3 {m}
  22.011742827042, 23.2850272429823, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0d4835e-7e75-49d6-b466-ee82d589b9cb}, !- Handle
  Sub Surface 17,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {43140b7e-87ec-4d76-b458-b52e76e91417}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.32009561648659, 23.2850272429823, 2.135, !- X,Y,Z Vertex 1 {m}
  2.32009561648659, 23.2850272429823, 0,  !- X,Y,Z Vertex 2 {m}
  0.490095616486585, 23.2850272429823, 0, !- X,Y,Z Vertex 3 {m}
  0.490095616486585, 23.2850272429823, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3805786-ea4b-46e8-a39a-31d72c615aed}, !- Handle
  Sub Surface 18,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {43140b7e-87ec-4d76-b458-b52e76e91417}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.42863746735241, 23.2850272429823, 2.135, !- X,Y,Z Vertex 1 {m}
  7.42863746735241, 23.2850272429823, 0,  !- X,Y,Z Vertex 2 {m}
  5.59863746735241, 23.2850272429823, 0,  !- X,Y,Z Vertex 3 {m}
  5.59863746735241, 23.2850272429823, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cd83e46-b9f0-4979-97fc-015f98bf410a}, !- Handle
  Sub Surface 19,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -32.2675192877856, 2.135, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -32.2675192877856, 0, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -31.3525192877856, 0, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -31.3525192877856, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6143aadc-ad18-4c77-949d-c6deaf644eef}, !- Handle
  Sub Surface 20,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 28.6337429880774, 2.135, !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 28.6337429880774, 0, !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 27.7187429880774, 0, !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 27.7187429880774, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7fe8989-2a0c-4d5d-a48f-04745eb161ea}, !- Handle
  Sub Surface 21,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {280990bc-51ad-472e-bddc-0062c5b779f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9150994787635, 1.04628774033602, 2.135, !- X,Y,Z Vertex 1 {m}
  23.9150994787635, 1.04628774033602, 0,  !- X,Y,Z Vertex 2 {m}
  23.9150994787635, 2.87628774033602, 0,  !- X,Y,Z Vertex 3 {m}
  23.9150994787635, 2.87628774033602, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68277164-3e60-493d-a7a2-17fba1aeabe9}, !- Handle
  Sub Surface 22,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ffd21150-74b3-4965-b8fc-149b7ecf4567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.4985949421609, -4.7908652564686, 2.135, !- X,Y,Z Vertex 1 {m}
  31.4985949421609, -4.7908652564686, 0,  !- X,Y,Z Vertex 2 {m}
  31.4985949421609, -3.8758652564686, 0,  !- X,Y,Z Vertex 3 {m}
  31.4985949421609, -3.8758652564686, 2.135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ef41f6a-dd65-41e9-aeff-be915e40dee6}, !- Handle
  Sub Surface 23,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c745ff3a-ad71-4c8d-8ff8-b647b91c474f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.8584, 6.62054628623616, 4.9,         !- X,Y,Z Vertex 1 {m}
  36.8584, 6.62054628623616, 0,           !- X,Y,Z Vertex 2 {m}
  36.8584, 11.5205462862362, 0,           !- X,Y,Z Vertex 3 {m}
  36.8584, 11.5205462862362, 4.9;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78607244-e45b-4f41-9df1-e78e4631b930}, !- Handle
  Sub Surface 24,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c745ff3a-ad71-4c8d-8ff8-b647b91c474f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.8584, 14.1917447139282, 2.135,       !- X,Y,Z Vertex 1 {m}
  36.8584, 14.1917447139282, 0,           !- X,Y,Z Vertex 2 {m}
  36.8584, 15.1067447139282, 0,           !- X,Y,Z Vertex 3 {m}
  36.8584, 15.1067447139282, 2.135;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57f7b273-de88-44af-8228-e1a9cb8bc0dc}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -50.9016727570177, 17.14, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -50.9016727570177, 14.7, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -45.5016727570177, 14.7, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -45.5016727570177, 17.14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f091eab-a8ad-4f7d-a5f2-562f90d4df90}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -17.675694652947, 17.1011295989544, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -17.675694652947, 14.6611295989544, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -9.75069465294701, 14.6611295989544, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -9.75069465294701, 17.1011295989544; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe565c57-998d-4ee1-a091-14b31d407bfd}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -26.6099468034654, 17.1251131971985, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -26.6099468034654, 14.6851131971985, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -18.6849468034654, 14.6851131971985, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -18.6849468034654, 17.1251131971985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10dff512-3521-4a19-9efd-59c903336828}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -35.5349468034654, 17.1251131971985, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -35.5349468034654, 14.6851131971985, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -27.6099468034654, 14.6851131971985, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -27.6099468034654, 17.1251131971985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3dcdbdec-c26b-45a5-8ba5-53454e8c6514}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -8.75069465294701, 17.1011295989544, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -8.75069465294701, 14.6611295989544, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -3.35069465294701, 14.6611295989544, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -3.35069465294701, 17.1011295989544; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f78e169b-bbf2-48f0-8357-c747ee139afc}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -44.5016727570177, 17.14, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -44.5016727570177, 14.7, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -36.5766727570177, 14.7, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -36.5766727570177, 17.14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa1417f5-de73-44f1-992b-d8acb91d3e31}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -50.9016727570177, 7.43, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -50.9016727570177, 6.21, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -45.5016727570177, 6.21, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -45.5016727570177, 7.43; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bf770ae-5fce-4feb-87c2-ad9d39b4b7f5}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -44.5016727570177, 7.43, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -44.5016727570177, 6.21, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -36.5766727570177, 6.21, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -36.5766727570177, 7.43; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b7c1d28-0afb-4241-92cf-4a0730d29a2d}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -35.5766727570177, 7.43, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -35.5766727570177, 6.21, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -27.6516727570177, 6.21, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -27.6516727570177, 7.43; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2c66f12-5cae-4a66-af65-481d902f1d58}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -8.80167275701775, 7.43, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -8.80167275701775, 6.21, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -3.40167275701774, 6.21, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -3.40167275701774, 7.43; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c4129b2-9ba5-4986-ac4c-aa3d562b3734}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -26.6516727570177, 7.43, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -26.6516727570177, 6.21, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -18.7266727570177, 6.21, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -18.7266727570177, 7.43; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98ec0cef-7d23-4d75-91b0-13a99a6a821c}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7145366c-cd58-4264-80f7-1d0d7036724c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6043074584128, -17.7266727570177, 7.43, !- X,Y,Z Vertex 1 {m}
  57.6043074584128, -17.7266727570177, 6.21, !- X,Y,Z Vertex 2 {m}
  57.6043074584128, -9.80167275701774, 6.21, !- X,Y,Z Vertex 3 {m}
  57.6043074584128, -9.80167275701774, 7.43; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {376d0c3d-9ee0-44ce-b406-af9a02d4d765}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 18.019, 7.43,        !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 18.019, 6.21,        !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 10.094, 6.21,        !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 10.094, 7.43;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90e95d5c-5b3f-4709-be54-52547bb911b4}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 51.194, 7.43,        !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 51.194, 6.21,        !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 45.794, 6.21,        !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 45.794, 7.43;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15d9d42b-c421-4f73-b0d6-ae63f8d2dac0}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 9.094, 7.43,         !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 9.094, 6.21,         !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 3.694, 6.21,         !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 3.694, 7.43;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c78d0a3d-d145-4d9a-b5ea-247a9461d809}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 35.869, 7.43,        !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 35.869, 6.21,        !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 27.944, 6.21,        !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 27.944, 7.43;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {201f3aeb-f960-429e-89c4-0b79f2e244ed}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 44.794, 7.43,        !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 44.794, 6.21,        !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 36.869, 6.21,        !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 36.869, 7.43;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e438a50-52c6-4ac8-9c17-c5c6da8df0d9}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 26.944, 7.43,        !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 26.944, 6.21,        !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 19.019, 6.21,        !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 19.019, 7.43;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26846eb7-07cc-4efc-8b9b-9968f31438fb}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 9.094, 17.14,        !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 9.094, 14.7,         !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 3.694, 14.7,         !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 3.694, 17.14;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1dc1ffc8-0a63-45ff-a4e2-2409566f8e87}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 26.944, 17.14,       !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 26.944, 14.7,        !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 19.019, 14.7,        !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 19.019, 17.14;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {232b3713-a8b1-4f32-beb8-4a4862f3fc64}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 35.869, 17.14,       !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 35.869, 14.7,        !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 27.944, 14.7,        !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 27.944, 17.14;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af6d1f4f-d24c-4774-895f-97f37b727855}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 18.019, 17.14,       !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 18.019, 14.7,        !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 10.094, 14.7,        !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 10.094, 17.14;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2b4c563-398f-4d44-96a4-6a4c6343a823}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 44.794, 17.14,       !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 44.794, 14.7,        !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 36.869, 14.7,        !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 36.869, 17.14;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3f8b76b-d57d-4c30-bfdb-5304a13a0833}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88967afb-6ed4-400f-8da2-34f1f6ae6927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.7334482988187, 51.194, 17.14,       !- X,Y,Z Vertex 1 {m}
  -57.7334482988187, 51.194, 14.7,        !- X,Y,Z Vertex 2 {m}
  -57.7334482988187, 45.794, 14.7,        !- X,Y,Z Vertex 3 {m}
  -57.7334482988187, 45.794, 17.14;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6147cbe8-a87b-4ef0-93e8-4d48883f7c62}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44f9c727-a306-4964-8b48-706a35ee40e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.7513074584128, 0, 17.25,             !- X,Y,Z Vertex 1 {m}
  55.7513074584128, 0, 14.81,             !- X,Y,Z Vertex 2 {m}
  53.2013074584128, 0, 14.81,             !- X,Y,Z Vertex 3 {m}
  53.2013074584128, 0, 17.25;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65eb6530-f329-4d27-b350-a198b603b971}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44f9c727-a306-4964-8b48-706a35ee40e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.1113074584128, 0, 17.25,             !- X,Y,Z Vertex 1 {m}
  34.1113074584128, 0, 14.81,             !- X,Y,Z Vertex 2 {m}
  29.0813074584128, 0, 14.81,             !- X,Y,Z Vertex 3 {m}
  29.0813074584128, 0, 17.25;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24a394f1-4c7a-454b-98bf-bcd213569920}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44f9c727-a306-4964-8b48-706a35ee40e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0513074584128, 0, 17.25,             !- X,Y,Z Vertex 1 {m}
  22.0513074584128, 0, 14.81,             !- X,Y,Z Vertex 2 {m}
  17.0213074584128, 0, 14.81,             !- X,Y,Z Vertex 3 {m}
  17.0213074584128, 0, 17.25;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e264d93f-d549-4482-a25f-afb2b27f1a8e}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44f9c727-a306-4964-8b48-706a35ee40e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.99130745841277, 0, 17.25,             !- X,Y,Z Vertex 1 {m}
  9.99130745841277, 0, 14.81,             !- X,Y,Z Vertex 2 {m}
  4.96130745841277, 0, 14.81,             !- X,Y,Z Vertex 3 {m}
  4.96130745841277, 0, 17.25;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {022a1225-6d97-4573-a1df-fae2d448cb1c}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44f9c727-a306-4964-8b48-706a35ee40e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.2013074584128, 0, 17.25,             !- X,Y,Z Vertex 1 {m}
  52.2013074584128, 0, 14.81,             !- X,Y,Z Vertex 2 {m}
  47.1713074584128, 0, 14.81,             !- X,Y,Z Vertex 3 {m}
  47.1713074584128, 0, 17.25;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9424800d-63d1-46e3-8ca9-632e14c65d74}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44f9c727-a306-4964-8b48-706a35ee40e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0813074584128, 0, 17.25,             !- X,Y,Z Vertex 1 {m}
  28.0813074584128, 0, 14.81,             !- X,Y,Z Vertex 2 {m}
  23.0513074584128, 0, 14.81,             !- X,Y,Z Vertex 3 {m}
  23.0513074584128, 0, 17.25;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60b3e5e8-bbee-4af4-b550-4236ed090ebe}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44f9c727-a306-4964-8b48-706a35ee40e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0213074584128, 0, 17.25,             !- X,Y,Z Vertex 1 {m}
  16.0213074584128, 0, 14.81,             !- X,Y,Z Vertex 2 {m}
  10.9913074584128, 0, 14.81,             !- X,Y,Z Vertex 3 {m}
  10.9913074584128, 0, 17.25;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a0ea541-1be7-4cdd-9f1f-c664d2ffa13a}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44f9c727-a306-4964-8b48-706a35ee40e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.1713074584128, 0, 17.25,             !- X,Y,Z Vertex 1 {m}
  46.1713074584128, 0, 14.81,             !- X,Y,Z Vertex 2 {m}
  41.1413074584128, 0, 14.81,             !- X,Y,Z Vertex 3 {m}
  41.1413074584128, 0, 17.25;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fbedecb-b705-4775-98a9-1e040df59c10}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44f9c727-a306-4964-8b48-706a35ee40e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.1413074584128, 0, 17.25,             !- X,Y,Z Vertex 1 {m}
  40.1413074584128, 0, 14.81,             !- X,Y,Z Vertex 2 {m}
  35.1113074584128, 0, 14.81,             !- X,Y,Z Vertex 3 {m}
  35.1113074584128, 0, 17.25;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83f3ac8a-081a-4635-a0bc-d1d66cf66a5f}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44f9c727-a306-4964-8b48-706a35ee40e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.96130745841277, 0, 17.25,             !- X,Y,Z Vertex 1 {m}
  3.96130745841277, 0, 14.81,             !- X,Y,Z Vertex 2 {m}
  1.41130745841276, 0, 14.81,             !- X,Y,Z Vertex 3 {m}
  1.41130745841276, 0, 17.25;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c768fea6-6be8-4189-806b-676b5ae45367}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2457c7ce-b545-4f08-a24f-c5ce7875f844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.0404482988187, 54.5956727570179, 17.14, !- X,Y,Z Vertex 1 {m}
  -17.0404482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 2 {m}
  -22.0704482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 3 {m}
  -22.0704482988187, 54.5956727570179, 17.14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47ca8f9c-7d8b-45d2-a2f0-3ba59532b9e1}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2457c7ce-b545-4f08-a24f-c5ce7875f844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.43044829881865, 54.5956727570179, 17.14, !- X,Y,Z Vertex 1 {m}
  -1.43044829881865, 54.5956727570179, 14.7, !- X,Y,Z Vertex 2 {m}
  -3.98044829881866, 54.5956727570179, 14.7, !- X,Y,Z Vertex 3 {m}
  -3.98044829881866, 54.5956727570179, 17.14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a46a413a-6f92-4454-99d7-197415305f93}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2457c7ce-b545-4f08-a24f-c5ce7875f844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.1604482988187, 54.5956727570179, 17.14, !- X,Y,Z Vertex 1 {m}
  -41.1604482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 2 {m}
  -46.1904482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 3 {m}
  -46.1904482988187, 54.5956727570179, 17.14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4cf1f29-d0fa-4862-81be-6e100d008efc}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2457c7ce-b545-4f08-a24f-c5ce7875f844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.1004482988187, 54.5956727570179, 17.14, !- X,Y,Z Vertex 1 {m}
  -29.1004482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 2 {m}
  -34.1304482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 3 {m}
  -34.1304482988187, 54.5956727570179, 17.14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {088d3f39-b48a-4966-a467-de7a99ee2326}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2457c7ce-b545-4f08-a24f-c5ce7875f844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -47.1904482988187, 54.5956727570179, 17.14, !- X,Y,Z Vertex 1 {m}
  -47.1904482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 2 {m}
  -52.2204482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 3 {m}
  -52.2204482988187, 54.5956727570179, 17.14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {043b667d-dc57-44a8-aa72-e9ccf22ff094}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2457c7ce-b545-4f08-a24f-c5ce7875f844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -53.2204482988187, 54.5956727570179, 17.14, !- X,Y,Z Vertex 1 {m}
  -53.2204482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 2 {m}
  -55.7704482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 3 {m}
  -55.7704482988187, 54.5956727570179, 17.14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d230217-c76d-48ba-a818-f67344fc3b86}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2457c7ce-b545-4f08-a24f-c5ce7875f844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1304482988187, 54.5956727570179, 17.14, !- X,Y,Z Vertex 1 {m}
  -35.1304482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 2 {m}
  -40.1604482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 3 {m}
  -40.1604482988187, 54.5956727570179, 17.14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7200080-7e5c-42b1-ad6a-731be6a2992e}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2457c7ce-b545-4f08-a24f-c5ce7875f844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0104482988187, 54.5956727570179, 17.14, !- X,Y,Z Vertex 1 {m}
  -11.0104482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 2 {m}
  -16.0404482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 3 {m}
  -16.0404482988187, 54.5956727570179, 17.14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64aa583f-4f52-4960-b186-2e8099c07bef}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2457c7ce-b545-4f08-a24f-c5ce7875f844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.98044829881866, 54.5956727570179, 17.14, !- X,Y,Z Vertex 1 {m}
  -4.98044829881866, 54.5956727570179, 14.7, !- X,Y,Z Vertex 2 {m}
  -10.0104482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 3 {m}
  -10.0104482988187, 54.5956727570179, 17.14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58466e31-572f-4c29-a4bb-7590e232c440}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2457c7ce-b545-4f08-a24f-c5ce7875f844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.0704482988187, 54.5956727570179, 17.14, !- X,Y,Z Vertex 1 {m}
  -23.0704482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 2 {m}
  -28.1004482988187, 54.5956727570179, 14.7, !- X,Y,Z Vertex 3 {m}
  -28.1004482988187, 54.5956727570179, 17.14; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {588532ef-6f85-4734-acb3-7c02d0dc832e}, !- Handle
  Sub Surface 69,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bcd6eb5e-8450-4045-b155-d21bc35d9bf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.20150495949984, 23.2850272429823, 6.1, !- X,Y,Z Vertex 1 {m}
  9.20150495949984, 23.2850272429823, 0,  !- X,Y,Z Vertex 2 {m}
  3.20150495949984, 23.2850272429823, 0,  !- X,Y,Z Vertex 3 {m}
  3.20150495949984, 23.2850272429823, 6.1; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b42d08c-e793-4852-ac71-586592515c33}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5331bef-4e64-490d-8b43-db006a105571}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.52797729084063, 12.4412, 6.71536795958942, !- X,Y,Z Vertex 1 {m}
  7.52797729084063, 12.4412, 5.49536795958942, !- X,Y,Z Vertex 2 {m}
  5.00297729084063, 12.4412, 5.49536795958942, !- X,Y,Z Vertex 3 {m}
  5.00297729084063, 12.4412, 6.71536795958942; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9698eb7-f234-4e0c-96ca-d0f34bead0de}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5331bef-4e64-490d-8b43-db006a105571}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5779772908406, 12.4412, 6.71536795958942, !- X,Y,Z Vertex 1 {m}
  13.5779772908406, 12.4412, 5.49536795958942, !- X,Y,Z Vertex 2 {m}
  8.52797729084063, 12.4412, 5.49536795958942, !- X,Y,Z Vertex 3 {m}
  8.52797729084063, 12.4412, 6.71536795958942; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da31f536-2d1e-4dd5-b39b-c598e95ba032}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5331bef-4e64-490d-8b43-db006a105571}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.1029772908406, 12.4412, 6.71536795958942, !- X,Y,Z Vertex 1 {m}
  17.1029772908406, 12.4412, 5.49536795958942, !- X,Y,Z Vertex 2 {m}
  14.5779772908406, 12.4412, 5.49536795958942, !- X,Y,Z Vertex 3 {m}
  14.5779772908406, 12.4412, 6.71536795958942; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {727602f2-5e13-4cba-b764-440a25852edd}, !- Handle
  Sub Surface 73,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f4697609-70e9-4e02-9d3f-125f16510aed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.99063130080651, 0, 4.075,             !- X,Y,Z Vertex 1 {m}
  8.99063130080651, 0, 1.94,              !- X,Y,Z Vertex 2 {m}
  8.07563130080651, 0, 1.94,              !- X,Y,Z Vertex 3 {m}
  8.07563130080651, 0, 4.075;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bcb409e-20ad-40d2-b8ef-09b838f85531}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ffd21150-74b3-4965-b8fc-149b7ecf4567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.4985949421609, -7.39071349375027, 7.3847717631917, !- X,Y,Z Vertex 1 {m}
  31.4985949421609, -7.39071349375027, 6.2097717631917, !- X,Y,Z Vertex 2 {m}
  31.4985949421609, -2.59071349375027, 6.2097717631917, !- X,Y,Z Vertex 3 {m}
  31.4985949421609, -2.59071349375027, 7.3847717631917; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b710c41c-b5d6-4d2b-b7b2-ea40060a4253}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ffd21150-74b3-4965-b8fc-149b7ecf4567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.4985949421609, -16.5407134937503, 7.3847717631917, !- X,Y,Z Vertex 1 {m}
  31.4985949421609, -16.5407134937503, 6.2097717631917, !- X,Y,Z Vertex 2 {m}
  31.4985949421609, -14.1907134937503, 6.2097717631917, !- X,Y,Z Vertex 3 {m}
  31.4985949421609, -14.1907134937503, 7.3847717631917; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f7efef6-83ed-4855-a7dc-1711e524e88a}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ffd21150-74b3-4965-b8fc-149b7ecf4567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.4985949421609, -1.59071349375027, 7.3847717631917, !- X,Y,Z Vertex 1 {m}
  31.4985949421609, -1.59071349375027, 6.2097717631917, !- X,Y,Z Vertex 2 {m}
  31.4985949421609, 0.759286506249715, 6.2097717631917, !- X,Y,Z Vertex 3 {m}
  31.4985949421609, 0.759286506249715, 7.3847717631917; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a4ebb20-5bfa-4fb8-9115-bcaefc89890c}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ffd21150-74b3-4965-b8fc-149b7ecf4567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.4985949421609, -13.1907134937503, 7.3847717631917, !- X,Y,Z Vertex 1 {m}
  31.4985949421609, -13.1907134937503, 6.2097717631917, !- X,Y,Z Vertex 2 {m}
  31.4985949421609, -8.39071349375027, 6.2097717631917, !- X,Y,Z Vertex 3 {m}
  31.4985949421609, -8.39071349375027, 7.3847717631917; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec2bba79-db2f-46c5-96fd-4df639b62803}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15a4e75a-51f6-4ac9-b545-a48260d9b5b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.47887984078331, 2.3492427944294,   !- X,Y,Z Vertex 1 {m}
  0, 2.47887984078331, 1.1742427944294,   !- X,Y,Z Vertex 2 {m}
  0, 1.5638798407833, 1.1742427944294,    !- X,Y,Z Vertex 3 {m}
  0, 1.5638798407833, 2.3492427944294;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb672334-72e7-4963-bb69-527f60f9c722}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15a4e75a-51f6-4ac9-b545-a48260d9b5b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.78977274799304, 2.3492427944294,   !- X,Y,Z Vertex 1 {m}
  0, 5.78977274799304, 1.1742427944294,   !- X,Y,Z Vertex 2 {m}
  0, 4.87477274799303, 1.1742427944294,   !- X,Y,Z Vertex 3 {m}
  0, 4.87477274799303, 2.3492427944294;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31bcbd98-49d5-45aa-adf9-c6134b27c807}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15a4e75a-51f6-4ac9-b545-a48260d9b5b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.09286292033458, 2.3492427944294,   !- X,Y,Z Vertex 1 {m}
  0, 4.09286292033458, 1.1742427944294,   !- X,Y,Z Vertex 2 {m}
  0, 3.17786292033457, 1.1742427944294,   !- X,Y,Z Vertex 3 {m}
  0, 3.17786292033457, 2.3492427944294;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e439ecf-036c-4f32-a34d-1ba73176fd70}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {677bc161-c1e6-4fab-b9b9-532e25863a17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2547, 5.08773879062067, 2.34260402719187, !- X,Y,Z Vertex 1 {m}
  -11.2547, 5.08773879062067, 1.16760402719187, !- X,Y,Z Vertex 2 {m}
  -11.2547, 4.17273879062067, 1.16760402719187, !- X,Y,Z Vertex 3 {m}
  -11.2547, 4.17273879062067, 2.34260402719187; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d1d9088-9407-4abd-97e0-bc0265b06fc5}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {677bc161-c1e6-4fab-b9b9-532e25863a17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2547, 3.14342247544565, 2.34260402719187, !- X,Y,Z Vertex 1 {m}
  -11.2547, 3.14342247544565, 1.16760402719187, !- X,Y,Z Vertex 2 {m}
  -11.2547, 2.22842247544564, 1.16760402719187, !- X,Y,Z Vertex 3 {m}
  -11.2547, 2.22842247544564, 2.34260402719187; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05e7066d-95db-4196-a133-a0df710a3d20}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {677bc161-c1e6-4fab-b9b9-532e25863a17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2547, 1.38527436387735, 2.34260402719187, !- X,Y,Z Vertex 1 {m}
  -11.2547, 1.38527436387735, 1.16760402719187, !- X,Y,Z Vertex 2 {m}
  -11.2547, 0.470274363877346, 1.16760402719187, !- X,Y,Z Vertex 3 {m}
  -11.2547, 0.470274363877346, 2.34260402719187; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd9a3d9c-2363-4e81-afbb-8af0f0dba2e1}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15a4e75a-51f6-4ac9-b545-a48260d9b5b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.65723163396281, 2.30848896978908,  !- X,Y,Z Vertex 1 {m}
  0, 9.65723163396281, 1.13348896978909,  !- X,Y,Z Vertex 2 {m}
  0, 8.7422316339628, 1.13348896978909,   !- X,Y,Z Vertex 3 {m}
  0, 8.7422316339628, 2.30848896978908;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {563c6b5c-06c2-4fde-bcc3-9ce00a55dd52}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15a4e75a-51f6-4ac9-b545-a48260d9b5b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.5597406297129, 2.34409974806065,  !- X,Y,Z Vertex 1 {m}
  0, 12.5597406297129, 1.16909974806065,  !- X,Y,Z Vertex 2 {m}
  0, 11.6447406297129, 1.16909974806065,  !- X,Y,Z Vertex 3 {m}
  0, 11.6447406297129, 2.34409974806065;  !- X,Y,Z Vertex 4 {m}

OS:RadianceParameters,
  {c1031c3b-2abf-4e7b-8922-4854ff61a928}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {5e13d68e-5db6-42ff-8817-ce0bc89d9d14}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {8b64f272-2156-45ab-92d1-23ad797f6b14}; !- Handle

OS:OutputControl:ReportingTolerances,
  {a145bb61-2036-415e-ace3-bb1d9286dfab}; !- Handle

OS:ConvergenceLimits,
  {698555ad-f072-4be8-a6bb-aab00e3089b1}; !- Handle

OS:ShadowCalculation,
  {1dbcd005-9525-4754-ac76-f8193cef918a}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {d86fb1db-34b5-4c4b-aeae-8242042c00e5}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d26de427-0e97-4f31-ae17-da976d8edd48}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {27e9710f-dc10-49e7-85c3-5438f52a2331}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {30a7e252-972b-4ea7-8ef8-49ef0b44ff23}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {b1535736-28d3-4a56-b2bd-44a128677c6e}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {9d0457f7-7775-4b4d-a735-cfa7feb76c29}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {307996d7-4add-4ee7-b937-9f3f9233333c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {1b346a19-812d-419c-8987-54bb85cfa6ef}, !- Handle
  Trenton,                                !- City
  ON,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-04715,                          !- Data Source
  716210,                                 !- WMO Number
  44.12,                                  !- Latitude {deg}
  -77.53,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  86,                                     !- Elevation {m}
  file:files/CAN_ON_Trenton.716210_CWEC.epw, !- Url
  4311EE44;                               !- Checksum

OS:Site,
  {bbd18ff2-6c27-4667-ace6-6fbe791d57a2}, !- Handle
  Site 1,                                 !- Name
  44.12,                                  !- Latitude {deg}
  -77.53,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  86,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:AirLoopHVAC,
  {56bfdcd5-afe7-4dc0-a890-915bdb259c5c}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {9c48ce22-4538-447b-9419-85762044333e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b00b6889-d94f-4127-ac31-f034edd02052}, !- Supply Side Inlet Node Name
  {a28e96b4-4a21-4805-989c-1abb0f34f30f}, !- Demand Side Outlet Node Name
  {fc60ab60-cbd3-4015-ac96-556a94065f1d}, !- Demand Side Inlet Node Names
  {b891c6c1-cd31-46ee-9bbc-cb6dec3e8566}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {9c48ce22-4538-447b-9419-85762044333e}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {c04862e6-1c44-4a4f-8e4b-a002c0b70d3d}, !- Availability Manager Name 1
  {0eeed38c-6ae7-4730-914e-71e7fc876406}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {c04862e6-1c44-4a4f-8e4b-a002c0b70d3d}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {0eeed38c-6ae7-4730-914e-71e7fc876406}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {95b943eb-7762-48ef-94b8-1bcf3e506874}, !- Handle
  Node 1,                                 !- Name
  {b00b6889-d94f-4127-ac31-f034edd02052}, !- Inlet Port
  {80fe1ca0-b286-4736-89c7-1fd763bd4337}; !- Outlet Port

OS:Node,
  {c9bc170c-231c-4a16-abf1-08b8f45de1bd}, !- Handle
  Node 2,                                 !- Name
  {cc951dd7-99cc-4efe-a0f0-ee66f80efb02}, !- Inlet Port
  {b891c6c1-cd31-46ee-9bbc-cb6dec3e8566}; !- Outlet Port

OS:Connection,
  {b00b6889-d94f-4127-ac31-f034edd02052}, !- Handle
  Connection 1,                           !- Name
  {56bfdcd5-afe7-4dc0-a890-915bdb259c5c}, !- Source Object
  7,                                      !- Outlet Port
  {95b943eb-7762-48ef-94b8-1bcf3e506874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b891c6c1-cd31-46ee-9bbc-cb6dec3e8566}, !- Handle
  Connection 3,                           !- Name
  {c9bc170c-231c-4a16-abf1-08b8f45de1bd}, !- Source Object
  3,                                      !- Outlet Port
  {56bfdcd5-afe7-4dc0-a890-915bdb259c5c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {728c9f0c-2576-4ec9-a790-d160788cb514}, !- Handle
  Node 3,                                 !- Name
  {fc60ab60-cbd3-4015-ac96-556a94065f1d}, !- Inlet Port
  {5425db8f-0b76-4a4f-a6f9-664a3e2bafb5}; !- Outlet Port

OS:Node,
  {939904c2-9543-4c49-ae22-4fa72176aa16}, !- Handle
  Node 4,                                 !- Name
  {688b311e-1ee8-4801-921b-eac0eed05fff}, !- Inlet Port
  {a28e96b4-4a21-4805-989c-1abb0f34f30f}; !- Outlet Port

OS:Node,
  {0552a62d-0d2f-4278-991a-2f9ae8c9c225}, !- Handle
  Node 5,                                 !- Name
  {30160621-45ed-49e2-a5f6-c88ff674364f}, !- Inlet Port
  {ff06a54e-d47a-4076-91c7-14e1ed3adacf}; !- Outlet Port

OS:Connection,
  {fc60ab60-cbd3-4015-ac96-556a94065f1d}, !- Handle
  Connection 4,                           !- Name
  {56bfdcd5-afe7-4dc0-a890-915bdb259c5c}, !- Source Object
  9,                                      !- Outlet Port
  {728c9f0c-2576-4ec9-a790-d160788cb514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a28e96b4-4a21-4805-989c-1abb0f34f30f}, !- Handle
  Connection 5,                           !- Name
  {939904c2-9543-4c49-ae22-4fa72176aa16}, !- Source Object
  3,                                      !- Outlet Port
  {56bfdcd5-afe7-4dc0-a890-915bdb259c5c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8d98584c-7b4f-42df-af1e-e6653f4e5444}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5425db8f-0b76-4a4f-a6f9-664a3e2bafb5}, !- Inlet Node Name
  {484f19c4-31a0-4f05-9d7c-7643e35cd640}, !- Outlet Node Name 1
  {ff140e60-eede-452c-b015-0d122dd6b002}, !- Outlet Node Name 2
  {cdc55352-5eb2-4542-8b3d-78c854f90d52}, !- Outlet Node Name 3
  {67a07695-147b-407f-8bbc-d69a318f1852}, !- Outlet Node Name 4
  {d2e66aec-2d38-4c8d-9223-60bc788fc3d1}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {ff3c9b68-e220-4097-b5c4-d7ae58fb0c2e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {688b311e-1ee8-4801-921b-eac0eed05fff}, !- Outlet Node Name
  {0c90f7db-24d0-4ae0-8503-1f971f3bb538}, !- Inlet Node Name 1
  {daf5cd4b-381d-44dc-a40e-9dd999621900}, !- Inlet Node Name 2
  {d91f0beb-0be6-4dd4-8f95-254fdc9347f7}, !- Inlet Node Name 3
  {f3326301-1d3b-4265-964e-6413d036269a}, !- Inlet Node Name 4
  {6e4768fd-50d4-45c5-96e4-22cd1d5918ab}; !- Inlet Node Name 5

OS:Connection,
  {5425db8f-0b76-4a4f-a6f9-664a3e2bafb5}, !- Handle
  Connection 6,                           !- Name
  {728c9f0c-2576-4ec9-a790-d160788cb514}, !- Source Object
  3,                                      !- Outlet Port
  {8d98584c-7b4f-42df-af1e-e6653f4e5444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {688b311e-1ee8-4801-921b-eac0eed05fff}, !- Handle
  Connection 9,                           !- Name
  {ff3c9b68-e220-4097-b5c4-d7ae58fb0c2e}, !- Source Object
  2,                                      !- Outlet Port
  {939904c2-9543-4c49-ae22-4fa72176aa16}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {efa49582-f265-4512-8ea2-d370c707f9f8}, !- Handle
  {56bfdcd5-afe7-4dc0-a890-915bdb259c5c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {6beb08ec-2e65-4539-a980-f624f915171b}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {05fab435-fc0b-4858-8b7e-ab04c9b6b7a0}, !- Air Inlet Node Name
  {cc951dd7-99cc-4efe-a0f0-ee66f80efb02}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d362fc3e-e5f8-4c1b-9bb1-96ad02d77bc5}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1c55ed23-c33a-419b-99cd-b23e8bbfae8c}, !- Air Inlet Node Name
  {20a8f831-da24-4e05-a9f4-566596839815}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {c55c09ea-ff22-41c5-83d9-d6736c448061}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fe3264e0-6e39-45a3-93db-78a5aae5957f}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7a0fe0dc-2309-4df1-9685-e4606f5737cb}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f2c3c57b-4baf-470b-8dd5-8882a75c9815}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {cd6e7b62-4b05-48e1-9108-86f046109a64}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {e8d44b56-00f9-4e8d-a65b-a5affd9d3d67}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a06e496f-14fc-4518-ab38-020e08231d11}, !- Air Inlet Node Name
  {624aa22f-9a88-44f8-b778-10fd28c71a4e}, !- Air Outlet Node Name
  {c55c09ea-ff22-41c5-83d9-d6736c448061}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fe3264e0-6e39-45a3-93db-78a5aae5957f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a0fe0dc-2309-4df1-9685-e4606f5737cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {f2c3c57b-4baf-470b-8dd5-8882a75c9815}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cd6e7b62-4b05-48e1-9108-86f046109a64}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {00f59e9c-4a61-49c1-aa56-d999c5238f32}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {c9bc170c-231c-4a16-abf1-08b8f45de1bd}, !- Reference Setpoint Node Name
  {8cb50e62-755e-48d4-bf2d-0a96c2c0f99c}, !- Fan Inlet Node Name
  {c9bc170c-231c-4a16-abf1-08b8f45de1bd}, !- Fan Outlet Node Name
  {8cb50e62-755e-48d4-bf2d-0a96c2c0f99c}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {d0bc49c1-0811-4ccd-88fe-9d5e5e3ba163}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {c9bc170c-231c-4a16-abf1-08b8f45de1bd}, !- Reference Setpoint Node Name
  {8cb50e62-755e-48d4-bf2d-0a96c2c0f99c}, !- Fan Inlet Node Name
  {c9bc170c-231c-4a16-abf1-08b8f45de1bd}, !- Fan Outlet Node Name
  {6f03be03-3d2e-45ff-9e05-96b031950632}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {fb0224e1-d04b-4c1a-b0bb-f582e89bde95}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {c9bc170c-231c-4a16-abf1-08b8f45de1bd}, !- Reference Setpoint Node Name
  {8cb50e62-755e-48d4-bf2d-0a96c2c0f99c}, !- Fan Inlet Node Name
  {c9bc170c-231c-4a16-abf1-08b8f45de1bd}, !- Fan Outlet Node Name
  {fd710efe-34bd-44c5-9dba-42acebadb484}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {8aab929c-e1f5-4fdd-92da-3f2c80e5d278}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ed904a84-1fb2-409e-a559-0b3b151fe2ca}, !- Control Zone Name
  {c9bc170c-231c-4a16-abf1-08b8f45de1bd}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {f7fd003d-289c-48db-80e7-80009992e684}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9a24f090-acde-411c-9f74-f7c37d5ec3a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9a24f090-acde-411c-9f74-f7c37d5ec3a6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dcd8c47b-3bd7-4d16-b34b-1b13bb94789e}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {f7fd003d-289c-48db-80e7-80009992e684}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc344575-da2a-411f-8b4a-37279ff4e274}, !- Mixed Air Node Name
  {b62deecf-e6d5-4c18-adb7-cf1b9b748796}, !- Outdoor Air Stream Node Name
  {f8f83afc-01d2-4afd-ba0a-4287656bcdac}, !- Relief Air Stream Node Name
  {80fe1ca0-b286-4736-89c7-1fd763bd4337}; !- Return Air Stream Node Name

OS:Node,
  {196b46b9-0ae1-473c-bf73-9c072df0a80a}, !- Handle
  Node 6,                                 !- Name
  ,                                       !- Inlet Port
  {b62deecf-e6d5-4c18-adb7-cf1b9b748796}; !- Outlet Port

OS:Connection,
  {b62deecf-e6d5-4c18-adb7-cf1b9b748796}, !- Handle
  Connection 10,                          !- Name
  {196b46b9-0ae1-473c-bf73-9c072df0a80a}, !- Source Object
  3,                                      !- Outlet Port
  {dcd8c47b-3bd7-4d16-b34b-1b13bb94789e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2af8a95d-8831-497f-819c-1f6b0f76eda9}, !- Handle
  Node 7,                                 !- Name
  {f8f83afc-01d2-4afd-ba0a-4287656bcdac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8f83afc-01d2-4afd-ba0a-4287656bcdac}, !- Handle
  Connection 11,                          !- Name
  {dcd8c47b-3bd7-4d16-b34b-1b13bb94789e}, !- Source Object
  7,                                      !- Outlet Port
  {2af8a95d-8831-497f-819c-1f6b0f76eda9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80fe1ca0-b286-4736-89c7-1fd763bd4337}, !- Handle
  Connection 2,                           !- Name
  {95b943eb-7762-48ef-94b8-1bcf3e506874}, !- Source Object
  3,                                      !- Outlet Port
  {dcd8c47b-3bd7-4d16-b34b-1b13bb94789e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fd710efe-34bd-44c5-9dba-42acebadb484}, !- Handle
  Node 8,                                 !- Name
  {fc344575-da2a-411f-8b4a-37279ff4e274}, !- Inlet Port
  {a06e496f-14fc-4518-ab38-020e08231d11}; !- Outlet Port

OS:Connection,
  {fc344575-da2a-411f-8b4a-37279ff4e274}, !- Handle
  Connection 12,                          !- Name
  {dcd8c47b-3bd7-4d16-b34b-1b13bb94789e}, !- Source Object
  5,                                      !- Outlet Port
  {fd710efe-34bd-44c5-9dba-42acebadb484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06e496f-14fc-4518-ab38-020e08231d11}, !- Handle
  Connection 13,                          !- Name
  {fd710efe-34bd-44c5-9dba-42acebadb484}, !- Source Object
  3,                                      !- Outlet Port
  {e8d44b56-00f9-4e8d-a65b-a5affd9d3d67}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6f03be03-3d2e-45ff-9e05-96b031950632}, !- Handle
  Node 9,                                 !- Name
  {624aa22f-9a88-44f8-b778-10fd28c71a4e}, !- Inlet Port
  {1c55ed23-c33a-419b-99cd-b23e8bbfae8c}; !- Outlet Port

OS:Connection,
  {624aa22f-9a88-44f8-b778-10fd28c71a4e}, !- Handle
  Connection 14,                          !- Name
  {e8d44b56-00f9-4e8d-a65b-a5affd9d3d67}, !- Source Object
  9,                                      !- Outlet Port
  {6f03be03-3d2e-45ff-9e05-96b031950632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c55ed23-c33a-419b-99cd-b23e8bbfae8c}, !- Handle
  Connection 15,                          !- Name
  {6f03be03-3d2e-45ff-9e05-96b031950632}, !- Source Object
  3,                                      !- Outlet Port
  {d362fc3e-e5f8-4c1b-9bb1-96ad02d77bc5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8cb50e62-755e-48d4-bf2d-0a96c2c0f99c}, !- Handle
  Node 10,                                !- Name
  {20a8f831-da24-4e05-a9f4-566596839815}, !- Inlet Port
  {05fab435-fc0b-4858-8b7e-ab04c9b6b7a0}; !- Outlet Port

OS:Connection,
  {20a8f831-da24-4e05-a9f4-566596839815}, !- Handle
  Connection 16,                          !- Name
  {d362fc3e-e5f8-4c1b-9bb1-96ad02d77bc5}, !- Source Object
  6,                                      !- Outlet Port
  {8cb50e62-755e-48d4-bf2d-0a96c2c0f99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05fab435-fc0b-4858-8b7e-ab04c9b6b7a0}, !- Handle
  Connection 17,                          !- Name
  {8cb50e62-755e-48d4-bf2d-0a96c2c0f99c}, !- Source Object
  3,                                      !- Outlet Port
  {6beb08ec-2e65-4539-a980-f624f915171b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cc951dd7-99cc-4efe-a0f0-ee66f80efb02}, !- Handle
  Connection 18,                          !- Name
  {6beb08ec-2e65-4539-a980-f624f915171b}, !- Source Object
  9,                                      !- Outlet Port
  {c9bc170c-231c-4a16-abf1-08b8f45de1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {ed904a84-1fb2-409e-a559-0b3b151fe2ca}, !- Handle
  Office admin zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2af67b6-bfb9-4f23-a754-e1854eaffd9f}, !- Zone Air Inlet Port List
  {b5d52ed8-a96a-4e64-a764-c64d79d3ed4a}, !- Zone Air Exhaust Port List
  {5bb5cf47-fa01-4f58-9d52-7c7808d29f42}, !- Zone Air Node Name
  {1a1adf7b-a5a1-471e-8783-92a50dbd9dc4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1915605f-1241-4135-bdce-3d68f2bf60bb}, !- Group Rendering Name
  {c9a6f9f5-db40-4b50-a7c7-9af2ee3d8440}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31031f58-da46-4381-9f95-d464fc7b3f9e}, !- Handle
  Node 11,                                !- Name
  {5bb5cf47-fa01-4f58-9d52-7c7808d29f42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bb5cf47-fa01-4f58-9d52-7c7808d29f42}, !- Handle
  Connection 20,                          !- Name
  {ed904a84-1fb2-409e-a559-0b3b151fe2ca}, !- Source Object
  11,                                     !- Outlet Port
  {31031f58-da46-4381-9f95-d464fc7b3f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2af67b6-bfb9-4f23-a754-e1854eaffd9f}, !- Handle
  Port List 1,                            !- Name
  {ed904a84-1fb2-409e-a559-0b3b151fe2ca}, !- HVAC Component
  {ff06a54e-d47a-4076-91c7-14e1ed3adacf}; !- Port 1

OS:PortList,
  {b5d52ed8-a96a-4e64-a764-c64d79d3ed4a}, !- Handle
  Port List 2,                            !- Name
  {ed904a84-1fb2-409e-a559-0b3b151fe2ca}; !- HVAC Component

OS:Sizing:Zone,
  {a1dc8f02-befe-48aa-8281-bebeff5c8ecc}, !- Handle
  {ed904a84-1fb2-409e-a559-0b3b151fe2ca}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c6fae50a-33ff-43b1-a8b6-ed156f37cfaa}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ed904a84-1fb2-409e-a559-0b3b151fe2ca}, !- Thermal Zone
  {87cca636-54b8-4cac-888a-f8f3cffedd9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {abe52088-1093-4e03-bd86-d91c4344438c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {26ce45f9-3d4a-40a3-8025-59fe0eaef8c4}, !- Handle
  Rendering Color 15,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1915605f-1241-4135-bdce-3d68f2bf60bb}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:SpaceType,
  {a86ef06f-1c71-4e3b-8be0-7661c46a5dfe}, ! Handle
  NECB-Warehouse,                         ! Name
  {b80fd694-7b5d-4480-9955-09b0315a1f15}, ! Default Construction Set Name
  {a205c5e3-56c5-42a7-8c45-337f1d56332a}, ! Default Schedule Set Name
  {f27706fe-2738-45e9-b0a2-66fb50e9d724}, ! Group Rendering Name
  {e694c91d-60c4-4e34-a319-c2e84fafdbb7}; ! Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {6e7522fd-026d-44f6-81d2-8e2c27244ab1}, ! Handle
  NECB-A,                                 ! Name
  {0a19a0d6-e4a5-4b1c-89ba-7546eafb6f40}, ! Hours of Operation Schedule Name
  {f5d04525-dab7-47e9-8fff-ebfdb366ae54}, ! Number of People Schedule Name
  ,                                       ! People Activity Level Schedule Name
  {eacc0eba-69d4-4153-acb0-2def99185b9a}, ! Lighting Schedule Name
  {bf5c870d-b0a6-4fab-bc82-251734188ce2}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  {66653670-2f5e-41a2-90b9-356f1b577f30}, ! Hot Water Equipment Schedule Name
  ,                                       ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  {29f4a0fa-37e5-4f50-9485-763e16e463ee}; ! Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e694c91d-60c4-4e34-a319-c2e84fafdbb7}, ! Handle
  NECB-Warehouse-A-oa,                    ! Name
  ,                                       ! Outdoor Air Method
  0.008,                                  ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0a19a0d6-e4a5-4b1c-89ba-7546eafb6f40}, ! Handle
  NECB-A-Fan,                             ! Name
  {ab63d0c0-30e9-4079-b2eb-95387fb4874e}, ! Schedule Type Limits Name
  {705ae236-6c37-49b2-972a-fc9ad7138330}; ! Default Day Schedule Name

OS:Schedule:Day,
  {705ae236-6c37-49b2-972a-fc9ad7138330}, ! Handle
  Schedule Day 4,                         ! Name
  {ab63d0c0-30e9-4079-b2eb-95387fb4874e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c7893d70-acc2-46de-bd6b-3b55ad8ceb33}, ! Handle
  sunNECB-A-Fanrule,                      ! Name
  {0a19a0d6-e4a5-4b1c-89ba-7546eafb6f40}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {82033262-cf59-48d3-a881-59cd32e9bec3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {61e8d71e-fa24-4fb7-be0e-f020af12c259}, ! Handle
  satNECB-A-Fanrule,                      ! Name
  {0a19a0d6-e4a5-4b1c-89ba-7546eafb6f40}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {59f31389-7ed5-4e42-ae45-c975543d5560}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {c75405dd-e2f2-4f72-9235-a37fb1aceb37}, ! Handle
  wkdNECB-A-Fan rule,                     ! Name
  {0a19a0d6-e4a5-4b1c-89ba-7546eafb6f40}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {ec98f417-9b6c-4601-8bac-1794f453bb7e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {82033262-cf59-48d3-a881-59cd32e9bec3}, ! Handle
  sunNECB-A-Fan 1,                        ! Name
  {ab63d0c0-30e9-4079-b2eb-95387fb4874e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {59f31389-7ed5-4e42-ae45-c975543d5560}, ! Handle
  satNECB-A-Fan 1,                        ! Name
  {ab63d0c0-30e9-4079-b2eb-95387fb4874e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {ec98f417-9b6c-4601-8bac-1794f453bb7e}, ! Handle
  wkdNECB-A-Fan 1,                        ! Name
  {ab63d0c0-30e9-4079-b2eb-95387fb4874e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
