
OS:Version,
  {83694242-46ea-4481-bbc6-41005ef79a6a}, !- Handle
  1.2.4;                                  !- Version Identifier

OS:Schedule:Constant,
  {c7b0b342-9afa-44c0-8378-1712b4eb0a8d}, !- Handle
  Always On Discrete,                     !- Name
  {085c82ca-3bdc-4103-bc10-c8da21f2ee34}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {085c82ca-3bdc-4103-bc10-c8da21f2ee34}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:DefaultSubSurfaceConstructions,
  {edc7805e-40b6-44a8-8a30-2abcacbc0e12}, ! Handle
  000_Interior_DefSubCons,                ! Name
  ,                                       ! Fixed Window Construction Name
  ,                                       ! Operable Window Construction Name
  ,                                       ! Door Construction Name
  ,                                       ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  ,                                       ! Skylight Construction Name
  ,                                       ! Tubular Daylight Dome Construction Name
  ;                                       ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2ecf4f4c-85ee-4d44-969d-1cf3dc9d0651}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, ! Name
  ,                                       ! Fixed Window Construction Name
  ,                                       ! Operable Window Construction Name
  ,                                       ! Door Construction Name
  ,                                       ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  ,                                       ! Skylight Construction Name
  ,                                       ! Tubular Daylight Dome Construction Name
  ;                                       ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3c99188a-5f80-46f5-940a-340304459562}, ! Handle
  000_Ground_DefSurfCons,                 ! Name
  ,                                       ! Floor Construction Name
  ,                                       ! Wall Construction Name
  ;                                       ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {67c7afba-e420-4d66-9646-246e304b4b86}, ! Handle
  000_Interior_DefSurfCons,               ! Name
  ,                                       ! Floor Construction Name
  ,                                       ! Wall Construction Name
  ;                                       ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {10a56728-d349-4650-a259-a46789e73ea8}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, ! Name
  ,                                       ! Floor Construction Name
  ,                                       ! Wall Construction Name
  ;                                       ! Roof Ceiling Construction Name

OS:Facility,
  {cf302468-3453-4b1f-a1ed-b05a0da3cd5c}; ! Handle

OS:Material:AirGap,
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}, ! Handle
  000_F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Rendering:Color,
  {3ac3ab6e-838a-4987-a923-7ed16f076f1c}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8_Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {336262c3-ed6f-4bd5-bd5b-d932449932e2}, ! Handle
  000_Exterior Door_Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5258d57d-6d17-494e-9c3b-4c56919ea2f6}, ! Handle
  000_Exterior Window_Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999,                       ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {d215b2b0-0241-4ad0-b07c-0df46d01f486}, ! Handle
  000_Interior Ceiling_Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {10b662a5-17eb-4067-8ab6-1c6c92619ced}, ! Handle
  000_Interior Door_Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {994d202e-504a-4148-84f1-46b26fd74ce7}, ! Handle
  000_Interior Floor_Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {3345a47f-3148-4884-93eb-8d5a5a0a785d}, ! Handle
  000_Interior Partition_Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {a4e4bf50-8f71-4600-993d-4ea1ca2afada}, ! Handle
  000_Interior Wall_Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6a66ec3d-9ebd-481c-931c-fad8647d508d}, ! Handle
  000_Interior Window_Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ffe7c1fb-032c-4ec1-a24d-8d1e06bad54e}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {00efa528-c739-4942-bb54-971e350d5081}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5_Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825,                               ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {6d1599e9-d10c-498e-a73e-8cbb2dcd9066}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8_Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d43e1bbd-8f3c-4474-9188-3505c2d039e8}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5_Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865,                                 ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {f16d79c6-23ca-4509-a014-2175d9ec5914}, ! Handle
  Air_Wall_Color,                         ! Name
  255,                                    ! Rendering Red Value
  69,                                     ! Rendering Green Value
  0,                                      ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {dca0f93c-b0ab-49ea-a058-869b6aa0620c}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {693caa13-3e74-48ae-8045-a3a848c2807a}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {01427c50-9f95-4617-88ea-a0e9186837e8}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4f7bd1ef-5d66-416c-b7cd-645da80eb8db}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c89b3655-49ce-4e5d-97c9-b2095fd6db9c}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {bc7c5297-77e3-4f10-bc89-f8f14a796e35}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d5293439-b4e0-42c4-ae8f-39daf0fa9e60}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5053f38e-2fe7-4c10-afbd-cc1965219b26}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {246c2b99-5ff6-48d4-a556-71bb50fed76b}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {086bd7a3-d72e-44c0-acc9-70d041c4c2f5}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {675b176b-6342-4e06-9b76-f297a6b58c55}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4d4d7ba3-4fd8-4f69-9194-9b7ffe61cc8d}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {a36b9707-67e9-4ac7-87d8-bca1cdc8d977}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {d5de7a23-6ee1-4151-a263-1bfb8dd0a2ce}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {860056cb-f9ed-447b-aaaf-630c68f1cc0e}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:SimulationControl,
  {657ba578-29ab-439c-87b6-218865343bf2}, ! Handle
  No,                                     ! Do Zone Sizing Calculation
  No,                                     ! Do System Sizing Calculation
  No,                                     ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:Timestep,
  {8a10f874-3682-42ca-98c2-f4b68d8deb26}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:DesignSpecification:OutdoorAir,
  {1c61d1cd-d199-4946-9ac5-8496d110c280}, ! Handle
  MediumOffice_Outdoor_Air,               ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {d0f0b867-4833-4c23-97b4-2d2103a11327}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b2323053-24fd-48bf-91c8-981699edab0b}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {a1b286a2-734b-4de1-aca9-74651817c459}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:BuildingStory,
  {bc9cac73-b1dc-44df-a3ed-78b59aa20967}, ! Handle
  Building Story 1,                       ! Name
  0,                                      ! Nominal Z Coordinate {m}
  7.87908,                                ! Nominal Floor to Floor Height {m}
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  {fb78519c-f403-496c-a28c-8278b2afb11d}; ! Group Rendering Name

OS:Space,
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Handle
  Warehouse,                              ! Name
  {c2e24a01-a739-4edf-b523-6206bcdb29e2}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  98.94,                                  ! X Origin {m}
  0,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {bc9cac73-b1dc-44df-a3ed-78b59aa20967}, ! Building Story Name
  {31448467-ce41-4f01-8bef-998ebf0eb998}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {f5256f4e-b533-4f89-a6f0-52fdc4ad1584}, ! Handle
  Surface 1,                              ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 36.84, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -92.98, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -92.98, 22, 0,                          !- X,Y,Z Vertex 4 {m}
  -98.94, 22, 0,                          !- X,Y,Z Vertex 5 {m}
  -98.94, 36.84, 0;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dd55aa8a-f71b-4b93-afe0-1ae7b5846a2d}, ! Handle
  Surface 2,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -92.98, 0, 6.348984,                    !- X,Y,Z Vertex 1 {m}
  -92.98, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.348984;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f98f2f-fa29-4d40-8629-2dcc9bbc1b9d}, ! Handle
  Surface 3,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {bd4d22ef-bc17-408b-a4bc-4cf7f024aed7}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -92.98, 6.11, 2.999232,                 !- X,Y,Z Vertex 1 {m}
  -92.98, 6.11, 0,                        !- X,Y,Z Vertex 2 {m}
  -92.98, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -92.98, 1.44382283906452e-015, 2.999232; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120c5eb8-39f9-498d-85ba-392d667e0a77}, ! Handle
  Surface 5,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -98.94, 22, 7.56487960014397,           !- X,Y,Z Vertex 1 {m}
  -98.94, 36.84, 6.26243995381337,        !- X,Y,Z Vertex 2 {m}
  -98.94, 36.84, 0,                       !- X,Y,Z Vertex 3 {m}
  -98.94, 22, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a179b0d-6811-4550-ad2a-de51bc4e7b71}, ! Handle
  Surface 6,                              ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 36.84, 6.26243995381337,             !- X,Y,Z Vertex 1 {m}
  0, 36.84, 0,                            !- X,Y,Z Vertex 2 {m}
  -98.94, 36.84, 0,                       !- X,Y,Z Vertex 3 {m}
  -98.94, 36.84, 6.26243995381337;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {414aca6e-3c36-4d45-a332-90e974e74a69}, ! Handle
  Warehouse_Stg,                          ! Name
  {c2e24a01-a739-4edf-b523-6206bcdb29e2}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  55.43,                                  ! X Origin {m}
  7.47126740341668,                       ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {bc9cac73-b1dc-44df-a3ed-78b59aa20967}, ! Building Story Name
  {01db5361-823c-498b-b39f-01071935539b}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {8f4fcea1-2e65-49bc-9a55-a5f29ebd3e43}, ! Handle
  Surface 10,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {414aca6e-3c36-4d45-a332-90e974e74a69}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -5.96, 0, 6.96960052382727,             !- X,Y,Z Vertex 1 {m}
  -5.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.000418499999995674, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -0.000418499999995674, 0, 6.96960052382727; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ef1be48-952e-4460-866e-2ed81dd33104}, ! Handle
  Surface 11,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {414aca6e-3c36-4d45-a332-90e974e74a69}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -5.96, 2.91, 7.21132578767091,          !- X,Y,Z Vertex 1 {m}
  -5.96, 2.91, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.96, 0, 6.96960052382727;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bdac8cc-3fb3-4082-bb58-075afbbd4abb}, ! Handle
  Surface 12,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {414aca6e-3c36-4d45-a332-90e974e74a69}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -0.000418499999995674, 2.91, 7.21132578767091, !- X,Y,Z Vertex 1 {m}
  -0.000418499999995674, 2.91, 0,         !- X,Y,Z Vertex 2 {m}
  -5.96, 2.91, 0,                         !- X,Y,Z Vertex 3 {m}
  -5.96, 2.91, 7.21132578767091;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {efb194ac-5aff-4d23-9ac9-abf1a26b5683}, ! Handle
  Warehouse_off,                          ! Name
  {ab646388-0a45-4eab-8fb4-b8faabe54257}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  57.22,                                  ! X Origin {m}
  23.4900112350645,                       ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {bc9cac73-b1dc-44df-a3ed-78b59aa20967}, ! Building Story Name
  {1686ca84-1f43-4b13-b469-ecedef91f61d}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {cb145ebd-0627-4f96-bbef-8cb9c8db2343}, ! Handle
  Surface 16,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {efb194ac-5aff-4d23-9ac9-abf1a26b5683}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -7.75, 0, 7.43410805661122,             !- X,Y,Z Vertex 1 {m}
  -7.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.43410805661122;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db69b21-ea2a-4bf8-93cd-ace2891dc62a}, ! Handle
  Surface 17,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {efb194ac-5aff-4d23-9ac9-abf1a26b5683}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -7.75, 0, 7.43410805661122,             !- X,Y,Z Vertex 1 {m}
  -7.75, 4.14, 7.07075899085592,          !- X,Y,Z Vertex 2 {m}
  -7.75, 4.14, 0,                         !- X,Y,Z Vertex 3 {m}
  -7.75, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b529e43-b05e-4648-9311-fc4d692c4ea4}, ! Handle
  Surface 18,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {efb194ac-5aff-4d23-9ac9-abf1a26b5683}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 4.14, 7.07075899085592,              !- X,Y,Z Vertex 1 {m}
  0, 4.14, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.75, 4.14, 0,                         !- X,Y,Z Vertex 3 {m}
  -7.75, 4.14, 7.07075899085592;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f84703d-73c6-42e4-9825-eb24c8ccfd96}, ! Handle
  Surface 19,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {efb194ac-5aff-4d23-9ac9-abf1a26b5683}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 7.43410805661122,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.14, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.14, 7.07075899085592;              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fb78519c-f403-496c-a28c-8278b2afb11d}, ! Handle
  Rendering Color 1,                      ! Name
  0,                                      ! Rendering Red Value
  255,                                    ! Rendering Green Value
  127;                                    ! Rendering Blue Value

OS:Surface,
  {75435806-8bd1-4eef-b60f-66f18cda81ab}, ! Handle
  Surface 22,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 18.42, 7.87908,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 6.348984,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 36.84, 0,                            !- X,Y,Z Vertex 4 {m}
  0, 36.84, 6.26243995381337;             !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {62e6a3d7-5eb0-439c-98d7-c60d065a5e39}, ! Handle
  Surface 24,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 6.348984,                         !- X,Y,Z Vertex 1 {m}
  0, 18.42, 7.87908,                      !- X,Y,Z Vertex 2 {m}
  -92.98, 18.42, 7.87908,                 !- X,Y,Z Vertex 3 {m}
  -92.98, 0, 6.348984;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561b4169-8961-458e-bc47-75a155d0629d}, ! Handle
  Surface 25,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {414aca6e-3c36-4d45-a332-90e974e74a69}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -0.000418499999995674, 2.91, 7.21132578767091, !- X,Y,Z Vertex 1 {m}
  -0.000418499999995674, 0, 6.96960052382727, !- X,Y,Z Vertex 2 {m}
  -0.000418499999995674, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -0.000418499999995674, 2.91, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26675299-3e44-47e3-abd3-dff587406050}, ! Handle
  Surface 21,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 18.42, 7.87908,                      !- X,Y,Z Vertex 1 {m}
  0, 36.84, 6.26243995381337,             !- X,Y,Z Vertex 2 {m}
  -98.94, 36.84, 6.26243995381337,        !- X,Y,Z Vertex 3 {m}
  -98.94, 22, 7.56487960014397,           !- X,Y,Z Vertex 4 {m}
  -92.98, 22, 7.56487960014397,           !- X,Y,Z Vertex 5 {m}
  -92.98, 18.42, 7.87908;                 !- X,Y,Z Vertex 6 {m}

OS:BuildingStory,
  {755c37ff-8940-4390-9fa1-122b4791adfa}, ! Handle
  Building Story 2,                       ! Name
  0,                                      ! Nominal Z Coordinate {m}
  2.999232,                               ! Nominal Floor to Floor Height {m}
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  {6349dfeb-93e4-4326-8f45-b2f83d1b1fa1}; ! Group Rendering Name

OS:Space,
  {ae9ddf98-f615-4c61-9c83-667871a64c0e}, ! Handle
  Firstflr_off1,                          ! Name
  {ab646388-0a45-4eab-8fb4-b8faabe54257}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  -6.35,                                  ! X Origin {m}
  0,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {755c37ff-8940-4390-9fa1-122b4791adfa}, ! Building Story Name
  {a87a1022-7d9a-4ef3-a521-d8a6f8af7aed}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {80f0154e-aefc-4528-8455-1654782c4f9d}, ! Handle
  Surface 13,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {ae9ddf98-f615-4c61-9c83-667871a64c0e}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  6.35, 6.11, 0,                          !- X,Y,Z Vertex 1 {m}
  6.35, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.11, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5634d0a6-355d-4427-a0e8-e05cf3c93d2d}, ! Handle
  Surface 20,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ae9ddf98-f615-4c61-9c83-667871a64c0e}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {36f103fa-b021-431d-b71a-585f1fcdb8b0}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  6.35, 6.11, 2.999232,                   !- X,Y,Z Vertex 1 {m}
  6.35, 6.11, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.11, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.11, 2.999232;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8acc705e-e1f8-4dfa-bf65-ee2f781aff0c}, ! Handle
  Surface 23,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ae9ddf98-f615-4c61-9c83-667871a64c0e}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {f98cfc9e-8fea-46a1-b560-17933949fa08}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  6.35, 3.76, 2.999232,                   !- X,Y,Z Vertex 1 {m}
  6.35, 3.76, 0,                          !- X,Y,Z Vertex 2 {m}
  6.35, 6.11, 0,                          !- X,Y,Z Vertex 3 {m}
  6.35, 6.11, 2.999232;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5e3d39a-a612-4798-8d24-6ed1f98c5ff3}, ! Handle
  Surface 26,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ae9ddf98-f615-4c61-9c83-667871a64c0e}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 2.999232,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.35, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.35, 0, 2.999232;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6c340f2-6cf2-4203-bcfb-35729bd1dcb7}, ! Handle
  SecureLockUp,                           ! Name
  {c2e24a01-a739-4edf-b523-6206bcdb29e2}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  0,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {755c37ff-8940-4390-9fa1-122b4791adfa}, ! Building Story Name
  {8c2bb21d-2064-46e4-9e11-c5ca3c008c68}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {64041520-74bf-44f0-a2af-85c98036b2ce}, ! Handle
  Surface 28,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {b6c340f2-6cf2-4203-bcfb-35729bd1dcb7}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  5.96, 6.11, 0,                          !- X,Y,Z Vertex 1 {m}
  5.96, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -3.60955709766131e-016, 6.11, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b911b7e-c1ac-42b3-9c3c-1a0a075ac75d}, ! Handle
  Surface 29,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {b6c340f2-6cf2-4203-bcfb-35729bd1dcb7}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {d519b8ad-2c07-47dc-9b0e-765f5d92b545}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 3.76, 2.999232,                      !- X,Y,Z Vertex 1 {m}
  0, 3.76, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.999232;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {005f96a8-6f68-4e6a-b9a9-4e7dacca678a}, ! Handle
  Surface 30,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {b6c340f2-6cf2-4203-bcfb-35729bd1dcb7}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {5a359150-236c-4289-a798-c96151d9e8a0}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  5.96, 6.11, 2.999232,                   !- X,Y,Z Vertex 1 {m}
  5.96, 6.11, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.60955709766131e-016, 6.11, 0,        !- X,Y,Z Vertex 3 {m}
  -3.60955709766131e-016, 6.11, 2.999232; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd4d22ef-bc17-408b-a4bc-4cf7f024aed7}, ! Handle
  Surface 31,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {b6c340f2-6cf2-4203-bcfb-35729bd1dcb7}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {56f98f2f-fa29-4d40-8629-2dcc9bbc1b9d}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  5.96, 0, 2.999232,                      !- X,Y,Z Vertex 1 {m}
  5.96, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.96, 6.11, 0,                          !- X,Y,Z Vertex 3 {m}
  5.96, 6.11, 2.999232;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42af2d64-c1ad-4c88-9bc8-6c2d902909bd}, ! Handle
  Surface 32,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {b6c340f2-6cf2-4203-bcfb-35729bd1dcb7}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 2.999232,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.96, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.96, 0, 2.999232;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b526c88-d52d-4cf5-9090-f01ddc938bcb}, ! Handle
  Surface 33,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {b6c340f2-6cf2-4203-bcfb-35729bd1dcb7}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {1c2201d1-a15a-4fa7-af74-288e83916224}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  5.96, 0, 2.999232,                      !- X,Y,Z Vertex 1 {m}
  5.96, 6.11, 2.999232,                   !- X,Y,Z Vertex 2 {m}
  -3.60955709766131e-016, 6.11, 2.999232, !- X,Y,Z Vertex 3 {m}
  0, 0, 2.999232;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {19bab6dd-1b96-4038-bb64-f1709737814b}, ! Handle
  Telecom,                                ! Name
  {ada3d07d-00a3-451e-bc3a-043a9037fa4b}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  13.89,                                  ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {755c37ff-8940-4390-9fa1-122b4791adfa}, ! Building Story Name
  {fd0e5eec-235a-478b-8428-4d0a460cc494}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {3e63dcd7-286f-40c0-8d8e-cf7b76a3d39f}, ! Handle
  Surface 48,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {19bab6dd-1b96-4038-bb64-f1709737814b}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  5.96, 0.530000000000001, -1.73650280236026e-035, !- X,Y,Z Vertex 1 {m}
  5.96, -6.49, 1.73650280236025e-035,     !- X,Y,Z Vertex 2 {m}
  -5.21714625190374e-016, -6.49, 5.20950840708077e-035, !- X,Y,Z Vertex 3 {m}
  1.01189328275336e-070, 0.530000000000001, 1.73650280236026e-035; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f902a23-c6b1-4984-bffc-cd9e0039a99d}, ! Handle
  WeaponVault,                            ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {19bab6dd-1b96-4038-bb64-f1709737814b}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -5.96701875168901e-018, 0.530000000000001, 2.999232, !- X,Y,Z Vertex 1 {m}
  1.01189328275336e-070, 0.530000000000001, 1.73650280236026e-035, !- X,Y,Z Vertex 2 {m}
  -8.07451675312241e-018, -5.08572395600743e-036, -2.46838263944943e-035, !- X,Y,Z Vertex 3 {m}
  -1.4041530874108e-017, -2.88764567812905e-015, 2.999232; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4510a889-1d2b-4f86-88c0-726c7d510913}, ! Handle
  Surface 50,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {19bab6dd-1b96-4038-bb64-f1709737814b}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {26589fe4-1df8-4890-b317-41b45737028b}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3.25, 0.530000000000001, 2.999232,      !- X,Y,Z Vertex 1 {m}
  3.25, 0.530000000000001, 0,             !- X,Y,Z Vertex 2 {m}
  1.01189328275336e-070, 0.530000000000001, 1.73650280236026e-035, !- X,Y,Z Vertex 3 {m}
  -5.96701875168901e-018, 0.530000000000001, 2.999232; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e43aa07-f285-4c4c-803b-dfd27e71b6a6}, ! Handle
  Surface 51,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {19bab6dd-1b96-4038-bb64-f1709737814b}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {2c1d2f2b-3e7d-4787-bf49-9c352100c7cf}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  5.96, 0.530000000000001, 2.999232,      !- X,Y,Z Vertex 1 {m}
  5.96, 0.530000000000001, -1.73650280236026e-035, !- X,Y,Z Vertex 2 {m}
  3.25, 0.530000000000001, 0,             !- X,Y,Z Vertex 3 {m}
  3.25, 0.530000000000001, 2.999232;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1f3afd-d379-434b-8627-7ffc5fc7b156}, ! Handle
  Surface 52,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {19bab6dd-1b96-4038-bb64-f1709737814b}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {73cb0b79-e8a2-4500-b2a3-7ac7833623de}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  5.96, -6.49, 2.999232,                  !- X,Y,Z Vertex 1 {m}
  5.96, -6.49, 1.73650280236025e-035,     !- X,Y,Z Vertex 2 {m}
  5.96, 0.530000000000001, -1.73650280236026e-035, !- X,Y,Z Vertex 3 {m}
  5.96, 0.530000000000001, 2.999232;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70fbdf29-2a59-4061-99a5-a244ccfcc3fb}, ! Handle
  Surface 53,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {19bab6dd-1b96-4038-bb64-f1709737814b}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {206e82ac-d5b6-4d1c-9ff2-cfa78f4f9fb6}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -5.013025213833e-016, -6.49, 2.999232,  !- X,Y,Z Vertex 1 {m}
  -5.21714625190374e-016, -6.49, 5.20950840708077e-035, !- X,Y,Z Vertex 2 {m}
  5.96, -6.49, 1.73650280236025e-035,     !- X,Y,Z Vertex 3 {m}
  5.96, -6.49, 2.999232;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50a9e66e-ac73-45b3-8b20-2c628ec184a2}, ! Handle
  Firstflr_MechElc,                       ! Name
  {ada3d07d-00a3-451e-bc3a-043a9037fa4b}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  18.41,                                  ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {755c37ff-8940-4390-9fa1-122b4791adfa}, ! Building Story Name
  {b67523f1-294f-48ff-bb29-df282dad150f}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {2b5156c9-b9ce-4967-9a11-652a25bc6b7f}, ! Handle
  Surface 56,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {50a9e66e-ac73-45b3-8b20-2c628ec184a2}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3.25, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  3.25, -3.99, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -3.99, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee2ab3ce-6c3b-4a65-9e39-f450b79f7909}, ! Handle
  Surface 57,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {50a9e66e-ac73-45b3-8b20-2c628ec184a2}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {5e7e43c7-cef8-44b5-9f85-2cae380fe3d7}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3.25, 0, 2.999232,                      !- X,Y,Z Vertex 1 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.999232;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27965978-958d-4f7c-aadf-2555308732e9}, ! Handle
  Surface 58,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {50a9e66e-ac73-45b3-8b20-2c628ec184a2}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {2d93603c-d2dd-4f0d-b65f-b3bd8a76e029}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3.25, -3.99, 2.999232,                  !- X,Y,Z Vertex 1 {m}
  3.25, -3.99, 0,                         !- X,Y,Z Vertex 2 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.25, 0, 2.999232;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26589fe4-1df8-4890-b317-41b45737028b}, ! Handle
  Surface 59,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {50a9e66e-ac73-45b3-8b20-2c628ec184a2}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {4510a889-1d2b-4f86-88c0-726c7d510913}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, -3.99, 2.999232,                     !- X,Y,Z Vertex 1 {m}
  0, -3.99, 0,                            !- X,Y,Z Vertex 2 {m}
  3.25, -3.99, 0,                         !- X,Y,Z Vertex 3 {m}
  3.25, -3.99, 2.999232;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c5767d-13e7-48cb-ac04-c8b81cd4d68e}, ! Handle
  Surface 60,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {50a9e66e-ac73-45b3-8b20-2c628ec184a2}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 2.999232,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.99, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.99, 2.999232;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40886678-b85d-48c2-85f8-0f22c4e4be07}, ! Handle
  Surface 61,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {50a9e66e-ac73-45b3-8b20-2c628ec184a2}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {d0bfd972-baed-4ca1-a640-7207acd5f315}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3.25, -1.42, 2.999232,                  !- X,Y,Z Vertex 1 {m}
  3.25, -0.160000000000001, 2.999232,     !- X,Y,Z Vertex 2 {m}
  0, -0.160000000000001, 2.999232,        !- X,Y,Z Vertex 3 {m}
  0, -1.42, 2.999232;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {714320d7-21f4-41d6-a55c-2dd2cfc89f2a}, ! Handle
  WeaponVault,                            ! Name
  {c2e24a01-a739-4edf-b523-6206bcdb29e2}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  5.96,                                   ! X Origin {m}
  14.42,                                  ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {755c37ff-8940-4390-9fa1-122b4791adfa}, ! Building Story Name
  {ae0e7a5d-d766-4bf4-9abe-3b6673d42e37}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {92852804-4bb4-4e54-923a-1a8e07a15cff}, ! Handle
  Surface 62,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {714320d7-21f4-41d6-a55c-2dd2cfc89f2a}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 3.99, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.71, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.71, 3.99, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c1d2f2b-3e7d-4787-bf49-9c352100c7cf}, ! Handle
  Surface 63,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {714320d7-21f4-41d6-a55c-2dd2cfc89f2a}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {1e43aa07-f285-4c4c-803b-dfd27e71b6a6}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -2.71, 0, 2.999232,                     !- X,Y,Z Vertex 1 {m}
  -2.71, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.999232;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d93603c-d2dd-4f0d-b65f-b3bd8a76e029}, ! Handle
  Telecom,                                ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {714320d7-21f4-41d6-a55c-2dd2cfc89f2a}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {27965978-958d-4f7c-aadf-2555308732e9}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -2.71, 3.99, 2.999232,                  !- X,Y,Z Vertex 1 {m}
  -2.71, 3.99, 0,                         !- X,Y,Z Vertex 2 {m}
  -2.71, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.71, 0, 2.999232;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {590eff8f-7cf9-4384-ad8d-7a2caf01410b}, ! Handle
  Surface 65,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {714320d7-21f4-41d6-a55c-2dd2cfc89f2a}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {5e0d4399-10ac-412e-bc7c-33d9da72db42}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 3.99, 2.999232,                      !- X,Y,Z Vertex 1 {m}
  0, 3.99, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.71, 3.99, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.71, 3.99, 2.999232;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b40f1d6-4119-46fc-9d4a-7937a99741f5}, ! Handle
  Surface 66,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {714320d7-21f4-41d6-a55c-2dd2cfc89f2a}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {2df1a365-f9da-4f38-9892-a2f47c5ad745}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 2.999232,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.99, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.99, 2.999232;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {577389a1-7b59-4531-b4f6-4814db458edc}, ! Handle
  Surface 67,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {714320d7-21f4-41d6-a55c-2dd2cfc89f2a}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {de7e5bf4-13b0-495d-9e22-51fca8510d2d}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -1.31, 0, 2.999232,                     !- X,Y,Z Vertex 1 {m}
  -1.31, 2.57, 2.999232,                  !- X,Y,Z Vertex 2 {m}
  -2.71, 2.57, 2.999232,                  !- X,Y,Z Vertex 3 {m}
  -2.71, 0, 2.999232;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {783b4905-db2c-4f2b-9004-ec68dadc3a0e}, ! Handle
  Firstflr_off3,                          ! Name
  {ab646388-0a45-4eab-8fb4-b8faabe54257}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  5.96,                                   ! X Origin {m}
  22,                                     ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {755c37ff-8940-4390-9fa1-122b4791adfa}, ! Building Story Name
  {213a6acd-7230-40d8-ba1e-493170e40b19}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {c7c0aace-03d4-48d3-be25-847e35fb463c}, ! Handle
  Surface 68,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {783b4905-db2c-4f2b-9004-ec68dadc3a0e}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.59, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.96, -3.59, 0,                        !- X,Y,Z Vertex 3 {m}
  -5.96, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1291ca-1734-4905-b0a5-a2fb3312e5b0}, ! Handle
  Surface 69,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {783b4905-db2c-4f2b-9004-ec68dadc3a0e}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {7cef4e40-106c-40f9-87e9-48bafa9543f2}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, -3.59, 2.999232,                     !- X,Y,Z Vertex 1 {m}
  0, -3.59, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.999232;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e0d4399-10ac-412e-bc7c-33d9da72db42}, ! Handle
  Surface 70,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {783b4905-db2c-4f2b-9004-ec68dadc3a0e}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {590eff8f-7cf9-4384-ad8d-7a2caf01410b}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -2.71, -3.59, 2.999232,                 !- X,Y,Z Vertex 1 {m}
  -2.71, -3.59, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -3.59, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.59, 2.999232;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e7e43c7-cef8-44b5-9f85-2cae380fe3d7}, ! Handle
  Surface 71,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {783b4905-db2c-4f2b-9004-ec68dadc3a0e}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {ee2ab3ce-6c3b-4a65-9e39-f450b79f7909}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -5.96, -3.59, 2.999232,                 !- X,Y,Z Vertex 1 {m}
  -5.96, -3.59, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.71, -3.59, 0,                        !- X,Y,Z Vertex 3 {m}
  -2.71, -3.59, 2.999232;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01342d62-b9dc-44d7-9039-20742e0a082f}, ! Handle
  Surface 72,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {783b4905-db2c-4f2b-9004-ec68dadc3a0e}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -5.96, 0, 2.999232,                     !- X,Y,Z Vertex 1 {m}
  -5.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.96, -3.59, 0,                        !- X,Y,Z Vertex 3 {m}
  -5.96, -3.59, 2.999232;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1e23c09-19fe-4945-9ea3-27c01a2bbc84}, ! Handle
  Surface 73,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {783b4905-db2c-4f2b-9004-ec68dadc3a0e}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {2005ee3a-c0d3-4ce1-8d5a-4d502168b46d}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 2.999232,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.96, 0, 2.999232;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df3ef69-a2a2-45fd-824e-71bd8376ad51}, ! Handle
  Surface 74,                             ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {783b4905-db2c-4f2b-9004-ec68dadc3a0e}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {42904d98-60dc-40bb-852e-a70841db1077}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, -3.59, 2.999232,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 2.999232,                         !- X,Y,Z Vertex 2 {m}
  -1.24, 0, 2.999232,                     !- X,Y,Z Vertex 3 {m}
  -1.24, -3.59, 2.999232;                 !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6349dfeb-93e4-4326-8f45-b2f83d1b1fa1}, ! Handle
  Rendering Color 2,                      ! Name
  47,                                     ! Rendering Red Value
  79,                                     ! Rendering Green Value
  79;                                     ! Rendering Blue Value

OS:Rendering:Color,
  {c76c880c-3002-45fe-b095-430f50d41b31}, ! Handle
  Rendering Color 3,                      ! Name
  0,                                      ! Rendering Red Value
  0,                                      ! Rendering Green Value
  205;                                    ! Rendering Blue Value

OS:Space,
  {af6412a2-2b5d-4f7f-891e-4c80425326dd}, ! Handle
  Firstflr_hallway1,                      ! Name
  {833a1463-041a-47a9-a78b-22e3b82f9f2e}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  5.96,                                   ! X Origin {m}
  6.11,                                   ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {755c37ff-8940-4390-9fa1-122b4791adfa}, ! Building Story Name
  {a5dc301e-2d85-4624-8ceb-6f3a38436f38}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {378de69c-7fba-42f9-af88-f79e9f3238d8}, ! Handle
  Surface 34,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {af6412a2-2b5d-4f7f-891e-4c80425326dd}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 1.29, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.31, 7.21911419532262e-016, 0,       !- X,Y,Z Vertex 3 {m}
  -12.31, 1.29, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a359150-236c-4289-a798-c96151d9e8a0}, ! Handle
  Surface 35,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {af6412a2-2b5d-4f7f-891e-4c80425326dd}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {005f96a8-6f68-4e6a-b9a9-4e7dacca678a}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -5.96, 0, 2.999232,                     !- X,Y,Z Vertex 1 {m}
  -5.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.999232;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36f103fa-b021-431d-b71a-585f1fcdb8b0}, ! Handle
  Surface 36,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {af6412a2-2b5d-4f7f-891e-4c80425326dd}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {5634d0a6-355d-4427-a0e8-e05cf3c93d2d}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -12.31, 7.21911419532262e-016, 2.999232, !- X,Y,Z Vertex 1 {m}
  -12.31, 7.21911419532262e-016, 0,       !- X,Y,Z Vertex 2 {m}
  -5.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.96, 0, 2.999232;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40a3df1-1344-447e-bfd1-177e6ff2f67a}, ! Handle
  Surface 38,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {af6412a2-2b5d-4f7f-891e-4c80425326dd}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {272a85fa-8f79-4cbe-aa51-d9d42639d566}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -10.11, 1.29, 2.999232,                 !- X,Y,Z Vertex 1 {m}
  -10.11, 1.29, 0,                        !- X,Y,Z Vertex 2 {m}
  -12.31, 1.29, 0,                        !- X,Y,Z Vertex 3 {m}
  -12.31, 1.29, 2.999232;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {206e82ac-d5b6-4d1c-9ff2-cfa78f4f9fb6}, ! Handle
  Surface 39,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {af6412a2-2b5d-4f7f-891e-4c80425326dd}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {70fbdf29-2a59-4061-99a5-a244ccfcc3fb}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 1.29, 2.999232,                      !- X,Y,Z Vertex 1 {m}
  0, 1.29, 0,                             !- X,Y,Z Vertex 2 {m}
  -5.96, 1.29, 0,                         !- X,Y,Z Vertex 3 {m}
  -5.96, 1.29, 2.999232;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede86aba-8624-4df0-9f91-2ace1f6eff63}, ! Handle
  Surface 40,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {af6412a2-2b5d-4f7f-891e-4c80425326dd}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {665ebe81-8550-4e00-927f-cb0c231cb744}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 2.999232,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.29, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.29, 2.999232;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b246922f-777e-4328-be0c-58404ba29117}, ! Handle
  Rendering Color 4,                      ! Name
  0,                                      ! Rendering Red Value
  191,                                    ! Rendering Green Value
  255;                                    ! Rendering Blue Value

OS:SubSurface,
  {27be6576-d723-49cf-ad42-62bd9fd20627}, ! Handle
  Sub Surface 1,                          ! Name
  DOOR,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {120c5eb8-39f9-498d-85ba-392d667e0a77}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -98.94, 27.5620361970009, 2.182,        !- X,Y,Z Vertex 1 {m}
  -98.94, 27.5620361970009, 0,            !- X,Y,Z Vertex 2 {m}
  -98.94, 26.5500361970009, 0,            !- X,Y,Z Vertex 3 {m}
  -98.94, 26.5500361970009, 2.182;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a314337-3712-46a5-943f-c3c4a2ea2ec5}, ! Handle
  Sub Surface 4,                          ! Name
  DOOR,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {120c5eb8-39f9-498d-85ba-392d667e0a77}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -98.94, 31.5698687467055, 4.9,          !- X,Y,Z Vertex 1 {m}
  -98.94, 31.5698687467055, 0,            !- X,Y,Z Vertex 2 {m}
  -98.94, 27.9098687467055, 0,            !- X,Y,Z Vertex 3 {m}
  -98.94, 27.9098687467055, 4.9;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2381eb8-3dbd-41ab-8242-0903ab7727a4}, ! Handle
  Sub Surface 5,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {01342d62-b9dc-44d7-9039-20742e0a082f}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -5.96, -1.31914634196157, 2.32667655094675, !- X,Y,Z Vertex 1 {m}
  -5.96, -1.31914634196157, 0.729676550946747, !- X,Y,Z Vertex 2 {m}
  -5.96, -2.32814634196157, 0.729676550946747, !- X,Y,Z Vertex 3 {m}
  -5.96, -2.32814634196157, 2.32667655094675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5426a234-6d9b-44f0-bd38-c02a763e2d51}, ! Handle
  Sub Surface 6,                          ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {97c5767d-13e7-48cb-ac04-c8b81cd4d68e}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0, -2.65163695077162, 2.26,             !- X,Y,Z Vertex 1 {m}
  0, -2.65163695077162, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.66363695077162, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.66363695077162, 2.26;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06463e5a-dc3f-4754-a03f-74f04929981c}, ! Handle
  Surface 14,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ae9ddf98-f615-4c61-9c83-667871a64c0e}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 6.11, 2.999232,                      !- X,Y,Z Vertex 1 {m}
  0, 6.11, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.999232;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {654c909f-4009-4d12-8192-cef4bcc28c25}, ! Handle
  Sub Surface 9,                          ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {06463e5a-dc3f-4754-a03f-74f04929981c}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0, 3.11119442602918, 2.51764791592124,  !- X,Y,Z Vertex 1 {m}
  0, 3.11119442602918, 0.920647915921245, !- X,Y,Z Vertex 2 {m}
  0, 2.12619442602918, 0.920647915921245, !- X,Y,Z Vertex 3 {m}
  0, 2.12619442602918, 2.51764791592124;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {393881c9-339f-4139-9ecc-65e3d381dda8}, ! Handle
  Sub Surface 13,                         ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {b5e3d39a-a612-4798-8d24-6ed1f98c5ff3}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0.823570486218876, 0, 2.5114760895499,  !- X,Y,Z Vertex 1 {m}
  0.823570486218876, 0, 0.917476089549904, !- X,Y,Z Vertex 2 {m}
  1.81257048621888, 0, 0.917476089549904, !- X,Y,Z Vertex 3 {m}
  1.81257048621888, 0, 2.5114760895499;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4eb413a3-e0e0-4554-8bd4-f0289b9630d5}, ! Handle
  Sub Surface 14,                         ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {42af2d64-c1ad-4c88-9bc8-6c2d902909bd}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0.905776981847046, 0, 2.39317419549343, !- X,Y,Z Vertex 1 {m}
  0.905776981847046, 0, 0.799174195493433, !- X,Y,Z Vertex 2 {m}
  1.89477698184705, 0, 0.799174195493433, !- X,Y,Z Vertex 3 {m}
  1.89477698184705, 0, 2.39317419549343;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf314259-1e17-425f-a378-c878dd3a1d92}, ! Handle
  Sub Surface 18,                         ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {b5e3d39a-a612-4798-8d24-6ed1f98c5ff3}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  4.04666566740713, 0, 2.40579243641903,  !- X,Y,Z Vertex 1 {m}
  4.04666566740713, 0, 0.811792436419029, !- X,Y,Z Vertex 2 {m}
  5.03566566740713, 0, 0.811792436419029, !- X,Y,Z Vertex 3 {m}
  5.03566566740713, 0, 2.40579243641903;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3398e3d8-4d95-4bf8-99d4-482d6f0e4ca0}, ! Handle
  Sub Surface 19,                         ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {42af2d64-c1ad-4c88-9bc8-6c2d902909bd}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  4.19060992897349, 0, 2.32803460993258,  !- X,Y,Z Vertex 1 {m}
  4.19060992897349, 0, 0.734034609932576, !- X,Y,Z Vertex 2 {m}
  5.17960992897348, 0, 0.734034609932576, !- X,Y,Z Vertex 3 {m}
  5.17960992897348, 0, 2.32803460993258;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {804a0bb9-440d-4f91-8687-fa00b92cf428}, ! Handle
  Sub Surface 24,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {0a179b0d-6811-4550-ad2a-de51bc4e7b71}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -43.5608468967173, 36.84, 3.98,         !- X,Y,Z Vertex 1 {m}
  -43.5608468967173, 36.84, 0,            !- X,Y,Z Vertex 2 {m}
  -47.5708468967173, 36.84, 0,            !- X,Y,Z Vertex 3 {m}
  -47.5708468967173, 36.84, 3.98;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b60d464-2c01-4c09-82bc-e80b8a67b2ec}, ! Handle
  Sub Surface 25,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {0a179b0d-6811-4550-ad2a-de51bc4e7b71}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -50.3478859083815, 36.84, 2.18,         !- X,Y,Z Vertex 1 {m}
  -50.3478859083815, 36.84, 0,            !- X,Y,Z Vertex 2 {m}
  -51.3598859083815, 36.84, 0,            !- X,Y,Z Vertex 3 {m}
  -51.3598859083815, 36.84, 2.18;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebff6774-7f99-433d-8711-649aa4972760}, ! Handle
  Sub Surface 26,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {75435806-8bd1-4eef-b60f-66f18cda81ab}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0, 19.6903186808805, 2.18,              !- X,Y,Z Vertex 1 {m}
  0, 19.6903186808805, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 20.7023186808805, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 20.7023186808805, 2.18;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {558cdb51-8461-4fbf-80ae-3cc3129466e8}, ! Handle
  Sub Surface 27,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {dd55aa8a-f71b-4b93-afe0-1ae7b5846a2d}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -6.28414545480415, 0, 2.18,             !- X,Y,Z Vertex 1 {m}
  -6.28414545480415, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.27214545480415, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.27214545480415, 0, 2.18;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd5eca39-8652-4012-9c57-64d6b09f57c8}, ! Handle
  Sub Surface 28,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {dd55aa8a-f71b-4b93-afe0-1ae7b5846a2d}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -47.2757624453408, 0, 2.18,             !- X,Y,Z Vertex 1 {m}
  -47.2757624453408, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -46.2637624453408, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -46.2637624453408, 0, 2.18;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4ea5e63-9e3d-4090-bc2c-6befc4ad935e}, ! Handle
  Sub Surface 29,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {dd55aa8a-f71b-4b93-afe0-1ae7b5846a2d}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -82.6230694599541, 0, 2.18,             !- X,Y,Z Vertex 1 {m}
  -82.6230694599541, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -81.6110694599541, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -81.6110694599541, 0, 2.18;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8586a85b-24cc-4230-b1ce-af2319651d97}, ! Handle
  Sub Surface 30,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {dd55aa8a-f71b-4b93-afe0-1ae7b5846a2d}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -90.7048784872441, 0, 2.18,             !- X,Y,Z Vertex 1 {m}
  -90.7048784872441, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -89.6928784872441, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -89.6928784872441, 0, 2.18;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b944385b-abf8-4be8-8341-e589e1cddb91}, ! Handle
  Sub Surface 31,                         ! Name
  FixedWindow,                            ! Sub Surface Type
  ,                                       ! Construction Name
  {0a179b0d-6811-4550-ad2a-de51bc4e7b71}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -91.9657729694393, 36.84, 3.60459467923271, !- X,Y,Z Vertex 1 {m}
  -91.9657729694393, 36.84, 2.21259467923271, !- X,Y,Z Vertex 2 {m}
  -92.9517729694392, 36.84, 2.21259467923271, !- X,Y,Z Vertex 3 {m}
  -92.9517729694392, 36.84, 3.60459467923271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5049a9c9-7b23-43fd-b46a-046b210825b4}, ! Handle
  Sub Surface 32,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {0a179b0d-6811-4550-ad2a-de51bc4e7b71}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -72.0416841804221, 36.84, 2.18,         !- X,Y,Z Vertex 1 {m}
  -72.0416841804221, 36.84, 0,            !- X,Y,Z Vertex 2 {m}
  -73.0536841804221, 36.84, 0,            !- X,Y,Z Vertex 3 {m}
  -73.0536841804221, 36.84, 2.18;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {469a3a68-2005-4199-992a-7299aaa07399}, ! Handle
  Sub Surface 33,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {dd55aa8a-f71b-4b93-afe0-1ae7b5846a2d}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -4.63479419362951, 0, 3.98,             !- X,Y,Z Vertex 1 {m}
  -4.63479419362951, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -0.624794193629511, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.624794193629511, 0, 3.98;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec1deb35-607d-4aaf-adfc-44409928ed33}, ! Handle
  Sub Surface 35,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {dd55aa8a-f71b-4b93-afe0-1ae7b5846a2d}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -18.8317822051002, 0, 3.98,             !- X,Y,Z Vertex 1 {m}
  -18.8317822051002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -14.8217822051002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -14.8217822051002, 0, 3.98;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6640f89-c5c1-4e78-a51f-8e13682174e6}, ! Handle
  Sub Surface 36,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {dd55aa8a-f71b-4b93-afe0-1ae7b5846a2d}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -74.639199374929, 0, 3.98,              !- X,Y,Z Vertex 1 {m}
  -74.639199374929, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -70.629199374929, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -70.629199374929, 0, 3.98;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f3c3941-4c4a-40ff-9486-85c22cc47c82}, ! Handle
  Sub Surface 37,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {dd55aa8a-f71b-4b93-afe0-1ae7b5846a2d}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -55.8503087897257, 0, 3.98,             !- X,Y,Z Vertex 1 {m}
  -55.8503087897257, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -51.8403087897257, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -51.8403087897257, 0, 3.98;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a27b0d5-ca90-41a8-b64a-a43accc176d9}, ! Handle
  Surface 163,                            ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {19bab6dd-1b96-4038-bb64-f1709737814b}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {b2400920-94c3-4d18-ab32-a1eacb72ec73}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  5.96, 0, 2.999232,                      !- X,Y,Z Vertex 1 {m}
  5.96, 0.530000000000001, 2.999232,      !- X,Y,Z Vertex 2 {m}
  4.65, 0.530000000000001, 2.999232,      !- X,Y,Z Vertex 3 {m}
  4.65, 0, 2.999232;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76502343-9483-4ee2-aa2d-8a69af892c1d}, ! Handle
  WeaponVault 1,                          ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {19bab6dd-1b96-4038-bb64-f1709737814b}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {013f122e-d523-4786-bac0-2a5a07a076ae}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -1.77390052327699e-017, -5.28, 2.999232, !- X,Y,Z Vertex 1 {m}
  -3.49886020445043e-017, -5.28, 3.96768793636847e-035, !- X,Y,Z Vertex 2 {m}
  -2.90369022131143e-017, -6.489675, -7.85544353394742e-035, !- X,Y,Z Vertex 3 {m}
  -1.17873054013799e-017, -6.489675, 2.999232; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ef6cfdb-34bc-459c-a416-264596ff73fc}, ! Handle
  Surface 173,                            ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {965d9e33-248f-468e-bba7-5798d1d38f47}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -92.98, 18.42, 7.87908,                 !- X,Y,Z Vertex 1 {m}
  -92.98, 22, 7.56487960014397,           !- X,Y,Z Vertex 2 {m}
  -92.98, 18.3833067729087, 7.87603200000002; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {665ebe81-8550-4e00-927f-cb0c231cb744}, ! Handle
  Surface 174,                            ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {ede86aba-8624-4df0-9f91-2ace1f6eff63}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -92.98, 7.4, 2.999232,                  !- X,Y,Z Vertex 1 {m}
  -92.98, 7.4, 0,                         !- X,Y,Z Vertex 2 {m}
  -92.98, 6.11, 0,                        !- X,Y,Z Vertex 3 {m}
  -92.98, 6.11, 2.999232;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cef4e40-106c-40f9-87e9-48bafa9543f2}, ! Handle
  Surface 176,                            ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {6f1291ca-1734-4905-b0a5-a2fb3312e5b0}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -92.98, 22, 2.999232,                   !- X,Y,Z Vertex 1 {m}
  -92.98, 22, 0,                          !- X,Y,Z Vertex 2 {m}
  -92.98, 18.41, 0,                       !- X,Y,Z Vertex 3 {m}
  -92.98, 18.41, 2.999232;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df1a365-f9da-4f38-9892-a2f47c5ad745}, ! Handle
  Surface 177,                            ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {8b40f1d6-4119-46fc-9d4a-7937a99741f5}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -92.98, 18.41, 2.999232,                !- X,Y,Z Vertex 1 {m}
  -92.98, 18.41, 0,                       !- X,Y,Z Vertex 2 {m}
  -92.98, 14.42, 0,                       !- X,Y,Z Vertex 3 {m}
  -92.98, 14.42, 2.999232;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73cb0b79-e8a2-4500-b2a3-7ac7833623de}, ! Handle
  Surface 179,                            ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {bc1f3afd-d379-434b-8627-7ffc5fc7b156}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -92.98, 14.42, 2.999232,                !- X,Y,Z Vertex 1 {m}
  -92.98, 14.42, 0,                       !- X,Y,Z Vertex 2 {m}
  -92.98, 7.4, 0,                         !- X,Y,Z Vertex 3 {m}
  -92.98, 7.4, 2.999232;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2005ee3a-c0d3-4ce1-8d5a-4d502168b46d}, ! Handle
  Surface 180,                            ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {ccd34cf7-969f-46bf-bb48-0f664fab8ffe}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {a1e23c09-19fe-4945-9ea3-27c01a2bbc84}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -98.94, 22, 2.999232,                   !- X,Y,Z Vertex 1 {m}
  -98.94, 22, 0,                          !- X,Y,Z Vertex 2 {m}
  -92.98, 22, 0,                          !- X,Y,Z Vertex 3 {m}
  -92.98, 22, 2.999232;                   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {592a0c97-1621-442f-a6db-a02819ce2e46}, ! Handle
  Rendering Color 5,                      ! Name
  255,                                    ! Rendering Red Value
  248,                                    ! Rendering Green Value
  220;                                    ! Rendering Blue Value

OS:Space,
  {7a07d169-3472-4fb9-8e22-d0ef0eb2a8fc}, ! Handle
  Firstflr_hallway2,                      ! Name
  {833a1463-041a-47a9-a78b-22e3b82f9f2e}, ! Space Type Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  -0,                                     ! Direction of Relative North {deg}
  -4.15,                                  ! X Origin {m}
  8.61,                                   ! Y Origin {m}
  0,                                      ! Z Origin {m}
  {755c37ff-8940-4390-9fa1-122b4791adfa}, ! Building Story Name
  {a5dc301e-2d85-4624-8ceb-6f3a38436f38}, ! Thermal Zone Name
  ,                                       ! Part of Total Floor Area
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Surface,
  {16c9fa28-0753-41e7-b632-e7dbe90487ca}, ! Handle
  Surface 54,                             ! Name
  Floor,                                  ! Surface Type
  ,                                       ! Construction Name
  {7a07d169-3472-4fb9-8e22-d0ef0eb2a8fc}, ! Space Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.21, 0,                            !- X,Y,Z Vertex 2 {m}
  -2.2, -1.21, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.2, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3d657e-6389-4b13-a9d7-b6db226dce14}, ! Handle
  Surface 64,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {7a07d169-3472-4fb9-8e22-d0ef0eb2a8fc}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {8c0a0249-c9a2-45db-bbea-85587bd4c7ba}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, -1.209675, 2.999232,                 !- X,Y,Z Vertex 1 {m}
  0, -1.209675, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.999232;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {272a85fa-8f79-4cbe-aa51-d9d42639d566}, ! Handle
  Surface 96,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {7a07d169-3472-4fb9-8e22-d0ef0eb2a8fc}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {d40a3df1-1344-447e-bfd1-177e6ff2f67a}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -2.2, -1.21, 2.999232,                  !- X,Y,Z Vertex 1 {m}
  -2.2, -1.21, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -1.21, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -1.21, 2.999232;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06918fe9-b89f-42cd-854a-f4fee91901ee}, ! Handle
  Surface 99,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {7a07d169-3472-4fb9-8e22-d0ef0eb2a8fc}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -2.2, 0, 2.999232,                      !- X,Y,Z Vertex 1 {m}
  -2.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.2, -1.21, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.2, -1.21, 2.999232;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d1b779-4ca5-43c3-a7fa-46b583567ce8}, ! Handle
  Surface 107,                            ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {7a07d169-3472-4fb9-8e22-d0ef0eb2a8fc}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {14921893-677f-4190-b41f-f090fffb7ef7}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 2.999232,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.2, 0, 2.999232;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16bfd144-95bc-4432-9a40-fd476651a87b}, ! Handle
  Surface 110,                            ! Name
  RoofCeiling,                            ! Surface Type
  ,                                       ! Construction Name
  {7a07d169-3472-4fb9-8e22-d0ef0eb2a8fc}, ! Space Name
  Surface,                                ! Outside Boundary Condition
  {6caf249a-88f7-4976-b7a7-3b6fa132b11d}, ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, -1.21, 2.999232,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 2.999232,                         !- X,Y,Z Vertex 2 {m}
  -2.2, 0, 2.999232,                      !- X,Y,Z Vertex 3 {m}
  -2.2, -1.21, 2.999232;                  !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {710d5206-d14a-4dd1-a8a1-65b69ab434ca}, ! Handle
  Rendering Color 6,                      ! Name
  255,                                    ! Rendering Red Value
  245,                                    ! Rendering Green Value
  238;                                    ! Rendering Blue Value

OS:Surface,
  {b1d298ea-b2ef-4731-9169-4586f07c9ea6}, ! Handle
  Surface 37,                             ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {af6412a2-2b5d-4f7f-891e-4c80425326dd}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -12.31, 1.29, 2.999232,                 !- X,Y,Z Vertex 1 {m}
  -12.31, 1.29, 0,                        !- X,Y,Z Vertex 2 {m}
  -12.31, 7.21911419532262e-016, 0,       !- X,Y,Z Vertex 3 {m}
  -12.31, 7.21911419532262e-016, 2.999232; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca969d4c-e3c6-4bfd-9cbc-fe8571b135a3}, ! Handle
  Sub Surface 22,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {b1d298ea-b2ef-4731-9169-4586f07c9ea6}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -12.31, 1.1423519850535, 2.23,          !- X,Y,Z Vertex 1 {m}
  -12.31, 1.1423519850535, 0,             !- X,Y,Z Vertex 2 {m}
  -12.31, 0.184351985053496, 0,           !- X,Y,Z Vertex 3 {m}
  -12.31, 0.184351985053496, 2.23;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e4251a8-4a54-46a3-bfaf-800ae9135027}, ! Handle
  Sub Surface 23,                         ! Name
  Door,                                   ! Sub Surface Type
  ,                                       ! Construction Name
  {06918fe9-b89f-42cd-854a-f4fee91901ee}, ! Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  -2.2, -0.0603538347462006, 2.23,        !- X,Y,Z Vertex 1 {m}
  -2.2, -0.0603538347462006, 0,           !- X,Y,Z Vertex 2 {m}
  -2.2, -1.0183538347462, 0,              !- X,Y,Z Vertex 3 {m}
  -2.2, -1.0183538347462, 2.23;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b206b2-0223-40e3-8896-c97a9766800b}, ! Handle
  Surface 190,                            ! Name
  Wall,                                   ! Surface Type
  ,                                       ! Construction Name
  {af6412a2-2b5d-4f7f-891e-4c80425326dd}, ! Space Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -5.96, 1.29, 2.999232,                  !- X,Y,Z Vertex 1 {m}
  -5.96, 1.29, 0,                         !- X,Y,Z Vertex 2 {m}
  -10.11, 1.29, 0,                        !- X,Y,Z Vertex 3 {m}
  -10.11, 1.29, 2.999232;                 !- X,Y,Z Vertex 4 {m}

OS:YearDescription,
  {3d082f34-c7b0-4122-a250-a9edffacbcd4}, ! Handle
  ,                                       ! Calendar Year
  Sunday;                                 ! Day of Week for Start Day

OS:WeatherFile,
  {ef27e03f-d46a-4330-9ba7-c28580b35e8f}, ! Handle
  Trenton,                                ! City
  ON,                                     ! State Province Region
  CAN,                                    ! Country
  WYEC2-B-04715,                          ! Data Source
  716210,                                 ! WMO Number
  44.12,                                  ! Latitude {deg}
  -77.53,                                 ! Longitude {deg}
  -5,                                     ! Time Zone {hr}
  86,                                     ! Elevation {m}
  file:files/CAN_ON_Trenton.716210_CWEC.epw, ! Url
  4311EE44;                               ! Checksum

OS:Site,
  {811bf5f8-69c4-4b0a-b87f-6a02bff7433b}, ! Handle
  Site 1,                                 ! Name
  44.12,                                  ! Latitude {deg}
  -77.53,                                 ! Longitude {deg}
  -5,                                     ! Time Zone {hr}
  86,                                     ! Elevation {m}
  ;                                       ! Terrain

OS:Rendering:Color,
  {216276bc-b044-4aed-b9ac-d5cdc0a80971}, ! Handle
  Rendering Color 7,                      ! Name
  0,                                      ! Rendering Red Value
  100,                                    ! Rendering Green Value
  0;                                      ! Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e05caf74-e8c4-478d-9e1d-47c0a6975fd5}, ! Handle
  NECB-Warehouse - med/blk-A-oa,          ! Name
  ,                                       ! Outdoor Air Method
  0,                                      ! Outdoor Air Flow per Person {m3/s-person}
  0,                                      ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c7eb699-f939-4741-8546-f82f90199797}, ! Handle
  NECB-A-Fan,                             ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  {eac213ba-79e9-4bb0-89c6-3a005acbb9e9}; ! Default Day Schedule Name

OS:Schedule:Day,
  {eac213ba-79e9-4bb0-89c6-3a005acbb9e9}, ! Handle
  Schedule Day 4,                         ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c7554bd8-42b8-4806-9623-52c3c8247931}, ! Handle
  sunNECB-A-Fanrule,                      ! Name
  {3c7eb699-f939-4741-8546-f82f90199797}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {265ae011-3322-4442-bb2a-33357a4c6c74}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {f44a3df2-3b13-44ef-a965-01c7be3762a7}, ! Handle
  satNECB-A-Fanrule,                      ! Name
  {3c7eb699-f939-4741-8546-f82f90199797}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f2e08b4f-855f-4a73-bcd0-f935b914b51d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {8b24d7b6-f075-40ff-add8-9470d3727cae}, ! Handle
  wkdNECB-A-Fan rule,                     ! Name
  {3c7eb699-f939-4741-8546-f82f90199797}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {737cb8f5-60cd-4288-b3cc-cdde2de490a1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {265ae011-3322-4442-bb2a-33357a4c6c74}, ! Handle
  sunNECB-A-Fan 1,                        ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {f2e08b4f-855f-4a73-bcd0-f935b914b51d}, ! Handle
  satNECB-A-Fan 1,                        ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {737cb8f5-60cd-4288-b3cc-cdde2de490a1}, ! Handle
  wkdNECB-A-Fan 1,                        ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  1,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {94801c7d-95f3-4bb5-a82d-d35a3cce8215}, ! Handle
  NECB-A-Occ,                             ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {9136e145-eb4c-45df-a9ad-35083de0affa}; ! Default Day Schedule Name

OS:Schedule:Day,
  {9136e145-eb4c-45df-a9ad-35083de0affa}, ! Handle
  Schedule Day 1,                         ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {fa2b8b9c-058c-4800-9125-abd7549aa444}, ! Handle
  sunNECB-A-Occrule,                      ! Name
  {94801c7d-95f3-4bb5-a82d-d35a3cce8215}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ff111828-0b1f-48e7-a101-ac730da72345}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {19784bf9-5bd8-462b-869b-2fde4129f33d}, ! Handle
  satNECB-A-Occrule,                      ! Name
  {94801c7d-95f3-4bb5-a82d-d35a3cce8215}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {14c4038e-3abe-45a7-8cd4-91deb71cf86b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {12d4c1e6-1ffa-4b9e-84b5-df2508862a7a}, ! Handle
  wkdNECB-A-Occ rule,                     ! Name
  {94801c7d-95f3-4bb5-a82d-d35a3cce8215}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {d2f1cc31-b5c7-4c22-9fc3-b2bdd4e3cb94}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ff111828-0b1f-48e7-a101-ac730da72345}, ! Handle
  sunNECB-A-Occ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {14c4038e-3abe-45a7-8cd4-91deb71cf86b}, ! Handle
  satNECB-A-Occ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {d2f1cc31-b5c7-4c22-9fc3-b2bdd4e3cb94}, ! Handle
  wkdNECB-A-Occ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.7,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.5,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.1,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.1,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.1,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.1,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {5bea971b-3bf9-404c-9586-bda514d14f1e}, ! Handle
  NECB-A-Ltg,                             ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {297db06b-6e0a-44f8-8dc2-f02538332e95}; ! Default Day Schedule Name

OS:Schedule:Day,
  {297db06b-6e0a-44f8-8dc2-f02538332e95}, ! Handle
  Schedule Day 2,                         ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ce0c9167-4bdb-4254-8d2f-215cfcaf458b}, ! Handle
  sunNECB-A-Ltgrule,                      ! Name
  {5bea971b-3bf9-404c-9586-bda514d14f1e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c0b65f92-1587-4477-b43c-75a314f46654}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {8fe4fbe2-f0f8-4da1-902c-c83243778c75}, ! Handle
  satNECB-A-Ltgrule,                      ! Name
  {5bea971b-3bf9-404c-9586-bda514d14f1e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {21ca113c-4e71-447e-be38-1563e546d77c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {0eb264d5-3851-4b92-a94f-b9abde1d0289}, ! Handle
  wkdNECB-A-Ltg rule,                     ! Name
  {5bea971b-3bf9-404c-9586-bda514d14f1e}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {62ef991a-6daf-4210-b649-8f5d73766425}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c0b65f92-1587-4477-b43c-75a314f46654}, ! Handle
  sunNECB-A-Ltg 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {21ca113c-4e71-447e-be38-1563e546d77c}, ! Handle
  satNECB-A-Ltg 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {62ef991a-6daf-4210-b649-8f5d73766425}, ! Handle
  wkdNECB-A-Ltg 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.8,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.1,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.1,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {75a62e64-8de0-4c88-9220-442ad4dd60c5}, ! Handle
  NECB-A-Equ,                             ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {2d6dda45-0162-490b-bcd8-52a7193b111f}; ! Default Day Schedule Name

OS:Schedule:Day,
  {2d6dda45-0162-490b-bcd8-52a7193b111f}, ! Handle
  Schedule Day 3,                         ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {15b14fe0-e6a9-48cc-8ad8-d36f66d4bf50}, ! Handle
  sunNECB-A-Equrule,                      ! Name
  {75a62e64-8de0-4c88-9220-442ad4dd60c5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a4f44c88-9887-4d8c-b4f0-a8b8e4d5289c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {2e138f82-ff4e-48e4-ade6-41b5d82665cd}, ! Handle
  satNECB-A-Equrule,                      ! Name
  {75a62e64-8de0-4c88-9220-442ad4dd60c5}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {de067dc3-fac8-4220-bb31-89ee525597ef}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {7f25efb5-0f8e-423a-a186-d708fd1c3a32}, ! Handle
  wkdNECB-A-Equ rule,                     ! Name
  {75a62e64-8de0-4c88-9220-442ad4dd60c5}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {2ecf18c3-d087-44d7-9427-fadf7af0713f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a4f44c88-9887-4d8c-b4f0-a8b8e4d5289c}, ! Handle
  sunNECB-A-Equ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {de067dc3-fac8-4220-bb31-89ee525597ef}, ! Handle
  satNECB-A-Equ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {2ecf18c3-d087-44d7-9427-fadf7af0713f}, ! Handle
  wkdNECB-A-Equ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Ruleset,
  {378e4ed1-0734-498b-a4a9-4a0abfb852ae}, ! Handle
  NECB-A-HW,                              ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {e8349cf8-a53e-43be-884c-b75cea44fe3f}; ! Default Day Schedule Name

OS:Schedule:Day,
  {e8349cf8-a53e-43be-884c-b75cea44fe3f}, ! Handle
  Schedule Day 8,                         ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1252be80-03f7-491f-8a1a-3511965d5f59}, ! Handle
  sunNECB-A-HWrule,                       ! Name
  {378e4ed1-0734-498b-a4a9-4a0abfb852ae}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1f43f049-afd0-41e9-bf22-45f4cd953f61}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {83017796-b089-48b6-98b5-6192c5457f3a}, ! Handle
  satNECB-A-HWrule,                       ! Name
  {378e4ed1-0734-498b-a4a9-4a0abfb852ae}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {89d3f010-3d8b-4063-a28d-a21206f0af05}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {a9743d1a-63a3-4eeb-aa91-080d8979aa2a}, ! Handle
  wkdNECB-A-HW rule,                      ! Name
  {378e4ed1-0734-498b-a4a9-4a0abfb852ae}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {c78e10e3-a656-485b-9e77-6941faa1de17}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1f43f049-afd0-41e9-bf22-45f4cd953f61}, ! Handle
  sunNECB-A-HW 1,                         ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {89d3f010-3d8b-4063-a28d-a21206f0af05}, ! Handle
  satNECB-A-HW 1,                         ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {c78e10e3-a656-485b-9e77-6941faa1de17}, ! Handle
  wkdNECB-A-HW 1,                         ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.7,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {61c0c63d-a50b-4f67-bbdc-cf8e5b4bf2d8}, ! Handle
  NECB-A-Proc,                            ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {c79f53aa-15b7-4b90-b2ae-bf05e5ceeb48}; ! Default Day Schedule Name

OS:Schedule:Day,
  {c79f53aa-15b7-4b90-b2ae-bf05e5ceeb48}, ! Handle
  Schedule Day 5,                         ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {99e1ecba-4c75-4b47-b6ff-00af54194a95}, ! Handle
  sunNECB-A-Procrule,                     ! Name
  {61c0c63d-a50b-4f67-bbdc-cf8e5b4bf2d8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9b688b49-b676-478f-ade9-37488ca2613e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {6ed53286-d027-4172-b978-92ab83654bb1}, ! Handle
  satNECB-A-Procrule,                     ! Name
  {61c0c63d-a50b-4f67-bbdc-cf8e5b4bf2d8}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {84543dcb-8db1-4cf4-9110-0adf0cff6327}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {bcd5d4af-2861-4a6e-a2a4-ac9533cfa9a2}, ! Handle
  wkdNECB-A-Proc rule,                    ! Name
  {61c0c63d-a50b-4f67-bbdc-cf8e5b4bf2d8}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {78baf6ae-1fc1-470c-83fa-2372853abb56}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9b688b49-b676-478f-ade9-37488ca2613e}, ! Handle
  sunNECB-A-Proc 1,                       ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {84543dcb-8db1-4cf4-9110-0adf0cff6327}, ! Handle
  satNECB-A-Proc 1,                       ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.2,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.2,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.2,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.2,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.2,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:Schedule:Day,
  {78baf6ae-1fc1-470c-83fa-2372853abb56}, ! Handle
  wkdNECB-A-Proc 1,                       ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.2,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.2,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.2,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.3,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.8,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.2,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.2,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.2;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Handle
  OnOff,                                  ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Discrete,                               ! Numeric Type
  Availability;                           ! Unit Type

OS:ScheduleTypeLimits,
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Handle
  Fractional,                             ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Continuous;                             ! Numeric Type

OS:HotWaterEquipment:Definition,
  {cccdd252-ec44-4a40-830c-93ca67b1fd17}, ! Handle
  NECB-Warehouse - med/blk-sched-A-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  65;                                     ! Watts per Person {W/Person}

OS:Rendering:Color,
  {77b1d60c-2ff0-4ab8-bec9-9d6e9988a0f4}, ! Handle
  Rendering Color 8,                      ! Name
  0,                                      ! Rendering Red Value
  100,                                    ! Rendering Green Value
  0;                                      ! Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4333d614-5957-4e61-829f-da0b7828663c}, ! Handle
  NECB-Conf./meet./multi-purpose-C-oa,    ! Name
  ,                                       ! Outdoor Air Method
  0.00787,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1136cae7-36ec-4bf2-91ac-894f66efd1b6}, ! Handle
  NECB-C-Fan,                             ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  {811372b5-e3e7-49c2-889e-08184d85b9d9}; ! Default Day Schedule Name

OS:Schedule:Day,
  {811372b5-e3e7-49c2-889e-08184d85b9d9}, ! Handle
  Schedule Day 20,                        ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5654c9f9-2bb7-49db-bdf1-3475665e967b}, ! Handle
  sunNECB-C-Fanrule,                      ! Name
  {1136cae7-36ec-4bf2-91ac-894f66efd1b6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c0bc046f-d5b5-430a-b10e-a4e11135f1bb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {875ac348-fc63-4ca9-8cb3-3971031ca45f}, ! Handle
  satNECB-C-Fanrule,                      ! Name
  {1136cae7-36ec-4bf2-91ac-894f66efd1b6}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {24a55d43-2530-4056-8d3c-9ed16da7722e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {c2b6c30e-b920-4076-8164-a63cd8c95ff5}, ! Handle
  wkdNECB-C-Fan rule,                     ! Name
  {1136cae7-36ec-4bf2-91ac-894f66efd1b6}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {b4c97bd4-e4df-4a52-bd53-ccb904384569}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c0bc046f-d5b5-430a-b10e-a4e11135f1bb}, ! Handle
  sunNECB-C-Fan 1,                        ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {24a55d43-2530-4056-8d3c-9ed16da7722e}, ! Handle
  satNECB-C-Fan 1,                        ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {b4c97bd4-e4df-4a52-bd53-ccb904384569}, ! Handle
  wkdNECB-C-Fan 1,                        ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {a5ced9e2-2832-40b8-96a7-6aea7223981a}, ! Handle
  NECB-C-Occ,                             ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {efc3f441-3f48-4113-a778-23bcc6016d29}; ! Default Day Schedule Name

OS:Schedule:Day,
  {efc3f441-3f48-4113-a778-23bcc6016d29}, ! Handle
  Schedule Day 17,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ab2861a3-44e6-4b0f-aba3-f3ae1b509185}, ! Handle
  sunNECB-C-Occrule,                      ! Name
  {a5ced9e2-2832-40b8-96a7-6aea7223981a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {706eb7fb-981a-48d1-955b-1c83b506df7d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {3f1bb1c5-2b3a-4c0e-8e1f-223bf2375fac}, ! Handle
  satNECB-C-Occrule,                      ! Name
  {a5ced9e2-2832-40b8-96a7-6aea7223981a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ca7fac35-62c1-43d3-bea7-b85373163392}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {9a02df12-6fd5-4a60-a7f8-9a85e48dc576}, ! Handle
  wkdNECB-C-Occ rule,                     ! Name
  {a5ced9e2-2832-40b8-96a7-6aea7223981a}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {9d470435-2614-4828-acf4-ad31b31dd603}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {706eb7fb-981a-48d1-955b-1c83b506df7d}, ! Handle
  sunNECB-C-Occ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.1,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.4,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.4,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {ca7fac35-62c1-43d3-bea7-b85373163392}, ! Handle
  satNECB-C-Occ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.6,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.8,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {9d470435-2614-4828-acf4-ad31b31dd603}, ! Handle
  wkdNECB-C-Occ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.7,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.7,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.7,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {16ec0bfe-ef34-43c6-9bcc-700b5fc72f0a}, ! Handle
  NECB-C-Ltg,                             ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {c61a3c57-e655-4fb0-ac0a-9fc3e73daeae}; ! Default Day Schedule Name

OS:Schedule:Day,
  {c61a3c57-e655-4fb0-ac0a-9fc3e73daeae}, ! Handle
  Schedule Day 18,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {816cc8ae-bfbe-4cf7-a3da-ceb69957f833}, ! Handle
  sunNECB-C-Ltgrule,                      ! Name
  {16ec0bfe-ef34-43c6-9bcc-700b5fc72f0a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {284be8bc-c1d8-4572-bdb4-024669af0c4d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {54c2696c-20d4-4ecf-a79c-10b553e70fa9}, ! Handle
  satNECB-C-Ltgrule,                      ! Name
  {16ec0bfe-ef34-43c6-9bcc-700b5fc72f0a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {013efa48-dc2d-472d-adc8-ed5dca8d68bf}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {b1b4fc8b-8582-4eb9-ba36-018d03fd1c9c}, ! Handle
  wkdNECB-C-Ltg rule,                     ! Name
  {16ec0bfe-ef34-43c6-9bcc-700b5fc72f0a}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {9702a267-6136-4269-9475-3dbfa4adc5fa}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {284be8bc-c1d8-4572-bdb4-024669af0c4d}, ! Handle
  sunNECB-C-Ltg 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {013efa48-dc2d-472d-adc8-ed5dca8d68bf}, ! Handle
  satNECB-C-Ltg 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {9702a267-6136-4269-9475-3dbfa4adc5fa}, ! Handle
  wkdNECB-C-Ltg 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {fe79fef7-e42f-42c6-928c-95ab6f01f773}, ! Handle
  NECB-C-Equ,                             ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {57c40310-a3b7-42ca-8da7-c6c72d501baa}; ! Default Day Schedule Name

OS:Schedule:Day,
  {57c40310-a3b7-42ca-8da7-c6c72d501baa}, ! Handle
  Schedule Day 19,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c5e6f3c9-c5bc-4837-9288-00d49caa774e}, ! Handle
  sunNECB-C-Equrule,                      ! Name
  {fe79fef7-e42f-42c6-928c-95ab6f01f773}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b110954c-fcb5-40e1-aaa1-ea6a157a582e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {c0b54cf0-b7fb-4bb8-9805-aeff26b5b923}, ! Handle
  satNECB-C-Equrule,                      ! Name
  {fe79fef7-e42f-42c6-928c-95ab6f01f773}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0b55b6cc-135c-40fb-a693-c97884ada028}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {5544584e-46fc-43e9-97a1-ed6c5738dcc6}, ! Handle
  wkdNECB-C-Equ rule,                     ! Name
  {fe79fef7-e42f-42c6-928c-95ab6f01f773}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {306a920d-607d-4a88-a340-faa61fde446a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b110954c-fcb5-40e1-aaa1-ea6a157a582e}, ! Handle
  sunNECB-C-Equ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {0b55b6cc-135c-40fb-a693-c97884ada028}, ! Handle
  satNECB-C-Equ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {306a920d-607d-4a88-a340-faa61fde446a}, ! Handle
  wkdNECB-C-Equ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {0d4c4833-1ab6-4528-b5ac-6fe0df1d7567}, ! Handle
  NECB-C-HW,                              ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {c4dcae14-0803-4317-ac05-2111cdea4f76}; ! Default Day Schedule Name

OS:Schedule:Day,
  {c4dcae14-0803-4317-ac05-2111cdea4f76}, ! Handle
  Schedule Day 24,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4f3b84c2-c3b5-4a78-a462-942b18476f3d}, ! Handle
  sunNECB-C-HWrule,                       ! Name
  {0d4c4833-1ab6-4528-b5ac-6fe0df1d7567}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9fd02714-8627-4bb3-b355-b9e7a563fe2f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {f2a02c71-28a7-427e-be24-eb2c56909243}, ! Handle
  satNECB-C-HWrule,                       ! Name
  {0d4c4833-1ab6-4528-b5ac-6fe0df1d7567}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {81dab29c-d057-40b0-8cfa-751ed44ad1c9}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {f559b6ff-1f43-411a-abfc-74accadef001}, ! Handle
  wkdNECB-C-HW rule,                      ! Name
  {0d4c4833-1ab6-4528-b5ac-6fe0df1d7567}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {b6b8a5e1-b7f5-4459-83c6-13768865d7d4}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9fd02714-8627-4bb3-b355-b9e7a563fe2f}, ! Handle
  sunNECB-C-HW 1,                         ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.1,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.6,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.4,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {81dab29c-d057-40b0-8cfa-751ed44ad1c9}, ! Handle
  satNECB-C-HW 1,                         ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.7,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {b6b8a5e1-b7f5-4459-83c6-13768865d7d4}, ! Handle
  wkdNECB-C-HW 1,                         ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.8,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.8,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.6,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.4,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {1448b39a-031c-4867-92a7-435ea07cf739}, ! Handle
  NECB-C-Proc,                            ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {1ece9364-c15e-45ca-956e-ec0a413ac0ed}; ! Default Day Schedule Name

OS:Schedule:Day,
  {1ece9364-c15e-45ca-956e-ec0a413ac0ed}, ! Handle
  Schedule Day 21,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {fcabf3e2-0664-4104-b1a7-d7ced5e7a9d1}, ! Handle
  sunNECB-C-Procrule,                     ! Name
  {1448b39a-031c-4867-92a7-435ea07cf739}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {402c7b29-7be9-4101-b3db-950bf872e7ad}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {d1e2381f-d7c4-440b-8f86-4429d61a1f5b}, ! Handle
  satNECB-C-Procrule,                     ! Name
  {1448b39a-031c-4867-92a7-435ea07cf739}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a5c52b40-0baf-4fce-a31a-6591b0f4f997}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {cfcc3cef-5b4d-4eee-b732-0134febf2528}, ! Handle
  wkdNECB-C-Proc rule,                    ! Name
  {1448b39a-031c-4867-92a7-435ea07cf739}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {2c4cc8ca-4e5a-465a-8d3e-cb87dcdc621b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {402c7b29-7be9-4101-b3db-950bf872e7ad}, ! Handle
  sunNECB-C-Proc 1,                       ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {a5c52b40-0baf-4fce-a31a-6591b0f4f997}, ! Handle
  satNECB-C-Proc 1,                       ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {2c4cc8ca-4e5a-465a-8d3e-cb87dcdc621b}, ! Handle
  wkdNECB-C-Proc 1,                       ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:HotWaterEquipment:Definition,
  {8b71a097-c4aa-4f9b-832e-29455b941c42}, ! Handle
  NECB-Conf./meet./multi-purpose-sched-C-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  45;                                     ! Watts per Person {W/Person}

OS:Rendering:Color,
  {846b83a2-546f-41db-a293-c926506666dc}, ! Handle
  Rendering Color 9,                      ! Name
  255,                                    ! Rendering Red Value
  182,                                    ! Rendering Green Value
  193;                                    ! Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {01227a3b-172c-444b-a87e-675297d03bce}, ! Handle
  NECB-Corr. < 2.4m wide-*-oa,            ! Name
  ,                                       ! Outdoor Air Method
  ,                                       ! Outdoor Air Flow per Person {m3/s-person}
  0.000635,                               ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:HotWaterEquipment:Definition,
  {eb9f0c5b-7ad0-4083-867d-d2a902c80f58}, ! Handle
  NECB-Corr. < 2.4m wide-sched-*-hw_def,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:Rendering:Color,
  {51a7fcaa-0176-49ba-be71-904232751497}, ! Handle
  Rendering Color 10,                     ! Name
  178,                                    ! Rendering Red Value
  34,                                     ! Rendering Green Value
  34;                                     ! Rendering Blue Value

OS:Rendering:Color,
  {50b59236-778d-4baf-88ed-edfcc85b63df}, ! Handle
  Rendering Color 11,                     ! Name
  248,                                    ! Rendering Red Value
  248,                                    ! Rendering Green Value
  255;                                    ! Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a457c45a-75de-4e5b-ad18-5aa4ae51f20d}, ! Handle
  NECB-Electrical/Mechanical-*-oa,        ! Name
  ,                                       ! Outdoor Air Method
  0.0615,                                 ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:HotWaterEquipment:Definition,
  {49c865ab-dcda-442b-92bf-b3f6c38616f3}, ! Handle
  NECB-Electrical/Mechanical-sched-*-hw_def, ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  0;                                      ! Watts per Person {W/Person}

OS:Rendering:Color,
  {f4419799-622c-49a2-a683-895b65a73fc5}, ! Handle
  Rendering Color 12,                     ! Name
  139,                                    ! Rendering Red Value
  0,                                      ! Rendering Green Value
  0;                                      ! Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0ceec333-6aa0-4643-8891-d7431f9aecb4}, ! Handle
  NECB-Office - enclosed-A-oa,            ! Name
  ,                                       ! Outdoor Air Method
  0.00863,                                ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:HotWaterEquipment:Definition,
  {752b56ad-19c5-4f1b-b0f2-cf916183674a}, ! Handle
  NECB-Office - enclosed-sched-A-hw_def,  ! Name
  Watts/Person,                           ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  ,                                       ! Watts per Space Floor Area {W/m2}
  90;                                     ! Watts per Person {W/Person}

OS:Rendering:Color,
  {10ecd956-748f-41e3-add1-38f7f5af4443}, ! Handle
  Rendering Color 13,                     ! Name
  0,                                      ! Rendering Red Value
  255,                                    ! Rendering Green Value
  255;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {a3126232-8499-4026-b6ed-6d7f104cba4b}, ! Handle
  Rendering Color 14,                     ! Name
  50,                                     ! Rendering Red Value
  205,                                    ! Rendering Green Value
  50;                                     ! Rendering Blue Value

OS:Rendering:Color,
  {05b0604b-6b3c-4026-bd8f-5bbc6bce631f}, ! Handle
  Rendering Color 15,                     ! Name
  210,                                    ! Rendering Red Value
  180,                                    ! Rendering Green Value
  140;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {fcfba8fa-ffb4-43c0-9a5d-b113895b292f}, ! Handle
  Rendering Color 16,                     ! Name
  250,                                    ! Rendering Red Value
  250,                                    ! Rendering Green Value
  210;                                    ! Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {cc412e0e-371f-4710-82d5-8b285c0748da}, ! Handle
  NECB-Storage area-E-oa,                 ! Name
  ,                                       ! Outdoor Air Method
  0.0355,                                 ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c06f840-2f80-43b9-ac1f-b574f35eb499}, ! Handle
  NECB-E-Fan,                             ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  {016c1173-5a84-4705-9a7a-241d42dab1b2}; ! Default Day Schedule Name

OS:Schedule:Day,
  {016c1173-5a84-4705-9a7a-241d42dab1b2}, ! Handle
  Schedule Day 36,                        ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1cafde4a-00b8-4201-a9e8-c84d478052f5}, ! Handle
  sunNECB-E-Fanrule,                      ! Name
  {6c06f840-2f80-43b9-ac1f-b574f35eb499}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2bd70485-a1f0-47ae-b077-ec8840310cc6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {52e4bbb4-e511-4e29-8485-bd981be15bf3}, ! Handle
  satNECB-E-Fanrule,                      ! Name
  {6c06f840-2f80-43b9-ac1f-b574f35eb499}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cb809665-48c9-4dfc-bc21-c483dcee38d5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {bee0724e-0ff6-4d4a-913e-a51a4f0e86f4}, ! Handle
  wkdNECB-E-Fan rule,                     ! Name
  {6c06f840-2f80-43b9-ac1f-b574f35eb499}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {d1325f9d-b3bb-470f-b7a6-28c28a24c9c4}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2bd70485-a1f0-47ae-b077-ec8840310cc6}, ! Handle
  sunNECB-E-Fan 1,                        ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {cb809665-48c9-4dfc-bc21-c483dcee38d5}, ! Handle
  satNECB-E-Fan 1,                        ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {d1325f9d-b3bb-470f-b7a6-28c28a24c9c4}, ! Handle
  wkdNECB-E-Fan 1,                        ! Name
  {3b8ca9d3-2385-4f42-acf7-29bc83032d73}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {0a98b9c1-7e3e-45f1-ad48-888d7d944659}, ! Handle
  NECB-E-Occ,                             ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {449680b9-0642-4722-8af6-138c51537894}; ! Default Day Schedule Name

OS:Schedule:Day,
  {449680b9-0642-4722-8af6-138c51537894}, ! Handle
  Schedule Day 33,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {89d1abf1-901f-4cd3-9410-1b31f4e38d62}, ! Handle
  sunNECB-E-Occrule,                      ! Name
  {0a98b9c1-7e3e-45f1-ad48-888d7d944659}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0a591ee4-2ffc-49ac-a35b-129bf2e07265}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {b83dffe4-1100-45bd-98a3-619dd23aa80b}, ! Handle
  satNECB-E-Occrule,                      ! Name
  {0a98b9c1-7e3e-45f1-ad48-888d7d944659}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a02d5e0f-a033-4838-8044-d9736a06b9e2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {8d0e01a4-aa95-4426-a3cd-5824a8654f6c}, ! Handle
  wkdNECB-E-Occ rule,                     ! Name
  {0a98b9c1-7e3e-45f1-ad48-888d7d944659}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {93a6fcb3-57ff-4747-a663-3180f7816b37}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0a591ee4-2ffc-49ac-a35b-129bf2e07265}, ! Handle
  sunNECB-E-Occ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {a02d5e0f-a033-4838-8044-d9736a06b9e2}, ! Handle
  satNECB-E-Occ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.2,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.1,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.1,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.1,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.1,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {93a6fcb3-57ff-4747-a663-3180f7816b37}, ! Handle
  wkdNECB-E-Occ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.2,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.5,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.8,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Ruleset,
  {86a55697-738a-4957-83a2-772db383cf63}, ! Handle
  NECB-E-Ltg,                             ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {46b61a04-443b-4b63-96ab-7f0bd9381434}; ! Default Day Schedule Name

OS:Schedule:Day,
  {46b61a04-443b-4b63-96ab-7f0bd9381434}, ! Handle
  Schedule Day 34,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d6902f85-197d-44ca-bf35-17aff0c1e85f}, ! Handle
  sunNECB-E-Ltgrule,                      ! Name
  {86a55697-738a-4957-83a2-772db383cf63}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f84ee9bb-0f0a-4bac-99b7-8adddf716e9c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {404d498d-1ab7-41b7-9c31-c34e5b607e78}, ! Handle
  satNECB-E-Ltgrule,                      ! Name
  {86a55697-738a-4957-83a2-772db383cf63}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b1ef43ee-f420-48db-a30f-43ca2a32cee7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {e1196833-3b06-4e3d-82f1-b5a627ccd354}, ! Handle
  wkdNECB-E-Ltg rule,                     ! Name
  {86a55697-738a-4957-83a2-772db383cf63}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {6108b8c9-1375-4395-b5c0-831763a2cbe1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f84ee9bb-0f0a-4bac-99b7-8adddf716e9c}, ! Handle
  sunNECB-E-Ltg 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {b1ef43ee-f420-48db-a30f-43ca2a32cee7}, ! Handle
  satNECB-E-Ltg 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {6108b8c9-1375-4395-b5c0-831763a2cbe1}, ! Handle
  wkdNECB-E-Ltg 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {9d4f91d0-fc77-4ccc-866e-336a2178b9ed}, ! Handle
  NECB-E-Equ,                             ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {8597dc1a-7f09-4e92-80a2-f60cd73a0875}; ! Default Day Schedule Name

OS:Schedule:Day,
  {8597dc1a-7f09-4e92-80a2-f60cd73a0875}, ! Handle
  Schedule Day 35,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c969a2c1-b360-4ac1-9096-7d01eabe2ab2}, ! Handle
  sunNECB-E-Equrule,                      ! Name
  {9d4f91d0-fc77-4ccc-866e-336a2178b9ed}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {772f1d16-5d57-4728-97d3-cdb944ed541c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {c7ab4a86-a7c0-4d16-b7c8-56e909fa20a4}, ! Handle
  satNECB-E-Equrule,                      ! Name
  {9d4f91d0-fc77-4ccc-866e-336a2178b9ed}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {203cabd3-3f86-4ca0-85a1-303948fa1b54}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {74b46e7c-ecdb-484f-b599-ed424dc7df78}, ! Handle
  wkdNECB-E-Equ rule,                     ! Name
  {9d4f91d0-fc77-4ccc-866e-336a2178b9ed}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {a8fbd2da-6a9e-4af1-b109-5f327438e910}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {772f1d16-5d57-4728-97d3-cdb944ed541c}, ! Handle
  sunNECB-E-Equ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {203cabd3-3f86-4ca0-85a1-303948fa1b54}, ! Handle
  satNECB-E-Equ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {a8fbd2da-6a9e-4af1-b109-5f327438e910}, ! Handle
  wkdNECB-E-Equ 1,                        ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.4,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Ruleset,
  {9bae0fbd-df2a-4b8d-a2a3-13d1818d91a4}, ! Handle
  NECB-E-HW,                              ! Name
  {bf08a305-2a7f-4c3b-bc7e-940fc41f09f4}, ! Schedule Type Limits Name
  {1a40e262-cf4f-4be1-a3c2-44a3057d7f3d}; ! Default Day Schedule Name

OS:Schedule:Day,
  {1a40e262-cf4f-4be1-a3c2-44a3057d7f3d}, ! Handle
  Schedule Day 40,                        ! Name
