  0.9;                                    ! Value Until Time 24

OS:Schedule:Rule,
  {5edcd2b1-5614-448f-9d40-b74abb9c332a}, ! Handle
  satNECB-B-Procrule,                     ! Name
  {708850e7-1311-42c4-aa73-64984e7bdd99}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a2b51e33-ef81-4293-a768-8d091a9ed2ba}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a2b51e33-ef81-4293-a768-8d091a9ed2ba}, ! Handle
  satNECB-B-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.9,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.5,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Rule,
  {6454c4bc-1af4-4fbf-9292-74589dd53c8a}, ! Handle
  sunNECB-B-Procrule,                     ! Name
  {708850e7-1311-42c4-aa73-64984e7bdd99}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a9eada9d-e839-4ceb-b8e6-bfea2316374d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a9eada9d-e839-4ceb-b8e6-bfea2316374d}, ! Handle
  sunNECB-B-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.1,                                    ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.1,                                    ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.1,                                    ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.1,                                    ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.1,                                    ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.1,                                    ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.1,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.9,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.9,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.9,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:ScheduleTypeLimits,
  {0867941b-9c3d-4c70-9904-9e980089ee3d}, ! Handle
  TEMPERATURE 16,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {84160740-4bbc-4838-932e-16869a9c8d8a}, ! Handle
  FRACTION 14,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {f052d5ed-c2aa-4ac2-a264-e1290cb1af52}, ! Handle
  ON/OFF 14,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}, ! Handle
  NECB-B-Clg,                             ! Name
  {5f3f519a-174c-4ab7-b31c-e7457b48b862}, ! Schedule Type Limits Name
  {cdf5c28f-6fd5-4d3a-b1d8-46d21d65e6ad}; ! Default Day Schedule Name

OS:Schedule:Day,
  {cdf5c28f-6fd5-4d3a-b1d8-46d21d65e6ad}, ! Handle
  Schedule Day 14,                        ! Name
  {5f3f519a-174c-4ab7-b31c-e7457b48b862}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bd286aee-6268-4d24-8388-82bac7c4d9cf}, ! Handle
  wkdNECB-B-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:Schedule:Day,
  {ea4eb596-4b26-4d00-8bde-c180cc9cba4b}, ! Handle
  satNECB-B-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:Schedule:Day,
  {019920d1-25e9-4b98-a7f5-4445a86666cf}, ! Handle
  sunNECB-B-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  35,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {9ce6b277-36ca-4351-8f22-9b4f6b5e4a61}, ! Handle
  wkdNECB-B-Clg rule,                     ! Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {5badee03-ed44-469d-ba90-7180d7afc959}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5badee03-ed44-469d-ba90-7180d7afc959}, ! Handle
  wkdNECB-B-Clg 1,                        ! Name
  {5f3f519a-174c-4ab7-b31c-e7457b48b862}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {797b6270-c384-49aa-932f-378a4e565a33}, ! Handle
  satNECB-B-Clgrule,                      ! Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {954b1113-36df-4c2d-a802-85be55dbac70}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {954b1113-36df-4c2d-a802-85be55dbac70}, ! Handle
  satNECB-B-Clg 1,                        ! Name
  {5f3f519a-174c-4ab7-b31c-e7457b48b862}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  24,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  24;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {7e75e49f-fc18-4677-a535-824b9c9f23f4}, ! Handle
  sunNECB-B-Clgrule,                      ! Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cffe3658-dd54-46c4-8fe0-e66988a7d9a8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cffe3658-dd54-46c4-8fe0-e66988a7d9a8}, ! Handle
  sunNECB-B-Clg 1,                        ! Name
  {5f3f519a-174c-4ab7-b31c-e7457b48b862}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  35,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  24,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  24,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {9881693f-4087-4c3b-a094-0e512e12390f}, ! Handle
  TEMPERATURE 17,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {6b9cbcde-e761-4ffc-8fdf-94637f36ad7b}, ! Handle
  FRACTION 15,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {35d75667-ed4b-47a0-a47a-78f3add1fe4b}, ! Handle
  ON/OFF 15,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {f7559bca-773e-4a5d-9873-91f97ee22729}, ! Handle
  NECB-B-Htg-Constant22,                  ! Name
  {de6f45b6-739b-4c72-8038-1ceef3ebbb1d}, ! Schedule Type Limits Name
  {eb2a1cb5-07c8-462d-87d6-fc231f8bc3dc}; ! Default Day Schedule Name

OS:Schedule:Day,
  {eb2a1cb5-07c8-462d-87d6-fc231f8bc3dc}, ! Handle
  Schedule Day 15,                        ! Name
  {de6f45b6-739b-4c72-8038-1ceef3ebbb1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {27ca6176-f98a-4644-88d3-e3247d384446}, ! Handle
  wkdNECB-B-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  22,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  22,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  20,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:Schedule:Day,
  {777e65c0-3434-4820-be41-c0eee2707cc4}, ! Handle
  satNECB-B-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  22,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  22,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  20,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  22;                                     ! Value Until Time 24

OS:Schedule:Day,
  {999a2587-2726-4876-a54b-90649cf49751}, ! Handle
  sunNECB-B-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  22,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  18,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  20,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  22,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  22,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {3efe5164-7ba8-4792-912a-b4bd64484741}, ! Handle
  wkdNECB-B-Htg rule,                     ! Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {54fd8fa0-7637-4cf9-940c-a569fe792472}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {54fd8fa0-7637-4cf9-940c-a569fe792472}, ! Handle
  wkdNECB-B-Htg 1,                        ! Name
  {de6f45b6-739b-4c72-8038-1ceef3ebbb1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  22,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  22,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  22,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  22,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {448f6b0c-b810-42f4-84be-c3908e1ca636}, ! Handle
  satNECB-B-Htgrule,                      ! Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {356f6fa5-710b-4ebd-afe4-c763a17eddff}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {356f6fa5-710b-4ebd-afe4-c763a17eddff}, ! Handle
  satNECB-B-Htg 1,                        ! Name
  {de6f45b6-739b-4c72-8038-1ceef3ebbb1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  22,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  22,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  22,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  22,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {7daa378b-4582-4c30-9d70-4d9c62a89bd4}, ! Handle
  sunNECB-B-Htgrule,                      ! Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bfb57eb8-9128-4956-b32b-d12f06ff2d86}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bfb57eb8-9128-4956-b32b-d12f06ff2d86}, ! Handle
  sunNECB-B-Htg 1,                        ! Name
  {de6f45b6-739b-4c72-8038-1ceef3ebbb1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  22,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  22,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  22,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  22,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {5f3f519a-174c-4ab7-b31c-e7457b48b862}, ! Handle
  Temperature 18,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {de6f45b6-739b-4c72-8038-1ceef3ebbb1d}, ! Handle
  Temperature 19,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {5460c698-88ce-4fe4-9976-7104a91f6dfa}, ! Handle
  TEMPERATURE 20,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {7e341ed1-42b2-4712-a749-768f3439f6d4}, ! Handle
  FRACTION 16,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {e761ba75-9cac-4c25-8dce-d8ae0f95b7fe}, ! Handle
  ON/OFF 16,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {1a8e77c3-0890-4851-83b2-64ec41134c2d}, ! Handle
  NECB-B-HW,                              ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {d90efd2d-9e34-4be8-b69d-43228516cfd3}; ! Default Day Schedule Name

OS:Schedule:Day,
  {d90efd2d-9e34-4be8-b69d-43228516cfd3}, ! Handle
  Schedule Day 16,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1e4f3526-7661-4037-8c8a-67407b989d05}, ! Handle
  wkdNECB-B-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.6,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.6,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.6,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {b0f36a8a-0a5b-442d-b13d-d1daef422bc8}, ! Handle
  satNECB-B-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.7,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.6,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.6,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.6,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Day,
  {0e1e88e2-a62b-4ac2-bb3e-622a7d5df52e}, ! Handle
  sunNECB-B-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.6,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.6,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.6,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:Schedule:Rule,
  {365c63f7-60b6-486a-a417-1f850a67f81f}, ! Handle
  wkdNECB-B-HW rule,                      ! Name
  {1a8e77c3-0890-4851-83b2-64ec41134c2d}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {29732d41-88c7-49c0-8a91-e4dcc7afae93}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {29732d41-88c7-49c0-8a91-e4dcc7afae93}, ! Handle
  wkdNECB-B-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.6,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.6,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.6,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Rule,
  {078d978b-3954-4e54-8ad7-b6eb6f38772e}, ! Handle
  satNECB-B-HWrule,                       ! Name
  {1a8e77c3-0890-4851-83b2-64ec41134c2d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1ca5e3e6-82c9-4278-b444-a16dac89ff8c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1ca5e3e6-82c9-4278-b444-a16dac89ff8c}, ! Handle
  satNECB-B-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.7,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.6,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.6,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.6,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.9,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.9;                                    ! Value Until Time 24

OS:Schedule:Rule,
  {10654517-d9cd-4122-abfb-04a2187af69e}, ! Handle
  sunNECB-B-HWrule,                       ! Name
  {1a8e77c3-0890-4851-83b2-64ec41134c2d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b68cd093-12f5-485b-a161-7e422845e111}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b68cd093-12f5-485b-a161-7e422845e111}, ! Handle
  sunNECB-B-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.5,                                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.6,                                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.7,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.7,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.5,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.6,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.6,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.3,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.4,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.5,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.8,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.8,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.5,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.5;                                    ! Value Until Time 24

OS:DefaultScheduleSet,
  {13ad9271-b602-4172-927d-5201eb6304d2}, ! Handle
  NECB-C,                                 ! Name
  {dcfbf564-99e2-4a71-8308-e91d6a380ff0}, ! Hours of Operation Schedule Name
  {7d1d03b2-d744-41cb-9985-7b525cb8b405}, ! Number of People Schedule Name
  ,                                       ! People Activity Level Schedule Name
  {ed3e8afb-5788-4ee6-b7c0-6e4891ef43f5}, ! Lighting Schedule Name
  {fda361ba-b084-4397-bc1b-a69d6375d29d}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  {3d76d789-4d88-47e9-9092-9f199ee013eb}, ! Hot Water Equipment Schedule Name
  ,                                       ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  {10e9c38a-3228-43bd-91af-8a23d4983787}; ! Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {ac03fe84-d675-4125-9035-cc95844ec864}, ! Handle
  TEMPERATURE 21,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {30a83fe7-0e6c-4d67-b4be-d140d20ecf67}, ! Handle
  FRACTION 17,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {b277666f-55da-4029-b33d-f57e9038cde7}, ! Handle
  ON/OFF 17,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {7d1d03b2-d744-41cb-9985-7b525cb8b405}, ! Handle
  NECB-C-Occ,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {51fe0365-f0c6-4060-b4b1-b157939b130c}; ! Default Day Schedule Name

OS:Schedule:Day,
  {51fe0365-f0c6-4060-b4b1-b157939b130c}, ! Handle
  Schedule Day 17,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {917c6458-2a74-40cb-bbe6-25e81d97c0b6}, ! Handle
  wkdNECB-C-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.7,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.7,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.7,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {e336ce84-e18e-4ec4-b338-e63efc734db0}, ! Handle
  satNECB-C-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.6,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.8,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {a47fe209-2069-4a44-bc71-7549df3d0a20}, ! Handle
  sunNECB-C-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.1,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.4,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.4,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {37020c5f-1818-48be-bcf8-f70c68b26fbf}, ! Handle
  wkdNECB-C-Occ rule,                     ! Name
  {7d1d03b2-d744-41cb-9985-7b525cb8b405}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {490e6346-beb4-4206-afa9-78ac63cda7ba}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {490e6346-beb4-4206-afa9-78ac63cda7ba}, ! Handle
  wkdNECB-C-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.7,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.7,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.7,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.7,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {e66e9872-9682-4684-be03-1b23805f7935}, ! Handle
  satNECB-C-Occrule,                      ! Name
  {7d1d03b2-d744-41cb-9985-7b525cb8b405}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b262da56-53ca-4fbc-9412-e6ae08d56cf6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b262da56-53ca-4fbc-9412-e6ae08d56cf6}, ! Handle
  satNECB-C-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.6,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.8,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.8,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.7,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {b4b33527-eb18-41ff-a257-5d371c8aff4d}, ! Handle
  sunNECB-C-Occrule,                      ! Name
  {7d1d03b2-d744-41cb-9985-7b525cb8b405}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ee702c4e-70c2-4d00-ac2d-dcb9a3c21d0c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ee702c4e-70c2-4d00-ac2d-dcb9a3c21d0c}, ! Handle
  sunNECB-C-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.1,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.2,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.4,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.4,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.4,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.4,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.4,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:ScheduleTypeLimits,
  {5bebf1ef-5b6e-45ea-94c2-70cd578d18df}, ! Handle
  TEMPERATURE 22,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {ab3db698-00e2-4d08-81ee-cdc5ef25434c}, ! Handle
  FRACTION 18,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {8cbddfc4-bc61-4b8c-81ce-6e77d254a005}, ! Handle
  ON/OFF 18,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {ed3e8afb-5788-4ee6-b7c0-6e4891ef43f5}, ! Handle
  NECB-C-Ltg,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {7ce14c60-95f4-473b-90dc-0b53116d42ed}; ! Default Day Schedule Name

OS:Schedule:Day,
  {7ce14c60-95f4-473b-90dc-0b53116d42ed}, ! Handle
  Schedule Day 18,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1270da65-2a80-4d44-bf4c-832eb9588231}, ! Handle
  wkdNECB-C-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {f224e7df-3add-4b86-b9e7-662cdcce2c67}, ! Handle
  satNECB-C-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {cdec11f1-fd49-42b3-830f-a4bd669fccf6}, ! Handle
  sunNECB-C-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {783df106-09fa-4874-ab65-12c15f66161d}, ! Handle
  wkdNECB-C-Ltg rule,                     ! Name
  {ed3e8afb-5788-4ee6-b7c0-6e4891ef43f5}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {a0f8216b-9e6d-4f67-9f42-dffce3fa055b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a0f8216b-9e6d-4f67-9f42-dffce3fa055b}, ! Handle
  wkdNECB-C-Ltg 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {c4fefad3-4196-4417-b6c4-c27054454564}, ! Handle
  satNECB-C-Ltgrule,                      ! Name
  {ed3e8afb-5788-4ee6-b7c0-6e4891ef43f5}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a84ddac7-9431-40dd-a27b-cdf06e735f23}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a84ddac7-9431-40dd-a27b-cdf06e735f23}, ! Handle
  satNECB-C-Ltg 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {2ff8b1bc-18cf-4a8e-b742-5d83b445517d}, ! Handle
  sunNECB-C-Ltgrule,                      ! Name
  {ed3e8afb-5788-4ee6-b7c0-6e4891ef43f5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {09e4debc-9196-43c9-aac1-67c4036119f8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {09e4debc-9196-43c9-aac1-67c4036119f8}, ! Handle
  sunNECB-C-Ltg 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:ScheduleTypeLimits,
  {b6c215cd-9d48-413c-9103-61a6bf487c7b}, ! Handle
  TEMPERATURE 23,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {85f6a702-c186-4184-829e-3d82bf6d97bf}, ! Handle
  FRACTION 19,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {4bef4be7-3678-4c84-84c5-8938e09be915}, ! Handle
  ON/OFF 19,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {fda361ba-b084-4397-bc1b-a69d6375d29d}, ! Handle
  NECB-C-Equ,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {9c1132b6-a4a3-40d6-8ab3-e2f537be2642}; ! Default Day Schedule Name

OS:Schedule:Day,
  {9c1132b6-a4a3-40d6-8ab3-e2f537be2642}, ! Handle
  Schedule Day 19,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a0b51fa4-6d2f-4e94-83aa-9181be32abe9}, ! Handle
  wkdNECB-C-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {87f3b247-cb69-48bb-ac6e-746f30cd77d1}, ! Handle
  satNECB-C-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {c4bed8ff-abc0-43a8-bda4-5a85e2a595a8}, ! Handle
  sunNECB-C-Equ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {bf03eebf-238f-42c8-87d4-39af6341d022}, ! Handle
  wkdNECB-C-Equ rule,                     ! Name
  {fda361ba-b084-4397-bc1b-a69d6375d29d}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {eac3e2f1-06b0-4b64-a97e-3c6b51102a63}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {eac3e2f1-06b0-4b64-a97e-3c6b51102a63}, ! Handle
  wkdNECB-C-Equ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {654a1885-cd17-477d-bfd8-00cb1ad3ff59}, ! Handle
  satNECB-C-Equrule,                      ! Name
  {fda361ba-b084-4397-bc1b-a69d6375d29d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {be2e7475-8717-4071-b703-1b7afff85e39}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {be2e7475-8717-4071-b703-1b7afff85e39}, ! Handle
  satNECB-C-Equ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {c39d0c7b-cc73-4ed8-ae47-5a0347594948}, ! Handle
  sunNECB-C-Equrule,                      ! Name
  {fda361ba-b084-4397-bc1b-a69d6375d29d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {aa95417f-ca42-48de-b1de-943900f5619d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {aa95417f-ca42-48de-b1de-943900f5619d}, ! Handle
  sunNECB-C-Equ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:ScheduleTypeLimits,
  {ba83426e-3578-40c3-b26a-68a407b07112}, ! Handle
  TEMPERATURE 24,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {1db5339a-5093-4e7a-a17b-e36b215b981c}, ! Handle
  FRACTION 20,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {1778e047-0fcd-499e-98d7-19f74510ed6b}, ! Handle
  ON/OFF 20,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {dcfbf564-99e2-4a71-8308-e91d6a380ff0}, ! Handle
  NECB-C-Fan,                             ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  {6679f330-19ba-4801-98e3-f8ec22db4d3a}; ! Default Day Schedule Name

OS:Schedule:Day,
  {6679f330-19ba-4801-98e3-f8ec22db4d3a}, ! Handle
  Schedule Day 20,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c889a268-f785-4cff-a4fe-f7d7cfae42e4}, ! Handle
  wkdNECB-C-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {bfa83234-d48e-4c7f-b164-8137a0b2b269}, ! Handle
  satNECB-C-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {293475d6-0daa-407c-9896-5e124706723b}, ! Handle
  sunNECB-C-Fan,                          ! Name
  {8e327882-9283-4821-a03e-f4e80ac80ba2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {6d67c10a-78ee-4d2f-82be-4700ec6d322d}, ! Handle
  wkdNECB-C-Fan rule,                     ! Name
  {dcfbf564-99e2-4a71-8308-e91d6a380ff0}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {9d210710-ac2b-4391-9151-2258ab59bb90}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9d210710-ac2b-4391-9151-2258ab59bb90}, ! Handle
  wkdNECB-C-Fan 1,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {a98b4849-c150-4962-b760-77f3ee4bd256}, ! Handle
  satNECB-C-Fanrule,                      ! Name
  {dcfbf564-99e2-4a71-8308-e91d6a380ff0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5d3a48b6-3ed1-42a9-8894-feae34c701f0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5d3a48b6-3ed1-42a9-8894-feae34c701f0}, ! Handle
  satNECB-C-Fan 1,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  1,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  1,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  1,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  1,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {6739d6ff-d45e-4d04-8be9-7326bd4cb824}, ! Handle
  sunNECB-C-Fanrule,                      ! Name
  {dcfbf564-99e2-4a71-8308-e91d6a380ff0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c7496977-3f49-4efd-a564-f35fcd79fa74}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c7496977-3f49-4efd-a564-f35fcd79fa74}, ! Handle
  sunNECB-C-Fan 1,                        ! Name
  {e534c053-910e-4e3a-997a-26cc96cb7894}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  1,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  1,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  1,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  1,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  1,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  1,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  1,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  1,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:ScheduleTypeLimits,
  {b40d5a7c-32fb-4b53-b07c-830726c36393}, ! Handle
  TEMPERATURE 25,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {d58d1801-e15d-44ce-b770-f324d7d00011}, ! Handle
  FRACTION 21,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {dc4e452f-b3d9-4b04-ae2d-533a4b719264}, ! Handle
  ON/OFF 21,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {10e9c38a-3228-43bd-91af-8a23d4983787}, ! Handle
  NECB-C-Proc,                            ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {ab1d7936-88cc-410a-8fd6-7fb413418000}; ! Default Day Schedule Name

OS:Schedule:Day,
  {ab1d7936-88cc-410a-8fd6-7fb413418000}, ! Handle
  Schedule Day 21,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c6d898a6-269a-4ee7-88b8-12bbc16575f1}, ! Handle
  wkdNECB-C-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {8e4c6708-ed40-49d3-897a-4023b515abd9}, ! Handle
  satNECB-C-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {8e2331ca-8ad5-43ef-836e-68ba6d0af036}, ! Handle
  sunNECB-C-Proc,                         ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {afb0906c-2053-41ec-ad76-1d3679fe21db}, ! Handle
  wkdNECB-C-Proc rule,                    ! Name
  {10e9c38a-3228-43bd-91af-8a23d4983787}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {6bb99180-4ed0-44b8-962b-8b4f15d497f3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6bb99180-4ed0-44b8-962b-8b4f15d497f3}, ! Handle
  wkdNECB-C-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {ebab8459-4e39-4eba-acd8-c56c7d2d248d}, ! Handle
  satNECB-C-Procrule,                     ! Name
  {10e9c38a-3228-43bd-91af-8a23d4983787}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a2ce7e17-ba1e-444f-a7f0-c4d1bfe5de9e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a2ce7e17-ba1e-444f-a7f0-c4d1bfe5de9e}, ! Handle
  satNECB-C-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.9,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.6,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.5,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {b8cfa236-4136-491c-bc9b-00918fe6e46e}, ! Handle
  sunNECB-C-Procrule,                     ! Name
  {10e9c38a-3228-43bd-91af-8a23d4983787}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1b7b8076-11ae-4d56-9b1c-68a1c7c0bac2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1b7b8076-11ae-4d56-9b1c-68a1c7c0bac2}, ! Handle
  sunNECB-C-Proc 1,                       ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.9,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.9,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.6,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:ScheduleTypeLimits,
  {5015d445-def0-45b0-8016-1e50c041c316}, ! Handle
  TEMPERATURE 26,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {7711889b-f27f-4ed7-81a1-83865d267364}, ! Handle
  FRACTION 22,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {0f4921bf-a27c-45d0-87ef-22efba389bae}, ! Handle
  ON/OFF 22,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {53742a39-f4df-42f2-9172-b1244f03fed3}, ! Handle
  NECB-C-Clg,                             ! Name
  {a08bfe9e-b418-4917-ba75-cf4b19efc796}, ! Schedule Type Limits Name
  {03741f79-ef56-4ab4-9d8c-2b3a40e4b63e}; ! Default Day Schedule Name

OS:Schedule:Day,
  {03741f79-ef56-4ab4-9d8c-2b3a40e4b63e}, ! Handle
  Schedule Day 22,                        ! Name
  {a08bfe9e-b418-4917-ba75-cf4b19efc796}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d7f91e0f-10df-49f7-9686-c3d6a1ef75cf}, ! Handle
  wkdNECB-C-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Day,
  {5cd78590-2da3-4e16-88dc-932f948be2dc}, ! Handle
  satNECB-C-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Day,
  {5d0dd6ad-60d8-4c69-8abe-83dfd5e93863}, ! Handle
  sunNECB-C-Clg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  35,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  35,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  35,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {1cc169e8-2d48-49dc-b78c-5012f75cfb59}, ! Handle
  wkdNECB-C-Clg rule,                     ! Name
  {53742a39-f4df-42f2-9172-b1244f03fed3}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {cd0f2d00-c76f-43a9-a643-22dc22f0130b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cd0f2d00-c76f-43a9-a643-22dc22f0130b}, ! Handle
  wkdNECB-C-Clg 1,                        ! Name
  {a08bfe9e-b418-4917-ba75-cf4b19efc796}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {288e4a5e-e793-4dae-a208-ee94b3af224c}, ! Handle
  satNECB-C-Clgrule,                      ! Name
  {53742a39-f4df-42f2-9172-b1244f03fed3}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b4c2f490-70e0-473e-a55c-7fb035407dff}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b4c2f490-70e0-473e-a55c-7fb035407dff}, ! Handle
  satNECB-C-Clg 1,                        ! Name
  {a08bfe9e-b418-4917-ba75-cf4b19efc796}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  24,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  24,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  24,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  24,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {7e394107-7252-49bf-be72-ccfb70dd8d9f}, ! Handle
  sunNECB-C-Clgrule,                      ! Name
  {53742a39-f4df-42f2-9172-b1244f03fed3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5c41c48f-d635-4bb8-b797-823b38754968}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5c41c48f-d635-4bb8-b797-823b38754968}, ! Handle
  sunNECB-C-Clg 1,                        ! Name
  {a08bfe9e-b418-4917-ba75-cf4b19efc796}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  35,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  35,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  35,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  35,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  35,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  35,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  35,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  35,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  35,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  24,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  24,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  24,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  24,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  24,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  24,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  24,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  24,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  24,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  24,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  35,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  35,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  35,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  35,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  35;                                     ! Value Until Time 24

OS:ScheduleTypeLimits,
  {11202de0-ec41-4c8c-8dd9-ad613db6a8de}, ! Handle
  TEMPERATURE 27,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {4221d2a1-be16-42df-9fdd-b993cc61ba88}, ! Handle
  FRACTION 23,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {04bd41dc-d58c-4228-9eb9-5e8d19cf1c57}, ! Handle
  ON/OFF 23,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {dc56ae6a-d69c-45fa-a7aa-eb9cc30431a7}, ! Handle
  NECB-C-Htg,                             ! Name
  {4326bc7e-0cad-4e61-975e-379849249152}, ! Schedule Type Limits Name
  {43e871a8-9cec-4e11-a6c8-60ea34004529}; ! Default Day Schedule Name

OS:Schedule:Day,
  {43e871a8-9cec-4e11-a6c8-60ea34004529}, ! Handle
  Schedule Day 23,                        ! Name
  {4326bc7e-0cad-4e61-975e-379849249152}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {52478fad-3c1f-4eed-9d7e-f113bf3b98e4}, ! Handle
  wkdNECB-C-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Day,
  {4b033b0a-de18-47a2-80f2-ba18422aca26}, ! Handle
  satNECB-C-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Day,
  {b0bda4bf-c40a-4d86-8a1c-a27811a55bc2}, ! Handle
  sunNECB-C-Htg,                          ! Name
  {2f16a3ff-0402-442a-9cf7-f81e926463f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  18,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  20,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  18,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  18,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {4a802514-c82c-423e-aabd-9fbdc37052cd}, ! Handle
  wkdNECB-C-Htg rule,                     ! Name
  {dc56ae6a-d69c-45fa-a7aa-eb9cc30431a7}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {c50a430f-5570-4e62-8748-043899d8f3c8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c50a430f-5570-4e62-8748-043899d8f3c8}, ! Handle
  wkdNECB-C-Htg 1,                        ! Name
  {4326bc7e-0cad-4e61-975e-379849249152}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {2931d266-e4cf-4563-bb77-f14e8929f739}, ! Handle
  satNECB-C-Htgrule,                      ! Name
  {dc56ae6a-d69c-45fa-a7aa-eb9cc30431a7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d834e16a-8d38-4db2-839f-02d8f894ece8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d834e16a-8d38-4db2-839f-02d8f894ece8}, ! Handle
  satNECB-C-Htg 1,                        ! Name
  {4326bc7e-0cad-4e61-975e-379849249152}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  20,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  22,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  22,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  22,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  22,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:Schedule:Rule,
  {f8cbf5b7-611e-4759-a2fe-0a8a061a367d}, ! Handle
  sunNECB-C-Htgrule,                      ! Name
  {dc56ae6a-d69c-45fa-a7aa-eb9cc30431a7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {97b89c08-257b-446e-af8b-8b3c87abca39}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {97b89c08-257b-446e-af8b-8b3c87abca39}, ! Handle
  sunNECB-C-Htg 1,                        ! Name
  {4326bc7e-0cad-4e61-975e-379849249152}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  18,                                     ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  18,                                     ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  18,                                     ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  18,                                     ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  18,                                     ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  18,                                     ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  18,                                     ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  18,                                     ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  18,                                     ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  20,                                     ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  22,                                     ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  22,                                     ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  22,                                     ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  22,                                     ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  22,                                     ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  22,                                     ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  22,                                     ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  22,                                     ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  22,                                     ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  18,                                     ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  18,                                     ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  18,                                     ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  18,                                     ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  18;                                     ! Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {4bcde301-2d9f-44c0-bff6-53598c90fb44}, ! Handle
  NECB-C,                                 ! Name
  {f7559bca-773e-4a5d-9873-91f97ee22729}, ! Heating Setpoint Temperature Schedule Name
  {a465ee15-6979-4bc0-82e2-382c8e6d6747}; ! Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {a08bfe9e-b418-4917-ba75-cf4b19efc796}, ! Handle
  Temperature 28,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {4326bc7e-0cad-4e61-975e-379849249152}, ! Handle
  Temperature 29,                         ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {5578b4ae-e560-4b41-8a87-bf34141b94dd}, ! Handle
  TEMPERATURE 30,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {da30513e-12c8-468e-bf84-631d2402616f}, ! Handle
  FRACTION 24,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {c708d492-922a-4400-b529-9fb0d1bf8a4e}, ! Handle
  ON/OFF 24,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {3d76d789-4d88-47e9-9092-9f199ee013eb}, ! Handle
  NECB-C-HW,                              ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {7b742f0d-6c02-4f86-a8bd-7e4c1361f39a}; ! Default Day Schedule Name

OS:Schedule:Day,
  {7b742f0d-6c02-4f86-a8bd-7e4c1361f39a}, ! Handle
  Schedule Day 24,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {942fb021-ee00-4a15-933a-a8c13708d697}, ! Handle
  wkdNECB-C-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.8,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.8,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.6,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.4,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {3f4b2a3c-d44e-443b-8e03-ec994762d016}, ! Handle
  satNECB-C-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.7,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {db375655-fc6d-41d5-ba3b-c90c1ea77312}, ! Handle
  sunNECB-C-HW,                           ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.1,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.6,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.4,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {fbf543d3-1fbe-403e-b60a-e8af86b1c8a9}, ! Handle
  wkdNECB-C-HW rule,                      ! Name
  {3d76d789-4d88-47e9-9092-9f199ee013eb}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {73e94133-d8ea-41be-ade1-d6681b2009e1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {73e94133-d8ea-41be-ade1-d6681b2009e1}, ! Handle
  wkdNECB-C-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.4,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.8,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.8,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.6,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.4,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {7e2ff75d-e346-43ea-b1a8-66c3daf30ccf}, ! Handle
  satNECB-C-HWrule,                       ! Name
  {3d76d789-4d88-47e9-9092-9f199ee013eb}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f06ce43c-6931-4791-8cca-a61951b4ef48}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f06ce43c-6931-4791-8cca-a61951b4ef48}, ! Handle
  satNECB-C-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.2,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.3,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.5,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.7,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.3,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.2,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.2,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {176896e5-79f0-40a0-8d9d-2c12b49e5a5f}, ! Handle
  sunNECB-C-HWrule,                       ! Name
  {3d76d789-4d88-47e9-9092-9f199ee013eb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c932157b-2732-4853-96d7-7e147f00cdb6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c932157b-2732-4853-96d7-7e147f00cdb6}, ! Handle
  sunNECB-C-HW 1,                         ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.1,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.2,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.4,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.6,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.4,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.3,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.2,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:ScheduleTypeLimits,
  {24087b29-79bc-4c29-b92f-004d49eb39ae}, ! Handle
  TEMPERATURE 31,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {1412b540-ffab-4ee5-94e0-a46dda5eede0}, ! Handle
  FRACTION 25,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {8bf0282d-4db6-48a0-970e-541dd233c9ed}, ! Handle
  ON/OFF 25,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {5e927a4a-f821-4457-bda0-95bfd2eb47a1}, ! Handle
  NECB-D-Occ,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {f19251f2-01e2-48ac-ac74-86cfafdeb9c0}; ! Default Day Schedule Name

OS:Schedule:Day,
  {f19251f2-01e2-48ac-ac74-86cfafdeb9c0}, ! Handle
  Schedule Day 25,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8e7fc398-892c-4fc1-add9-2b8a844f4f2d}, ! Handle
  wkdNECB-D-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.8,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.8,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.1,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.3,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.1,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {592621b8-3ea8-4ced-83e4-c4cc58ec5d01}, ! Handle
  satNECB-D-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Day,
  {9941a5d6-d18c-4e4c-bd6c-7195637554fb}, ! Handle
  sunNECB-D-Occ,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {9322f2df-72e3-484e-b9fa-b93fcc09e8e4}, ! Handle
  wkdNECB-D-Occ rule,                     ! Name
  {5e927a4a-f821-4457-bda0-95bfd2eb47a1}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {d2656cca-3dd2-4d52-9558-732e268451bf}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d2656cca-3dd2-4d52-9558-732e268451bf}, ! Handle
  wkdNECB-D-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.1,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.8,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.8,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.8,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.8,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.5,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.2,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.1,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.3,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.3,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.3,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.1,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {5a9c1f86-7244-4e2b-8500-7cac92bb9022}, ! Handle
  satNECB-D-Occrule,                      ! Name
  {5e927a4a-f821-4457-bda0-95bfd2eb47a1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d1f864a6-2b8e-4774-8013-b2a73f9ca55d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d1f864a6-2b8e-4774-8013-b2a73f9ca55d}, ! Handle
  satNECB-D-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:Schedule:Rule,
  {5d0f9be8-1dd3-43ec-b5b6-c80568d42b4f}, ! Handle
  sunNECB-D-Occrule,                      ! Name
  {5e927a4a-f821-4457-bda0-95bfd2eb47a1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {333780c3-a62f-4f69-af1c-92a44d3b08da}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {333780c3-a62f-4f69-af1c-92a44d3b08da}, ! Handle
  sunNECB-D-Occ 1,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0,                                      ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0,                                      ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0,                                      ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0,                                      ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0,                                      ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0,                                      ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0,                                      ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0,                                      ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0,                                      ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0,                                      ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0,                                      ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0,                                      ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0,                                      ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0,                                      ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0,                                      ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0,                                      ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0,                                      ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0,                                      ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0,                                      ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0,                                      ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0,                                      ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0,                                      ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0;                                      ! Value Until Time 24

OS:ScheduleTypeLimits,
  {c6682f7d-fb32-44aa-ad04-5ea76dfc10e8}, ! Handle
  TEMPERATURE 32,                         ! Name
  -60,                                    ! Lower Limit Value {BasedOnField A4}
  200,                                    ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {f6c02d5b-0cdb-44c3-9fa2-7bf73bd5949a}, ! Handle
  FRACTION 26,                            ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:ScheduleTypeLimits,
  {8667259e-99e0-44e3-bc50-287291fa8a4f}, ! Handle
  ON/OFF 26,                              ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  DISCRETE,                               ! Numeric Type
  Dimensionless;                          ! Unit Type

OS:Schedule:Ruleset,
  {35fa6a04-e97b-4aa6-9861-a357fcd293e4}, ! Handle
  NECB-D-Ltg,                             ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  {fa419c20-a80d-4085-9ddc-03cb67250a8d}; ! Default Day Schedule Name

OS:Schedule:Day,
  {fa419c20-a80d-4085-9ddc-03cb67250a8d}, ! Handle
  Schedule Day 26,                        ! Name
  {0cf61371-72f1-4920-b268-ba1720395304}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {2f04d780-6617-4c7f-b7fe-5b9d69962987}, ! Handle
  wkdNECB-D-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.3,                                    ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.9,                                    ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.9,                                    ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.9,                                    ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.9,                                    ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.9,                                    ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.9,                                    ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.9,                                    ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.7,                                    ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.5,                                    ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.5,                                    ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.7,                                    ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.7,                                    ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.7,                                    ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.3,                                    ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {866b826a-dd40-4b6c-93d6-e9b1a781e1ce}, ! Handle
  satNECB-D-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Day,
  {30ce3dd0-6244-4ac6-ac28-f5d90c8be70a}, ! Handle
  sunNECB-D-Ltg,                          ! Name
  {9e11a0f2-c048-4496-8b91-90bb15eb0e86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.05,                                   ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.05,                                   ! Value Until Time 3
  4,                                      ! Hour 4
  0,                                      ! Minute 4
  0.05,                                   ! Value Until Time 4
  5,                                      ! Hour 5
  0,                                      ! Minute 5
  0.05,                                   ! Value Until Time 5
  6,                                      ! Hour 6
  0,                                      ! Minute 6
  0.05,                                   ! Value Until Time 6
  7,                                      ! Hour 7
  0,                                      ! Minute 7
  0.05,                                   ! Value Until Time 7
  8,                                      ! Hour 8
  0,                                      ! Minute 8
  0.05,                                   ! Value Until Time 8
  9,                                      ! Hour 9
  0,                                      ! Minute 9
  0.05,                                   ! Value Until Time 9
  10,                                     ! Hour 10
  0,                                      ! Minute 10
  0.05,                                   ! Value Until Time 10
  11,                                     ! Hour 11
  0,                                      ! Minute 11
  0.05,                                   ! Value Until Time 11
  12,                                     ! Hour 12
  0,                                      ! Minute 12
  0.05,                                   ! Value Until Time 12
  13,                                     ! Hour 13
  0,                                      ! Minute 13
  0.05,                                   ! Value Until Time 13
  14,                                     ! Hour 14
  0,                                      ! Minute 14
  0.05,                                   ! Value Until Time 14
  15,                                     ! Hour 15
  0,                                      ! Minute 15
  0.05,                                   ! Value Until Time 15
  16,                                     ! Hour 16
  0,                                      ! Minute 16
  0.05,                                   ! Value Until Time 16
  17,                                     ! Hour 17
  0,                                      ! Minute 17
  0.05,                                   ! Value Until Time 17
  18,                                     ! Hour 18
  0,                                      ! Minute 18
  0.05,                                   ! Value Until Time 18
  19,                                     ! Hour 19
  0,                                      ! Minute 19
  0.05,                                   ! Value Until Time 19
  20,                                     ! Hour 20
  0,                                      ! Minute 20
  0.05,                                   ! Value Until Time 20
  21,                                     ! Hour 21
  0,                                      ! Minute 21
  0.05,                                   ! Value Until Time 21
  22,                                     ! Hour 22
  0,                                      ! Minute 22
  0.05,                                   ! Value Until Time 22
  23,                                     ! Hour 23
  0,                                      ! Minute 23
  0.05,                                   ! Value Until Time 23
  24,                                     ! Hour 24
  0,                                      ! Minute 24
  0.05;                                   ! Value Until Time 24

OS:Schedule:Rule,
  {005a2033-5600-4f3f-b578-ed80c4feba09}, ! Handle
  wkdNECB-D-Ltg rule,                     ! Name
  {35fa6a04-e97b-4aa6-9861-a357fcd293e4}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {f6af5619-0b47-4bac-80d7-83588837bffd}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
