
OS:Version,
  {2dd325b1-b03e-406e-8e16-47a76721fbb5}, !- Handle
  1.2.3;                                  !- Version Identifier

OS:Schedule:Constant,
  {ce78113b-92cb-464b-b5b5-335dfc0a5124}, !- Handle
  Always On Discrete,                     !- Name
  {824a8d6f-5a9b-4b20-95a6-30e78a26ee72}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {824a8d6f-5a9b-4b20-95a6-30e78a26ee72}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {4e43d69b-f07c-41bf-b972-d55193e59cb5}, ! Handle
  PrimarySchool Cafeteria Outdoor Air,    ! Name
  Sum,                                    ! Outdoor Air Method
  0.01076452,                             ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3c8d1ed5-c3d4-4367-aa4f-add3683680fa}, ! Handle
  PrimarySchool Classroom Outdoor Air,    ! Name
  Sum,                                    ! Outdoor Air Method
  0.0086106,                              ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2561fd5b-cff4-48bb-8b06-31aa7e9fbc4a}, ! Handle
  PrimarySchool Corridor Outdoor Air,     ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.000508,                               ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3df9d5e2-f15d-41e4-b43e-4e95448416ba}, ! Handle
  PrimarySchool Gym Outdoor Air,          ! Name
  Sum,                                    ! Outdoor Air Method
  0.01076452,                             ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8fe52428-752d-4d02-84b0-1d2342c59807}, ! Handle
  PrimarySchool Kitchen Outdoor Air,      ! Name
  Sum,                                    ! Outdoor Air Method
  0.0086106,                              ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9989b241-071a-49b0-bfb5-8145196b971b}, ! Handle
  PrimarySchool Library Outdoor Air,      ! Name
  Sum,                                    ! Outdoor Air Method
  0.0086106,                              ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {edf72354-c74a-440f-93db-1351c69f0b00}, ! Handle
  PrimarySchool Lobby Outdoor Air,        ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.000508,                               ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f245a025-f409-45ab-a013-05f7f83dfaee}, ! Handle
  PrimarySchool Mechanical Outdoor Air,   ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.000508,                               ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fac3000d-2de5-4867-8e40-598f6236d0cd}, ! Handle
  PrimarySchool Office Outdoor Air,       ! Name
  Sum,                                    ! Outdoor Air Method
  0.01076452,                             ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {05bce6c0-a893-4e38-85e4-bab572b89ad3}, ! Handle
  PrimarySchool Restroom Outdoor Air,     ! Name
  Sum,                                    ! Outdoor Air Method
  0.02690876,                             ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Facility,
  {973eeee2-9c43-4ef0-b8f9-4cf85faaf272}; ! Handle

OS:GasEquipment:Definition,
  {a19be15a-ad76-4750-96e6-e3dc39c3c731}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 PrimarySchool Kitchen GasDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  695.6715302319493,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:GasEquipment:Definition,
  {28b06046-4e43-4105-adbe-ba43d1712257}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 PrimarySchool Kitchen GasDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  695.6715302319493,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:GasEquipment:Definition,
  {a3fdb758-04b2-41a3-b409-aa42609286c7}, ! Handle
  ASHRAE 90.1-2004 PrimarySchool Kitchen GasDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  954.4363475883448,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:GasEquipment:Definition,
  {70a93a71-e2a1-4417-a2ac-c16f643abc28}, ! Handle
  CBECS 1980-2004 PrimarySchool Kitchen GasDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  954.435936649651,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:GasEquipment:Definition,
  {36437862-df3e-4832-872d-3345d39f6492}, ! Handle
  CBECS Before-1980 PrimarySchool Kitchen GasDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  954.435936649651,                       ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Material,
  {9106a0e1-939d-4dec-ac4d-7fad3e78a5b8}, ! Handle
  000 F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {96ac13bf-304b-40f2-b22c-d486b2f8204c}, ! Handle
  000 F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material,
  {d2967a99-4cb6-45b5-9517-f2bf1d1db12f}, ! Handle
  000 G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material,
  {24ff4ee3-b9e9-4cef-a2a3-d2dbadfc442a}, ! Handle
  000 G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {b7b29a34-b470-4fce-9c20-6c5d510ab765}, ! Handle
  000 I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {d8e35101-a10c-4bd9-b9db-148746f7b936}, ! Handle
  000 I02 50mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.050799999999999998,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {26a2ddc9-fdc5-4ce2-9b39-b0a22a8d82a1}, ! Handle
  000 M01 100mm brick,                    ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.89000000000000001,                    ! Conductivity
  1920,                                   ! Density
  790;                                    ! Specific Heat

OS:Material,
  {20266794-3302-4111-b028-832dbf66b053}, ! Handle
  000 M05 200mm concrete block,           ! Name
  MediumRough,                            ! Roughness
  0.20319999999999999,                    ! Thickness
  1.1100000000000001,                     ! Conductivity
  800,                                    ! Density
  920;                                    ! Specific Heat

OS:Material,
  {7dfde206-fc96-4a24-975a-a6a956ee1664}, ! Handle
  000 M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {280cbd01-22e3-4d69-9efe-291b49f65592}, ! Handle
  000 M15 200mm heavyweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.20319999999999999,                    ! Thickness
  1.95,                                   ! Conductivity
  2240,                                   ! Density
  900;                                    ! Specific Heat

OS:Material,
  {ca6276a3-6aea-4e41-a4ca-df8a266cdd35}, ! Handle
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {c35ddc00-9a3a-4dbd-b4e7-908e8cfad979}, ! Handle
  1IN Stucco,                             ! Name
  Smooth,                                 ! Roughness
  0.0253,                                 ! Thickness
  0.69179999999999997,                    ! Conductivity
  1858,                                   ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {b3da65cf-0c88-48c3-9a73-949e46b07edb}, ! Handle
  8IN CONCRETE HW RefBldg,                ! Name
  Rough,                                  ! Roughness
  0.20319999999999999,                    ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {803e948f-b280-4a8f-b3b9-23e2ec13e482}, ! Handle
  8IN Concrete HW,                        ! Name
  MediumRough,                            ! Roughness
  0.20330000000000001,                    ! Thickness
  1.7296,                                 ! Conductivity
  2243,                                   ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.65000000000000002,                    ! Solar Absorptance
  0.65000000000000002;                    ! Visible Absorptance

OS:Material,
  {dab65cf1-bae0-4818-84b0-838cd56d3c10}, ! Handle
  AtticFloor Insulation,                  ! Name
  MediumRough,                            ! Roughness
  0.2379,                                 ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1aa40f21-11b7-4f48-b304-af4a651bad8f}, ! Handle
  AtticFloor NonRes Insulation-1.76,      ! Name
  MediumRough,                            ! Roughness
  0.066610119320183195,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {00fdc8d3-e146-4089-b324-abddb175d4e5}, ! Handle
  AtticFloor NonRes Insulation-2.00,      ! Name
  MediumRough,                            ! Roughness
  0.078378027354382193,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {75323b84-f0a6-4d79-ad7a-e03a5dda0a43}, ! Handle
  AtticFloor NonRes Insulation-2.38,      ! Name
  MediumRough,                            ! Roughness
  0.096931035516407596,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6154148b-46d9-4ffd-8b2a-1d7df3a893f2}, ! Handle
  AtticFloor NonRes Insulation-2.45,      ! Name
  MediumRough,                            ! Roughness
  0.100170449639936,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7c05af27-0e7a-40d2-803d-6f7b7574afcc}, ! Handle
  AtticFloor NonRes Insulation-2.67,      ! Name
  MediumRough,                            ! Roughness
  0.111066660782713,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0f26d00a-5811-4413-b447-97be27420f66}, ! Handle
  AtticFloor NonRes Insulation-2.75,      ! Name
  MediumRough,                            ! Roughness
  0.115152739961254,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7a6ed0d6-3853-4608-b859-5471d832c6e8}, ! Handle
  AtticFloor NonRes Insulation-2.99,      ! Name
  MediumRough,                            ! Roughness
  0.12657991054531001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e2b8aa4a-9446-40d7-b034-4a34b2c49a54}, ! Handle
  AtticFloor NonRes Insulation-3.04,      ! Name
  MediumRough,                            ! Roughness
  0.129101768881102,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {99f7aac8-e787-482e-95c1-1ae186261db2}, ! Handle
  AtticFloor NonRes Insulation-3.32,      ! Name
  MediumRough,                            ! Roughness
  0.14581376530235901,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6dfd2050-5b1c-47c2-819d-9b7bff80b3ca}, ! Handle
  AtticFloor NonRes Insulation-3.45,      ! Name
  MediumRough,                            ! Roughness
  0.152199114340523,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {99700484-f49a-47a3-974d-cc01596d1d8a}, ! Handle
  AtticFloor NonRes Insulation-3.59,      ! Name
  MediumRough,                            ! Roughness
  0.15910571636139501,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {50008f60-6c0e-4059-a945-6d255b1abbaf}, ! Handle
  AtticFloor NonRes Insulation-3.67,      ! Name
  MediumRough,                            ! Roughness
  0.160099610925208,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {cc0fd918-2576-4b53-a228-3a33f022735a}, ! Handle
  AtticFloor NonRes Insulation-3.83,      ! Name
  MediumRough,                            ! Roughness
  0.167916458049374,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {4d7cc658-2ad3-4edb-840c-eebc5a48de29}, ! Handle
  AtticFloor NonRes Insulation-3.91,      ! Name
  MediumRough,                            ! Roughness
  0.17476068094203701,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ae253a7b-56f9-452f-9366-b334799276be}, ! Handle
  AtticFloor NonRes Insulation-4.40,      ! Name
  MediumRough,                            ! Roughness
  0.196057107696372,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {2caaaba3-1cf6-435c-9920-541cbc417c27}, ! Handle
  AtticFloor NonRes Insulation-5.18,      ! Name
  MediumRough,                            ! Roughness
  0.30260955835061898,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e3a0e532-b1dc-481b-a9d4-1c739712f941}, ! Handle
  AtticFloor NonRes Insulation-5.68,      ! Name
  MediumRough,                            ! Roughness
  0.261367984993012,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a3f8941d-b99e-4e11-9940-fd3f7223b95f}, ! Handle
  AtticFloor NonRes Insulation-6.52,      ! Name
  MediumRough,                            ! Roughness
  0.30260955835061998,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8efe73e0-e1dd-49c8-ae18-98587f6b0323}, ! Handle
  AtticFloor Res Insulation-2.05,         ! Name
  MediumRough,                            ! Roughness
  0.080658629686591293,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ec1b17d5-9af2-409e-81da-b7551fc3b85d}, ! Handle
  AtticFloor Res Insulation-2.37,         ! Name
  MediumRough,                            ! Roughness
  0.096537354632839606,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {f4310230-db57-4daf-b0da-b5534dedd1b8}, ! Handle
  AtticFloor Res Insulation-2.93,         ! Name
  MediumRough,                            ! Roughness
  0.124142114154045,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {84dd3cff-b02a-4cd5-a667-2185043244b6}, ! Handle
  IEAD NonRes Roof Insulation-1.76,       ! Name
  MediumRough,                            ! Roughness
  0.073980502979871604,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7abae9cb-e35a-4c08-ab52-bb0ad5950d2e}, ! Handle
  IEAD NonRes Roof Insulation-1.98,       ! Name
  MediumRough,                            ! Roughness
  0.084646546965924593,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {be4ef313-a346-44e2-b192-15afdc7cb9ed}, ! Handle
  IEAD NonRes Roof Insulation-2.00,       ! Name
  MediumRough,                            ! Roughness
  0.085748411014070505,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b748f0d0-9d83-49ef-8a07-d6eeb1dc65f4}, ! Handle
  IEAD NonRes Roof Insulation-2.04,       ! Name
  MediumRough,                            ! Roughness
  0.088029013346279605,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {f215a822-bbb9-464a-9b9e-c41f2b45e30e}, ! Handle
  IEAD NonRes Roof Insulation-2.07,       ! Name
  MediumRough,                            ! Roughness
  0.0892095604358938,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {36fe3986-9787-4c76-a291-f8ddbcd06f1b}, ! Handle
  IEAD NonRes Roof Insulation-2.37,       ! Name
  MediumRough,                            ! Roughness
  0.103907738292528,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8771b10b-c3f2-4360-846d-5a0931384c48}, ! Handle
  IEAD NonRes Roof Insulation-2.38,       ! Name
  MediumRough,                            ! Roughness
  0.1043014191761,                        ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {aad1fa97-a596-467c-b3d5-89df305288b3}, ! Handle
  IEAD NonRes Roof Insulation-2.44,       ! Name
  MediumRough,                            ! Roughness
  0.10754083329962399,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e50a1d8a-d335-47b7-8a06-faf651203dd1}, ! Handle
  IEAD NonRes Roof Insulation-2.50,       ! Name
  MediumRough,                            ! Roughness
  0.110216071059399,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {2c0157fb-cd52-4029-973a-78e1ab5b3c3e}, ! Handle
  IEAD NonRes Roof Insulation-2.67,       ! Name
  MediumRough,                            ! Roughness
  0.118437044442401,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {59c581e8-225f-4f7a-bf50-92eb20c73335}, ! Handle
  IEAD NonRes Roof Insulation-2.75,       ! Name
  MediumRough,                            ! Roughness
  0.122523123620942,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ca96a1a3-7d24-4ec8-8776-bfea69974efa}, ! Handle
  IEAD NonRes Roof Insulation-2.79,       ! Name
  MediumRough,                            ! Roughness
  0.12466345080970199,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {dd7be95d-0a96-41cb-a24c-07fd41d1bdbe}, ! Handle
  IEAD NonRes Roof Insulation-2.85,       ! Name
  MediumRough,                            ! Roughness
  0.127338688569477,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {999bb853-f293-487e-a5ec-f5e3dffb5d9e}, ! Handle
  IEAD NonRes Roof Insulation-2.93,       ! Name
  MediumRough,                            ! Roughness
  0.131512497813733,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {89c0de61-98df-45a7-9bb2-4f6c8654b5af}, ! Handle
  IEAD NonRes Roof Insulation-2.99,       ! Name
  MediumRough,                            ! Roughness
  0.13395029420499899,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {71532132-d680-4c62-ad96-e74adb648fee}, ! Handle
  IEAD NonRes Roof Insulation-3.03,       ! Name
  MediumRough,                            ! Roughness
  0.13647215254079001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a00ec751-8a4a-49ff-a8f0-f2b2179627b9}, ! Handle
  IEAD NonRes Roof Insulation-3.38,       ! Name
  MediumRough,                            ! Roughness
  0.15318414896204699,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {9d4836aa-8092-40b5-8841-00836babc050}, ! Handle
  IEAD NonRes Roof Insulation-3.51,       ! Name
  MediumRough,                            ! Roughness
  0.159569498000212,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {cfec83b1-a606-4f6d-a795-7b17e96a68d3}, ! Handle
  IEAD NonRes Roof Insulation-3.65,       ! Name
  MediumRough,                            ! Roughness
  0.16647610002108301,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ee5ed612-4ff9-44cb-8e56-b7e101389323}, ! Handle
  IEAD NonRes Roof Insulation-3.66,       ! Name
  MediumRough,                            ! Roughness
  0.167469994584897,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e649ef2b-ef1f-47b7-959d-58376bfc9e2c}, ! Handle
  IEAD NonRes Roof Insulation-3.72,       ! Name
  MediumRough,                            ! Roughness
  0.17014523234467099,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {38e9624d-ca06-478e-a6c2-62c72a42a11e}, ! Handle
  IEAD NonRes Roof Insulation-3.83,       ! Name
  MediumRough,                            ! Roughness
  0.175286841709063,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7dedf52e-e694-4d41-b88e-581fbdff92fa}, ! Handle
  IEAD NonRes Roof Insulation-3.97,       ! Name
  MediumRough,                            ! Roughness
  0.18213106460172601,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {910d2b9b-c257-4ce0-afa3-de72e754f3c9}, ! Handle
  IEAD NonRes Roof Insulation-4.41,       ! Name
  MediumRough,                            ! Roughness
  0.20342749135606,                       ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6aaae29a-b5d0-4145-8338-400d6db8b74f}, ! Handle
  IEAD NonRes Roof Insulation-5.75,       ! Name
  MediumRough,                            ! Roughness
  0.26873836865270001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7452ad07-1048-48c0-9faf-246c5a991fd7}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {cf936508-ae39-4f61-96d6-0c1159ca94ac}, ! Handle
  MAT-CC05 8 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.20319999999999999,                    ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5dccb5df-8b57-4b7f-bdb6-e5253a9e6339}, ! Handle
  Mass NonRes Wall Insulation-0.43,       ! Name
  MediumRough,                            ! Roughness
  0.00043678142662804302,                 ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {17f8444a-485a-4742-8bd8-d5518dad2830}, ! Handle
  Mass NonRes Wall Insulation-0.52,       ! Name
  MediumRough,                            ! Roughness
  0.0047702530604555003,                  ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {206e31fc-e171-4853-a0bf-b76c6269d6cc}, ! Handle
  Mass NonRes Wall Insulation-0.61,       ! Name
  MediumRough,                            ! Roughness
  0.00914641899609407,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a81f1a30-7615-4407-bd89-3dba121f08e5}, ! Handle
  Mass NonRes Wall Insulation-0.77,       ! Name
  MediumRough,                            ! Roughness
  0.0169093568297486,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {de7b8aff-8a1d-43a5-b6e1-89e8806ed430}, ! Handle
  Mass NonRes Wall Insulation-0.78,       ! Name
  MediumRough,                            ! Roughness
  0.017743153856326299,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a2c3dc9f-ad55-4b46-8d41-c1ddb3fa41f1}, ! Handle
  Mass NonRes Wall Insulation-0.79,       ! Name
  MediumRough,                            ! Roughness
  0.017914380031427101,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {725d8e70-ab68-4b90-8d83-b30d6a4a869e}, ! Handle
  Mass NonRes Wall Insulation-0.93,       ! Name
  MediumRough,                            ! Roughness
  0.024808486555221599,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7948291c-67d7-4032-9054-d2461e35cecb}, ! Handle
  Mass NonRes Wall Insulation-0.96,       ! Name
  MediumRough,                            ! Roughness
  0.026289573378747801,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {4b829509-4c57-4964-806c-7b25305ae22c}, ! Handle
  Mass NonRes Wall Insulation-0.99,       ! Name
  MediumRough,                            ! Roughness
  0.027870508752174599,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1cecb89e-b02b-4614-912f-7a5575b6ae2e}, ! Handle
  Mass NonRes Wall Insulation-1.01,       ! Name
  MediumRough,                            ! Roughness
  0.0287016290627761,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {d355b872-a252-418b-94d3-a2a503b11fe2}, ! Handle
  Mass NonRes Wall Insulation-1.09,       ! Name
  MediumRough,                            ! Roughness
  0.032989728056604301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {bf3fe0ab-8c35-4599-99c7-173e60da7ae7}, ! Handle
  Mass NonRes Wall Insulation-1.13,       ! Name
  MediumRough,                            ! Roughness
  0.034707716435541901,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {92c5df41-8fe9-489c-a9e0-7256af74b27a}, ! Handle
  Mass NonRes Wall Insulation-1.17,       ! Name
  MediumRough,                            ! Roughness
  0.036539478879309799,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7f5a1564-d072-43a7-8af9-4fbb3585dfa0}, ! Handle
  Mass NonRes Wall Insulation-1.22,       ! Name
  MediumRough,                            ! Roughness
  0.0389043473584363,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {465b72b8-fdda-4a6f-9ca4-952a180c0ff1}, ! Handle
  Mass NonRes Wall Insulation-1.26,       ! Name
  MediumRough,                            ! Roughness
  0.041029913670032198,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {d4be0c7f-8a2f-4035-af42-8ae15b0d49c8}, ! Handle
  Mass NonRes Wall Insulation-1.30,       ! Name
  MediumRough,                            ! Roughness
  0.042842896700511002,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {638e3b6f-15ec-4ba1-879d-f5a1493b76b2}, ! Handle
  Mass NonRes Wall Insulation-1.41,       ! Name
  MediumRough,                            ! Roughness
  0.048426884434385802,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6615c94b-8b65-498c-be89-1b3ada73dd59}, ! Handle
  Mass NonRes Wall Insulation-1.43,       ! Name
  MediumRough,                            ! Roughness
  0.0495494599433393,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {055e8553-2d65-49bf-987c-a47fe72b9171}, ! Handle
  Mass NonRes Wall Insulation-1.47,       ! Name
  MediumRough,                            ! Roughness
  0.051303484176078898,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0c3b4b3e-809a-44ba-8f99-e92070b9224f}, ! Handle
  Mass NonRes Wall Insulation-1.69,       ! Name
  MediumRough,                            ! Roughness
  0.062367329336436898,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {2933899c-634c-46ad-aa08-9238e450e00a}, ! Handle
  Mass NonRes Wall Insulation-1.76,       ! Name
  MediumRough,                            ! Roughness
  0.065686482884544303,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0b6b3f25-a925-4d35-9adc-e694b8b4d15d}, ! Handle
  Mass NonRes Wall Insulation-1.96,       ! Name
  MediumRough,                            ! Roughness
  0.075275148690188004,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {cf192e99-7b0d-470d-8fcf-77d618053f5b}, ! Handle
  Mass NonRes Wall Insulation-2.20,       ! Name
  MediumRough,                            ! Roughness
  0.087260980947242495,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {bebde756-40d1-4917-88db-0af6c1188e3c}, ! Handle
  Mass NonRes Wall Insulation-2.23,       ! Name
  MediumRough,                            ! Roughness
  0.088626455508172705,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e701bbdf-77b0-4489-bbe7-0e0202bebfac}, ! Handle
  Mass NonRes Wall Insulation-2.48,       ! Name
  MediumRough,                            ! Roughness
  0.100934958592615,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a8e8aca5-9601-49ed-b4ad-406e14e49c37}, ! Handle
  Mass NonRes Wall Insulation-2.89,       ! Name
  MediumRough,                            ! Roughness
  0.120860609077674,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6789abfe-f58a-4d1d-aa7c-07f5fce19f42}, ! Handle
  Mass NonRes Wall Insulation-3.75,       ! Name
  MediumRough,                            ! Roughness
  0.16300124010352299,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ac138b80-355d-4a8e-abdb-a88d3d7075e3}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.54, ! Name
  MediumRough,                            ! Roughness
  0.0153459874049154,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c5de5aaa-d377-4b78-8e6a-fba525936bbb}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.57, ! Name
  MediumRough,                            ! Roughness
  0.0169093568297486,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {52f8831a-e1f0-4f7b-a1f8-99fd32d3ce60}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.59, ! Name
  MediumRough,                            ! Roughness
  0.017743153856326299,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {2bd0fa63-45fd-4ef4-96c8-1944698cda05}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.61, ! Name
  MediumRough,                            ! Roughness
  0.0186148507477484,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e9c4a8af-4ed7-4e67-ac5a-ba00dcef8781}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.77, ! Name
  MediumRough,                            ! Roughness
  0.026289573378747801,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {35aaa684-5ee4-4314-9c90-0b7d16711abb}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.80, ! Name
  MediumRough,                            ! Roughness
  0.027870508752174599,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {839df447-9999-446c-9bb1-e236ed1cd1c3}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.81, ! Name
  MediumRough,                            ! Roughness
  0.0287016290627761,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {f5f81165-d09c-43cd-8a0d-c5590d8b2553}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.90, ! Name
  MediumRough,                            ! Roughness
  0.032989728056604301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {4fbe2525-d499-4db0-9c30-6d49d4e7a6a1}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.91, ! Name
  MediumRough,                            ! Roughness
  0.033324735790497099,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8455ec2a-f325-471c-9a73-37aa8520c122}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.94, ! Name
  MediumRough,                            ! Roughness
  0.034707716435541901,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b82e742b-2bb2-45e4-b2ce-a02935c38040}, ! Handle
  Metal Building Semi-Cond Wall Insulation-0.98, ! Name
  MediumRough,                            ! Roughness
  0.036920485467613499,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e957ebab-bb31-4316-86fb-bf3d6842fb54}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.02, ! Name
  MediumRough,                            ! Roughness
  0.0389043473584363,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {d3c8ff54-b892-4a31-b072-d51ffcb956f1}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.10, ! Name
  MediumRough,                            ! Roughness
  0.042842896700511002,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e9d0f93e-cb24-4e05-82e9-ba53c7dd8e35}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.12, ! Name
  MediumRough,                            ! Roughness
  0.043789977388074601,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1aeb8e6c-69c8-4d61-bb2b-9fce0d53ca49}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.16, ! Name
  MediumRough,                            ! Roughness
  0.045771561595899901,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {048d044c-466b-40e8-82c7-f8553335eeed}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.22, ! Name
  MediumRough,                            ! Roughness
  0.048426884434385802,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {545784a7-fd8a-405b-a56d-a120e870c03a}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.24, ! Name
  MediumRough,                            ! Roughness
  0.0495494599433393,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {4d58b18a-136b-4d37-ba64-4832f83faa2c}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.37, ! Name
  MediumRough,                            ! Roughness
  0.055758395280470899,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {05b3d53b-97f1-4bcf-81e6-e7a0b35c96c2}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.57, ! Name
  MediumRough,                            ! Roughness
  0.065686482884544303,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {81d648d4-3f57-4f44-b866-319b79479b4d}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.72, ! Name
  MediumRough,                            ! Roughness
  0.073190656123743703,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {a07d39da-037f-4881-8531-ae1da600f5ad}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.79, ! Name
  MediumRough,                            ! Roughness
  0.076352526870597404,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5bfb7376-64b8-402e-bd96-95f6da4fcf0f}, ! Handle
  Metal Building Semi-Cond Wall Insulation-1.96, ! Name
  MediumRough,                            ! Roughness
  0.084629944598133,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7342411a-bc8b-4e71-a9ff-ba90dc25c3ae}, ! Handle
  Metal Building Semi-Cond Wall Insulation-2.25, ! Name
  MediumRough,                            ! Roughness
  0.099246813204296999,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {336cda8f-ab74-40f6-aac5-17c67b07d7d6}, ! Handle
  Metal Building Semi-Cond Wall Insulation-2.52, ! Name
  MediumRough,                            ! Roughness
  0.112154632558048,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ce211a1c-1efc-4e50-b58a-06e569eb8f35}, ! Handle
  Metal Building Semi-Cond Wall Insulation-2.85, ! Name
  MediumRough,                            ! Roughness
  0.128178132445463,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e01a2916-6de3-49c0-a6d3-c46d0b091fe6}, ! Handle
  Metal Building Semi-Cond Wall Insulation-3.72, ! Name
  MediumRough,                            ! Roughness
  0.17116180674662401,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {9c4024a4-a3d8-4eca-b921-57bf7c90959c}, ! Handle
  Metal Decking,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {9aa9da09-d002-4f8c-b266-b7368ed8954f}, ! Handle
  Metal Roofing,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.29999999999999999,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {029bf8f4-68b6-4b1e-9b90-115265906769}, ! Handle
  Metal Semi-Cond Roof Insulation-1.05,   ! Name
  MediumRough,                            ! Roughness
  0.042267330190631398,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e0f8540d-92e5-4c56-89ee-da6c58f0c071}, ! Handle
  Metal Semi-Cond Roof Insulation-1.76,   ! Name
  MediumRough,                            ! Roughness
  0.076889877979871596,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {cfde25da-0ef3-4849-a79c-0c05f991aeac}, ! Handle
  Metal Semi-Cond Roof Insulation-1.81,   ! Name
  MediumRough,                            ! Roughness
  0.079558888049483703,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0245bada-c87e-458e-8ee2-f677ef79e8b3}, ! Handle
  Metal Semi-Cond Roof Insulation-1.87,   ! Name
  MediumRough,                            ! Roughness
  0.082234125809258193,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {41e8a3a5-41fa-41a3-baf7-ea49f0e351b8}, ! Handle
  Metal Semi-Cond Roof Insulation-2.00,   ! Name
  MediumRough,                            ! Roughness
  0.088657786014070594,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {05b69649-1496-40ec-b755-9a61a1efd240}, ! Handle
  Metal Semi-Cond Roof Insulation-2.38,   ! Name
  MediumRough,                            ! Roughness
  0.107210794176096,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e2222fc3-4582-47ee-b22c-7f0b33a483db}, ! Handle
  Metal Semi-Cond Roof Insulation-2.44,   ! Name
  MediumRough,                            ! Roughness
  0.110450208299624,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {9f9e5862-8238-4216-b55a-ce514a88f96e}, ! Handle
  Metal Semi-Cond Roof Insulation-2.50,   ! Name
  MediumRough,                            ! Roughness
  0.113125446059399,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7c533ffc-231f-4ed7-bc4a-c9594879312c}, ! Handle
  Metal Semi-Cond Roof Insulation-2.67,   ! Name
  MediumRough,                            ! Roughness
  0.121346419442401,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c1a09860-2438-4aa1-aad3-cf659d559237}, ! Handle
  Metal Semi-Cond Roof Insulation-2.75,   ! Name
  MediumRough,                            ! Roughness
  0.125432498620942,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {438a6821-24f0-4967-878e-4735d022ea1c}, ! Handle
  Metal Semi-Cond Roof Insulation-2.99,   ! Name
  MediumRough,                            ! Roughness
  0.13685966920499901,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8ed247c1-84c8-4a9f-bd9b-cf8aa18aafe5}, ! Handle
  Metal Semi-Cond Roof Insulation-3.03,   ! Name
  MediumRough,                            ! Roughness
  0.13938152754079,                       ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1e562979-79d8-4534-bd46-d5e673ad6886}, ! Handle
  Metal Semi-Cond Roof Insulation-3.38,   ! Name
  MediumRough,                            ! Roughness
  0.15609352396204701,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {043e2814-46bc-435e-8e30-49af748049be}, ! Handle
  Metal Semi-Cond Roof Insulation-3.65,   ! Name
  MediumRough,                            ! Roughness
  0.169385475021083,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5f2f2ac1-4692-4021-9d42-0950b1a91a7c}, ! Handle
  Metal Semi-Cond Roof Insulation-3.66,   ! Name
  MediumRough,                            ! Roughness
  0.17037936958489699,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {784d2193-93e4-46f2-ab20-61088ec425c3}, ! Handle
  Metal Semi-Cond Roof Insulation-3.83,   ! Name
  MediumRough,                            ! Roughness
  0.17819621670906299,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {1a94ac7a-ba88-444c-846a-39c3d7647649}, ! Handle
  Metal Semi-Cond Roof Insulation-3.97,   ! Name
  MediumRough,                            ! Roughness
  0.185040439601726,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {4f5d0b42-5d1a-4db5-b34f-d64ea69430ad}, ! Handle
  Metal Semi-Cond Roof Insulation-4.41,   ! Name
  MediumRough,                            ! Roughness
  0.20633686635605999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {074d5d51-7ae3-4ce1-8f29-7bda8ec36f2b}, ! Handle
  Metal Semi-Cond Roof Insulation-5.75,   ! Name
  MediumRough,                            ! Roughness
  0.271647743652701,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c99d2f58-4253-4aef-a0e4-be78083d2599}, ! Handle
  Metal Siding,                           ! Name
  Smooth,                                 ! Roughness
  0.0015,                                 ! Thickness
  44.960000000000001,                     ! Conductivity
  7688.8599999999997,                     ! Density
  410,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.20000000000000001,                    ! Solar Absorptance
  0.20000000000000001;                    ! Visible Absorptance

OS:Material,
  {d3cef7b9-e1c1-465c-a7e3-429618d91189}, ! Handle
  Roof Insulation [18],                   ! Name
  MediumRough,                            ! Roughness
  0.16930000000000001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {bbd85387-a2c2-4a58-900d-1fde9abe7cd6}, ! Handle
  Roof Insulation [19],                   ! Name
  MediumRough,                            ! Roughness
  0.18679999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {400a9bc9-735d-47d5-a64f-b733862aa635}, ! Handle
  Roof Insulation [21],                   ! Name
  MediumRough,                            ! Roughness
  0.21049999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e3c43071-bd70-41a7-89ac-44d9ee74bb18}, ! Handle
  Roof Insulation [22],                   ! Name
  MediumRough,                            ! Roughness
  0.23580000000000001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8f9775e0-350e-4f43-885f-7e0105cccf75}, ! Handle
  Roof Insulation [24],                   ! Name
  MediumRough,                            ! Roughness
  0.2601,                                 ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5c825140-5589-4906-88ff-9de72254243b}, ! Handle
  Roof Insulation [25],                   ! Name
  MediumRough,                            ! Roughness
  0.26300000000000001,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {fc3902ac-c888-4eeb-bd7b-02a358750fd0}, ! Handle
  Roof Insulation [26],                   ! Name
  MediumRough,                            ! Roughness
  0.29409999999999997,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {cce05df3-c08c-4a87-a908-1d002e5f2668}, ! Handle
  Roof Insulation [27],                   ! Name
  MediumRough,                            ! Roughness
  0.29699999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {42fbe718-f606-4ef7-93e6-12d1c77ce650}, ! Handle
  Roof Membrane,                          ! Name
  VeryRough,                              ! Roughness
  0.0094999999999999998,                  ! Thickness
  0.16,                                   ! Conductivity
  1121.29,                                ! Density
  1460,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {727e1688-74ac-4cf4-a7e2-e0120a0e6dcf}, ! Handle
  Steel Frame NonRes Wall Insulation-0.73, ! Name
  MediumRough,                            ! Roughness
  0.020278246975300701,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5a11aefa-18cb-4796-b037-d48cf9ddafb9}, ! Handle
  Steel Frame NonRes Wall Insulation-0.77, ! Name
  MediumRough,                            ! Roughness
  0.021841616400133899,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {83770cbd-a28b-4dce-84f4-2b596ee16caf}, ! Handle
  Steel Frame NonRes Wall Insulation-0.79, ! Name
  MediumRough,                            ! Roughness
  0.0228466396018124,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5535fd39-d0e6-4481-a2ea-50a3cebe0da1}, ! Handle
  Steel Frame NonRes Wall Insulation-0.80, ! Name
  MediumRough,                            ! Roughness
  0.0235471103181338,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {35d5e30a-de1d-49fd-968a-4ce5a84add34}, ! Handle
  Steel Frame NonRes Wall Insulation-0.96, ! Name
  MediumRough,                            ! Roughness
  0.0312218329491331,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6de2f3c4-593b-490f-bdc9-e5996a1435d4}, ! Handle
  Steel Frame NonRes Wall Insulation-0.99, ! Name
  MediumRough,                            ! Roughness
  0.032802768322560003,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {f64cc2f5-a2ba-4772-b8a5-ff4297c4f7d6}, ! Handle
  Steel Frame NonRes Wall Insulation-1.01, ! Name
  MediumRough,                            ! Roughness
  0.033633888633161503,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {aba0e503-530d-4d72-b8d4-6a718119c8a4}, ! Handle
  Steel Frame NonRes Wall Insulation-1.09, ! Name
  MediumRough,                            ! Roughness
  0.0379219876269897,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {67a04e84-76ce-4c54-8621-b758a2dcb0bd}, ! Handle
  Steel Frame NonRes Wall Insulation-1.10, ! Name
  MediumRough,                            ! Roughness
  0.038256995360882499,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8f90872b-f171-4dec-800a-d192a3cf4b88}, ! Handle
  Steel Frame NonRes Wall Insulation-1.13, ! Name
  MediumRough,                            ! Roughness
  0.039639976005927301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {9f72edec-e5c6-4789-b160-6c282e13818c}, ! Handle
  Steel Frame NonRes Wall Insulation-1.17, ! Name
  MediumRough,                            ! Roughness
  0.041852745037998899,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {85e46326-3a3d-4efd-b335-8f4b9cd51f67}, ! Handle
  Steel Frame NonRes Wall Insulation-1.22, ! Name
  MediumRough,                            ! Roughness
  0.0438366069288217,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {acc89a76-4045-4c96-952c-964cf40f0935}, ! Handle
  Steel Frame NonRes Wall Insulation-1.30, ! Name
  MediumRough,                            ! Roughness
  0.047775156270896402,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {fd5ef123-1884-4ca9-9310-6fadd1dcbd78}, ! Handle
  Steel Frame NonRes Wall Insulation-1.36, ! Name
  MediumRough,                            ! Roughness
  0.050703821166285301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {74501dd7-9bad-40f1-9a93-714e02e97d20}, ! Handle
  Steel Frame NonRes Wall Insulation-1.41, ! Name
  MediumRough,                            ! Roughness
  0.053359144004771202,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0140c27b-e4fa-43ae-9146-2892ccd665a3}, ! Handle
  Steel Frame NonRes Wall Insulation-1.42, ! Name
  MediumRough,                            ! Roughness
  0.053915905200000003,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {cd8ea0c0-ae60-45de-88cf-de89cd58773c}, ! Handle
  Steel Frame NonRes Wall Insulation-1.76, ! Name
  MediumRough,                            ! Roughness
  0.070618742454929703,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {002c7e4b-07d9-4399-936d-51ef78efa924}, ! Handle
  Steel Frame NonRes Wall Insulation-1.92, ! Name
  MediumRough,                            ! Roughness
  0.078122915694129103,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {be097699-693c-459a-b92d-c7fcb62edf0f}, ! Handle
  Steel Frame NonRes Wall Insulation-1.98, ! Name
  MediumRough,                            ! Roughness
  0.081284786440982706,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {90a0a972-bc02-48f6-92d0-c04eca9151cf}, ! Handle
  Steel Frame NonRes Wall Insulation-2.10, ! Name
  MediumRough,                            ! Roughness
  0.087056455264604496,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {6008b667-fd67-4e71-848c-43b0545dfaab}, ! Handle
  Steel Frame NonRes Wall Insulation-2.15, ! Name
  MediumRough,                            ! Roughness
  0.089562204168518303,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {eb3bef40-32bf-4265-b0e4-75e82903018f}, ! Handle
  Steel Frame NonRes Wall Insulation-2.44, ! Name
  MediumRough,                            ! Roughness
  0.104179072774682,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {9c6b3c01-654e-42cd-b835-c1660da8205d}, ! Handle
  Steel Frame NonRes Wall Insulation-2.71, ! Name
  MediumRough,                            ! Roughness
  0.117086892128433,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {32acfc9d-cde1-43f1-851f-49f48aa841b3}, ! Handle
  Steel Frame NonRes Wall Insulation-2.75, ! Name
  MediumRough,                            ! Roughness
  0.11916136309600101,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {73039539-01fd-408e-9055-2e9cf4d3d1f6}, ! Handle
  Steel Frame NonRes Wall Insulation-3.04, ! Name
  MediumRough,                            ! Roughness
  0.13311039201584801,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {afde1027-8731-475d-8de7-1f780722056d}, ! Handle
  Steel Frame NonRes Wall Insulation-3.21, ! Name
  MediumRough,                            ! Roughness
  0.14122619066011999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {4981930d-566b-48b5-9a24-4c369ff7f622}, ! Handle
  Steel Frame NonRes Wall Insulation-3.91, ! Name
  MediumRough,                            ! Roughness
  0.17609406631701,                       ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ab7b3f52-460c-4f83-9eee-f3e4a5b6fb95}, ! Handle
  Wall Insulation [31],                   ! Name
  MediumRough,                            ! Roughness
  0.033700000000000001,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {7e7cb078-a1cb-4d9d-8b5d-774cfe05d28d}, ! Handle
  Wall Insulation [32],                   ! Name
  MediumRough,                            ! Roughness
  0.089700000000000002,                   ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ed54c8ec-fa94-42a8-8ce2-e228b4cca10c}, ! Handle
  Wall Insulation [33],                   ! Name
  MediumRough,                            ! Roughness
  0.078100000000000003,                   ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {2660cb82-109a-429e-bf41-22a55e477585}, ! Handle
  Wall Insulation [34],                   ! Name
  MediumRough,                            ! Roughness
  0.1104,                                 ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {951599cb-b42f-45f2-8526-8a6e2a9d96f0}, ! Handle
  Wall Insulation [35],                   ! Name
  MediumRough,                            ! Roughness
  0.045199999999999997,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {fb5ada6c-222a-438f-97ef-4eee4f12d87f}, ! Handle
  Wall Insulation [36],                   ! Name
  MediumRough,                            ! Roughness
  0.056599999999999998,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {fbb65652-8253-475b-8bc0-1a606e76e871}, ! Handle
  Wall Insulation [37],                   ! Name
  MediumRough,                            ! Roughness
  0.068099999999999994,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {2b3f21c2-f508-4e43-a962-4ea315080491}, ! Handle
  Wall Insulation [38],                   ! Name
  MediumRough,                            ! Roughness
  0.1396,                                 ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {80e57326-032d-45d1-9e60-862a62cdca73}, ! Handle
  Wall Insulation [39],                   ! Name
  MediumRough,                            ! Roughness
  0.11840000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {d8582ca2-ca88-4775-853c-3728495d38f8}, ! Handle
  Wall Insulation [40],                   ! Name
  MediumRough,                            ! Roughness
  0.079399999999999998,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {7d0cef63-c5ab-47ca-bbae-3a963aa05fe6}, ! Handle
  Wall Insulation [41],                   ! Name
  MediumRough,                            ! Roughness
  0.14050000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ffb82c2d-eb93-4f1c-a417-27e51e78addb}, ! Handle
  Wall Insulation [42],                   ! Name
  MediumRough,                            ! Roughness
  0.091399999999999995,                   ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {be39bebe-6334-4073-89fe-2d2fccbe1f1d}, ! Handle
  Wall Insulation [43],                   ! Name
  MediumRough,                            ! Roughness
  0.1583,                                 ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {94e0f255-cf58-463f-9f53-b79922c44c09}, ! Handle
  Wall Insulation [44],                   ! Name
  MediumRough,                            ! Roughness
  0.1104,                                 ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {53c90392-6a04-46b2-88e0-40e1a9a30736}, ! Handle
  Wall Insulation [46],                   ! Name
  MediumRough,                            ! Roughness
  0.16339999999999999,                    ! Thickness
  0.043200000000000002,                   ! Conductivity
  91,                                     ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.5,                                    ! Solar Absorptance
  0.5;                                    ! Visible Absorptance

OS:Material,
  {e5bd7a46-b69b-4369-9f3d-508b7c206912}, ! Handle
  Wood Frame NonRes Wall Insulation-0.73, ! Name
  MediumRough,                            ! Roughness
  0.020278246975300701,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {d3f6b226-744b-4541-90b7-990a8cbbc2e7}, ! Handle
  Wood Frame NonRes Wall Insulation-0.80, ! Name
  MediumRough,                            ! Roughness
  0.0235471103181338,                     ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c3b5a16f-8e22-4af4-a74e-963604104ecd}, ! Handle
  Wood Frame NonRes Wall Insulation-1.10, ! Name
  MediumRough,                            ! Roughness
  0.038256995360882499,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {ba1e3741-cef7-4c14-9853-f412fb6d66eb}, ! Handle
  Wood Frame NonRes Wall Insulation-1.17, ! Name
  MediumRough,                            ! Roughness
  0.041852745037998899,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {3f04e1ee-37b2-4306-b904-53c32a0ede29}, ! Handle
  Wood Frame NonRes Wall Insulation-1.36, ! Name
  MediumRough,                            ! Roughness
  0.050703821166285301,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {54ea2a5d-86b9-4d35-80f0-a1e76ecb4a8f}, ! Handle
  Wood Frame NonRes Wall Insulation-1.76, ! Name
  MediumRough,                            ! Roughness
  0.070618742454929703,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {8f6f5dfd-ff68-40cc-925f-9c20ebf08d45}, ! Handle
  Wood Frame NonRes Wall Insulation-1.92, ! Name
  MediumRough,                            ! Roughness
  0.078122915694129103,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e635b8b9-8959-4a17-9fb1-434f8bd093ba}, ! Handle
  Wood Frame NonRes Wall Insulation-1.98, ! Name
  MediumRough,                            ! Roughness
  0.081284786440982706,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {5af2bdff-5870-4edc-bdbf-7e22a0e6e48e}, ! Handle
  Wood Frame NonRes Wall Insulation-2.15, ! Name
  MediumRough,                            ! Roughness
  0.089562204168518303,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {157dd611-51f8-458e-a602-7c58a9d2afc3}, ! Handle
  Wood Frame NonRes Wall Insulation-2.44, ! Name
  MediumRough,                            ! Roughness
  0.104179072774682,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {4ccf123c-771b-4382-b8e9-139a22fdabe7}, ! Handle
  Wood Frame NonRes Wall Insulation-2.71, ! Name
  MediumRough,                            ! Roughness
  0.117086892128433,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0a2e93ff-ead3-4ef1-9e61-2ec7b45b5edd}, ! Handle
  Wood Frame NonRes Wall Insulation-3.04, ! Name
  MediumRough,                            ! Roughness
  0.13311039201584801,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {eeb28157-f2ad-43dd-aafd-65452aa467ca}, ! Handle
  Wood Frame NonRes Wall Insulation-3.45, ! Name
  MediumRough,                            ! Roughness
  0.15353249971549501,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {875785ca-70fd-44c8-ae18-42a6e9406cbd}, ! Handle
  Wood Frame NonRes Wall Insulation-3.91, ! Name
  MediumRough,                            ! Roughness
  0.17609406631701,                       ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {7228ad12-357f-4a89-a911-1a82037c7ad0}, ! Handle
  Wood Siding,                            ! Name
  MediumSmooth,                           ! Roughness
  0.01,                                   ! Thickness
  0.11,                                   ! Conductivity
  544.62,                                 ! Density
  1210,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.78000000000000003,                    ! Solar Absorptance
  0.78000000000000003;                    ! Visible Absorptance

OS:Material:NoMass,
  {36e62389-026f-4c3f-833b-f95697048797}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Rendering:Color,
  {6e477626-cba3-416c-8fa9-11958d48e487}, ! Handle
  000 AtticRoof ClimateZone 1-8 Color,    ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  131.274;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ecfa81ca-7382-4230-98df-9dff21abaf03}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {0518aa7e-0928-46be-9853-4ebdec4a0663}, ! Handle
  000 ExtSlabCarpet 8in ClimateZone 1-8 Color, ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {01821460-de97-4516-b8d6-92019d426e99}, ! Handle
  000 ExtSlab 4in ClimateZone 1-8 Color,  ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {e212e314-4e9d-4195-816a-cf65603a2e50}, ! Handle
  000 ExtSlab 8in ClimateZone 1-8 Color,  ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {d915b165-a84c-4193-9f28-bebe97c01591}, ! Handle
  000 Exterior Door Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9b5ebb42-baf6-44a0-ace8-e431fde57673}, ! Handle
  000 Exterior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  40.8,                                   ! Rendering Green Value
  40.7999999999998;                       ! Rendering Blue Value

OS:Rendering:Color,
  {775e87ae-1fbd-4b3c-8f70-cfe5280305cd}, ! Handle
  000 Exterior Roof Color,                ! Name
  255.0,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {24374864-1a4b-48aa-9ffb-b2f854827f93}, ! Handle
  000 Exterior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ce205436-73d8-40a8-878a-dd604324942b}, ! Handle
  000 Exterior Window Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {d1522ab3-02ac-4e1f-886f-df48f0551987}, ! Handle
  000 Interior Ceiling Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {311bb898-443c-46d4-83e4-cfbc0e2ad80d}, ! Handle
  000 Interior Door Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {83c5e00b-b818-4e0b-8adb-b7f0676734a0}, ! Handle
  000 Interior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {252cc75a-0c74-4d48-bbee-a4de421d39db}, ! Handle
  000 Interior Partition Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {afcd22d5-f704-4e7e-8ad0-ff78b0c586f4}, ! Handle
  000 Interior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {964192d0-3122-438d-bf36-a424826c2502}, ! Handle
  000 Interior Window Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {8d440e2b-ef08-499f-9884-b4c0a4bdbca6}, ! Handle
  ASHRAE 189.1-2009 AtticFloor ClimateZone 1-8 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  126.5004;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fff94eb7-7f60-4d7e-a297-906cb468b5a8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 PrimarySchool Cafeteria Color, ! Name
  55.488,                                 ! Rendering Red Value
  179.52,                                 ! Rendering Green Value
  24.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {fd405609-ce47-4bef-b375-f7ca54bdb635}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 PrimarySchool Classroom Color, ! Name
  236.64,                                 ! Rendering Red Value
  172.686,                                ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {38c96831-0f95-482a-b5d3-5e7d056e3bba}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 PrimarySchool Corridor Color, ! Name
  179.52,                                 ! Rendering Red Value
  24.48,                                  ! Rendering Green Value
  24.4799999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {364ea180-5abc-4c38-b128-aa1b2a0e9fa1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 PrimarySchool Gym Color, ! Name
  171.5232,                               ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c3e45678-38f2-4201-baac-7127ac690fe2}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 PrimarySchool Kitchen Color, ! Name
  75.48,                                  ! Rendering Red Value
  230.52,                                 ! Rendering Green Value
  114.24;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {69a047db-be50-4541-8eeb-f8e177c83fd2}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 PrimarySchool Library Color, ! Name
  24.48,                                  ! Rendering Red Value
  179.52,                                 ! Rendering Green Value
  164.63616;                              ! Rendering Blue Value

OS:Rendering:Color,
  {0a5b5f51-bb39-482c-a4f0-acae6b590ab4}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 PrimarySchool Lobby Color, ! Name
  230.52,                                 ! Rendering Red Value
  112.6896,                               ! Rendering Green Value
  75.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {5511d551-a138-48ac-adf2-266fe27a9082}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 PrimarySchool Mechanical Color, ! Name
  24.48,                                  ! Rendering Red Value
  49.2864,                                ! Rendering Green Value
  179.52;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {818d96ad-a0ce-4b2c-b763-994fa3900c49}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 PrimarySchool Office Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {bf535b77-17d2-4e79-9aee-26f54851c0a7}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 PrimarySchool Restroom Color, ! Name
  179.52,                                 ! Rendering Red Value
  164.016,                                ! Rendering Green Value
  24.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ec82ed9a-7c07-49df-b649-fbe33996d9f4}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 PrimarySchool Cafeteria Color, ! Name
  55.488,                                 ! Rendering Red Value
  179.52,                                 ! Rendering Green Value
  24.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {cce8c422-478f-4015-9c1a-b6791c66f459}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 PrimarySchool Classroom Color, ! Name
  236.64,                                 ! Rendering Red Value
  172.686,                                ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5666a2c2-e835-477b-a73f-b43142a319e8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 PrimarySchool Corridor Color, ! Name
  179.52,                                 ! Rendering Red Value
  24.48,                                  ! Rendering Green Value
  24.4799999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {549301ac-3ce5-471f-9f9f-a59ae74bb33f}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 PrimarySchool Gym Color, ! Name
  171.5232,                               ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8db1fbe1-80eb-4f1f-b2f3-3dc1677325a8}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 PrimarySchool Kitchen Color, ! Name
  75.48,                                  ! Rendering Red Value
  230.52,                                 ! Rendering Green Value
  114.24;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a9d49d2e-8ee8-4615-ac9a-9083c44c129b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 PrimarySchool Library Color, ! Name
  24.48,                                  ! Rendering Red Value
  179.52,                                 ! Rendering Green Value
  164.63616;                              ! Rendering Blue Value

OS:Rendering:Color,
  {88d65e23-e9fc-4d85-87e8-80bd39a04931}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 PrimarySchool Lobby Color, ! Name
  230.52,                                 ! Rendering Red Value
  112.6896,                               ! Rendering Green Value
  75.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {ccd13eb2-4121-4ba3-8ffc-ce7a9549e530}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 PrimarySchool Mechanical Color, ! Name
  24.48,                                  ! Rendering Red Value
  49.2864,                                ! Rendering Green Value
  179.52;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c264ef87-e3f5-4fe4-be86-78fce65a688b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 PrimarySchool Office Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {99802fea-9498-4e73-9661-78364887d81d}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 PrimarySchool Restroom Color, ! Name
  179.52,                                 ! Rendering Red Value
  164.016,                                ! Rendering Green Value
  24.48;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {93ca48ea-2ddc-41ce-9846-70551e6a4196}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Color, ! Name
  129.8817,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Rendering:Color,
  {be5c3d1d-94e1-468f-87b2-9a8c3ab7454d}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Rendering:Color,
  {7575f28a-712f-4b0a-8a4c-07031dd6462c}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  106.2126;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6aba1f8f-f335-45bc-9c87-3d7b46ef7d4a}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  96.0687;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8d7b3c35-b0e1-4094-a3f0-1cbb5bb21fce}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 1 Color, ! Name
  180.6726,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {80df7101-8f53-4174-9880-7e6d826af7b4}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 2-5 Color, ! Name
  202.521,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {abbc8cb3-f9ef-418c-b299-a0522aef5eee}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6 Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  155.1828;                               ! Rendering Blue Value

OS:Rendering:Color,
  {92e4db2f-b65f-4d98-91dc-78d5efdc33c1}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 7-8 Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  144.2586;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1a5c8ad7-d847-4639-a06d-37b6202d47c8}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  50.0973,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8c1d2520-9c81-40cc-95e8-2f68dd753efc}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  40.2135,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d382044d-e1e3-484f-9035-24bbe498a44e}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  20.4459,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0c3b7e56-f5ba-4cca-ac4a-eb1a526d51ec}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4 Color, ! Name
  8.91479999999992,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b36c4cb6-fcf6-420a-8b99-7ee22f270c50}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5 Color, ! Name
  18.7985999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {76f24039-bbc1-4fe0-bf93-03588b8e0722}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6 Color, ! Name
  28.6823999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {248e9d8b-45ae-49d1-8824-2696e1ebb0aa}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8 Color, ! Name
  33.6242999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {48a28658-3a75-4af9-a346-bf484472a960}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 1 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1a8ffbd1-fea7-412b-adb4-fd4127abb1b5}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 2 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4a05bc44-84b3-4ead-8e55-ebb60c95ba2a}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 3 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5542b176-707d-47b9-82a5-48e432b2b033}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 4 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8d84b972-d0dc-4b53-9a00-fffcf4337384}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 5 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {379363b2-ca50-41ec-8a5d-814cbc1e015f}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 6 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1abe8b37-8fd7-4fc0-849d-83f2b8ca8d1a}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 7 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {252c8db2-b52b-41f0-827b-d501bad559c0}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 8 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9199bb41-7902-4f8d-a186-f90c1eb5fdf1}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 1-3 Color, ! Name
  12.24,                                  ! Rendering Red Value
  84.3744,                                ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8ca3ba35-73e4-4450-a307-c6823a90409a}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 4-8 Color, ! Name
  15.0143999999999,                       ! Rendering Red Value
  12.24,                                  ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {4f58f09d-1b83-446c-aba1-f862377f3422}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3 Color, ! Name
  17.2125,                                ! Rendering Red Value
  118.6515,                               ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {7dfc6d35-fff0-4095-b344-23440afeef7b}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8 Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {de184bb0-184a-47b8-8dc3-8a2efacac6a9}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 1-4 Color, ! Name
  56.865,                                 ! Rendering Red Value
  151.5414,                               ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {58ca28fc-81d0-4cbb-97ce-8723d5c80b4d}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 5 Color, ! Name
  82.3547999999998,                       ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f2ff492b-948c-47ab-abf7-a2935493499f}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 6-8 Color, ! Name
  104.2032,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b1299895-9653-4ada-a82a-b7ca407a4c84}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1 Color, ! Name
  207.9831,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {668a41fc-19d2-4515-8f2f-e776496193e1}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2 Color, ! Name
  186.1347,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {6f96c14f-a96d-4d43-ab5e-aa2e1f2cb3dd}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3 Color, ! Name
  142.4379,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {bd6538dd-152c-4720-b4e9-f2cf2561158b}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5c9cac3e-d17f-4117-aa7f-426d6ff26fa2}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6 Color, ! Name
  65.9684999999999,                       ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {6ab822b6-db53-4b95-9b65-9e0810ef45fa}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8 Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  58.6857;                                ! Rendering Blue Value

OS:Rendering:Color,
  {59034575-5233-4ae0-b668-af4e1d8dbe14}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone alt-res 4-5 Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  217.0866;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1c7917ed-54d7-4a6c-9ff2-2c13c3842b61}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Rendering:Color,
  {93fabb54-cc14-4883-affc-b098d37fbe0b}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  24.8624999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {64bf46cd-2d4f-44ca-aacb-fa6238cb7acb}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4 Color, ! Name
  126.3015,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  174.0375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1be66ed5-b4b3-4694-9959-8b32201a42ad}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Rendering:Color,
  {02408df8-187c-4e05-b486-c0e59ef105f5}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  96.4665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {dba3dbd9-8eeb-4d87-a8f0-bd497afd0c97}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  87.516;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {62d2c790-8985-4382-8494-98a5f7a90ef9}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1 Color, ! Name
  176.817,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c7fd6879-1378-4015-a934-81a709a3bc98}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2 Color, ! Name
  196.095,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {aac640fe-a1b7-4fe6-9e16-641ae15172f7}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  221.799;                                ! Rendering Blue Value

OS:Rendering:Color,
  {cc89bd1f-9885-42e1-989e-bd36f8d6b46e}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  173.604;                                ! Rendering Blue Value

OS:Rendering:Color,
  {cdf32853-d5b7-448f-ab21-952830ca9b29}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  144.687;                                ! Rendering Blue Value

OS:Rendering:Color,
  {364e6201-d128-4744-8aa5-76040595b9c7}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  135.048;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0d78fba9-d2af-4fa1-a557-7a58861f4c21}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2 Color, ! Name
  12.1125,                                ! Rendering Red Value
  49.9035,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {70aed426-8d8f-4898-9717-594c10ff64c7}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4 Color, ! Name
  12.1125,                                ! Rendering Red Value
  23.7405,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {85384ba2-d10e-4c86-b287-977ecf613474}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5 Color, ! Name
  22.2869999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2601e985-167e-4573-9f3e-b0faab704ab9}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Color, ! Name
  31.0079999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {06070414-d9df-4230-af47-76bd3d6563c0}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7 Color, ! Name
  35.3685,                                ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1c5f525d-161c-47b5-8575-ab7066e46b6c}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8 Color, ! Name
  39.729,                                 ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e3667b70-3bd5-4953-9e07-c567c2b080ad}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {bb0e2135-68c0-4ec2-bf6f-1b0cc00c0d81}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ebbc1cb6-9bba-43e7-b60e-e7b83cfb456a}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1d2a2d15-5a6f-4fe9-a499-5d93f48e09bd}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {84b213a5-4ff3-464e-8155-14b6df465362}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3ad1a349-250b-4881-b735-f2315ad43c85}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fcf61667-d21a-443d-b8cc-e3a391bf20d7}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1 Color, ! Name
  20.4,                                   ! Rendering Red Value
  84.048,                                 ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {7ffd4059-119c-4913-ac53-130f58d0322f}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3 Color, ! Name
  20.4,                                   ! Rendering Red Value
  69.36,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {e4dac481-2081-4015-b31d-133fb5e3931a}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4 Color, ! Name
  22.8479999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {c898c645-5805-4007-9291-860ad3a9cb39}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5 Color, ! Name
  37.5359999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {c128507d-b08a-47d5-bbba-06f332e3eee8}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8 Color, ! Name
  52.2239999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {d1ca31c4-cc7a-4989-89c7-409ff7c65b2d}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4 Color, ! Name
  28.6875,                                ! Rendering Red Value
  118.1925,                               ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {98b20dd4-0f2e-48cd-9b57-704041507736}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6 Color, ! Name
  52.7849999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8617016a-370b-403b-bb15-bf1a25cd018f}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8 Color, ! Name
  83.7674999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {588a3d2b-8ada-4287-ae67-75022b841b10}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {96e790d4-ab65-49f5-af1e-b193a663d028}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2dec4beb-b311-4d89-90e8-fc479e1d3857}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8ab6da63-a175-4f73-8fd5-9ccf622665ed}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  151.113,                                ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {daca8914-bab9-40fb-ac87-d6d039b9912a}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8 Color, ! Name
  128.622,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8dfa8326-b963-4939-b18e-a12128a41269}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2 Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {1ff16921-4709-4429-b6e8-e69b312db11f}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {e971aaed-758c-4c55-909f-9065d59e26f0}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {96d69ee9-15a2-492b-b09d-187cb10134d0}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6 Color, ! Name
  114.1635,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {580b74b1-40c9-4447-8147-f1335c2fecb7}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  69.1815;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0a624dfb-c8b9-4906-9f13-e35c1427b3e4}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  78.8204999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {8a68f68f-9c9c-4e57-95d7-50a5bcd902c5}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {266a49ba-81d6-42a1-9e06-9f39a929004b}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b7b1dfff-6b92-4c9b-83b4-c13116a89abe}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5c134f05-bf6c-4ea5-953a-e75cc02f1cb1}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5a012aa8-dd7c-445b-a176-87a64857c4fa}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a82ec953-87bb-499b-b1bb-b0665fbd062d}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ffa45c64-c200-4827-b66f-ee45618e6cb8}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8 Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {762bd5fa-64bd-490a-be6f-d8bdf3c67faf}, ! Handle
  ASHRAE 90.1-2004 PrimarySchool Cafeteria Color, ! Name
  62.832,                                 ! Rendering Red Value
  167.28,                                 ! Rendering Green Value
  36.72;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {7f144261-e49a-4a49-96d0-642b4bd7d57f}, ! Handle
  ASHRAE 90.1-2004 PrimarySchool Classroom Color, ! Name
  227.46,                                 ! Rendering Red Value
  173.604,                                ! Rendering Green Value
  129.54;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {7499b9d5-52f6-40d0-865b-2f90427e6ef8}, ! Handle
  ASHRAE 90.1-2004 PrimarySchool Corridor Color, ! Name
  167.28,                                 ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  36.7199999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {30d9ba2a-7f58-4eb1-94fe-f396614d4c6a}, ! Handle
  ASHRAE 90.1-2004 PrimarySchool Gym Color, ! Name
  172.6248,                               ! Rendering Red Value
  227.46,                                 ! Rendering Green Value
  129.54;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a4aa5bb6-09d7-4d5c-bd5c-ec87e405a450}, ! Handle
  ASHRAE 90.1-2004 PrimarySchool Kitchen Color, ! Name
  87.72,                                  ! Rendering Red Value
  218.28,                                 ! Rendering Green Value
  120.36;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8414566a-c3dd-445c-b1f3-bf197e1e58b3}, ! Handle
  ASHRAE 90.1-2004 PrimarySchool Library Color, ! Name
  36.72,                                  ! Rendering Red Value
  167.28,                                 ! Rendering Green Value
  154.74624;                              ! Rendering Blue Value

OS:Rendering:Color,
  {5615a30b-2dbf-494e-a600-d72fb34382e7}, ! Handle
  ASHRAE 90.1-2004 PrimarySchool Lobby Color, ! Name
  218.28,                                 ! Rendering Red Value
  119.0544,                               ! Rendering Green Value
  87.72;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {a7bb7fd7-1fa1-4216-9bb5-26ffbcad11e9}, ! Handle
  ASHRAE 90.1-2004 PrimarySchool Mechanical Color, ! Name
  36.72,                                  ! Rendering Red Value
  57.6095999999999,                       ! Rendering Green Value
  167.28;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {6aef9e1a-37df-4bc7-9272-4910d404ef26}, ! Handle
  ASHRAE 90.1-2004 PrimarySchool Office Color, ! Name
  129.54,                                 ! Rendering Red Value
  227.46,                                 ! Rendering Green Value
  198.084;                                ! Rendering Blue Value

OS:Rendering:Color,
  {07627ac5-e32f-401f-9bdd-2c30ef0b1847}, ! Handle
  ASHRAE 90.1-2004 PrimarySchool Restroom Color, ! Name
  167.28,                                 ! Rendering Red Value
  154.224,                                ! Rendering Green Value
  36.72;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {1236928d-1ff5-46d4-9eba-32bd83da2b54}, ! Handle
  Air Wall Color,                         ! Name
  255.0,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {16c179e6-fdd5-4689-b9a8-b5289d6f71f8}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 1 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {986775da-4157-4865-b5f1-90f2143dd75e}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {47e66bf0-c7c2-4588-b0fa-b5ab944da11a}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8caeb426-c199-4e74-abf5-ce64efc26145}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {565861bb-dc68-41e0-b5fd-caf319fe9720}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAS Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9af8c52a-07e9-4cd8-9faf-557ff42c5549}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAX Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c4744161-f9aa-41d2-b6aa-d33492a3bf56}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0e80d4b7-aefb-4ec9-b930-035c2a3df3ea}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {9caa4787-3814-4d49-af9e-89a68e3f9c79}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2120b7a3-a776-4acc-9649-407113d91a43}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {237568c3-cb3d-4449-a561-7804bd3c5648}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {9b8683b9-235e-465f-9078-769b2c014110}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2435306e-55a0-499f-a4c7-f212f0936ede}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ab455c58-5e16-4f75-9479-ca02a1d29563}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {9725dc64-0eea-4a0e-a404-8c1ff558d9ac}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 7 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {1442b7b8-84d6-466f-832a-b960e4c16312}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 8 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ae8215a2-c4e2-4774-8490-f91d719252d9}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 1 Color, ! Name
  122.7213,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ce6620c8-6f89-4e8f-830a-cf13304459ca}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2a Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {523f0dfc-0425-4146-be1c-66ad21825fff}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2b Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {31d68d6e-af36-48b7-81fb-ee27362e92e1}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3baf87e4-6d97-4ab4-92b4-395bdca1452a}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAS Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d399f92b-0ff1-411d-bce5-39aaea936d27}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAX Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {837cbf87-3dda-42aa-b793-35f214f57890}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {525e697a-c9c9-4ec3-a19c-2239b46a8918}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f52c8325-cf4c-4de6-a361-1fa5c605f38c}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f15e2568-c6c0-4d30-8422-4e73ce9cbb1c}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {e178f71b-f50a-467d-aaec-c5351e8bce4d}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b30b0735-d59b-402a-87e6-2d2f2605ea7e}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d34c9ae2-4462-4c1f-a8c1-7fc617e70921}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ced962be-3a91-4f80-8bc8-a8d26d43dd8c}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {03d23430-cc65-4180-afd3-81ce64a81a34}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 7 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  96.8643;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a7e37b51-88ad-4111-b3be-c571b794655f}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 8 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  89.1072;                                ! Rendering Blue Value

OS:Rendering:Color,
  {01432825-d2e4-4cf9-9687-686d047efb4b}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 1 Color, ! Name
  172.9614,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {31bef60c-eb0e-4d4d-8f2a-d0cc106a9b1b}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2a Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f2f7c79c-6b14-4482-b6a7-17db30476fdf}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2b Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {369f7a72-be42-4b4a-960f-9668b187e85e}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ec537735-ace9-47f6-b43f-ca3615f147f6}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAS Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {9a1d061f-00d5-4d05-b942-b591a9cd33df}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAX Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b9f8f6b9-ff89-4259-a0c2-6022efbeb86e}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3c Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1e347ada-b9db-46bd-b81f-dd18f99522cf}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {546a2816-6d60-4e52-91ba-650e54051ce6}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f71abaca-e5df-49dd-9223-cd49f0e1c12f}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4c Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3c9c6f48-c775-4c13-bcf0-231ee3c58055}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8ee0f93d-708c-4e6f-beda-cdf3608c222e}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {044195bb-ba2e-4fcc-ac84-47aba9f2199a}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d2b52d47-5d17-4fa9-a88c-b828d99ad1a7}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a3f9f255-e5f5-4a42-922f-ac28cbac33cf}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 7 Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  145.1154;                               ! Rendering Blue Value

OS:Rendering:Color,
  {34e41956-97b1-4fd1-a0bb-39c6b97e4884}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 8 Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  136.7616;                               ! Rendering Blue Value

OS:Rendering:Color,
  {7f79e28d-8478-4661-a045-364368047c80}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 1 Color, ! Name
  16.9575,                                ! Rendering Red Value
  49.7097,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {33cfff50-5e27-4aba-a89f-ab3f00b4c77c}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2a Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {64bb8563-2cf6-42d9-b8eb-e1d760223823}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2b Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {71649855-cfe0-4791-9a30-563d3bf321ee}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3a Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f9b26340-4284-4150-a75c-4e9f1458ca79}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAS Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a85cf0ca-0274-4e84-bd5d-f6a21e9f5dc8}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAX Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6b3e352c-4f52-45d2-a8f0-e2cb127c5b1c}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3c Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8fdf9894-5ab2-474b-a15c-e580f9f6dc6f}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {79908670-1509-4ce1-9b51-f931b56ccd74}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4b Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425,                                ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {cdef03db-50f1-4413-95a6-97ce5b88d91f}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {59a3d3f5-bfae-4013-89db-b4c9f3e6555b}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b Color, ! Name
  25.7754,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4e0adca6-afe5-4d1c-b683-8567589ea7cd}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6a Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b03ffa88-876e-408f-9c0d-2ccc2ecb8211}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6b Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8e88e046-acd0-4391-9945-7d9b59ecd1c4}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 7 Color, ! Name
  37.1127,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c4782d2e-bca5-414b-ad68-53ca2766f576}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 8 Color, ! Name
  40.8918,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b490760b-ad20-4c86-9af4-0cf52612e072}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 1 Color, ! Name
  28.56,                                  ! Rendering Red Value
  83.7216,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {45bddae7-6585-4995-91f4-288fce53ce6c}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2a Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b3486fdb-4537-4747-8c8f-b939d80a9b4d}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2b Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {3b9d3696-529f-438e-b56c-4f010f9a645e}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3a Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b3cb1cd1-cc37-4839-a04d-60daeb2f79af}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAS Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b9f6fa58-39be-491f-a130-3307a74a3a46}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAX Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ae12b3de-7c19-44bb-a1ab-78401591cc00}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3c Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {01b169c9-b273-45eb-8c10-9a536492e9fa}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4a Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {499a5aa4-465c-4c5c-bcbc-530a617feb6e}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4b Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {7d93c9b8-e834-4ec0-808e-dc0415b616ed}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4c Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5c393d70-da1c-475a-8e73-ebc6281021c5}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 5 Color, ! Name
  43.4111999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {012b6179-9dc5-4245-a436-4ef575630148}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6a Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {58e7a1ba-11b5-4556-bf6d-65869c8b6dc4}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6b Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8c676119-e8c0-469d-9054-07ecba5a2370}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 7 Color, ! Name
  62.5055999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {77f8777a-4b44-4c60-95e3-ed4eb47c8119}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 8 Color, ! Name
  68.8703999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {6ff5b2af-96d0-4d09-b0f7-af86b5829b72}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1 Color, ! Name
  40.1625,                                ! Rendering Red Value
  117.7335,                               ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d43038ce-7a3a-45a7-ab12-643d1678c929}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {674bab9b-f67a-4eec-b811-b7524fed196f}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ab2f0f92-dd77-403b-b765-17c3975f4aba}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {0ead1056-9d1b-4aeb-828c-9ea953079603}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4fa693fb-643e-4e91-9dcb-eaee357708b2}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {147878cc-e9f4-497e-b6f6-761a72720c4c}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a8b1dac1-66ec-4e37-b6f0-89ccf707cfc5}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4508f49c-4276-4383-a2d8-8e05a1bdc3d9}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {61162f88-27d9-4ae5-89bc-d0bac214b94d}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {733d738a-4d85-4385-8042-aa2fcf273021}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5 Color, ! Name
  61.0469999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {05ef8400-745b-48c9-87f7-442699adf03f}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {130305a6-2b87-4302-9359-1b3e5f81a940}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a74a4da6-c4b1-450e-9aa0-c49e00b08da9}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  87.8984999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {767abb2c-75c1-4144-898c-8cb7b8beeb0c}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  96.8489999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {62947858-a682-4602-9f4c-2fc027ea5e0d}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 1 Color, ! Name
  78.285,                                 ! Rendering Red Value
  150.6846,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f3219a76-18b0-458d-87d0-366a589e621a}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2a Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7e130b5b-7bb5-45d2-af08-cb5ee740dd1e}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2b Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {77e33c6a-4bfd-42c2-be4e-730dc98a793c}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3a Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {643d88e9-6d75-4eff-9172-745540ff0af0}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAS Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0de68d64-8f14-4696-8311-71f2acbeec7d}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAX Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {47c9e32b-2bdf-4ce9-93d1-c2895d19703f}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3c Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6c3aa22d-abe0-4cc5-a759-46ca8e936c28}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4a Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4ae77772-bea4-40fd-aa5c-7c3998c6b0a5}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4b Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fa049080-9787-41c4-bdd8-3545c2432680}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4c Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e6c895ad-c363-489a-8c40-4af9447e5ac4}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 5 Color, ! Name
  97.7771999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {09ab9bbc-7817-4a24-9e4a-d58f10cd6c7e}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6a Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c055e48b-c4b5-4750-9885-c52ab06ee16d}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6b Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f728f3b1-c478-440e-a30b-f29407456665}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 7 Color, ! Name
  122.8386,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c8730a2a-e81d-4c49-b8e3-9aadfce63ff2}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 8 Color, ! Name
  131.1924,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ad103ab0-1184-40dc-9cd0-78903d80471c}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 1-2 Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {79ad85f3-7fd9-489f-960b-b21db6ee5541}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5c8325a6-f492-452e-be48-c32886bbedd7}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a23404c0-f5b7-49e2-8a70-ea7f88b459b4}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {58227c16-d7fd-46d7-8828-28ef47968127}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3c Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {fae149c7-4732-4b0a-91c2-6280e817d7e5}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a89ffc9e-34b3-4993-8fc4-ee5ad325648e}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4b Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a11928c2-1345-4d83-be89-e573ceb9cd67}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4c Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9df8d25c-3273-40d5-9b1a-20cad405b033}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5 Color, ! Name
  101.9541,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9ba5105a-0780-4df7-9abf-ac42d1aae81d}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 6 Color, ! Name
  85.2465,                                ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {78501fc3-25c0-4c12-bfeb-68f8a95eb6f6}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 7 Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  79.6773;                                ! Rendering Blue Value

OS:Rendering:Color,
  {08879ede-6687-4aeb-b570-993627d3736f}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 8 Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  88.0311;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1de61dd8-71d3-43a0-b4da-2066891a8259}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {7c293fc2-8f02-4ec1-9592-8e223ee4a9ac}, ! Handle
  CBECS 1980-2004 PrimarySchool Cafeteria Color, ! Name
  70.176,                                 ! Rendering Red Value
  155.04,                                 ! Rendering Green Value
  48.96;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {f4f574c9-5931-43ed-85ce-31090feef770}, ! Handle
  CBECS 1980-2004 PrimarySchool Classroom Color, ! Name
  218.28,                                 ! Rendering Red Value
  174.522,                                ! Rendering Green Value
  138.72;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {aff10dec-415c-48b9-a9b3-d9951109dd84}, ! Handle
  CBECS 1980-2004 PrimarySchool Corridor Color, ! Name
  155.04,                                 ! Rendering Red Value
  48.96,                                  ! Rendering Green Value
  48.9599999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {7e38e439-2b98-4f79-8f71-15485749604d}, ! Handle
  CBECS 1980-2004 PrimarySchool Gym Color, ! Name
  173.7264,                               ! Rendering Red Value
  218.28,                                 ! Rendering Green Value
  138.72;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c215035d-f1e4-49cc-baf3-48fa44a6f932}, ! Handle
  CBECS 1980-2004 PrimarySchool Kitchen Color, ! Name
  99.96,                                  ! Rendering Red Value
  206.04,                                 ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {526dea7c-937f-4a40-965e-d8b2420cc7c6}, ! Handle
  CBECS 1980-2004 PrimarySchool Library Color, ! Name
  48.96,                                  ! Rendering Red Value
  155.04,                                 ! Rendering Green Value
  144.85632;                              ! Rendering Blue Value

OS:Rendering:Color,
  {85053e1b-f0a9-475a-b4bf-1a50aba9bf16}, ! Handle
  CBECS 1980-2004 PrimarySchool Lobby Color, ! Name
  206.04,                                 ! Rendering Red Value
  125.4192,                               ! Rendering Green Value
  99.96;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {1749908a-50cd-4312-ba93-6f69779817d3}, ! Handle
  CBECS 1980-2004 PrimarySchool Mechanical Color, ! Name
  48.96,                                  ! Rendering Red Value
  65.9328,                                ! Rendering Green Value
  155.04;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c96ef13f-68e8-4cb6-91e2-c1a5b43320a3}, ! Handle
  CBECS 1980-2004 PrimarySchool Office Color, ! Name
  138.72,                                 ! Rendering Red Value
  218.28,                                 ! Rendering Green Value
  194.412;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e4d61f98-82d8-4a8d-b61a-257235c4015e}, ! Handle
  CBECS 1980-2004 PrimarySchool Restroom Color, ! Name
  155.04,                                 ! Rendering Red Value
  144.432,                                ! Rendering Green Value
  48.96;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {806399cc-bd10-4088-8a98-d1778e3f2672}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 1-3 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {eba90d60-5f8e-4637-ae81-e48d9cab55a2}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {03c81545-7cc6-4141-95a6-1276c35eeae0}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {c23b34a3-f921-4195-a068-9da92b07938d}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4c Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {7b9541b9-faab-49b8-a70d-569ef0ae51e4}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {744b9546-316a-4041-9c50-4b231ff24a91}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {bd460369-3579-4dd3-ad85-ac32cc4c8c30}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {8cefdce2-e668-46b1-b712-935a77719ba0}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {5617efd7-e28e-4b10-b881-0ab838da9005}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {e3680e03-f0fb-49a8-a33f-c914020eaf98}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3 Color, ! Name
  119.1411,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  154.1475;                               ! Rendering Blue Value

OS:Rendering:Color,
  {7077d1fb-df5d-4617-a4f5-6c6303fd7ae4}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d0d71429-f44d-439e-82f7-9e60e3de322d}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {7e73c256-9b3b-40c0-b0b0-3b83b4189bc0}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {cc85738a-a15d-4db1-a8c7-38cc938c3772}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4f884d2a-48c4-462c-b4a5-9dfd9ea18e59}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c1a61ed9-b4e9-4809-9af4-30ee1915116e}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  103.8258;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4bfeb898-72e9-44e3-bbf8-f552a3abe94d}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  97.2621;                                ! Rendering Blue Value

OS:Rendering:Color,
  {52f38ccd-c7ff-41d1-a338-3610f6dec487}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  90.6984;                                ! Rendering Blue Value

OS:Rendering:Color,
  {14647b3b-1368-437d-a864-f405b1ac6083}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2 Color, ! Name
  21.8025,                                ! Rendering Red Value
  49.5159,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {af7e23a9-53c0-43d1-bd8d-8dbc0b41d3de}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {00294410-beaa-43de-aa21-c3e8da0ffdb5}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {27748697-97a6-419a-8d9a-d7888b1f342e}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1730e2dc-e621-4346-9026-433077b575fd}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {627a25a7-20b5-473e-ac7c-9a122b03b1b5}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {633ddb85-e34e-4b23-a58b-8214a620661e}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {bb241f94-ab17-4191-9698-4b2fb73e7780}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {eb0efd9f-aa7a-44e6-b929-ea53da7984ba}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {27cc95bd-d417-4ecf-8e2b-a3cbadadd083}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6 Color, ! Name
  35.6592,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c992e21f-f335-47d0-a0a5-fef0a549f935}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7 Color, ! Name
  38.8569,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {761634b6-fe5c-4ec3-b054-7dd806787ad4}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8 Color, ! Name
  42.0546,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {54a5a6c2-1158-4e59-88a6-a53efd1847b1}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2 Color, ! Name
  36.72,                                  ! Rendering Red Value
  83.3952,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a445b1ff-db96-4972-ad14-639dc42cae9b}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {f4d47283-1948-4782-be16-10da8f8f1d14}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c4147ff9-a11d-404e-b149-e02dbc2a9019}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {de37b0ac-e869-4645-be7a-1cb1164641a1}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {fe1a0fcc-6bfd-4e89-87a2-277c8c55337a}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b235f2ee-0ad9-4af1-bcad-9aabe4b5b522}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {545f0e95-7012-45bf-aec2-06cedd932d6b}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8c15720b-e371-4d77-9f8d-ba1d7d834b52}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a244d807-943f-4731-8489-78cff854219e}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6 Color, ! Name
  60.0575999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {cd158663-4a6f-4db4-90d5-dd463e1545e1}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7 Color, ! Name
  65.4431999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {745f0353-2d4f-4562-9a69-5a138842152d}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8 Color, ! Name
  70.8287999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {f54e4dae-f674-4a30-8980-4bd53c17deda}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b Color, ! Name
  51.6375,                                ! Rendering Red Value
  117.2745,                               ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {dde97d36-a3ab-4d47-9328-847bdcaa570e}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  51.6375,                                ! Rendering Red Value
  71.8335,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6dee8a01-707e-4590-a05f-3534bd93473e}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f4bfff4f-b1d5-4f4f-b38b-6d43d4e4d6a9}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {dda9ad56-de07-49e4-84c3-ff28c56eaa71}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f8cc07a6-1b01-4771-abad-2e9e2dacff53}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5d0896db-6fa3-4c31-b6a8-007603203b5f}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {68d5870b-857a-41d4-a9d2-cad5bccd32c6}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6 Color, ! Name
  84.4559999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {26cb2fe7-27db-4471-9790-70e72c1a0a65}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  92.0294999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ed35b1ad-1fcb-4c95-8aab-a11d0b569107}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  99.6029999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a42504d5-dd3e-466c-b0a4-fd064d9371c5}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b9946d4e-6133-4442-891d-8a97da3c22f8}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8 Color, ! Name
  109.0227,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {effbb327-b154-4be9-97b4-538aacba14ed}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {71b90c90-75e3-4625-b418-218a3bcaa14b}, ! Handle
  CBECS Before-1980 PrimarySchool Cafeteria Color, ! Name
  77.52,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  61.2;                                   ! Rendering Blue Value

OS:Rendering:Color,
  {1d05f248-a078-4008-a358-e2ab02d40a74}, ! Handle
  CBECS Before-1980 PrimarySchool Classroom Color, ! Name
  209.1,                                  ! Rendering Red Value
  175.44,                                 ! Rendering Green Value
  147.9;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {acd02467-170e-452f-9129-2812955e3111}, ! Handle
  CBECS Before-1980 PrimarySchool Corridor Color, ! Name
  142.8,                                  ! Rendering Red Value
  61.2,                                   ! Rendering Green Value
  61.2;                                   ! Rendering Blue Value

OS:Rendering:Color,
  {cbd08372-8a8d-41ce-8faf-7d8e3a48a716}, ! Handle
  CBECS Before-1980 PrimarySchool Gym Color, ! Name
  174.828,                                ! Rendering Red Value
  209.1,                                  ! Rendering Green Value
  147.9;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {30053e16-0c80-4c2e-9e03-a76a9fa7e038}, ! Handle
  CBECS Before-1980 PrimarySchool Kitchen Color, ! Name
  112.2,                                  ! Rendering Red Value
  193.8,                                  ! Rendering Green Value
  132.6;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {e8493e90-e1d1-4183-b30b-c5694f11d902}, ! Handle
  CBECS Before-1980 PrimarySchool Library Color, ! Name
  61.2,                                   ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  134.9664;                               ! Rendering Blue Value

OS:Rendering:Color,
  {88142ef4-4808-46eb-bd17-2a9274022bb7}, ! Handle
  CBECS Before-1980 PrimarySchool Lobby Color, ! Name
  193.8,                                  ! Rendering Red Value
  131.784,                                ! Rendering Green Value
  112.2;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {f9785d04-ccb7-4fe6-b8ab-71ce5c2e04ee}, ! Handle
  CBECS Before-1980 PrimarySchool Mechanical Color, ! Name
  61.2,                                   ! Rendering Red Value
  74.256,                                 ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {46ccad30-361b-4263-a1ef-20007e544311}, ! Handle
  CBECS Before-1980 PrimarySchool Office Color, ! Name
  147.9,                                  ! Rendering Red Value
  209.1,                                  ! Rendering Green Value
  190.74;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {bff12cbb-4e6b-44c1-8c86-5975291cbba2}, ! Handle
  CBECS Before-1980 PrimarySchool Restroom Color, ! Name
  142.8,                                  ! Rendering Red Value
  134.64,                                 ! Rendering Green Value
  61.2;                                   ! Rendering Blue Value

OS:Rendering:Color,
  {103f1c4e-f134-4c6c-98ac-9e022323b4ff}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0,                                  ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {bead1a92-5e49-4d5b-bf21-4e2186d03f83}, ! Handle
  Attic Color,                            ! Name
  255.0,                                  ! Rendering Red Value
  51.0,                                   ! Rendering Green Value
  173.4;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {a859d72a-42ab-4c25-ab08-84cb7c9138c4}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {50ee88a4-26e4-4edd-b154-7fd2277005c2}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {aa7e1d6b-8355-496c-8bdf-7f00e0cda639}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {fab66e2b-c1a1-4455-9b73-71bb0410897a}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {23187377-327d-4fd4-8c79-06d8e8f96a4b}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {32f208d2-b5ee-46af-a890-42ee38651a40}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {e83e1446-cd4a-4e96-babf-8c55541bde92}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5232dcee-d1e1-40d3-8ad5-ba5a5c98c33d}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {18f35401-2e07-45a1-8905-5c9ada49e7a3}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c4a7c5fe-eec3-47d4-a34c-4ad16831e27f}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {f5c2cbd4-12c3-48bf-8dd2-c6280418f95b}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {d31e4a19-1aab-4581-a121-455b3a7f6ad6}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {7baddacc-84b5-462a-98ce-b128e51724e8}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {693e0022-45b9-4f79-b411-39554065cfc4}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:SimulationControl,
  {37b33fe4-e559-4f57-b45a-038a0b0003d8}, ! Handle
  Yes,                                    ! Do Zone Sizing Calculation
  Yes,                                    ! Do System Sizing Calculation
  Yes,                                    ! Do Plant Sizing Calculation
  Yes,                                    ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:ThermostatSetpoint:DualSetpoint,
  {9ba82205-1ff0-4ef1-91fc-9e213c137749}, ! Handle
  PrimarySchool BathCorrMechKitchen Thermostat, ! Name
  {24adaabd-e367-4a64-bf30-4474c7b1f6d5}, ! Heating Setpoint Temperature Schedule Name
  {5f852a53-fd59-4d89-a8a1-c065b64c5f74}; ! Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a03dfa46-c3ea-4ee2-8ced-4d7c7bbc81d7}, ! Handle
  PrimarySchool Thermostat,               ! Name
  {410f03d8-fbc5-46f2-8227-1bf38a5d7a3d}, ! Heating Setpoint Temperature Schedule Name
  {6bb2fcb1-fea1-42fd-af46-11df8960bfd9}; ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {3c46609c-6e2e-4dbc-85ae-a033a63568d5}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:Schedule:Ruleset,
  {4cb47f1a-27fa-44b1-a7e7-df8ca05ec154}, ! Handle
  PrimarySchool Kitchen Exhaust,          ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  {f327852f-17f5-42e2-bddc-9cbbbcc285c3}, ! Default Day Schedule Name
  {9cf2858b-dc26-4673-ba02-b19e49757af6}, ! Summer Design Day Schedule Name
  {4c4c81b7-fe58-4d83-b5a5-7fd042dd1959}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f327852f-17f5-42e2-bddc-9cbbbcc285c3}, ! Handle
  PrimarySchool Kitchen Exhaust Default Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a641af81-6127-423f-8b76-e59502041aef}, ! Handle
  PrimarySchool Kitchen Exhaust Rule 2,   ! Name
  {4cb47f1a-27fa-44b1-a7e7-df8ca05ec154}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6d51d355-4134-49c9-93bb-2259f180a7d7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6d51d355-4134-49c9-93bb-2259f180a7d7}, ! Handle
  PrimarySchool Kitchen Exhaust Rule 2 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Day,
  {9cf2858b-dc26-4673-ba02-b19e49757af6}, ! Handle
  PrimarySchool Kitchen Exhaust Summer Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {84069fc3-67e6-4f64-b024-b1b11dcd0003}, ! Handle
  PrimarySchool Kitchen Exhaust Rule 1,   ! Name
  {4cb47f1a-27fa-44b1-a7e7-df8ca05ec154}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4ff3fed7-32b9-4385-a513-d479e9af0a39}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4ff3fed7-32b9-4385-a513-d479e9af0a39}, ! Handle
  PrimarySchool Kitchen Exhaust Rule 1 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4c4c81b7-fe58-4d83-b5a5-7fd042dd1959}, ! Handle
  PrimarySchool Kitchen Exhaust Winter Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {753df3e3-feb5-4737-ae52-4bda36621cb1}, ! Handle
  PrimarySchool Infil,                    ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  {595ba08e-871d-409d-a862-11f71a226c23}, ! Default Day Schedule Name
  {c5e48b99-11da-435a-8eb1-05156c5761c3}, ! Summer Design Day Schedule Name
  {910c9f78-8ae1-4572-876f-4e1200efaa31}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {595ba08e-871d-409d-a862-11f71a226c23}, ! Handle
  PrimarySchool Infil Default Schedule,   ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4f214f8d-5386-4eb1-8e21-525e4fcb6514}, ! Handle
  PrimarySchool Infil Rule 1,             ! Name
  {753df3e3-feb5-4737-ae52-4bda36621cb1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {533bc9df-1e20-4248-b55b-6d79713d1ec7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {533bc9df-1e20-4248-b55b-6d79713d1ec7}, ! Handle
  PrimarySchool Infil Rule 1 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {910c9f78-8ae1-4572-876f-4e1200efaa31}, ! Handle
  PrimarySchool Infil Winter Design Day,  ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {c5e48b99-11da-435a-8eb1-05156c5761c3}, ! Handle
  PrimarySchool Infil Summer Design Day,  ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {d6dcf933-26e4-4fdc-8301-ef99d8b73176}, ! Handle
  PrimarySchool Work Eff,                 ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  {dcf5a12c-32bf-42c6-aafc-d51c03c5afdc}, ! Default Day Schedule Name
  {b016a317-4e99-40c2-b501-221409081509}, ! Summer Design Day Schedule Name
  {c3ac28d0-f87d-4343-85d7-9240c96ebf86}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {dcf5a12c-32bf-42c6-aafc-d51c03c5afdc}, ! Handle
  PrimarySchool Work Eff Default Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1f0d8f93-446d-4eb4-a65b-5a3e46df40b3}, ! Handle
  PrimarySchool Work Eff Rule 1,          ! Name
  {d6dcf933-26e4-4fdc-8301-ef99d8b73176}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9cdef572-f8b5-49f3-9b1f-8d69d09fea9b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9cdef572-f8b5-49f3-9b1f-8d69d09fea9b}, ! Handle
  PrimarySchool Work Eff Rule 1 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c3ac28d0-f87d-4343-85d7-9240c96ebf86}, ! Handle
  PrimarySchool Work Eff Winter Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b016a317-4e99-40c2-b501-221409081509}, ! Handle
  PrimarySchool Work Eff Summer Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {5f852a53-fd59-4d89-a8a1-c065b64c5f74}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp, ! Name
  {dda9d2e6-1526-4182-9a60-fde34d0fe2c0}, ! Schedule Type Limits Name
  {6a565707-20b3-4405-9be6-4d2cd5909718}, ! Default Day Schedule Name
  {ced8be74-7309-4388-9a8a-1eaad0558a0a}, ! Summer Design Day Schedule Name
  {20a8dc8e-6ecd-422d-a5e7-fb0aaed6f0c3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a565707-20b3-4405-9be6-4d2cd5909718}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule, ! Name
  {dda9d2e6-1526-4182-9a60-fde34d0fe2c0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {ced8be74-7309-4388-9a8a-1eaad0558a0a}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Summer Design Day, ! Name
  {dda9d2e6-1526-4182-9a60-fde34d0fe2c0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {8a7beb5b-d7bc-4a55-84c6-5d6bc63dd9fd}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Rule 1, ! Name
  {5f852a53-fd59-4d89-a8a1-c065b64c5f74}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {767a2f45-2aeb-433d-b545-2c426b332bd0}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {767a2f45-2aeb-433d-b545-2c426b332bd0}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Rule 1 Day Schedule, ! Name
  {dda9d2e6-1526-4182-9a60-fde34d0fe2c0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:Schedule:Day,
  {20a8dc8e-6ecd-422d-a5e7-fb0aaed6f0c3}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Winter Design Day, ! Name
  {dda9d2e6-1526-4182-9a60-fde34d0fe2c0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {f21c7129-110d-4e67-9a0d-f81cbc2e4c6a}, ! Handle
  Always On,                              ! Name
  {9ed74f5c-0975-4f0e-a061-34d86968d104}, ! Schedule Type Limits Name
  {95f09274-af90-4984-8eee-eef03acf88b0}, ! Default Day Schedule Name
  {f5e355cf-2518-438c-9beb-1504d1d139af}, ! Summer Design Day Schedule Name
  {6152d98f-45ac-41d5-a59c-8ec2da61227b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {95f09274-af90-4984-8eee-eef03acf88b0}, ! Handle
  Always On Default Schedule,             ! Name
  {9ed74f5c-0975-4f0e-a061-34d86968d104}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3351230e-a506-4b2f-88ce-ed60c616526c}, ! Handle
  Always On Rule 1,                       ! Name
  {f21c7129-110d-4e67-9a0d-f81cbc2e4c6a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {79f81b95-e920-43fd-9eb2-7886a021734c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {79f81b95-e920-43fd-9eb2-7886a021734c}, ! Handle
  Always On Rule 1 Day Schedule,          ! Name
  {9ed74f5c-0975-4f0e-a061-34d86968d104}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6152d98f-45ac-41d5-a59c-8ec2da61227b}, ! Handle
  Always On Winter Design Day,            ! Name
  {9ed74f5c-0975-4f0e-a061-34d86968d104}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f5e355cf-2518-438c-9beb-1504d1d139af}, ! Handle
  Always On Summer Design Day,            ! Name
  {9ed74f5c-0975-4f0e-a061-34d86968d104}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {83d7aecc-ed90-4ca7-a57d-ddd5132b5e85}, ! Handle
  Always Off,                             ! Name
  {693e0022-45b9-4f79-b411-39554065cfc4}, ! Schedule Type Limits Name
  {670669cb-a17f-4351-9569-fd026956d1c6}, ! Default Day Schedule Name
  {7938db57-9e6a-4622-b6bc-deddf2960efe}, ! Summer Design Day Schedule Name
  {d0405a7f-9035-4922-a2d0-7372efc69bb2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {670669cb-a17f-4351-9569-fd026956d1c6}, ! Handle
  Always Off Default Schedule,            ! Name
  {693e0022-45b9-4f79-b411-39554065cfc4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a637435a-2dd7-46d1-ae7c-5ca670150405}, ! Handle
  Always Off Rule 1,                      ! Name
  {83d7aecc-ed90-4ca7-a57d-ddd5132b5e85}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a1de9037-a1c3-425e-9dea-89a42f495463}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a1de9037-a1c3-425e-9dea-89a42f495463}, ! Handle
  Always Off Rule 1 Day Schedule,         ! Name
  {693e0022-45b9-4f79-b411-39554065cfc4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d0405a7f-9035-4922-a2d0-7372efc69bb2}, ! Handle
  Always Off Winter Design Day,           ! Name
  {693e0022-45b9-4f79-b411-39554065cfc4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7938db57-9e6a-4622-b6bc-deddf2960efe}, ! Handle
  Always Off Summer Design Day,           ! Name
  {693e0022-45b9-4f79-b411-39554065cfc4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {24adaabd-e367-4a64-bf30-4474c7b1f6d5}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp, ! Name
  {3a649c02-32a0-46df-9bcf-da782df6463b}, ! Schedule Type Limits Name
  {2eb56195-5915-4780-a0d6-20f21307cb99}, ! Default Day Schedule Name
  {ef2791b2-ae5f-4c9d-954b-d9d227cce741}, ! Summer Design Day Schedule Name
  {807d6e94-0981-4837-803d-e2f218bd8198}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2eb56195-5915-4780-a0d6-20f21307cb99}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule, ! Name
  {3a649c02-32a0-46df-9bcf-da782df6463b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {807d6e94-0981-4837-803d-e2f218bd8198}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Winter Design Day, ! Name
  {3a649c02-32a0-46df-9bcf-da782df6463b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {5d6b772e-bf5f-4ce5-8873-fea026c185a9}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Rule 1, ! Name
  {24adaabd-e367-4a64-bf30-4474c7b1f6d5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ebfdfec4-2147-486e-9abe-1d73d5d4f86f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ebfdfec4-2147-486e-9abe-1d73d5d4f86f}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Rule 1 Day Schedule, ! Name
  {3a649c02-32a0-46df-9bcf-da782df6463b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {ef2791b2-ae5f-4c9d-954b-d9d227cce741}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Summer Design Day, ! Name
  {3a649c02-32a0-46df-9bcf-da782df6463b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {85db303d-84db-4e7e-8e31-6423989cd480}, ! Handle
  PrimarySchool Bldg Light,               ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  {fc6cb4e1-3feb-4444-9c1a-d92d770bc676}, ! Default Day Schedule Name
  {9b122171-9f5d-48ef-b7e3-16c9e5071b98}, ! Summer Design Day Schedule Name
  {ad9291c6-a338-43a1-a528-b45b2fc1eb94}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc6cb4e1-3feb-4444-9c1a-d92d770bc676}, ! Handle
  PrimarySchool Bldg Light Default Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d0275c25-0a3f-4ba5-8617-15e408c964bb}, ! Handle
  PrimarySchool Bldg Light Rule 6,        ! Name
  {85db303d-84db-4e7e-8e31-6423989cd480}, ! Schedule Ruleset Name
  5,                                      ! Rule Order
  {1253febb-0a72-4236-a402-cf36b6ac23b4}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {1253febb-0a72-4236-a402-cf36b6ac23b4}, ! Handle
  PrimarySchool Bldg Light Rule 6 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {e9fabf46-4ca3-4740-8a3f-80c0590efbd8}, ! Handle
  PrimarySchool Bldg Light Rule 5,        ! Name
  {85db303d-84db-4e7e-8e31-6423989cd480}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {9dee8864-dd22-4a93-a0df-562157477ac2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {9dee8864-dd22-4a93-a0df-562157477ac2}, ! Handle
  PrimarySchool Bldg Light Rule 5 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {62759f8c-dcf5-4be4-8627-a1d8ad0db9e4}, ! Handle
  PrimarySchool Bldg Light Rule 4,        ! Name
  {85db303d-84db-4e7e-8e31-6423989cd480}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {35a8c54f-46ed-4d0f-8735-a0b665d0d58b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {35a8c54f-46ed-4d0f-8735-a0b665d0d58b}, ! Handle
  PrimarySchool Bldg Light Rule 4 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  20,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {4c11ba2f-1bf6-48b7-93c0-808cb910900b}, ! Handle
  PrimarySchool Bldg Light Rule 3,        ! Name
  {85db303d-84db-4e7e-8e31-6423989cd480}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {ff6ec8b6-fd50-436e-92a7-a850fceef783}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {ff6ec8b6-fd50-436e-92a7-a850fceef783}, ! Handle
  PrimarySchool Bldg Light Rule 3 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {52e595eb-e1de-4a17-974f-6ba031548909}, ! Handle
  PrimarySchool Bldg Light Rule 2,        ! Name
  {85db303d-84db-4e7e-8e31-6423989cd480}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4096b2c1-a860-4d00-b7a0-6d9346029d94}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4096b2c1-a860-4d00-b7a0-6d9346029d94}, ! Handle
  PrimarySchool Bldg Light Rule 2 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {9b122171-9f5d-48ef-b7e3-16c9e5071b98}, ! Handle
  PrimarySchool Bldg Light Summer Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {acc3f28d-9131-449c-b18f-12dba9135643}, ! Handle
  PrimarySchool Bldg Light Rule 1,        ! Name
  {85db303d-84db-4e7e-8e31-6423989cd480}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e07d9464-d449-4407-8870-72bf0f1be12d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e07d9464-d449-4407-8870-72bf0f1be12d}, ! Handle
  PrimarySchool Bldg Light Rule 1 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Day,
  {ad9291c6-a338-43a1-a528-b45b2fc1eb94}, ! Handle
  PrimarySchool Bldg Light Winter Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {67030e9f-a1b6-4937-97bf-050047c9e061}, ! Handle
  PrimarySchool Clothing,                 ! Name
  {d31e4a19-1aab-4581-a121-455b3a7f6ad6}, ! Schedule Type Limits Name
  {7a93be68-ddaf-48c1-9bc1-24d205a62bc3}, ! Default Day Schedule Name
  {5b9c4fcd-cbe9-47ff-83d3-a115f392fa58}, ! Summer Design Day Schedule Name
  {cfe30e3a-5871-4802-9fcd-b0b635cf0729}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a93be68-ddaf-48c1-9bc1-24d205a62bc3}, ! Handle
  PrimarySchool Clothing Default Schedule, ! Name
  {d31e4a19-1aab-4581-a121-455b3a7f6ad6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7abe3e57-a801-4469-9a82-49ca3e2f895c}, ! Handle
  PrimarySchool Clothing Rule 3,          ! Name
  {67030e9f-a1b6-4937-97bf-050047c9e061}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {fcbb0880-4b00-407c-bd19-7222603544dc}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  4,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {fcbb0880-4b00-407c-bd19-7222603544dc}, ! Handle
  PrimarySchool Clothing Rule 3 Day Schedule, ! Name
  {d31e4a19-1aab-4581-a121-455b3a7f6ad6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1.1000000000000001;                     ! Value Until Time 1

OS:Schedule:Day,
  {cfe30e3a-5871-4802-9fcd-b0b635cf0729}, ! Handle
  PrimarySchool Clothing Winter Design Day, ! Name
  {d31e4a19-1aab-4581-a121-455b3a7f6ad6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1.1000000000000001;                     ! Value Until Time 1

OS:Schedule:Rule,
  {c06ca2f9-f591-4f1b-b6a1-c0cbcd10b07c}, ! Handle
  PrimarySchool Clothing Rule 2,          ! Name
  {67030e9f-a1b6-4937-97bf-050047c9e061}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {8388d50c-b701-46cf-8d70-acf29aa818d9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {8388d50c-b701-46cf-8d70-acf29aa818d9}, ! Handle
  PrimarySchool Clothing Rule 2 Day Schedule, ! Name
  {d31e4a19-1aab-4581-a121-455b3a7f6ad6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.59999999999999998;                    ! Value Until Time 1

OS:Schedule:Day,
  {5b9c4fcd-cbe9-47ff-83d3-a115f392fa58}, ! Handle
  PrimarySchool Clothing Summer Design Day, ! Name
  {d31e4a19-1aab-4581-a121-455b3a7f6ad6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.59999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {26c25468-9e12-4207-83cf-f189bb8d0e24}, ! Handle
  PrimarySchool Clothing Rule 1,          ! Name
  {67030e9f-a1b6-4937-97bf-050047c9e061}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {965ada1f-7a8b-4e9c-ad21-31a4c71146cd}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  10,                                     ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {965ada1f-7a8b-4e9c-ad21-31a4c71146cd}, ! Handle
  PrimarySchool Clothing Rule 1 Day Schedule, ! Name
  {d31e4a19-1aab-4581-a121-455b3a7f6ad6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1.1000000000000001;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {6bb2fcb1-fea1-42fd-af46-11df8960bfd9}, ! Handle
  PrimarySchool ClgSetp,                  ! Name
  {4abcd347-0f4b-48e4-a19a-d66c4a11bcd2}, ! Schedule Type Limits Name
  {ec751dad-2bf9-4bec-8271-284dc5c93386}, ! Default Day Schedule Name
  {93c7afe3-6961-4913-9865-467b57788e42}, ! Summer Design Day Schedule Name
  {85110081-e2f3-456b-9376-2baff2b50c78}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec751dad-2bf9-4bec-8271-284dc5c93386}, ! Handle
  PrimarySchool ClgSetp Default Schedule, ! Name
  {4abcd347-0f4b-48e4-a19a-d66c4a11bcd2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8092ec5e-8f7f-46db-9b82-580a7a7e187b}, ! Handle
  PrimarySchool ClgSetp Rule 3,           ! Name
  {6bb2fcb1-fea1-42fd-af46-11df8960bfd9}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {c18239fa-430e-4e33-b909-5a7ec1961eba}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {c18239fa-430e-4e33-b909-5a7ec1961eba}, ! Handle
  PrimarySchool ClgSetp Rule 3 Day Schedule, ! Name
  {4abcd347-0f4b-48e4-a19a-d66c4a11bcd2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {f16cb7ba-3b51-4f46-b3aa-45e93b052dc6}, ! Handle
  PrimarySchool ClgSetp Rule 2,           ! Name
  {6bb2fcb1-fea1-42fd-af46-11df8960bfd9}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ede4996c-a63e-4386-a4a6-ba505217f402}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {ede4996c-a63e-4386-a4a6-ba505217f402}, ! Handle
  PrimarySchool ClgSetp Rule 2 Day Schedule, ! Name
  {4abcd347-0f4b-48e4-a19a-d66c4a11bcd2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Day,
  {93c7afe3-6961-4913-9865-467b57788e42}, ! Handle
  PrimarySchool ClgSetp Summer Design Day, ! Name
  {4abcd347-0f4b-48e4-a19a-d66c4a11bcd2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {85110081-e2f3-456b-9376-2baff2b50c78}, ! Handle
  PrimarySchool ClgSetp Winter Design Day, ! Name
  {4abcd347-0f4b-48e4-a19a-d66c4a11bcd2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {cbecfe0d-fbda-4664-9608-7b1ae079d1b0}, ! Handle
  PrimarySchool ClgSetp Rule 1,           ! Name
  {6bb2fcb1-fea1-42fd-af46-11df8960bfd9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3d9d1960-72bf-4673-ae56-d7cae85c1082}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3d9d1960-72bf-4673-ae56-d7cae85c1082}, ! Handle
  PrimarySchool ClgSetp Rule 1 Day Schedule, ! Name
  {4abcd347-0f4b-48e4-a19a-d66c4a11bcd2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {f2e55ca1-47c3-4cee-9adb-fae6b0fbb2c1}, ! Handle
  PrimarySchool Bldg Occ,                 ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  {2944b7ee-d2bf-4c48-bc24-602e02ecb06b}, ! Default Day Schedule Name
  {e6e6e00f-2d82-4cf9-a1fd-c4eb89e988be}, ! Summer Design Day Schedule Name
  {b81b394d-0bd2-4396-ae2e-8304db09ca40}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2944b7ee-d2bf-4c48-bc24-602e02ecb06b}, ! Handle
  PrimarySchool Bldg Occ Default Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b836e493-8e39-4938-a3c9-9d3f1db55610}, ! Handle
  PrimarySchool Bldg Occ Rule 6,          ! Name
  {f2e55ca1-47c3-4cee-9adb-fae6b0fbb2c1}, ! Schedule Ruleset Name
  5,                                      ! Rule Order
  {908c30ce-3639-48a3-b690-994c57a4335b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {908c30ce-3639-48a3-b690-994c57a4335b}, ! Handle
  PrimarySchool Bldg Occ Rule 6 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.75,                                   ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {e6fa0569-b3a3-4196-95f6-6b463619417c}, ! Handle
  PrimarySchool Bldg Occ Rule 5,          ! Name
  {f2e55ca1-47c3-4cee-9adb-fae6b0fbb2c1}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {e12fbfdf-4c49-409a-ba26-4a12799757b1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {e12fbfdf-4c49-409a-ba26-4a12799757b1}, ! Handle
  PrimarySchool Bldg Occ Rule 5 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0831bce3-6178-4544-b55f-c7a61066df2e}, ! Handle
  PrimarySchool Bldg Occ Rule 4,          ! Name
  {f2e55ca1-47c3-4cee-9adb-fae6b0fbb2c1}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {443c9c3d-8053-4349-af80-d8e8ccea92ca}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {443c9c3d-8053-4349-af80-d8e8ccea92ca}, ! Handle
  PrimarySchool Bldg Occ Rule 4 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {82e6a055-a641-4fcc-91d6-4f0b1fa13250}, ! Handle
  PrimarySchool Bldg Occ Rule 3,          ! Name
  {f2e55ca1-47c3-4cee-9adb-fae6b0fbb2c1}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {b24692cf-2105-49bb-a609-3dc0e1cbb6ff}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {b24692cf-2105-49bb-a609-3dc0e1cbb6ff}, ! Handle
  PrimarySchool Bldg Occ Rule 3 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d97e19cb-cc0d-4ea2-8fbb-6773615cb132}, ! Handle
  PrimarySchool Bldg Occ Rule 2,          ! Name
  {f2e55ca1-47c3-4cee-9adb-fae6b0fbb2c1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3a63f14b-3d36-4beb-a077-436db67ad76e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3a63f14b-3d36-4beb-a077-436db67ad76e}, ! Handle
  PrimarySchool Bldg Occ Rule 2 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.75,                                   ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {e6e6e00f-2d82-4cf9-a1fd-c4eb89e988be}, ! Handle
  PrimarySchool Bldg Occ Summer Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.75,                                   ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {3c482687-00f3-4672-b0a5-f48cb05a2c16}, ! Handle
  PrimarySchool Bldg Occ Rule 1,          ! Name
  {f2e55ca1-47c3-4cee-9adb-fae6b0fbb2c1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2dd26d4f-ccb0-43a8-a3bd-14430266ea33}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2dd26d4f-ccb0-43a8-a3bd-14430266ea33}, ! Handle
  PrimarySchool Bldg Occ Rule 1 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b81b394d-0bd2-4396-ae2e-8304db09ca40}, ! Handle
  PrimarySchool Bldg Occ Winter Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {b905f687-a716-4715-8ceb-5ef9aa13a5fc}, ! Handle
  PrimarySchool Kitchen Gas,              ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  {9c8b72c4-f398-43e5-a1b7-570cf6da1216}, ! Default Day Schedule Name
  {34c4b2af-44dc-4909-989c-ab939b9f49e4}, ! Summer Design Day Schedule Name
  {023c2384-059b-447d-b33c-aa286c6eba12}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c8b72c4-f398-43e5-a1b7-570cf6da1216}, ! Handle
  PrimarySchool Kitchen Gas Default Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0108f8b1-b0e5-4976-9031-6e69803a645c}, ! Handle
  PrimarySchool Kitchen Gas Rule 6,       ! Name
  {b905f687-a716-4715-8ceb-5ef9aa13a5fc}, ! Schedule Ruleset Name
  5,                                      ! Rule Order
  {27ebac17-fb6d-409c-b1ed-86abda936cf5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {27ebac17-fb6d-409c-b1ed-86abda936cf5}, ! Handle
  PrimarySchool Kitchen Gas Rule 6 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {08ce325b-c686-4015-a334-960627ce5cb0}, ! Handle
  PrimarySchool Kitchen Gas Rule 5,       ! Name
  {b905f687-a716-4715-8ceb-5ef9aa13a5fc}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {14730b85-d3d1-4101-9a9f-7134cad79749}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {14730b85-d3d1-4101-9a9f-7134cad79749}, ! Handle
  PrimarySchool Kitchen Gas Rule 5 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {1daf9645-1b45-472d-8aaf-b71e7281307b}, ! Handle
  PrimarySchool Kitchen Gas Rule 4,       ! Name
  {b905f687-a716-4715-8ceb-5ef9aa13a5fc}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {05004ead-73ef-4ad7-abc7-58b5c2c8e02a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {05004ead-73ef-4ad7-abc7-58b5c2c8e02a}, ! Handle
  PrimarySchool Kitchen Gas Rule 4 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {ef18a022-9a66-46d1-8908-86406566e6e6}, ! Handle
  PrimarySchool Kitchen Gas Rule 3,       ! Name
  {b905f687-a716-4715-8ceb-5ef9aa13a5fc}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {a989522a-f61d-4235-85ef-e3afa3e19b08}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {a989522a-f61d-4235-85ef-e3afa3e19b08}, ! Handle
  PrimarySchool Kitchen Gas Rule 3 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {a3e62bf6-8a2f-4fac-813a-a85f8b99778a}, ! Handle
  PrimarySchool Kitchen Gas Rule 2,       ! Name
  {b905f687-a716-4715-8ceb-5ef9aa13a5fc}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fb7b71c7-681d-4016-a511-b071a3a533eb}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fb7b71c7-681d-4016-a511-b071a3a533eb}, ! Handle
  PrimarySchool Kitchen Gas Rule 2 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Day,
  {34c4b2af-44dc-4909-989c-ab939b9f49e4}, ! Handle
  PrimarySchool Kitchen Gas Summer Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {43a942f0-332b-4a51-8658-59ee483bf71d}, ! Handle
  PrimarySchool Kitchen Gas Rule 1,       ! Name
  {b905f687-a716-4715-8ceb-5ef9aa13a5fc}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {78be5a67-e66b-4cee-bd69-6b5c376474dd}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {78be5a67-e66b-4cee-bd69-6b5c376474dd}, ! Handle
  PrimarySchool Kitchen Gas Rule 1 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Day,
  {023c2384-059b-447d-b33c-aa286c6eba12}, ! Handle
  PrimarySchool Kitchen Gas Winter Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {d2c1d88e-ac0d-4965-a8a1-32e07a767ed5}, ! Handle
  PrimarySchool Activity,                 ! Name
  {9b9805a6-0897-4300-9dee-18945852cd0e}, ! Schedule Type Limits Name
  {b91bc969-0c1c-4be3-b843-1a6fb3d30df4}, ! Default Day Schedule Name
  {0b8a6742-185b-42d1-a112-c151fb42b4e8}, ! Summer Design Day Schedule Name
  {3694971a-27b3-4495-9d1f-c53a4580ba0d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b91bc969-0c1c-4be3-b843-1a6fb3d30df4}, ! Handle
  PrimarySchool Activity Default Schedule, ! Name
  {9b9805a6-0897-4300-9dee-18945852cd0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0eeb7469-5fd2-4065-8c66-009467cb9728}, ! Handle
  PrimarySchool Activity Rule 1,          ! Name
  {d2c1d88e-ac0d-4965-a8a1-32e07a767ed5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3ff743c8-bfa7-441b-9415-b47a1fc64285}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3ff743c8-bfa7-441b-9415-b47a1fc64285}, ! Handle
  PrimarySchool Activity Rule 1 Day Schedule, ! Name
  {9b9805a6-0897-4300-9dee-18945852cd0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {3694971a-27b3-4495-9d1f-c53a4580ba0d}, ! Handle
  PrimarySchool Activity Winter Design Day, ! Name
  {9b9805a6-0897-4300-9dee-18945852cd0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {0b8a6742-185b-42d1-a112-c151fb42b4e8}, ! Handle
  PrimarySchool Activity Summer Design Day, ! Name
  {9b9805a6-0897-4300-9dee-18945852cd0e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {d3785fa2-5db9-43dd-98c4-65d6c691648e}, ! Handle
  PrimarySchool Cafeteria Occ,            ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  {348ad880-1cbe-462d-aed6-2c256386fb64}, ! Default Day Schedule Name
  {da263fd8-6f04-47fd-b1c2-64d9217ebb75}, ! Summer Design Day Schedule Name
  {12e1282a-b035-40ee-bf62-7621577d0812}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {348ad880-1cbe-462d-aed6-2c256386fb64}, ! Handle
  PrimarySchool Cafeteria Occ Default Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6c6d94b7-236b-4312-b174-928c0048030f}, ! Handle
  PrimarySchool Cafeteria Occ Rule 6,     ! Name
  {d3785fa2-5db9-43dd-98c4-65d6c691648e}, ! Schedule Ruleset Name
  5,                                      ! Rule Order
  {0d3b1552-3a89-4bb5-b25d-e1c6572af889}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {0d3b1552-3a89-4bb5-b25d-e1c6572af889}, ! Handle
  PrimarySchool Cafeteria Occ Rule 6 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003,                   ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.94999999999999996,                    ! Value Until Time 4
  15,                                     ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  24,                                     ! Hour 6
  0,                                      ! Minute 6
  0;                                      ! Value Until Time 6

OS:Schedule:Rule,
  {96e06b2d-b147-49b8-bf70-3ffb2ce305e1}, ! Handle
  PrimarySchool Cafeteria Occ Rule 5,     ! Name
  {d3785fa2-5db9-43dd-98c4-65d6c691648e}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {d87133d0-d25e-4cc4-84ca-8115ab91b684}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {d87133d0-d25e-4cc4-84ca-8115ab91b684}, ! Handle
  PrimarySchool Cafeteria Occ Rule 5 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c9998aa7-8cd5-4710-88ef-3a2dec8188c4}, ! Handle
  PrimarySchool Cafeteria Occ Rule 4,     ! Name
  {d3785fa2-5db9-43dd-98c4-65d6c691648e}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {98d3b42c-fee3-4c7b-b2dd-4a819fd694e0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {98d3b42c-fee3-4c7b-b2dd-4a819fd694e0}, ! Handle
  PrimarySchool Cafeteria Occ Rule 4 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e1085ed5-02d3-4ea4-ac23-2dc1d6334ef9}, ! Handle
  PrimarySchool Cafeteria Occ Rule 3,     ! Name
  {d3785fa2-5db9-43dd-98c4-65d6c691648e}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {71805ac9-0946-498b-a764-b28614df3c1a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {71805ac9-0946-498b-a764-b28614df3c1a}, ! Handle
  PrimarySchool Cafeteria Occ Rule 3 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {66359ebd-1126-4ab9-92cc-654a32ae32c4}, ! Handle
  PrimarySchool Cafeteria Occ Rule 2,     ! Name
  {d3785fa2-5db9-43dd-98c4-65d6c691648e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1d83fedf-e5b4-423f-95da-9e075c4660cf}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1d83fedf-e5b4-423f-95da-9e075c4660cf}, ! Handle
  PrimarySchool Cafeteria Occ Rule 2 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003,                   ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.94999999999999996,                    ! Value Until Time 4
  15,                                     ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  24,                                     ! Hour 6
  0,                                      ! Minute 6
  0;                                      ! Value Until Time 6

OS:Schedule:Day,
  {da263fd8-6f04-47fd-b1c2-64d9217ebb75}, ! Handle
  PrimarySchool Cafeteria Occ Summer Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003,                   ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.94999999999999996,                    ! Value Until Time 4
  15,                                     ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  24,                                     ! Hour 6
  0,                                      ! Minute 6
  0;                                      ! Value Until Time 6

OS:Schedule:Rule,
  {8eabe396-4f24-4993-88e1-c2099f5ba92a}, ! Handle
  PrimarySchool Cafeteria Occ Rule 1,     ! Name
  {d3785fa2-5db9-43dd-98c4-65d6c691648e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {dbcf8894-b5fb-4a2e-aea9-d4ce6756066e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {dbcf8894-b5fb-4a2e-aea9-d4ce6756066e}, ! Handle
  PrimarySchool Cafeteria Occ Rule 1 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {12e1282a-b035-40ee-bf62-7621577d0812}, ! Handle
  PrimarySchool Cafeteria Occ Winter Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {235b1b26-8981-4b53-9aca-0bf3b1bb794a}, ! Handle
  PrimarySchool Offices Occ,              ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  {b12dc4d4-5fe5-4789-8bfb-76b248451a81}, ! Default Day Schedule Name
  {9cf0fac1-bc60-4711-98b6-bae6cc6b771b}, ! Summer Design Day Schedule Name
  {412d7f66-1e6c-4b86-9b1a-2b2d408d8b1f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b12dc4d4-5fe5-4789-8bfb-76b248451a81}, ! Handle
  PrimarySchool Offices Occ Default Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {cf636383-6a4c-4830-9f75-3204a95778b7}, ! Handle
  PrimarySchool Offices Occ Rule 6,       ! Name
  {235b1b26-8981-4b53-9aca-0bf3b1bb794a}, ! Schedule Ruleset Name
  5,                                      ! Rule Order
  {44c3830f-fd12-474b-a910-7a6571e8207d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {44c3830f-fd12-474b-a910-7a6571e8207d}, ! Handle
  PrimarySchool Offices Occ Rule 6 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {b75bcd94-4669-4ec6-b033-68a7d8d3be4d}, ! Handle
  PrimarySchool Offices Occ Rule 5,       ! Name
  {235b1b26-8981-4b53-9aca-0bf3b1bb794a}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {f8539b37-2f1f-4ae2-a0a1-7710fadc9067}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {f8539b37-2f1f-4ae2-a0a1-7710fadc9067}, ! Handle
  PrimarySchool Offices Occ Rule 5 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {77fdf1da-856a-4f4c-b812-97e36aa07b5c}, ! Handle
  PrimarySchool Offices Occ Rule 4,       ! Name
  {235b1b26-8981-4b53-9aca-0bf3b1bb794a}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {51773841-b815-4300-952e-ef071ecb0296}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {51773841-b815-4300-952e-ef071ecb0296}, ! Handle
  PrimarySchool Offices Occ Rule 4 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {b236e285-87b8-4cf2-a36d-05132a2d6778}, ! Handle
  PrimarySchool Offices Occ Rule 3,       ! Name
  {235b1b26-8981-4b53-9aca-0bf3b1bb794a}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {e36f31da-9b19-477c-8fc7-e64bec33a307}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {e36f31da-9b19-477c-8fc7-e64bec33a307}, ! Handle
  PrimarySchool Offices Occ Rule 3 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {52ed507b-41bc-4ff1-84de-9b3d6d44b91e}, ! Handle
  PrimarySchool Offices Occ Rule 2,       ! Name
  {235b1b26-8981-4b53-9aca-0bf3b1bb794a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {98b19586-216f-44ed-92d6-ec4e13f30c11}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {98b19586-216f-44ed-92d6-ec4e13f30c11}, ! Handle
  PrimarySchool Offices Occ Rule 2 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {9cf0fac1-bc60-4711-98b6-bae6cc6b771b}, ! Handle
  PrimarySchool Offices Occ Summer Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {42092c94-07b6-4985-bf27-da786325a977}, ! Handle
  PrimarySchool Offices Occ Rule 1,       ! Name
  {235b1b26-8981-4b53-9aca-0bf3b1bb794a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {643db33f-8b13-45af-ba4f-e89dbe8e493a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {643db33f-8b13-45af-ba4f-e89dbe8e493a}, ! Handle
  PrimarySchool Offices Occ Rule 1 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {412d7f66-1e6c-4b86-9b1a-2b2d408d8b1f}, ! Handle
  PrimarySchool Offices Occ Winter Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {f384de10-a763-4564-92c0-f8b7d6eae222}, ! Handle
  PrimarySchool Bldg Equip,               ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  {7d912430-476e-4f5b-a18a-3e28d5b7166f}, ! Default Day Schedule Name
  {0f72b5d3-fc63-49bd-9db1-e9f0b1af12bb}, ! Summer Design Day Schedule Name
  {6c4f7b9c-ed00-4b25-93b3-9a544014f09a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d912430-476e-4f5b-a18a-3e28d5b7166f}, ! Handle
  PrimarySchool Bldg Equip Default Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {709fca20-1616-48de-bb6a-c608e726d0a1}, ! Handle
  PrimarySchool Bldg Equip Rule 6,        ! Name
  {f384de10-a763-4564-92c0-f8b7d6eae222}, ! Schedule Ruleset Name
  5,                                      ! Rule Order
  {23a9638c-b9d2-4584-93bb-0c1b5b93f336}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {23a9638c-b9d2-4584-93bb-0c1b5b93f336}, ! Handle
  PrimarySchool Bldg Equip Rule 6 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Rule,
  {cdaf0118-e445-49ee-9890-97502a712716}, ! Handle
  PrimarySchool Bldg Equip Rule 5,        ! Name
  {f384de10-a763-4564-92c0-f8b7d6eae222}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {819d8ebd-2a5a-4a0c-9d03-5806202cb6ef}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {819d8ebd-2a5a-4a0c-9d03-5806202cb6ef}, ! Handle
  PrimarySchool Bldg Equip Rule 5 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {2bba0e53-07c6-4234-974a-475ecbe8f34f}, ! Handle
  PrimarySchool Bldg Equip Rule 4,        ! Name
  {f384de10-a763-4564-92c0-f8b7d6eae222}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {b4a982b7-cf9a-475a-81f0-802315765f49}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {b4a982b7-cf9a-475a-81f0-802315765f49}, ! Handle
  PrimarySchool Bldg Equip Rule 4 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.25,                                   ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {6a8b1c34-3788-4173-8846-8fac65ddda83}, ! Handle
  PrimarySchool Bldg Equip Rule 3,        ! Name
  {f384de10-a763-4564-92c0-f8b7d6eae222}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {9cb5f79b-a1df-4ae4-b828-aa2c872e7d17}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {9cb5f79b-a1df-4ae4-b828-aa2c872e7d17}, ! Handle
  PrimarySchool Bldg Equip Rule 3 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {f730c7b5-170e-451c-a759-0d05c385e7dc}, ! Handle
  PrimarySchool Bldg Equip Rule 2,        ! Name
  {f384de10-a763-4564-92c0-f8b7d6eae222}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {39dd6a39-3545-41df-836d-db258c99fd63}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {39dd6a39-3545-41df-836d-db258c99fd63}, ! Handle
  PrimarySchool Bldg Equip Rule 2 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {0f72b5d3-fc63-49bd-9db1-e9f0b1af12bb}, ! Handle
  PrimarySchool Bldg Equip Summer Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Rule,
  {455ecbe6-8e91-4f03-ba22-8a5b18a65798}, ! Handle
  PrimarySchool Bldg Equip Rule 1,        ! Name
  {f384de10-a763-4564-92c0-f8b7d6eae222}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8450bdb0-968f-4292-ad5f-4edcf63d23a2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8450bdb0-968f-4292-ad5f-4edcf63d23a2}, ! Handle
  PrimarySchool Bldg Equip Rule 1 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Day,
  {6c4f7b9c-ed00-4b25-93b3-9a544014f09a}, ! Handle
  PrimarySchool Bldg Equip Winter Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {83e06f05-d053-45a7-bb3f-649f4272726a}, ! Handle
  PrimarySchool Kitchen Equip,            ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  {2b4ebbfc-8933-49ab-ab44-0aa218894c90}, ! Default Day Schedule Name
  {4d02d0a4-0d83-454b-a4ee-5a409a33f139}, ! Summer Design Day Schedule Name
  {10839efc-fe0f-4c86-9b84-6a6af2e1b957}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b4ebbfc-8933-49ab-ab44-0aa218894c90}, ! Handle
  PrimarySchool Kitchen Equip Default Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3660a13e-e7b7-49cf-bbb2-733ea9cb0207}, ! Handle
  PrimarySchool Kitchen Equip Rule 6,     ! Name
  {83e06f05-d053-45a7-bb3f-649f4272726a}, ! Schedule Ruleset Name
  5,                                      ! Rule Order
  {b2ccece9-9830-4483-aff5-d6764de46860}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {b2ccece9-9830-4483-aff5-d6764de46860}, ! Handle
  PrimarySchool Kitchen Equip Rule 6 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {351e0488-ac7c-4382-a798-c3c10b552869}, ! Handle
  PrimarySchool Kitchen Equip Rule 5,     ! Name
  {83e06f05-d053-45a7-bb3f-649f4272726a}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {e54298a6-21a0-4d06-ac16-2ed2da99d6dc}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {e54298a6-21a0-4d06-ac16-2ed2da99d6dc}, ! Handle
  PrimarySchool Kitchen Equip Rule 5 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {e7269a6a-eaee-455f-98fd-085ecd29c4b1}, ! Handle
  PrimarySchool Kitchen Equip Rule 4,     ! Name
  {83e06f05-d053-45a7-bb3f-649f4272726a}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {7e3af19a-afa9-4c97-b7e2-8b6a7ec4de02}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {7e3af19a-afa9-4c97-b7e2-8b6a7ec4de02}, ! Handle
  PrimarySchool Kitchen Equip Rule 4 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.13,                                   ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.13,                                   ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {3913b709-5b49-41a1-8769-33c694791d7a}, ! Handle
  PrimarySchool Kitchen Equip Rule 3,     ! Name
  {83e06f05-d053-45a7-bb3f-649f4272726a}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {78523244-ef5a-4439-a40c-0bcf8d4e2f79}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {78523244-ef5a-4439-a40c-0bcf8d4e2f79}, ! Handle
  PrimarySchool Kitchen Equip Rule 3 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {9eaf55d7-4d21-4d52-8c8b-07585cf69bcc}, ! Handle
  PrimarySchool Kitchen Equip Rule 2,     ! Name
  {83e06f05-d053-45a7-bb3f-649f4272726a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c077d870-2def-430e-9ea2-2282d4c952ac}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c077d870-2def-430e-9ea2-2282d4c952ac}, ! Handle
  PrimarySchool Kitchen Equip Rule 2 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {4d02d0a4-0d83-454b-a4ee-5a409a33f139}, ! Handle
  PrimarySchool Kitchen Equip Summer Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {ce28dfb7-2a3c-4505-a2e0-074790c86ec4}, ! Handle
  PrimarySchool Kitchen Equip Rule 1,     ! Name
  {83e06f05-d053-45a7-bb3f-649f4272726a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ca8ace5e-03af-46c3-9f25-9d0438e32cdc}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ca8ace5e-03af-46c3-9f25-9d0438e32cdc}, ! Handle
  PrimarySchool Kitchen Equip Rule 1 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Day,
  {10839efc-fe0f-4c86-9b84-6a6af2e1b957}, ! Handle
  PrimarySchool Kitchen Equip Winter Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {410f03d8-fbc5-46f2-8227-1bf38a5d7a3d}, ! Handle
  PrimarySchool HtgSetp,                  ! Name
  {c37c8b67-7300-4f4d-b795-81035d552af6}, ! Schedule Type Limits Name
  {98c400b3-68a0-4f79-b152-64ca8ee3a055}, ! Default Day Schedule Name
  {389e17a5-45be-4055-a30b-70dfdb7032f4}, ! Summer Design Day Schedule Name
  {523a010b-7668-4165-887d-767de14dc7bc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {98c400b3-68a0-4f79-b152-64ca8ee3a055}, ! Handle
  PrimarySchool HtgSetp Default Schedule, ! Name
  {c37c8b67-7300-4f4d-b795-81035d552af6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c8073d3b-f074-47e2-9d6e-6e034f00e89a}, ! Handle
  PrimarySchool HtgSetp Rule 3,           ! Name
  {410f03d8-fbc5-46f2-8227-1bf38a5d7a3d}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {09b39ede-a935-44cf-87ff-980f98599371}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {09b39ede-a935-44cf-87ff-980f98599371}, ! Handle
  PrimarySchool HtgSetp Rule 3 Day Schedule, ! Name
  {c37c8b67-7300-4f4d-b795-81035d552af6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {294e4660-6596-49ab-9ff4-ca1803cf6595}, ! Handle
  PrimarySchool HtgSetp Rule 2,           ! Name
  {410f03d8-fbc5-46f2-8227-1bf38a5d7a3d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6f5752ee-5f11-4765-bdf9-c794a54f8dab}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {6f5752ee-5f11-4765-bdf9-c794a54f8dab}, ! Handle
  PrimarySchool HtgSetp Rule 2 Day Schedule, ! Name
  {c37c8b67-7300-4f4d-b795-81035d552af6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Day,
  {523a010b-7668-4165-887d-767de14dc7bc}, ! Handle
  PrimarySchool HtgSetp Winter Design Day, ! Name
  {c37c8b67-7300-4f4d-b795-81035d552af6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Day,
  {389e17a5-45be-4055-a30b-70dfdb7032f4}, ! Handle
  PrimarySchool HtgSetp Summer Design Day, ! Name
  {c37c8b67-7300-4f4d-b795-81035d552af6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {621ea923-f36b-4da3-8245-16ffbdbc0708}, ! Handle
  PrimarySchool HtgSetp Rule 1,           ! Name
  {410f03d8-fbc5-46f2-8227-1bf38a5d7a3d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8f81ea9e-543a-48cd-872a-12f733ad273a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8f81ea9e-543a-48cd-872a-12f733ad273a}, ! Handle
  PrimarySchool HtgSetp Rule 1 Day Schedule, ! Name
  {c37c8b67-7300-4f4d-b795-81035d552af6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {7b70f886-8935-46e0-9817-013555776a17}, ! Handle
  PrimarySchool Gym Occ,                  ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  {f0fe8002-bdce-4d97-b8d7-6a663349a542}, ! Default Day Schedule Name
  {19af4f09-9045-46ce-b373-687c94b1b811}, ! Summer Design Day Schedule Name
  {6f3f508e-6bc0-48c6-801b-446aa11d4f98}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0fe8002-bdce-4d97-b8d7-6a663349a542}, ! Handle
  PrimarySchool Gym Occ Default Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {953967d2-c635-4917-8a91-d68f688751b9}, ! Handle
  PrimarySchool Gym Occ Rule 6,           ! Name
  {7b70f886-8935-46e0-9817-013555776a17}, ! Schedule Ruleset Name
  5,                                      ! Rule Order
  {df695c37-d2e3-4b53-90e6-17dcc744347c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {df695c37-d2e3-4b53-90e6-17dcc744347c}, ! Handle
  PrimarySchool Gym Occ Rule 6 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {b70eab54-5e1b-4517-8f09-2af094a326da}, ! Handle
  PrimarySchool Gym Occ Rule 5,           ! Name
  {7b70f886-8935-46e0-9817-013555776a17}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {aa77fc29-128d-491e-8d82-b7de971187f0}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {aa77fc29-128d-491e-8d82-b7de971187f0}, ! Handle
  PrimarySchool Gym Occ Rule 5 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {cdeda3d6-6f74-4f8f-bffb-1963c4d18a90}, ! Handle
  PrimarySchool Gym Occ Rule 4,           ! Name
  {7b70f886-8935-46e0-9817-013555776a17}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {ecd38cb2-cba9-40fe-9027-a4ce721f0064}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {ecd38cb2-cba9-40fe-9027-a4ce721f0064}, ! Handle
  PrimarySchool Gym Occ Rule 4 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {4a33ea14-b631-4e95-bbc7-b7a5492eb11a}, ! Handle
  PrimarySchool Gym Occ Rule 3,           ! Name
  {7b70f886-8935-46e0-9817-013555776a17}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {bc464635-1c99-4acf-ade2-f4d0c0c81f99}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {bc464635-1c99-4acf-ade2-f4d0c0c81f99}, ! Handle
  PrimarySchool Gym Occ Rule 3 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {81f349cc-7eb6-460b-8fb6-842e378673f5}, ! Handle
  PrimarySchool Gym Occ Rule 2,           ! Name
  {7b70f886-8935-46e0-9817-013555776a17}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e393bc84-882a-40c8-8d93-91213982c93f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e393bc84-882a-40c8-8d93-91213982c93f}, ! Handle
  PrimarySchool Gym Occ Rule 2 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {19af4f09-9045-46ce-b373-687c94b1b811}, ! Handle
  PrimarySchool Gym Occ Summer Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {570305d3-6e7a-4336-b862-48a484f27ab6}, ! Handle
  PrimarySchool Gym Occ Rule 1,           ! Name
  {7b70f886-8935-46e0-9817-013555776a17}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b175491d-bfe5-4b3a-95f1-233bd05df739}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b175491d-bfe5-4b3a-95f1-233bd05df739}, ! Handle
  PrimarySchool Gym Occ Rule 1 Day Schedule, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6f3f508e-6bc0-48c6-801b-446aa11d4f98}, ! Handle
  PrimarySchool Gym Occ Winter Design Day, ! Name
  {b056a894-8e4c-4722-a006-01e45cccfd5e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {3a649c02-32a0-46df-9bcf-da782df6463b}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {c37c8b67-7300-4f4d-b795-81035d552af6}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {dda9d2e6-1526-4182-9a60-fde34d0fe2c0}, ! Handle
  Temperature 3,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {4abcd347-0f4b-48e4-a19a-d66c4a11bcd2}, ! Handle
  Temperature 4,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {9b9805a6-0897-4300-9dee-18945852cd0e}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {9ed74f5c-0975-4f0e-a061-34d86968d104}, ! Handle
  Fractional,                             ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Continuous;                             ! Numeric Type

OS:BuildingStory,
  {f5d1e9a3-75b4-4d3b-b03a-c6c969dcbad5}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2204d9b4-6f92-4f95-ace0-3489e717ab33}; !- Group Rendering Name

OS:Space,
  {7ee324ff-d526-4391-a343-6f6aad6c4480}, !- Handle
  Space 101,                              !- Name
  {0c29c8ba-9adf-4c5a-8065-1945d7b9ac4b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.499252275994,                        !- X Origin {m}
  5.37230208263003,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f5d1e9a3-75b4-4d3b-b03a-c6c969dcbad5}, !- Building Story Name
  {461a11b3-f103-43a5-a692-96cfc00f76d7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e38c07e0-5481-438a-b5eb-151d89425ec2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ee324ff-d526-4391-a343-6f6aad6c4480}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.5715, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.40399999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.40399999999999, 2.8327, 0,           !- X,Y,Z Vertex 4 {m}
  -14.6777, 2.8327, 0,                    !- X,Y,Z Vertex 5 {m}
  -14.6777, 9.1142, 0,                    !- X,Y,Z Vertex 6 {m}
  -12.1281, 9.1142, 0,                    !- X,Y,Z Vertex 7 {m}
  -12.1281, 11.5715, 0;                   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {1523c599-4db2-4a1c-be23-0f58e34e6f2a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ee324ff-d526-4391-a343-6f6aad6c4480}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.40399999999999, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -7.40399999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1d72ed-f646-47b5-ac95-becadc920f98}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ee324ff-d526-4391-a343-6f6aad6c4480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed1ce094-33f6-4f8e-be63-5066a05b4611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.40399999999999, 2.8327, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -7.40399999999999, 2.8327, 0,           !- X,Y,Z Vertex 2 {m}
  -7.40399999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.40399999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fd2ec3-f282-4c78-924e-702e5f45074b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ee324ff-d526-4391-a343-6f6aad6c4480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82a6f5bb-fde4-4c88-b99f-7a2ccc08e64f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6777, 2.8327, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -14.6777, 2.8327, 0,                    !- X,Y,Z Vertex 2 {m}
  -7.40399999999999, 2.8327, 0,           !- X,Y,Z Vertex 3 {m}
  -7.40399999999999, 2.8327, 3.9624;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab2718e6-7d8c-47f6-a2ff-44ca0ed0c65e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
